id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
140571,2026-08-11T08:58:35.612053+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.5,1.2,13.7,0.0,1.9,1.0,228.5,227.5,228.2,14.7,13.7,13.2,867.3,6.4,49.96,0.0,2.5,72.7,868.5,-7.3,-7.4,72.7,100.0,3347.0,3346.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4205551680540095,False
140602,2026-08-11T08:58:56.801929+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.1,1.8,0.0,1.1,2.0,240.3,239.5,240.9,18.1,16.1,17.8,859.6,-5.4,50.04,0.0,-5.6,49.6,859.7,-7.2,-6.0,49.6,100.0,3308.0,3306.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.39856468500641007,False
140664,2026-08-11T08:59:27.488199+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.2,0.6,7.3,0.0,1.2,2.0,242.7,241.7,242.9,18.0,15.8,17.5,859.5,-3.1,50.04,0.0,-8.3,49.6,860.1,-10.4,-9.6,49.6,100.0,3311.0,3309.0,25.4,24.2,24.5,20000.0,856.4,0,0,True,0.39642301610411607,False
140695,2026-08-11T08:59:48.651914+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,1.6,12.6,0.0,1.9,1.0,233.5,232.9,233.2,13.6,12.1,11.9,867.3,2.5,49.97,0.0,0.5,72.7,868.9,-10.1,-10.3,72.7,100.0,3348.0,3347.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4101575063036952,False
140726,2026-08-11T09:00:03.662323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.1,0.6,9.7,0.0,1.2,2.0,242.7,242.0,243.2,17.8,15.7,17.4,859.5,-0.8,50.03,0.0,-4.2,49.6,860.1,-10.5,-9.5,49.6,100.0,3312.0,3310.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.3987512889094539,False
140757,2026-08-11T09:00:24.706927+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.6,1.2,10.7,0.0,1.9,1.0,244.7,244.4,244.5,16.9,14.3,15.0,868.7,-9.4,50.04,0.0,-8.2,72.7,867.5,1.3,1.4,72.7,100.0,3343.0,3342.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4129164802203764,False
140819,2026-08-11T09:01:00.179760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,1.6,12.5,0.0,1.9,1.0,230.1,229.3,229.8,14.5,13.6,13.1,867.3,2.5,49.96,0.0,1.6,72.7,868.9,-10.0,-10.2,72.7,100.0,3350.0,3349.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4168121176744825,False
140850,2026-08-11T09:01:15.178655+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.7,0.4,2.5,0.0,1.3,2.0,243.0,242.2,243.3,17.5,15.8,17.0,859.5,-4.5,50.04,0.0,-7.9,49.6,859.1,-2.0,0.6,49.6,100.0,3312.0,3310.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3895621730171575,False
140881,2026-08-11T09:01:37.114598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.9,0.1,5.1,0.0,1.9,1.0,229.4,229.2,229.3,13.6,12.3,11.7,867.4,5.7,50.0,0.0,1.8,72.7,867.5,0.6,0.5,72.7,100.0,3344.0,3343.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.41012258126590473,False
140912,2026-08-11T09:01:52.124794+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.3,1.7,16.0,0.0,1.3,1.0,233.9,233.7,234.4,17.6,14.3,17.0,858.4,6.6,49.98,0.0,-2.1,49.6,860.1,-9.4,-9.3,49.6,100.0,3311.0,3310.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3996515649190637,False
140974,2026-08-11T09:02:28.868827+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.3,1.2,18.0,0.0,1.3,1.0,231.1,230.7,231.6,17.6,14.3,17.0,858.5,9.4,49.98,0.0,0.5,49.6,859.7,-8.6,-6.8,49.6,100.0,3306.0,3305.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4027643886122412,False
141005,2026-08-11T09:02:44.858417+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.5,0.5,0.0,0.0,1.9,1.0,244.9,244.1,244.3,16.5,14.0,14.7,868.7,-3.2,50.05,0.0,-7.9,72.7,868.2,-3.2,-2.9,72.7,100.0,3347.0,3346.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4187104933432931,False
141036,2026-08-11T09:03:02.574445+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.8,9.4,0.0,1.3,2.0,241.1,240.3,241.2,17.5,15.7,17.0,859.5,-7.8,50.04,0.0,-8.1,49.6,858.7,1.6,2.1,49.6,100.0,3308.0,3306.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3876926586117976,False
141129,2026-08-11T09:03:49.573804+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.6,0.6,2.5,0.0,1.9,1.0,241.8,241.5,241.7,17.2,14.6,15.3,868.8,-5.5,50.05,0.0,-8.3,72.7,868.2,-3.0,-3.1,72.7,100.0,3347.0,3346.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.4041480360373983,False
141160,2026-08-11T09:04:04.573818+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,0.4,4.3,0.0,1.3,1.0,229.9,229.4,230.4,17.9,14.5,17.2,858.7,3.3,49.97,0.0,0.5,49.6,859.1,-1.0,0.8,49.6,100.0,3307.0,3306.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3933905589433876,False
141191,2026-08-11T09:04:20.574385+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.5,0.9,8.3,0.0,1.9,1.0,240.6,240.3,240.5,13.7,11.9,11.2,868.0,-2.2,50.01,0.0,-5.0,73.1,868.9,-10.5,-10.6,73.1,100.0,3350.0,3349.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.40526092912283124,False
141222,2026-08-11T09:04:35.574401+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.9,1.0,5.6,0.0,1.3,2.0,241.8,241.2,242.2,17.9,16.0,17.4,859.1,-4.8,50.05,0.0,-5.9,49.6,860.1,-10.4,-10.1,49.6,100.0,3312.0,3310.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.39399294205601115,False
141284,2026-08-11T09:05:06.573805+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.9,3.2,1.8,21.7,0.0,1.3,2.0,229.2,228.6,229.5,18.6,15.4,17.8,858.3,11.2,49.97,0.0,1.4,49.6,860.1,-10.5,-10.5,49.6,100.0,3313.0,3311.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4090509083824835,False
141315,2026-08-11T09:05:29.159846+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,1.7,15.5,0.0,1.9,1.0,229.9,229.8,229.5,13.9,12.7,12.1,867.5,4.5,49.97,0.0,0.5,73.1,869.2,-11.0,-11.5,73.1,100.0,3350.0,3349.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.4168952122593153,False
141346,2026-08-11T09:05:44.158157+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.4,7.1,0.0,1.3,2.0,236.5,236.0,236.5,18.6,17.4,17.6,859.8,-7.1,50.05,0.0,-7.0,49.6,859.4,0.0,2.1,49.6,100.0,3308.0,3306.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3912312634589011,False
141377,2026-08-11T09:06:00.158221+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,1.3,10.4,0.0,1.9,1.0,233.5,234.0,233.3,12.9,11.5,10.8,867.9,-2.6,49.99,0.0,-2.8,73.1,869.2,-13.0,-13.1,73.1,100.0,3350.0,3349.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.4099160278764386,False
141439,2026-08-11T09:06:39.985091+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.6,0.2,1.1,0.0,1.9,1.0,242.5,242.6,242.2,18.8,17.6,16.2,869.0,-10.9,50.05,0.0,-6.3,73.1,869.2,-12.0,-12.0,73.1,100.0,3352.0,3351.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.418804945191108,False
141470,2026-08-11T09:06:54.984158+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.4,3.8,0.0,1.3,1.0,240.6,240.7,241.1,19.1,20.0,18.9,859.8,-5.5,50.06,0.0,-12.6,49.6,859.4,-1.7,2.9,49.6,100.0,3307.0,3306.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.39258226798109047,False
141501,2026-08-11T09:07:10.984162+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.5,7.5,0.0,1.9,2.0,237.9,238.0,237.3,14.0,12.9,11.7,868.7,-6.7,50.04,0.0,-7.0,73.1,869.2,-14.2,-13.3,73.1,100.0,3352.0,3350.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.4088670745904932,False
141532,2026-08-11T09:07:30.858519+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.7,9.3,0.0,1.3,1.0,242.5,242.6,242.9,22.1,23.2,22.7,860.0,-4.7,50.06,0.0,-13.3,49.6,860.7,-14.0,-13.7,49.6,100.0,3314.0,3313.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4031648925629226,False
141625,2026-08-11T09:08:21.723422+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.2,7.8,0.0,2.0,1.0,240.5,240.7,240.2,23.3,23.5,21.9,869.3,-21.2,50.08,0.0,-13.8,73.1,869.5,-13.4,-13.1,73.1,100.0,3352.0,3351.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4221046444188559,False
141656,2026-08-11T09:08:36.723213+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.0,6.9,0.0,1.2,2.0,230.1,230.2,230.5,20.6,19.9,20.7,859.1,0.9,50.0,0.0,-2.0,50.0,860.1,-6.0,-2.2,50.0,100.0,3309.0,3307.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.39462643228238176,False
141687,2026-08-11T09:08:58.075315+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,1.1,9.5,0.0,1.9,2.0,231.5,231.5,231.0,14.0,12.8,11.8,868.4,-3.7,50.01,0.0,-2.8,73.1,869.5,-13.2,-14.1,73.1,100.0,3351.0,3349.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.41172147687184507,False
141749,2026-08-11T09:09:29.075316+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.4,9.7,0.0,1.9,1.0,235.7,235.9,235.5,14.8,13.8,12.8,869.1,-2.6,50.04,0.0,-7.1,73.1,869.5,-12.3,-12.5,73.1,100.0,3351.0,3350.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4044371980703538,False
141780,2026-08-11T09:09:49.098678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.3,12.9,0.0,1.3,1.0,228.8,228.9,229.2,20.5,19.0,19.7,859.1,3.5,49.99,0.0,-1.2,50.0,860.4,-9.4,-7.8,50.0,100.0,3316.0,3315.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.40457992638189083,False
141811,2026-08-11T09:10:05.099162+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,1.1,4.3,0.0,1.9,2.0,242.6,243.3,242.6,24.6,23.7,23.1,869.6,-8.0,50.08,0.0,-14.6,73.1,868.5,-3.7,-3.2,73.1,100.0,3350.0,3348.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4156833396385113,False
141842,2026-08-11T09:10:24.232426+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,0.4,2.5,0.0,1.3,2.0,240.8,240.9,241.4,24.5,25.8,25.2,860.8,-5.6,50.08,0.0,-15.0,50.0,860.4,-8.1,-2.7,50.0,100.0,3314.0,3312.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.40831436553210937,False
141904,2026-08-11T09:10:59.649632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.2,9.0,0.0,1.3,2.0,236.5,236.2,236.6,19.8,19.1,19.2,859.9,-6.4,50.03,0.0,-7.5,50.0,861.1,-15.4,-14.8,50.0,100.0,3314.0,3312.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.40085505936820043,False
141935,2026-08-11T09:11:15.639409+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.0,1.7,6.2,0.0,1.9,2.0,237.3,237.5,237.2,23.1,21.8,21.1,870.2,-8.0,50.09,0.0,-9.4,73.1,868.5,-1.8,-2.3,73.1,100.0,3349.0,3347.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4143286911492037,False
141966,2026-08-11T09:11:30.639406+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,1.0,2.0,0.0,1.3,2.0,242.0,242.3,242.6,20.5,21.8,20.3,860.1,-13.3,50.08,0.0,-12.3,50.0,861.1,-15.3,-13.6,50.0,100.0,3317.0,3315.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.41317749164618234,False
141997,2026-08-11T09:11:51.825157+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,1.1,13.6,0.0,1.9,1.0,234.9,235.1,234.5,13.9,12.5,11.8,868.8,0.3,50.01,0.0,-3.9,73.1,869.9,-13.3,-12.8,73.1,100.0,3354.0,3353.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.40856652414886974,False
142059,2026-08-11T09:12:27.587087+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.2,9.0,0.0,1.9,1.0,231.2,231.3,230.9,13.5,12.1,11.2,869.4,-0.2,50.05,0.0,-4.2,73.5,869.2,-9.2,-9.2,73.5,100.0,3352.0,3351.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.41500142593353234,False
142090,2026-08-11T09:12:42.576288+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.2,11.2,0.0,1.3,1.0,239.6,239.6,239.9,21.0,20.5,20.2,859.9,-1.3,50.02,0.0,-7.4,50.0,861.1,-12.5,-13.9,50.0,100.0,3314.0,3313.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3991532637832729,False
142152,2026-08-11T09:13:18.284856+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.0,4.5,0.0,1.3,1.0,229.0,229.2,229.4,20.2,19.0,19.7,859.4,-1.9,50.0,0.0,-1.5,50.0,860.4,-6.4,-2.3,50.0,100.0,3315.0,3314.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.39893976251264285,False
142214,2026-08-11T09:13:49.296337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.2,9.6,0.0,1.3,2.0,235.1,235.0,235.3,20.8,20.1,20.3,859.9,-2.4,50.03,0.0,-8.8,50.0,861.1,-12.0,-12.6,50.0,100.0,3316.0,3314.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.40407937255796195,False
142245,2026-08-11T09:14:10.525252+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,1.1,13.9,0.0,1.9,1.0,228.9,228.9,228.4,14.0,12.5,12.3,868.4,4.2,49.99,0.0,-0.2,73.5,869.5,-9.7,-9.9,73.5,100.0,3351.0,3350.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.41713215143425786,False
142276,2026-08-11T09:14:25.535280+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.2,1.0,0.0,1.3,1.0,243.1,243.2,243.3,18.0,18.5,17.6,860.2,-7.0,50.07,0.0,-8.9,50.0,860.4,-6.0,-2.6,50.0,100.0,3312.0,3311.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4050209804741636,False
142307,2026-08-11T09:14:41.524818+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,0.6,8.0,0.0,1.9,1.0,242.4,242.7,242.3,17.8,16.9,16.1,869.6,-5.4,50.07,0.0,-10.9,73.5,870.2,-13.4,-12.9,73.5,100.0,3355.0,3354.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4112155081001859,False
142369,2026-08-11T09:15:17.961714+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.3,2.9,0.0,1.9,1.0,242.8,243.1,242.6,17.3,16.6,15.4,869.8,-8.4,50.07,0.0,-9.0,73.5,869.5,-11.3,-13.2,73.5,100.0,3350.0,3349.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.41153624816944656,False
142400,2026-08-11T09:15:32.972513+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.3,5.6,0.0,1.3,2.0,241.4,241.5,241.8,18.4,19.1,18.0,860.1,-11.1,50.06,0.0,-8.1,50.0,860.4,-5.5,-2.5,50.0,100.0,3312.0,3310.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.39725483576310805,False
142431,2026-08-11T09:15:53.699802+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.3,0.9,0.0,1.9,1.0,241.8,242.3,241.7,16.8,16.0,14.7,869.8,-13.8,50.07,0.0,-7.9,73.5,869.5,-12.9,-12.9,73.5,100.0,3353.0,3352.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.4128555076043812,False
142462,2026-08-11T09:16:08.689256+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.5,17.1,0.0,1.3,1.0,229.4,229.7,229.9,18.9,17.5,18.3,859.2,7.2,49.98,0.0,-0.3,50.0,860.7,-9.9,-10.7,50.0,100.0,3314.0,3313.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4007517041021705,False
142524,2026-08-11T09:16:44.456589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.2,0.0,0.0,1.3,2.0,241.1,241.1,241.4,17.3,17.3,16.7,860.2,-6.4,50.06,0.0,-10.2,50.4,860.4,-6.4,-2.9,50.4,100.0,3316.0,3314.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.40263412545795674,False
142555,2026-08-11T09:17:00.455335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,1.8,16.9,0.0,1.9,2.0,228.1,228.4,228.1,14.3,13.1,12.7,868.1,4.5,49.98,0.0,1.2,73.5,869.9,-12.4,-12.2,73.5,100.0,3353.0,3351.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.4286941040924889,False
142586,2026-08-11T09:17:15.467370+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.7,9.8,0.0,1.3,2.0,242.2,242.2,242.6,19.2,19.5,19.0,860.1,-7.3,50.05,0.0,-10.2,50.4,859.4,2.5,3.1,50.4,100.0,3309.0,3307.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.394645420398206,False
142617,2026-08-11T09:17:36.407332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,1.2,7.1,0.0,1.9,1.0,240.1,240.3,239.8,18.3,17.5,16.3,869.4,-5.0,50.06,0.0,-9.8,73.5,868.2,2.1,1.4,73.5,100.0,3348.0,3347.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.4048062786696601,False
142679,2026-08-11T09:18:07.396133+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.8,7.0,0.0,2.0,1.0,235.9,236.4,235.8,14.1,13.1,11.7,868.7,-4.8,50.03,0.0,-3.1,73.5,869.5,-11.8,-11.4,73.5,100.0,3353.0,3352.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.40565389120023926,False
142710,2026-08-11T09:18:27.882227+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.7,6.1,0.0,1.3,1.0,239.8,239.9,240.1,17.6,17.4,17.1,860.1,-5.0,50.05,0.0,-9.4,50.4,859.4,1.1,2.7,50.4,100.0,3313.0,3312.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3931439461583574,False
142741,2026-08-11T09:18:43.881265+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.2,2.1,0.0,1.9,1.0,242.0,241.9,241.4,14.7,13.7,12.6,868.7,-3.5,50.02,0.0,-6.7,73.5,868.9,-5.6,-5.6,73.5,100.0,3351.0,3350.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4065310378855002,False
142772,2026-08-11T09:18:58.891040+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.7,12.5,0.0,1.3,2.0,229.2,228.9,229.2,18.2,16.3,17.3,858.7,2.5,49.96,0.0,2.8,50.4,860.4,-10.0,-10.1,50.4,100.0,3314.0,3312.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3990117183185059,False
142834,2026-08-11T09:19:35.004705+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.4,1.9,0.0,1.3,2.0,244.9,245.0,245.2,17.4,16.8,16.9,859.7,-5.9,50.03,0.0,-8.6,50.4,860.1,-4.0,-0.8,50.4,100.0,3311.0,3309.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.39888924655366637,False
142865,2026-08-11T09:19:51.004595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.3,5.4,0.0,1.9,2.0,239.6,239.5,239.1,14.6,13.4,12.4,869.2,-5.2,50.05,0.0,-8.0,73.5,869.5,-10.6,-10.5,73.5,100.0,3352.0,3350.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.40928201938216635,False
142896,2026-08-11T09:20:11.201102+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.3,3.0,0.0,1.3,2.0,240.2,240.3,240.6,17.3,16.5,16.6,859.8,-2.6,50.04,0.0,-8.4,50.4,860.1,-5.6,-1.4,50.4,100.0,3309.0,3307.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3881626200408491,False
142927,2026-08-11T09:20:27.201699+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,1.9,0.4,6.3,0.0,1.9,1.0,235.3,235.2,235.3,17.0,15.7,15.1,869.3,-0.5,50.05,0.0,-5.3,73.5,868.9,-6.8,-6.4,73.5,100.0,3349.0,3348.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.40924313048091926,False
142989,2026-08-11T09:21:00.619844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.7,0.7,3.6,0.4,1.9,2.0,234.2,234.3,233.9,12.9,11.1,10.2,868.5,-4.4,50.01,0.0,-4.9,73.9,869.2,-8.0,-8.3,73.5,100.0,3350.0,3348.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.48052846862304055,False
143020,2026-08-11T09:21:15.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.1,1.2,4.7,0.0,1.3,1.0,229.7,229.5,230.2,17.6,14.5,17.0,858.9,0.5,50.0,0.0,-1.4,50.4,860.1,-4.2,-1.0,50.4,100.0,3313.0,3312.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.39697332946647285,False
143051,2026-08-11T09:21:31.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,0.3,3.3,0.0,1.9,1.0,238.9,238.4,238.4,13.0,10.6,10.5,869.2,-6.8,50.02,0.0,-4.2,73.9,869.5,-10.1,-9.9,73.9,100.0,3352.0,3351.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4075632423864373,False
143082,2026-08-11T09:21:46.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.3,1.7,11.2,0.0,1.3,2.0,227.9,226.6,227.8,18.0,14.7,17.4,858.4,5.9,49.97,0.0,2.6,50.4,860.1,-5.3,-3.8,50.4,100.0,3309.0,3307.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4029735917096978,False
143144,2026-08-11T09:22:17.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.4,0.6,8.6,0.0,1.3,2.0,241.4,240.7,241.9,17.5,15.1,16.8,859.8,-0.7,50.04,0.0,-7.7,50.4,860.4,-9.3,-9.2,50.4,100.0,3314.0,3312.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.39746422641765194,False
143206,2026-08-11T09:22:48.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,4.2,0.8,4.0,0.0,1.3,2.0,238.9,238.6,239.4,17.7,13.5,17.3,859.3,-0.6,50.01,0.0,-5.4,50.4,860.1,-4.6,-3.3,50.4,100.0,3314.0,3312.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.39595145777637736,False
143237,2026-08-11T09:23:04.628725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,0.2,0.5,0.0,1.9,1.0,242.3,241.8,242.2,16.6,14.0,14.7,869.1,-6.0,50.05,0.0,-7.6,73.9,868.9,-5.5,-5.8,73.9,100.0,3348.0,3347.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4112649534588158,False
143299,2026-08-11T09:23:35.619554+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.6,0.9,7.0,0.0,1.9,1.0,240.5,239.6,240.1,16.9,14.3,15.1,869.1,-5.1,50.05,0.0,-7.9,73.9,868.2,1.9,0.8,73.9,100.0,3346.0,3345.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.40155159281597297,False
143330,2026-08-11T09:23:50.619061+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.6,2.0,12.0,0.0,1.3,1.0,229.0,227.8,229.1,18.2,15.6,17.5,858.4,3.0,49.95,0.0,1.9,50.4,860.4,-9.0,-9.3,50.4,100.0,3313.0,3312.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.40310426106286956,False
143361,2026-08-11T09:24:06.628732+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.3,0.0,13.4,0.0,1.9,1.0,234.7,234.5,234.6,13.1,10.9,10.8,869.2,3.6,50.03,0.0,-2.6,73.9,869.2,-9.8,-9.9,73.9,100.0,3351.0,3350.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4214894175701968,False
143392,2026-08-11T09:24:22.583511+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.2,8.1,0.0,1.3,1.0,241.9,241.4,242.3,17.4,15.7,17.0,859.9,-10.2,50.04,0.0,-7.8,50.4,859.7,-2.1,0.0,50.4,100.0,3312.0,3311.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3936973396580915,False
143454,2026-08-11T09:24:52.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.7,0.4,2.8,0.0,1.3,2.0,242.6,242.0,243.0,17.3,15.6,16.8,859.8,-2.2,50.04,0.0,-7.9,50.4,859.4,0.6,2.5,50.4,100.0,3310.0,3308.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3876843446764063,False
143485,2026-08-11T09:25:08.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.0,0.1,0.0,1.9,1.0,242.3,241.9,242.0,16.4,14.0,14.4,869.2,-10.0,50.05,0.0,-7.6,73.9,869.2,-10.1,-9.9,73.9,100.0,3350.0,3349.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.41573622279753475,False
143516,2026-08-11T09:25:23.629222+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.0,1.1,8.0,0.0,1.3,1.0,238.5,238.0,239.0,17.2,14.2,16.7,859.6,-1.1,49.99,0.0,-5.8,50.4,860.7,-9.1,-9.1,50.4,100.0,3313.0,3312.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.39583246409666356,False
143547,2026-08-11T09:25:39.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,0.4,1.0,0.0,1.9,1.0,231.1,230.8,230.9,13.9,12.7,12.3,868.3,1.6,49.98,0.0,1.4,73.9,867.9,2.6,1.2,73.9,100.0,3347.0,3346.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.41175044871990063,False
143609,2026-08-11T09:26:10.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.1,0.8,13.1,0.0,1.9,1.0,234.3,234.0,234.1,12.7,11.0,10.6,868.4,3.9,50.01,0.0,-2.6,73.9,869.2,-9.2,-9.5,73.9,100.0,3351.0,3350.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4104432195447542,False
143640,2026-08-11T09:26:25.619665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.8,0.5,7.9,0.0,1.3,2.0,234.0,233.4,234.4,17.4,13.6,16.7,859.6,-0.2,50.0,0.0,-2.0,50.4,860.1,-8.1,-7.8,50.4,100.0,3313.0,3311.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.39846921442975675,False
143671,2026-08-11T09:26:41.629967+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,1.3,9.7,0.0,1.9,2.0,245.0,244.6,244.7,15.8,13.6,13.9,869.2,-7.9,50.03,0.0,-7.4,73.9,867.9,1.8,1.4,73.9,100.0,3351.0,3349.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4117507327062598,False
143764,2026-08-11T09:27:27.618756+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.0,0.7,4.9,0.0,1.3,2.0,240.0,239.1,240.1,16.9,14.9,16.3,859.8,-2.4,50.04,0.0,-7.2,50.4,859.1,2.5,3.4,50.4,100.0,3311.0,3309.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.38392995647971084,False
143795,2026-08-11T09:27:43.628758+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.7,1.4,12.9,0.0,1.9,1.0,233.3,233.1,233.1,13.6,12.3,11.9,867.8,3.8,49.98,0.0,0.2,73.9,869.2,-9.1,-9.2,73.9,100.0,3350.0,3349.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.41197521396583703,False
143826,2026-08-11T09:27:58.629362+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.3,0.7,5.1,0.0,1.2,2.0,242.2,241.6,242.6,16.6,14.3,16.0,859.7,-2.7,50.03,0.0,-6.7,50.4,860.4,-7.8,-8.3,50.4,100.0,3313.0,3311.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3930984439945413,False
143857,2026-08-11T09:28:14.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.0,0.1,5.6,0.0,1.9,1.0,240.1,239.2,239.5,15.7,13.8,13.7,869.0,-3.3,50.04,0.0,-6.7,73.9,868.9,-8.9,-8.8,73.9,100.0,3350.0,3349.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4082367114328018,False
143919,2026-08-11T09:28:45.618639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.6,5.1,0.0,1.9,1.0,229.3,228.6,229.0,14.9,13.9,13.4,867.6,4.2,49.96,0.0,3.5,73.9,868.2,-0.9,-0.6,73.9,100.0,3347.0,3346.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.411217875450127,False
143950,2026-08-11T09:29:00.629673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.3,0.2,0.6,0.0,1.2,2.0,243.4,242.8,243.8,15.9,13.6,15.4,859.6,-0.6,50.03,0.0,-6.3,50.4,859.4,-1.2,0.3,50.4,100.0,3310.0,3308.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3910751344021075,False
143981,2026-08-11T09:29:16.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.4,5.6,0.0,1.9,2.0,241.5,241.3,241.1,14.8,13.4,12.8,868.8,-2.5,50.04,0.0,-6.3,73.9,869.2,-8.1,-8.2,73.9,100.0,3350.0,3348.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.40256778194814385,False
144012,2026-08-11T09:29:31.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.3,0.4,0.0,1.2,2.0,232.1,232.1,232.3,15.9,14.3,15.3,858.8,3.3,50.01,0.0,0.0,50.4,859.1,2.9,3.4,50.4,100.0,3308.0,3306.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.39011112563712175,False
144074,2026-08-11T09:30:02.629430+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.2,5.7,0.0,1.2,2.0,238.2,238.5,238.8,15.4,14.4,15.0,858.9,-1.3,49.99,0.0,-0.6,50.4,860.1,-7.0,-6.4,50.4,100.0,3313.0,3311.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3881600361292067,False
144105,2026-08-11T09:30:18.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.8,4.2,0.0,2.0,1.0,241.1,241.0,240.6,13.9,13.0,11.8,868.7,-0.4,50.03,0.0,-5.6,73.9,867.9,3.8,3.0,73.9,100.0,3344.0,3343.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.39766988124546115,False
144136,2026-08-11T09:30:33.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.1,2.1,19.8,0.0,1.2,2.0,229.0,228.2,228.8,19.2,17.1,17.7,858.0,13.0,49.94,0.0,4.6,50.4,860.1,-6.8,-6.0,50.4,100.0,3313.0,3311.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4038592090322143,False
144167,2026-08-11T09:30:49.619247+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,1.1,4.5,0.0,2.0,2.0,242.8,242.8,242.4,13.7,12.6,11.5,868.6,0.8,50.03,0.0,-5.3,73.9,867.5,5.3,3.6,73.9,100.0,3344.0,3342.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4036480531175645,False
144260,2026-08-11T09:31:35.628691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.5,4.9,0.0,1.2,1.0,240.8,241.0,241.3,14.5,13.6,13.7,859.2,-0.7,50.02,0.0,-4.7,50.4,859.7,-5.6,-5.3,50.4,100.0,3311.0,3310.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.38719643459061154,False
144291,2026-08-11T09:31:51.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,1.1,10.1,0.0,1.9,1.0,229.1,228.4,228.3,16.2,15.7,15.4,867.1,8.4,49.95,0.0,5.1,73.9,868.2,-1.7,-1.6,73.9,100.0,3347.0,3346.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4106345359162244,False
144322,2026-08-11T09:32:06.619062+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.3,0.3,0.0,1.2,1.0,243.2,243.2,243.5,14.3,13.6,13.5,859.1,-2.5,50.01,0.0,-4.5,50.8,859.4,-2.8,-1.4,50.8,100.0,3310.0,3309.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.39206157296897154,False
144384,2026-08-11T09:32:37.629402+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.1,3.1,0.0,1.2,2.0,236.4,236.5,236.8,14.8,12.9,13.6,858.5,1.1,49.97,0.0,2.0,50.8,858.4,4.2,4.1,50.8,100.0,3306.0,3304.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.37938726959746816,False
144415,2026-08-11T09:32:53.629806+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.3,8.4,0.0,1.9,1.0,239.7,240.2,239.5,11.9,10.6,9.8,867.9,5.6,49.99,0.0,-1.7,73.9,868.2,-2.8,-2.4,73.9,100.0,3348.0,3347.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.40042631220173586,False
144446,2026-08-11T09:33:08.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,1.4,15.2,0.0,1.2,2.0,235.6,236.1,236.1,15.3,13.2,14.2,858.3,9.7,49.99,0.0,1.6,50.8,859.7,-5.5,-4.7,50.8,100.0,3310.0,3308.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3881995426168431,False
144477,2026-08-11T09:33:24.619250+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.5,1.1,12.7,0.0,1.9,1.0,240.3,240.6,240.3,12.7,11.6,10.2,868.3,-6.2,50.02,0.0,-4.0,73.9,867.2,6.5,5.8,73.9,100.0,3346.0,3345.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.40050970242154676,False
144539,2026-08-11T09:33:55.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.0,4.9,0.0,1.9,1.0,242.7,242.9,242.3,12.7,11.6,10.3,868.2,1.1,50.02,0.0,-4.1,73.9,868.2,-3.8,-4.0,73.9,100.0,3347.0,3346.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.40584351265733115,False
144570,2026-08-11T09:34:10.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.9,4.7,0.0,1.2,1.0,242.0,242.2,242.3,14.0,12.9,13.1,858.8,-0.2,50.01,0.0,-4.1,50.8,859.7,-4.9,-4.8,50.8,100.0,3310.0,3309.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3884817986483485,False
144601,2026-08-11T09:34:26.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.2,1.1,11.6,0.0,1.9,1.0,230.1,230.1,229.8,14.7,13.9,13.5,867.4,6.3,49.95,0.0,4.8,73.9,868.5,-5.3,-5.7,73.9,100.0,3348.0,3347.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.41031261286982257,False
144632,2026-08-11T09:34:41.629782+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.1,7.0,0.0,1.2,2.0,244.3,244.3,244.7,13.9,13.0,13.0,858.8,-2.4,50.01,0.0,-4.2,50.8,858.7,4.6,2.4,50.8,100.0,3310.0,3308.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.38711402912503673,False
144694,2026-08-11T09:35:12.628923+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.2,0.3,0.0,1.2,2.0,240.2,240.3,240.7,13.9,13.0,13.1,858.9,0.8,50.01,0.0,-4.2,50.8,858.7,1.1,1.5,50.8,100.0,3308.0,3306.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.38491384746332674,False
144725,2026-08-11T09:35:28.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,1.9,10.2,0.0,2.0,1.0,231.6,231.3,231.2,15.1,14.4,14.2,866.6,5.0,49.94,0.0,5.4,73.9,868.5,-5.2,-5.9,73.9,100.0,3347.0,3346.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4134008352617734,False
144787,2026-08-11T09:35:59.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.3,9.1,0.0,2.0,1.0,235.8,235.5,235.1,13.6,12.7,12.3,867.2,3.3,49.95,0.0,2.4,73.9,868.5,-5.8,-6.0,73.9,100.0,3348.0,3347.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4033836871912533,False
144849,2026-08-11T09:36:30.628841+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,1.1,4.1,0.0,2.0,1.0,241.0,241.2,240.6,13.2,12.1,10.9,868.3,0.9,50.02,0.0,-4.5,73.9,867.2,5.0,3.2,73.9,100.0,3344.0,3343.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3969757325535665,False
144880,2026-08-11T09:36:45.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.6,9.6,0.0,1.2,2.0,227.3,227.0,227.4,19.2,17.2,18.0,857.5,6.8,49.92,0.0,5.1,50.8,859.1,-2.8,-1.7,50.8,100.0,3311.0,3309.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3943231561488171,False
144911,2026-08-11T09:37:01.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.1,4.0,0.0,2.0,1.0,243.3,243.6,243.1,13.2,12.2,10.9,868.3,-2.1,50.02,0.0,-4.7,73.9,868.2,-6.1,-6.5,73.9,100.0,3347.0,3346.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.40870476785971666,False
144942,2026-08-11T09:37:16.629040+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.1,1.6,0.0,1.2,1.0,242.1,241.9,242.2,14.7,13.9,13.9,859.0,-0.8,50.02,0.0,-5.1,50.8,859.1,-2.4,-0.2,50.8,100.0,3311.0,3310.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.38723636511216697,False
145004,2026-08-11T09:37:47.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.9,9.8,0.0,1.2,2.0,239.1,239.6,239.5,16.3,14.3,15.3,858.2,9.3,49.97,0.0,-0.9,50.8,859.1,-0.5,0.0,50.8,100.0,3312.0,3310.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.381833891639882,False
145035,2026-08-11T09:38:03.619527+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.9,8.2,0.0,1.9,2.0,235.9,236.3,235.7,12.4,11.2,10.5,867.6,0.7,49.98,0.0,-0.5,73.9,868.5,-7.5,-7.6,73.9,100.0,3349.0,3347.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4027885156015278,False
145066,2026-08-11T09:38:18.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.1,1.5,0.0,1.2,2.0,240.2,240.3,240.6,15.2,14.7,14.7,859.2,-1.0,50.03,0.0,-6.1,50.8,859.1,-2.5,-0.8,50.8,100.0,3307.0,3305.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3888096575022341,False
145097,2026-08-11T09:38:34.619516+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.4,9.4,0.0,1.9,1.0,230.6,230.2,229.9,14.5,13.7,13.3,867.1,1.6,49.95,0.0,3.8,73.9,868.5,-7.8,-8.0,73.9,100.0,3349.0,3348.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4128601775250086,False
145159,2026-08-11T09:39:05.618550+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.7,8.8,0.0,1.9,2.0,240.4,241.0,240.4,12.7,11.5,10.3,868.2,0.0,50.02,0.0,-5.1,73.9,868.9,-8.8,-8.8,73.9,100.0,3349.0,3347.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.40539274791824537,False
145190,2026-08-11T09:39:20.629000+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.5,8.6,0.0,1.2,1.0,234.4,234.7,234.8,16.5,14.7,15.8,858.6,-0.2,49.99,0.0,-1.5,50.8,860.1,-8.8,-8.4,50.8,100.0,3312.0,3311.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.39201195346661194,False
145221,2026-08-11T09:39:36.629860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.9,6.8,0.0,1.9,1.0,240.5,240.6,239.9,15.7,14.8,13.7,868.8,-5.7,50.05,0.0,-7.4,73.9,867.9,1.1,1.0,73.9,100.0,3347.0,3346.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39715344609786335,False
145252,2026-08-11T09:39:51.629942+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.5,7.6,0.0,1.2,2.0,235.6,236.0,236.0,16.9,15.3,16.4,858.6,-2.1,49.97,0.0,-1.9,50.8,860.1,-9.7,-9.1,50.8,100.0,3313.0,3311.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.3923214734272642,False
145314,2026-08-11T09:40:22.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.1,3.7,0.0,1.2,2.0,242.0,242.2,242.4,17.3,17.3,16.8,859.6,-6.6,50.04,0.0,-7.9,50.8,859.7,-2.9,-0.7,50.8,100.0,3314.0,3312.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.39137596443505146,False
145345,2026-08-11T09:40:38.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,1.4,16.0,0.0,1.9,1.0,228.9,228.7,228.2,14.2,13.0,12.6,867.5,6.3,49.97,0.0,2.0,74.3,868.9,-9.7,-9.8,74.3,100.0,3350.0,3349.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4239321989127741,False
145376,2026-08-11T09:40:53.619787+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.2,0.6,3.8,0.0,1.2,2.0,244.3,244.1,244.3,17.8,17.8,17.6,859.7,-3.3,50.05,0.0,-8.8,50.8,859.1,0.5,3.1,50.8,100.0,3310.0,3308.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.3955492943013776,False
145407,2026-08-11T09:41:09.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.1,0.1,0.0,1.9,2.0,241.6,241.9,241.3,18.3,17.5,16.4,869.1,-11.8,50.06,0.0,-9.6,74.3,869.2,-11.7,-11.4,74.3,100.0,3351.0,3349.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4256907156685078,False
145469,2026-08-11T09:41:40.619848+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.1,4.7,0.0,1.9,1.0,236.4,236.7,236.2,12.7,11.1,10.5,868.4,0.6,50.01,0.0,-5.4,74.3,868.5,-4.1,-4.3,74.3,100.0,3350.0,3349.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.40630605048986423,False
145500,2026-08-11T09:41:55.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.0,5.8,0.0,1.2,2.0,243.2,242.9,243.5,19.2,19.4,19.0,859.7,-7.2,50.03,0.0,-5.2,50.8,859.7,-1.4,1.1,50.8,100.0,3310.0,3308.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.39604080583012563,False
145531,2026-08-11T09:42:11.628979+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.1,0.4,1.8,0.0,1.9,1.0,240.4,240.2,240.1,19.4,17.3,17.6,869.3,-3.9,50.06,0.0,-9.7,74.3,868.9,-5.7,-5.7,74.3,100.0,3349.0,3348.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.40981020830382003,False
145562,2026-08-11T09:42:26.629009+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,1.0,2.4,0.0,1.2,2.0,242.8,242.3,243.1,18.8,17.7,18.4,859.7,-8.5,50.04,0.0,-9.4,50.8,860.7,-10.9,-11.1,50.8,100.0,3315.0,3313.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.40433833625174637,False
145624,2026-08-11T09:42:57.629172+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,4.4,1.6,12.9,0.0,1.2,2.0,235.1,234.5,235.4,19.2,15.1,19.5,859.1,1.5,50.0,0.0,-4.0,50.8,860.7,-11.4,-10.8,50.8,100.0,3314.0,3312.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4077592931616697,False
145655,2026-08-11T09:43:13.630260+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.5,0.8,7.1,0.0,1.9,1.0,234.8,234.1,234.5,13.6,11.1,11.2,868.7,-5.2,50.01,0.0,-3.4,74.3,869.5,-12.3,-12.6,74.3,100.0,3351.0,3350.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4099360026421742,False
145686,2026-08-11T09:43:28.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.7,0.8,7.3,0.0,1.1,1.0,240.6,239.9,241.1,19.6,17.9,19.3,860.2,-6.5,50.06,0.0,-10.2,50.8,859.4,0.8,2.4,50.8,100.0,3308.0,3307.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.3959233730324144,False
145717,2026-08-11T09:43:44.629679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,1.2,8.6,0.0,1.9,1.0,231.2,230.5,231.0,13.9,12.5,12.3,868.0,0.2,49.98,0.0,0.1,74.3,869.2,-8.4,-7.8,74.3,100.0,3350.0,3349.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.41113539442499003,False
145779,2026-08-11T09:44:15.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.2,0.1,7.4,0.0,1.9,1.0,242.3,242.0,242.1,20.2,17.0,18.6,869.6,-5.2,50.07,0.0,-11.0,74.3,869.5,-12.6,-12.7,74.3,100.0,3354.0,3353.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.42623926614480967,False
145841,2026-08-11T09:44:46.628965+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.4,5.2,0.0,1.9,1.0,240.0,239.4,239.8,14.5,12.7,12.3,869.1,-4.7,50.02,0.0,-6.7,74.3,869.5,-9.9,-10.4,74.3,100.0,3352.0,3351.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.40715612374757526,False
145872,2026-08-11T09:45:01.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.5,0.7,9.2,0.0,1.1,2.0,237.0,236.2,237.5,20.5,17.0,20.0,860.0,-1.3,50.05,0.0,-8.2,50.8,860.7,-10.5,-11.3,50.8,100.0,3314.0,3312.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4008545514440997,False
145934,2026-08-11T09:45:32.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.6,2.1,14.7,0.0,1.2,2.0,232.6,232.2,232.9,20.1,16.5,19.6,859.0,3.7,49.98,0.0,-2.0,50.8,861.1,-11.0,-12.0,50.8,100.0,3316.0,3314.0,25.4,24.2,24.5,20000.0,856.4,0,0,True,0.40569643390233084,False
145965,2026-08-11T09:45:48.619217+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.2,10.5,0.0,1.9,1.0,230.8,230.5,230.9,13.3,11.7,11.2,869.0,3.8,50.03,0.0,-1.4,74.3,869.2,-6.7,-6.7,74.3,100.0,3350.0,3349.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4133527129814244,False
145996,2026-08-11T09:46:03.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.2,0.8,10.9,0.0,1.2,2.0,237.4,236.7,237.4,20.9,17.7,20.4,859.6,2.3,50.0,0.0,-5.5,50.8,860.4,-8.6,-6.1,50.8,100.0,3315.0,3313.0,25.4,24.2,24.5,20000.0,856.4,0,0,True,0.39737410576446586,False
146027,2026-08-11T09:46:19.618776+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.3,1.0,12.6,0.0,1.9,1.0,234.9,234.6,234.8,14.3,12.6,12.0,868.9,-1.0,50.03,0.0,-4.5,74.3,869.9,-13.6,-13.6,74.3,100.0,3354.0,3353.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4121068097891214,False
146089,2026-08-11T09:46:50.629760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,1.1,8.1,0.0,1.9,1.0,236.1,235.5,235.6,13.6,11.7,11.3,868.8,-4.4,50.02,0.0,-4.4,74.3,869.9,-12.5,-12.5,74.3,100.0,3354.0,3353.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4123355667524647,False
146120,2026-08-11T09:47:05.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.7,1.5,0.0,1.3,2.0,241.9,241.5,242.3,21.8,20.9,21.7,860.4,-10.4,50.04,0.0,-7.9,50.8,861.1,-11.9,-12.4,50.8,100.0,3315.0,3313.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4016534533548103,False
146151,2026-08-11T09:47:21.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.6,1.1,3.5,0.0,1.9,1.0,240.5,240.2,240.2,18.4,15.8,16.3,869.6,-3.5,50.07,0.0,-11.9,74.3,868.5,0.0,0.0,74.3,100.0,3347.0,3346.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.40920221816262836,False
146182,2026-08-11T09:47:36.629315+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.6,2.0,14.1,0.0,1.3,2.0,228.9,228.5,229.3,19.5,15.9,18.8,859.1,0.9,49.99,0.0,0.1,50.8,861.1,-13.2,-12.5,50.8,100.0,3316.0,3314.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.41186325531965867,False
146244,2026-08-11T09:48:07.618864+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.6,7.3,0.0,1.3,2.0,242.0,241.5,242.2,18.7,17.7,18.3,860.5,-5.0,50.06,0.0,-10.5,51.2,861.1,-12.3,-12.3,51.2,100.0,3316.0,3314.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3975827520429222,False
146275,2026-08-11T09:48:23.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,1.5,16.0,0.0,1.9,1.0,229.5,229.2,229.3,13.9,12.5,12.1,868.4,3.0,50.0,0.0,-0.3,74.3,869.9,-13.0,-13.0,74.3,100.0,3354.0,3353.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.42577195348757163,False
146306,2026-08-11T09:48:38.618752+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.8,0.1,6.5,0.0,1.3,2.0,241.7,241.1,242.1,21.0,20.2,21.0,860.5,-14.8,50.06,0.0,-11.2,51.2,860.4,-8.3,3.3,51.2,100.0,3314.0,3312.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3995222432541613,False
146399,2026-08-11T09:49:25.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.8,0.1,8.8,0.0,1.9,1.0,242.2,241.7,241.8,19.5,16.7,17.7,869.8,-4.0,50.06,0.0,-9.9,74.7,869.9,-12.8,-12.8,74.7,100.0,3353.0,3352.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.41924744554405674,False
146430,2026-08-11T09:49:40.618688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.7,0.9,10.5,0.0,1.3,2.0,227.7,227.3,228.2,19.4,15.7,18.9,859.2,6.2,49.98,0.0,-0.2,51.2,860.1,-4.3,0.0,51.2,100.0,3316.0,3314.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4033822015227143,False
146461,2026-08-11T09:49:56.628717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.7,0.0,0.1,0.0,1.9,1.0,244.6,244.3,244.2,19.3,16.6,17.5,869.5,-9.6,50.05,0.0,-10.2,74.7,869.5,-9.5,-9.7,74.7,100.0,3351.0,3350.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.43482244767321193,False
146492,2026-08-11T09:50:11.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.9,13.9,0.0,1.3,2.0,236.1,236.0,236.5,19.7,18.4,19.1,859.8,2.2,50.02,0.0,-6.7,51.2,860.7,-11.7,-10.9,51.2,100.0,3315.0,3313.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.39739898269226615,False
146554,2026-08-11T09:50:42.629658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,0.8,0.0,1.3,2.0,236.4,236.3,236.5,19.6,18.6,19.1,859.6,-4.1,50.01,0.0,-5.7,51.2,860.1,-3.3,0.8,51.2,100.0,3315.0,3313.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.39245130905971526,False
146585,2026-08-11T09:50:58.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,0.5,10.6,0.0,1.9,1.0,234.3,234.7,234.2,13.8,12.5,11.3,869.0,0.4,50.02,0.0,-5.8,74.7,869.5,-10.2,-10.4,74.7,100.0,3352.0,3351.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.40992345533119423,False
146616,2026-08-11T09:51:13.619448+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.4,0.1,0.0,1.3,2.0,243.3,242.8,243.3,18.8,18.1,18.3,860.0,-6.1,50.04,0.0,-7.9,51.2,860.4,-6.2,-1.4,51.2,100.0,3314.0,3312.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3964528009553912,False
146647,2026-08-11T09:51:29.629715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.3,4.8,0.0,1.9,1.0,240.6,240.7,240.4,17.0,16.2,15.2,869.6,-7.7,50.06,0.0,-10.6,74.7,869.9,-12.5,-12.6,74.7,100.0,3354.0,3353.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4166900372316685,False
146709,2026-08-11T09:52:00.629278+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.2,2.5,0.0,1.9,2.0,242.8,242.8,242.2,16.7,16.0,15.0,869.4,-9.6,50.03,0.0,-8.3,74.7,869.2,-7.1,-7.1,74.7,100.0,3352.0,3350.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4149048296632191,False
146740,2026-08-11T09:52:15.629217+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.5,10.9,0.0,1.3,2.0,234.9,235.0,235.1,18.8,17.7,18.2,859.6,0.1,50.02,0.0,-4.2,51.2,861.1,-10.8,-10.6,51.2,100.0,3316.0,3314.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.3960584649426755,False
146771,2026-08-11T09:52:31.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,1.1,12.4,0.0,1.9,1.0,240.1,240.3,239.8,17.8,16.8,15.7,869.6,-12.4,50.06,0.0,-8.5,74.7,868.5,0.0,0.9,74.7,100.0,3349.0,3348.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.41345772775604206,False
146802,2026-08-11T09:52:46.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.8,18.3,0.0,1.2,2.0,229.1,228.6,229.2,18.9,16.9,17.9,858.9,7.5,49.96,0.0,1.2,51.2,860.7,-10.8,-10.7,51.2,100.0,3315.0,3313.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4015310602909026,False
146895,2026-08-11T09:53:33.618687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.3,15.0,0.0,1.9,1.0,229.8,230.1,229.5,13.7,12.4,12.1,868.2,4.3,49.98,0.0,1.5,74.7,869.5,-10.7,-11.1,74.7,100.0,3352.0,3351.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4194643616338739,False
146926,2026-08-11T09:53:48.629570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.3,8.7,0.0,1.2,2.0,243.6,243.8,244.0,17.8,17.6,17.3,860.0,-6.8,50.04,0.0,-8.6,51.2,859.7,1.9,2.9,51.2,100.0,3311.0,3309.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.39285253189244324,False
146957,2026-08-11T09:54:04.622101+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.0,3.9,0.0,1.9,2.0,242.6,242.8,242.3,16.9,16.1,15.0,869.5,-6.8,50.06,0.0,-8.6,74.7,869.5,-10.7,-10.8,74.7,100.0,3353.0,3351.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.419711285716001,False
147019,2026-08-11T09:54:35.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,1.0,4.6,0.0,1.9,1.0,241.9,242.1,241.6,16.8,15.9,14.7,869.5,-5.6,50.06,0.0,-8.6,74.7,868.5,-1.0,0.1,74.7,100.0,3349.0,3348.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.40339481714755504,False
147050,2026-08-11T09:54:50.630272+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.7,6.2,0.0,1.3,1.0,228.6,228.8,229.0,18.3,16.3,17.4,858.7,-1.0,49.96,0.0,1.9,51.2,860.4,-7.2,-7.3,51.2,100.0,3312.0,3313.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.40023152726563466,False
147081,2026-08-11T09:55:06.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.3,1.5,0.0,1.9,2.0,241.6,241.9,241.4,14.9,13.8,12.7,869.2,-5.7,50.04,0.0,-7.2,74.7,868.9,-4.2,-4.5,74.7,100.0,3351.0,3349.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.40770610009910163,False
147112,2026-08-11T09:55:21.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.6,8.3,0.0,1.3,2.0,241.0,241.0,241.4,17.4,16.9,17.1,860.1,-1.7,50.01,0.0,-8.3,51.2,860.7,-10.0,-10.1,51.2,100.0,3315.0,3313.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.39744622604483615,False
147174,2026-08-11T09:55:52.629974+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.5,4.4,0.0,1.3,1.0,235.3,235.4,235.5,18.3,16.4,17.4,858.9,-0.8,49.98,0.0,-1.1,51.2,860.4,-5.2,-3.1,51.2,100.0,3314.0,3313.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3888181289557988,False
