id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
153839,2026-08-11T10:51:25.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.0,2.0,0.0,2.0,2.0,240.6,241.0,240.4,21.4,21.0,19.2,869.9,-10.0,50.07,0.0,-12.4,76.3,869.9,-8.0,-7.9,76.3,100.0,3357.0,3355.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4180561513641641,False
153870,2026-08-11T10:51:40.628718+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.4,3.0,0.0,1.3,2.0,234.1,234.4,234.6,19.6,19.0,19.0,860.3,-7.7,50.01,0.0,-2.7,52.8,860.7,-4.7,-1.9,52.8,100.0,3318.0,3316.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3960674127367627,False
153901,2026-08-11T10:51:56.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.4,3.1,0.0,2.0,1.0,243.8,244.0,243.5,16.6,15.8,14.9,869.9,-4.1,50.03,0.0,-6.8,76.3,869.5,-7.2,-6.9,76.3,100.0,3353.0,3352.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4119937285897599,False
153932,2026-08-11T10:52:11.629680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.3,0.2,0.0,1.3,2.0,235.1,235.2,235.4,19.4,18.3,18.6,860.1,-2.6,50.02,0.0,-4.6,52.8,860.4,-2.8,0.6,52.8,100.0,3314.0,3312.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.39380864215253186,False
153994,2026-08-11T10:52:42.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,2.1,16.9,0.0,1.3,2.0,228.0,228.3,228.5,18.9,16.8,17.9,859.3,6.9,49.96,0.0,2.8,52.8,861.4,-10.0,-10.4,52.8,100.0,3317.0,3315.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.41003315536220175,False
154025,2026-08-11T10:52:58.629213+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,1.0,7.5,0.0,2.0,1.0,243.3,243.6,242.9,17.4,16.7,15.4,869.9,-7.5,50.06,0.0,-8.6,76.3,868.9,0.0,0.3,76.3,100.0,3350.0,3349.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4098854627207394,False
154056,2026-08-11T10:53:13.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.7,1.5,0.0,1.3,1.0,241.9,242.1,242.2,17.7,17.6,17.4,860.7,-8.7,50.05,0.0,-8.9,52.8,861.4,-10.2,-10.3,52.8,100.0,3317.0,3316.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4104062236418569,False
154087,2026-08-11T10:53:29.630172+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.4,0.7,5.0,0.0,2.0,1.0,241.6,241.7,241.5,14.1,12.9,11.7,869.2,-5.7,50.04,0.0,-4.1,76.3,869.9,-10.7,-10.8,76.3,100.0,3354.0,3353.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.408234631052617,False
154149,2026-08-11T10:54:00.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,1.7,14.9,0.0,2.0,1.0,229.5,229.7,229.2,14.4,13.2,12.8,868.2,4.7,49.97,0.0,3.1,76.3,869.9,-10.2,-10.5,76.3,100.0,3352.0,3351.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4239395856561451,False
154180,2026-08-11T10:54:15.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.8,4.5,0.0,1.3,2.0,242.7,242.5,242.7,17.2,16.4,16.5,860.3,-3.3,50.03,0.0,-6.4,52.8,861.1,-7.8,-4.1,52.8,100.0,3312.0,3310.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.39143578138798335,False
154211,2026-08-11T10:54:31.629714+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.7,7.6,0.0,2.0,1.0,237.2,237.6,237.1,13.6,12.4,11.2,869.2,-2.7,50.03,0.0,-7.5,76.3,869.9,-10.3,-10.3,76.3,100.0,3353.0,3353.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4076936452972665,False
154304,2026-08-11T10:55:17.618578+00:00,external_ems_2,bess_2,good,0.0744,normal,PCS phase voltage imbalance high: 7.9,7.9,0.6,1.6,5.4,0.0,1.3,2.0,243.1,235.2,235.5,17.3,16.7,17.2,859.8,-4.2,50.0,0.0,-2.5,52.8,861.4,-9.6,-9.9,52.8,100.0,3316.0,3314.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4309354883289085,False
154335,2026-08-11T10:55:33.629773+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,1.2,5.8,0.0,2.0,2.0,241.3,241.6,241.0,16.6,15.9,14.8,869.7,-4.4,50.05,0.0,-8.6,76.3,868.5,1.4,1.2,76.3,100.0,3349.0,3347.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4051689226131576,False
154366,2026-08-11T10:55:48.619051+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.9,18.3,0.0,1.3,2.0,229.1,228.7,229.0,18.5,16.6,17.6,859.2,8.8,49.96,0.0,1.9,52.8,861.1,-9.5,-9.6,52.8,100.0,3316.0,3314.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.40240273218784434,False
154397,2026-08-11T10:56:04.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.2,5.5,0.4,1.9,2.0,242.9,243.0,242.4,17.1,16.3,15.2,869.7,-5.2,50.05,0.0,-8.6,76.3,869.5,-10.7,-10.7,76.7,100.0,3353.0,3351.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4814619862977667,False
154459,2026-08-11T10:56:35.629760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.3,11.2,0.0,2.0,1.0,240.9,241.1,240.6,16.9,16.0,15.0,868.6,0.5,50.06,0.0,-8.4,76.7,869.9,-10.7,-10.9,76.7,100.0,3353.0,3352.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4077210005183746,False
154490,2026-08-11T10:56:50.629605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.6,1.7,0.0,1.3,1.0,236.0,236.3,236.5,17.8,17.1,17.8,859.8,0.3,50.0,0.0,-4.5,52.8,860.4,-1.4,1.7,52.8,100.0,3316.0,3315.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.38607263312083195,False
154521,2026-08-11T10:57:06.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,0.2,5.9,0.0,2.0,1.0,236.0,236.0,235.6,13.0,11.7,10.5,869.0,0.0,50.01,0.0,-4.8,76.7,869.2,-5.9,-5.9,76.7,100.0,3351.0,3350.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.40513313376494875,False
154552,2026-08-11T10:57:21.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,3.1,0.0,1.3,2.0,239.6,239.8,240.1,17.9,16.9,17.3,860.2,-7.4,50.03,0.0,-6.7,52.8,860.7,-4.3,-0.6,52.8,100.0,3313.0,3311.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.38739150186634064,False
154614,2026-08-11T10:57:52.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.6,8.9,0.0,1.3,2.0,240.9,241.0,241.2,18.0,18.0,17.4,860.7,-8.9,50.05,0.0,-9.3,52.8,860.1,0.0,2.3,52.8,100.0,3311.0,3309.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3938564763836415,False
154645,2026-08-11T10:58:08.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.4,15.3,0.0,2.0,1.0,235.6,235.9,235.3,13.5,12.1,11.6,868.5,4.4,49.99,0.0,-2.6,76.7,869.9,-10.9,-11.0,76.7,100.0,3353.0,3352.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4129364482888168,False
154676,2026-08-11T10:58:23.619723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.4,2.7,0.0,1.2,2.0,243.3,243.0,243.3,18.5,18.8,18.2,860.7,-9.5,50.05,0.0,-8.8,52.8,861.1,-6.8,-5.1,52.8,100.0,3313.0,3311.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4018583673524507,False
154707,2026-08-11T10:58:39.618665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.1,3.7,0.0,2.0,1.0,242.0,242.2,241.7,17.3,16.5,15.4,869.8,-8.0,50.06,0.0,-8.7,76.7,869.9,-11.7,-11.7,76.7,100.0,3354.0,3353.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4092821864874858,False
154800,2026-08-11T10:59:25.629339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,0.9,4.9,0.0,1.2,2.0,235.3,235.3,235.4,19.2,18.1,18.6,860.8,-6.3,50.01,0.0,-4.8,52.8,861.7,-11.2,-11.9,52.8,100.0,3319.0,3317.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3994324781603344,False
154831,2026-08-11T10:59:41.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.8,9.2,0.0,2.0,1.0,235.5,235.9,235.3,17.0,16.2,14.9,870.0,-12.8,50.07,0.0,-5.7,76.7,869.2,-3.6,-2.6,76.7,100.0,3351.0,3350.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4094912927015301,False
154862,2026-08-11T10:59:56.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,1.5,6.5,0.0,1.2,2.0,239.9,239.8,239.9,19.2,18.4,18.4,859.9,-5.0,50.01,0.0,-5.4,52.8,861.4,-11.5,-9.0,52.8,100.0,3319.0,3317.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3982937488005695,False
154924,2026-08-11T11:00:27.629875+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.6,0.2,0.0,1.2,2.0,240.9,240.9,241.4,20.2,20.9,20.0,860.8,-11.0,50.05,0.0,-7.8,52.8,861.4,-10.8,-10.7,52.8,100.0,3317.0,3315.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.406203022210273,False
154955,2026-08-11T11:00:43.628716+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.8,6.0,0.0,2.0,1.0,228.4,228.6,228.3,14.1,12.7,12.3,868.4,1.2,49.99,0.0,1.5,76.7,869.2,-4.8,-4.1,76.7,100.0,3349.0,3348.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.41574195328020674,False
154986,2026-08-11T11:00:58.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.1,3.1,0.0,1.2,3.0,242.5,242.7,242.8,18.6,18.0,18.2,860.8,-4.4,50.06,0.0,-8.9,52.8,860.7,-1.3,0.8,52.8,100.0,3319.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4008003803462931,False
155017,2026-08-11T11:01:14.619062+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.0,6.3,0.0,2.0,2.0,237.0,237.2,236.5,14.4,13.3,12.2,869.5,-3.4,50.05,0.0,-9.9,76.7,869.5,-9.7,-9.8,76.7,100.0,3353.0,3351.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4174716803379474,False
155079,2026-08-11T11:01:45.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.1,1.5,11.8,0.0,2.0,2.0,234.0,234.5,233.7,12.9,11.4,10.8,868.7,0.7,50.0,0.0,-2.9,76.7,870.2,-11.1,-11.6,76.7,100.0,3355.0,3353.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.41270828770321566,False
155110,2026-08-11T11:02:00.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.5,0.8,0.0,1.2,2.0,232.5,232.4,232.9,19.1,18.4,19.1,859.9,0.0,50.0,0.0,0.0,53.2,860.4,0.8,2.7,53.2,100.0,3317.0,3315.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.38984219022968664,False
155141,2026-08-11T11:02:16.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.3,3.2,0.0,2.0,2.0,239.9,240.2,239.7,19.5,18.6,17.2,869.6,-12.7,50.07,0.0,-12.1,76.7,869.9,-9.5,-10.0,76.7,100.0,3355.0,3353.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.40996265096113116,False
155172,2026-08-11T11:02:31.618679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.2,16.2,0.0,1.2,1.0,233.5,233.5,233.8,19.6,18.5,19.1,860.2,3.9,50.02,0.0,-5.5,53.2,861.4,-12.3,-11.5,53.2,100.0,3317.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.40302678590492635,False
155234,2026-08-11T11:03:02.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.9,15.8,0.0,1.2,1.0,230.6,230.9,231.0,19.2,17.3,18.3,859.5,4.1,49.97,0.0,0.2,53.2,861.4,-11.7,-11.7,53.2,100.0,3319.0,3318.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4083754813876609,False
155265,2026-08-11T11:03:18.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.2,0.2,0.0,2.0,2.0,244.5,244.4,244.0,18.0,16.9,15.8,869.7,-11.3,50.06,0.0,-8.6,76.7,869.9,-11.5,-12.0,76.7,100.0,3354.0,3352.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.42754556374934516,False
155327,2026-08-11T11:03:49.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,0.1,6.0,0.0,2.0,1.0,233.0,233.0,232.6,13.6,12.4,11.1,869.1,1.0,50.01,0.0,-3.5,76.7,869.2,-5.0,-4.5,76.7,100.0,3351.0,3350.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.41366601936352365,False
155389,2026-08-11T11:04:20.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.7,0.2,2.6,0.0,2.0,2.0,240.8,240.9,240.7,17.1,15.6,15.4,869.7,-8.2,50.06,0.0,-8.4,76.7,869.9,-10.8,-10.6,76.7,100.0,3354.0,3352.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4094062280370423,False
155420,2026-08-11T11:04:35.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.1,7.1,0.0,1.2,2.0,240.7,240.7,241.1,17.5,17.2,17.0,860.6,-10.3,50.02,0.0,-3.9,53.2,860.7,-3.2,-1.0,53.2,100.0,3317.0,3315.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.39383062389162043,False
155451,2026-08-11T11:04:51.619666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,1.6,16.3,0.0,2.0,1.0,236.2,235.9,235.9,12.5,10.8,10.3,868.3,5.9,49.99,0.0,-2.1,76.7,869.9,-10.4,-10.3,76.7,100.0,3354.0,3353.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4184261509240343,False
155482,2026-08-11T11:05:06.629871+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,4.2,0.0,2.8,0.0,1.3,1.0,235.6,235.2,236.2,17.6,13.4,17.0,860.1,4.3,50.04,0.0,-3.2,53.2,860.1,1.5,2.6,53.2,100.0,3314.0,3313.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.39628028989585107,False
155544,2026-08-11T11:05:37.618712+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.1,2.3,9.3,0.0,1.2,2.0,228.2,226.6,228.2,18.0,14.9,17.2,859.1,1.4,49.95,0.0,3.5,53.2,861.4,-7.9,-8.9,53.2,100.0,3317.0,3315.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4153449789875083,False
155575,2026-08-11T11:05:53.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,1.0,6.4,0.0,2.0,1.0,245.0,244.5,244.9,15.9,13.4,13.9,869.5,-4.0,50.05,0.0,-7.5,76.7,868.5,2.4,1.7,76.7,100.0,3347.0,3346.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4086107533476827,False
155606,2026-08-11T11:06:08.618973+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.0,2.0,5.4,0.0,1.3,1.0,231.6,230.5,231.4,17.7,14.7,17.0,859.1,-0.9,49.95,0.0,2.1,53.2,861.1,-6.3,-7.1,53.2,100.0,3315.0,3314.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4024760811771723,False
155637,2026-08-11T11:06:24.668440+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.2,1.7,0.0,1.9,1.0,244.0,243.4,243.9,15.6,13.3,13.5,869.4,-4.0,50.04,0.0,-7.2,76.7,869.2,-5.7,-6.1,76.7,100.0,3349.0,3348.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4118710787359038,False
155699,2026-08-11T11:06:55.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.3,1.0,0.0,1.9,2.0,229.5,228.9,229.3,13.4,11.8,11.5,868.2,1.1,50.0,0.0,2.1,77.1,868.5,2.1,0.8,77.1,100.0,3350.0,3348.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4157936108607323,False
155730,2026-08-11T11:07:10.629726+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.4,1.3,15.0,0.0,1.3,2.0,238.9,238.7,239.5,16.1,12.8,16.2,859.8,6.7,49.98,0.0,-2.9,53.2,861.1,-8.3,-7.9,53.2,100.0,3317.0,3315.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3960429018859883,False
155761,2026-08-11T11:07:26.629882+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,0.7,6.4,0.0,1.9,2.0,235.2,235.0,234.9,12.4,10.7,10.2,868.5,-2.3,49.99,0.0,-0.2,77.1,869.2,-8.7,-8.3,77.1,100.0,3352.0,3350.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.40693163007524247,False
155792,2026-08-11T11:07:41.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.3,0.3,5.4,0.0,1.3,2.0,240.7,239.8,240.9,16.1,13.8,15.5,860.4,-2.8,50.03,0.0,-6.4,53.2,860.1,2.6,3.3,53.2,100.0,3311.0,3309.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.38538661344049085,False
155854,2026-08-11T11:08:12.618795+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.9,1.2,1.1,0.0,1.3,2.0,235.9,236.0,236.4,15.0,12.4,15.3,859.9,-5.5,49.99,0.0,-1.3,53.2,861.1,-6.6,-7.1,53.2,100.0,3317.0,3315.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3949693557948391,False
155885,2026-08-11T11:08:28.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,2.1,0.2,1.8,0.0,1.9,1.0,241.3,240.2,240.7,14.5,12.7,12.4,869.1,-1.2,50.03,0.0,-5.8,77.1,868.9,-3.0,-2.1,77.1,100.0,3349.0,3348.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.40606888335857927,False
155916,2026-08-11T11:08:43.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.4,2.4,6.6,0.0,1.3,1.0,228.3,226.9,228.3,18.8,17.4,18.0,858.7,-0.5,49.94,0.0,4.1,53.2,861.1,-7.1,-7.0,53.2,100.0,3315.0,3314.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4063937049445359,False
155947,2026-08-11T11:08:59.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.2,0.9,5.4,0.0,1.9,1.0,243.3,242.3,243.1,14.5,12.4,12.3,869.1,-2.4,50.03,0.0,-5.6,77.1,868.2,3.0,2.7,77.1,100.0,3350.0,3349.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.40531527595563827,False
156009,2026-08-11T11:09:30.619672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,2.4,0.4,7.7,0.0,1.9,2.0,240.5,239.3,240.2,13.5,11.2,11.1,868.5,1.8,50.0,0.0,0.5,77.1,868.9,-5.9,-5.7,77.1,100.0,3350.0,3348.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.40672227238321285,False
156040,2026-08-11T11:09:45.618653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.1,0.5,0.5,0.0,1.3,2.0,234.1,233.0,234.3,16.9,14.8,16.4,860.2,-6.0,49.95,0.0,2.4,53.2,860.7,-6.5,-6.1,53.2,100.0,3317.0,3315.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3951357404528672,False
156071,2026-08-11T11:10:01.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.0,0.2,5.0,0.0,1.9,2.0,236.5,235.6,236.3,12.5,11.4,10.5,868.4,5.0,49.99,0.0,-0.4,77.1,868.2,0.0,0.4,77.1,100.0,3346.0,3344.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.40254617926240116,False
156102,2026-08-11T11:10:16.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.7,1.1,9.9,0.0,1.3,1.0,237.9,236.9,238.3,16.0,13.3,15.6,859.3,8.1,49.96,0.0,-0.5,53.2,860.4,-1.8,0.6,53.2,100.0,3313.0,3312.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.38359005731137175,False
156164,2026-08-11T11:10:47.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,3.4,0.7,7.8,0.0,1.3,2.0,240.8,238.6,241.1,15.9,12.5,15.3,860.1,-1.9,50.02,0.0,-5.6,53.2,859.4,5.9,5.8,53.2,100.0,3309.0,3307.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3962127324023992,False
156195,2026-08-11T11:11:03.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,1.2,1.6,12.9,0.0,2.0,1.0,231.6,228.2,230.7,15.3,15.0,14.1,867.6,5.6,49.94,0.0,3.5,77.1,869.2,-7.3,-7.3,77.1,100.0,3350.0,3349.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.42748293689457945,False
156226,2026-08-11T11:11:18.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.5,0.7,4.6,0.0,1.3,2.0,242.5,240.5,242.8,16.2,12.7,15.6,860.0,-2.6,50.0,0.0,-1.4,53.2,860.7,-7.2,-6.3,53.2,100.0,3314.0,3312.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4051311055576892,False
156257,2026-08-11T11:11:34.619553+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,2.9,0.1,3.6,0.0,2.0,1.0,242.0,239.6,241.5,14.4,11.5,12.1,869.0,-3.4,50.03,0.0,-5.5,77.1,868.9,-7.0,-7.2,77.1,100.0,3350.0,3349.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.41724891813080917,False
156319,2026-08-11T11:12:05.629741+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.5,0.9,10.9,0.0,2.0,1.0,239.7,238.8,239.4,12.3,9.8,9.9,868.3,3.9,50.01,0.0,-3.4,77.1,869.2,-7.0,-7.3,77.1,100.0,3349.0,3348.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.40374363052240936,False
156381,2026-08-11T11:12:36.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,2.6,1.0,5.7,0.0,2.0,1.0,240.3,238.7,239.9,15.0,12.4,12.8,868.9,-1.2,50.03,0.0,-5.7,77.1,867.9,4.5,3.2,77.1,100.0,3345.0,3344.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.398252624183526,False
156412,2026-08-11T11:12:51.619198+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.4,1.8,16.2,0.0,1.3,1.0,228.0,226.3,228.0,18.0,16.6,17.9,858.6,11.6,49.94,0.0,6.2,53.2,860.4,-4.6,-2.5,53.2,100.0,3314.0,3313.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.402869186998501,False
156474,2026-08-11T11:13:22.629705+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.4,0.9,6.7,0.0,1.3,2.0,238.6,238.3,239.1,15.8,12.4,15.2,859.8,0.1,50.02,0.0,-5.9,53.2,860.7,-6.6,-6.6,53.2,100.0,3316.0,3314.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.39548481188529644,False
156505,2026-08-11T11:13:38.630185+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.4,1.2,10.6,0.0,2.0,1.0,231.3,231.0,231.1,14.2,13.3,12.8,868.0,3.1,49.97,0.0,3.2,77.1,869.2,-7.5,-7.8,77.1,100.0,3350.0,3349.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4099251891232287,False
156536,2026-08-11T11:13:53.630300+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.7,1.7,16.8,0.0,1.3,2.0,234.8,234.4,235.1,16.9,14.2,16.1,859.0,9.3,49.97,0.0,0.4,53.2,860.7,-7.5,-6.9,53.2,100.0,3315.0,3313.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.39832520996880705,False
156567,2026-08-11T11:14:09.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.1,0.3,4.4,0.0,2.0,2.0,233.5,233.3,233.4,13.1,11.7,11.0,868.2,1.0,49.99,0.0,-1.3,77.1,868.5,-3.4,-3.6,77.1,100.0,3349.0,3347.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.40750246180386085,False
156629,2026-08-11T11:14:40.618746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.9,1.4,14.1,0.0,2.0,1.0,232.9,232.0,232.1,15.7,15.3,14.8,867.5,6.5,49.95,0.0,3.3,77.1,868.9,-7.6,-7.8,77.1,100.0,3350.0,3349.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4148764679142921,False
156660,2026-08-11T11:14:55.619127+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.4,0.4,6.9,0.0,1.3,2.0,240.4,239.4,240.8,15.8,13.4,15.2,860.1,-4.0,50.03,0.0,-5.9,53.2,859.7,2.9,3.7,53.2,100.0,3309.0,3307.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3830097120459055,False
156691,2026-08-11T11:15:11.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,1.2,10.7,0.0,2.0,1.0,234.2,233.8,233.7,13.3,12.1,11.6,867.7,2.9,49.96,0.0,1.3,77.1,868.9,-7.8,-7.8,77.1,100.0,3350.0,3349.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4053977811033206,False
156722,2026-08-11T11:15:26.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.4,1.0,6.9,0.0,1.3,2.0,243.0,242.2,243.5,15.9,13.5,15.3,859.7,-0.3,50.03,0.0,-6.2,53.2,860.7,-7.2,-7.0,53.2,100.0,3315.0,3313.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3960751889196493,False
156784,2026-08-11T11:15:57.628664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.5,1.6,13.1,0.0,1.3,2.0,228.9,227.5,228.7,17.4,14.9,16.8,858.8,7.9,49.94,0.0,5.1,53.2,860.4,-5.2,-3.9,53.2,100.0,3312.0,3310.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.39605424818445556,False
156815,2026-08-11T11:16:13.618934+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.5,5.5,0.0,2.0,1.0,243.3,242.6,243.1,15.1,13.1,13.1,869.0,-8.5,50.02,0.0,-6.3,77.1,868.5,-3.0,-3.2,77.1,100.0,3349.0,3348.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.40474668813121295,False
156846,2026-08-11T11:16:28.629028+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.0,0.9,7.3,0.0,1.3,2.0,234.5,234.1,234.8,16.3,13.3,15.9,860.2,-1.1,49.99,0.0,-1.5,53.2,861.1,-8.4,-7.9,53.2,100.0,3315.0,3313.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3930320128617162,False
156939,2026-08-11T11:17:15.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.1,5.5,0.0,2.1,2.0,243.0,242.4,242.8,15.5,13.3,13.4,869.1,-3.6,50.04,0.0,-4.8,77.1,869.2,-9.1,-8.9,77.1,100.0,3352.0,3350.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.4199039123095069,False
156970,2026-08-11T11:17:30.628648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.9,0.4,1.9,0.0,1.3,1.0,243.0,242.0,243.1,16.7,14.8,16.3,860.3,-2.4,50.03,0.0,-7.0,53.2,860.7,-4.3,-5.6,53.2,100.0,3315.0,3314.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.39855763209747813,False
157001,2026-08-11T11:17:46.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.5,0.6,0.0,2.1,2.0,228.3,228.2,227.9,14.3,13.4,12.7,867.7,2.0,49.96,0.0,2.5,77.1,868.2,1.4,0.4,77.1,100.0,3348.0,3346.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.4260711225201181,False
157032,2026-08-11T11:18:01.628860+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.2,6.8,0.0,1.3,2.0,238.2,238.0,238.2,16.7,16.0,16.7,859.5,2.6,49.99,0.0,-3.0,53.2,860.7,-4.2,-0.7,53.2,100.0,3313.0,3311.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3836286862596598,False
157094,2026-08-11T11:18:32.618666+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.2,3.4,0.0,1.3,2.0,240.5,240.7,240.8,17.3,17.0,16.8,860.6,-5.5,50.04,0.0,-8.3,53.2,860.4,-2.1,0.8,53.2,100.0,3313.0,3311.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3865870678630733,False
157125,2026-08-11T11:18:48.628969+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,1.3,12.3,0.0,2.1,2.0,228.8,229.0,228.6,14.8,13.6,13.3,867.9,3.5,49.97,0.0,2.1,77.1,869.2,-8.8,-9.1,77.1,100.0,3350.0,3348.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.42297108421311286,False
157156,2026-08-11T11:19:03.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.5,5.8,0.0,1.3,2.0,244.2,244.4,244.4,17.6,17.4,17.2,860.6,-5.8,50.05,0.0,-8.9,53.2,860.1,0.0,2.7,53.2,100.0,3312.0,3310.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.3937408513417377,False
157187,2026-08-11T11:19:19.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.1,3.7,0.0,2.1,2.0,242.9,243.3,242.6,17.3,16.6,15.4,869.6,-7.3,50.05,0.0,-8.9,77.1,869.5,-11.0,-11.0,77.1,100.0,3353.0,3351.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.42722238108655797,False
157249,2026-08-11T11:19:50.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.0,9.0,0.0,2.0,1.0,238.0,238.1,237.6,13.1,11.8,11.2,868.5,0.1,50.0,0.0,-3.7,77.1,869.5,-8.9,-8.9,77.1,100.0,3353.0,3352.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4038140793113219,False
157280,2026-08-11T11:20:05.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.1,0.4,0.0,1.3,2.0,235.3,235.2,235.5,19.0,17.9,18.3,860.2,1.3,50.02,0.0,-4.0,53.6,860.1,0.9,2.9,53.6,100.0,3312.0,3310.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.38991989489250106,False
157311,2026-08-11T11:20:21.629194+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.9,6.1,0.0,2.0,2.0,240.8,241.1,240.6,19.5,18.9,17.9,869.8,-11.2,50.06,0.0,-8.3,77.1,868.9,-5.1,-5.3,77.1,100.0,3351.0,3349.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4066276483700243,False
157342,2026-08-11T11:20:36.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,1.4,9.6,0.0,1.4,2.0,234.2,234.2,234.3,19.1,18.0,18.5,860.0,-1.1,50.01,0.0,-4.6,53.6,861.4,-10.7,-11.1,53.6,100.0,3319.0,3317.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.40288338339868374,False
157435,2026-08-11T11:21:23.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.0,8.3,0.0,2.0,1.0,243.0,243.2,242.7,19.1,18.4,17.3,869.5,-3.0,50.06,0.0,-8.5,77.1,869.5,-11.3,-11.9,77.1,100.0,3353.0,3352.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4167547916980192,False
157466,2026-08-11T11:21:38.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.1,4.6,0.0,1.4,1.0,241.8,241.6,241.8,18.3,18.2,17.9,861.0,-1.1,50.05,0.0,-8.4,53.6,861.1,-5.7,-3.1,53.6,100.0,3316.0,3315.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.39903171365598167,False
157497,2026-08-11T11:21:54.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.3,8.9,0.0,2.0,2.0,229.5,229.9,229.4,13.5,12.2,11.4,868.9,3.5,50.01,0.0,-1.2,77.1,869.2,-5.4,-5.7,77.1,100.0,3350.0,3348.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4149250286672743,False
157559,2026-08-11T11:22:25.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.7,0.9,7.4,0.0,2.0,1.0,234.9,235.1,234.6,12.9,11.1,10.2,869.0,-4.3,50.01,0.0,-4.3,77.4,869.9,-11.7,-11.6,77.4,100.0,3353.0,3352.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4072492098772533,False
157590,2026-08-11T11:22:40.668906+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.7,5.8,0.0,1.4,2.0,241.2,241.0,241.2,18.3,18.4,17.8,860.8,-5.8,50.05,0.0,-9.0,53.6,860.1,0.0,3.1,53.6,100.0,3310.0,3308.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.39215835698161033,False
157621,2026-08-11T11:22:56.618698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,1.3,12.2,0.0,2.0,1.0,230.6,230.8,230.3,13.9,12.8,12.5,868.2,1.5,49.97,0.0,1.6,77.4,869.5,-10.7,-10.9,77.4,100.0,3352.0,3351.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.41838302609613526,False
157652,2026-08-11T11:23:11.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.3,7.7,0.0,1.4,2.0,243.4,243.5,243.8,17.4,17.4,17.1,860.7,-9.5,50.04,0.0,-8.4,53.6,860.4,-1.8,1.4,53.6,100.0,3319.0,3317.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.40183635992886657,False
157714,2026-08-11T11:23:42.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,2.3,16.8,0.0,1.4,2.0,227.9,227.6,227.9,19.1,17.0,18.2,859.1,8.0,49.95,0.0,1.7,53.6,861.4,-8.8,-9.1,53.6,100.0,3318.0,3316.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4104354131882066,False
157745,2026-08-11T11:23:58.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.1,6.8,0.0,2.0,2.0,243.9,244.0,243.4,15.7,15.0,13.8,869.3,-3.5,50.05,0.0,-7.4,77.4,868.2,3.3,2.0,77.4,100.0,3350.0,3348.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.4101046807270843,False
157776,2026-08-11T11:24:13.629449+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.2,10.3,0.0,1.4,2.0,233.6,234.0,234.0,16.6,14.9,16.0,859.9,2.1,49.99,0.0,-0.7,53.6,861.1,-8.2,-8.3,53.6,100.0,3316.0,3314.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.39162316541871933,False
157807,2026-08-11T11:24:29.628875+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.3,2.4,0.0,2.0,1.0,240.5,240.8,240.3,15.0,14.1,13.0,869.2,-4.4,50.04,0.0,-6.9,77.4,868.9,-2.0,-2.2,77.4,100.0,3350.0,3349.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.40530964462356206,False
157869,2026-08-11T11:25:00.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,0.1,0.2,0.0,2.0,1.0,232.1,232.2,231.8,14.2,13.1,12.8,867.8,2.9,49.99,0.0,2.0,77.4,867.9,2.7,2.5,77.4,100.0,3346.0,3345.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.4084389215815733,False
157900,2026-08-11T11:25:15.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,1.5,4.5,0.0,1.4,2.0,234.4,234.6,234.8,17.8,15.7,16.6,859.6,-2.0,49.95,0.0,1.8,53.6,861.1,-6.5,-6.2,53.6,100.0,3316.0,3314.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.3934740043424446,False
157962,2026-08-11T11:25:46.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.0,4.8,0.0,1.4,2.0,239.8,239.9,240.4,14.6,13.7,13.7,860.1,-3.5,50.02,0.0,-4.9,53.6,860.1,1.3,1.7,53.6,100.0,3312.0,3310.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.386216393162201,False
158024,2026-08-11T11:26:17.629086+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.2,1.7,0.0,1.4,2.0,242.0,242.3,242.7,14.1,13.0,13.3,859.9,0.9,50.01,0.0,-4.1,53.6,860.1,-0.8,0.1,53.6,100.0,3311.0,3309.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.38463510542215956,False
158055,2026-08-11T11:26:33.630093+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.3,6.8,0.0,2.0,2.0,241.6,242.0,241.6,12.5,11.5,10.1,868.6,1.5,50.02,0.0,-3.9,77.4,868.9,-5.3,-5.4,77.4,100.0,3350.0,3348.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.4089508404523562,False
158086,2026-08-11T11:26:48.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.4,0.5,0.0,1.4,2.0,232.3,232.5,232.8,15.5,13.2,14.4,859.0,6.3,49.95,0.0,5.5,53.6,859.4,5.8,4.6,53.6,100.0,3310.0,3308.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.38655426147956945,False
158117,2026-08-11T11:27:04.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.8,10.0,0.0,2.0,1.0,241.6,242.0,241.3,11.3,10.2,9.1,867.7,5.4,49.98,0.0,-1.4,77.4,868.5,-4.6,-4.9,77.4,100.0,3349.0,3348.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.4065868840929082,False
158179,2026-08-11T11:27:35.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.8,9.0,0.0,2.0,1.0,239.8,240.1,239.5,12.1,10.7,9.4,868.3,-2.9,50.01,0.0,-2.7,77.4,867.5,6.1,5.9,77.4,100.0,3343.0,3342.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3992111686544114,False
158210,2026-08-11T11:27:50.629431+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,2.1,8.0,0.0,1.3,1.0,228.8,228.8,229.1,20.7,18.3,19.2,858.3,4.4,49.91,0.0,8.5,53.6,860.4,-3.6,-3.0,53.6,100.0,3314.0,3313.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.39789765661881826,False
158241,2026-08-11T11:28:06.628940+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.9,5.8,0.0,2.0,1.0,242.2,242.6,241.9,11.4,10.4,9.2,868.1,2.6,50.01,0.0,-2.4,77.4,867.2,8.4,6.5,77.4,100.0,3346.0,3345.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.4105681724097823,False
158272,2026-08-11T11:28:21.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.8,2.9,0.0,1.3,2.0,240.7,240.9,241.0,12.5,11.0,11.5,859.3,0.2,49.99,0.0,-2.2,53.6,860.1,-2.7,-2.8,53.6,100.0,3313.0,3311.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.38369484729062653,False
158334,2026-08-11T11:28:52.629076+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,0.4,5.2,0.0,1.3,2.0,238.6,238.9,238.9,15.0,12.5,13.6,858.7,2.8,49.96,0.0,1.2,53.6,859.1,8.0,6.1,53.6,100.0,3310.0,3308.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.3781139384550898,False
158365,2026-08-11T11:29:08.628860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.1,0.6,12.3,0.0,2.0,1.0,234.7,234.7,234.3,14.1,13.3,13.0,867.3,11.0,49.96,0.0,3.4,77.4,867.9,-1.3,-0.7,77.4,100.0,3347.0,3346.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.4086784288453188,False
158396,2026-08-11T11:29:23.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,0.8,5.9,0.0,1.3,1.0,241.8,242.0,242.1,13.4,11.0,11.9,858.9,3.5,49.98,0.0,-1.5,53.6,859.7,-2.4,-1.9,53.6,100.0,3311.0,3310.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.38188044115071207,False
158427,2026-08-11T11:29:39.639788+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,0.8,11.4,0.0,2.0,1.0,237.2,237.5,237.1,12.9,12.0,11.5,867.4,8.7,49.98,0.0,-0.5,77.4,868.2,-2.7,-2.7,77.4,100.0,3347.0,3346.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3973306155176399,False
158489,2026-08-11T11:30:10.629086+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.5,1.2,15.1,0.0,2.0,1.0,232.6,232.6,232.3,20.5,20.4,20.0,866.7,12.6,49.93,0.0,6.4,77.4,867.9,-2.5,-2.2,77.4,100.0,3347.0,3346.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.42594883415531853,False
158520,2026-08-11T11:30:25.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.8,2.8,0.0,1.3,2.0,242.1,242.2,242.4,12.1,10.4,10.8,858.9,1.0,49.99,0.0,-1.1,53.6,859.7,-1.8,-1.3,53.6,100.0,3310.0,3308.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.3829519817377432,False
158551,2026-08-11T11:30:41.629766+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.0,0.8,5.9,0.0,2.0,2.0,240.2,240.6,239.8,10.9,10.1,8.9,867.7,1.1,49.99,0.0,-0.8,77.4,866.9,7.0,7.6,77.4,100.0,3342.0,3340.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.4006051507327996,False
158582,2026-08-11T11:30:56.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.0,2.2,0.0,1.3,2.0,229.1,228.9,229.4,19.7,17.4,17.8,857.7,9.5,49.91,0.0,6.3,53.6,858.7,7.3,5.4,53.6,100.0,3310.0,3308.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.38654460669199175,False
158644,2026-08-11T11:31:27.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,1.0,8.6,0.0,1.3,2.0,236.8,236.9,237.1,14.3,11.8,12.8,858.4,7.4,49.93,0.0,2.4,53.6,859.4,-1.2,-0.8,53.6,100.0,3310.0,3308.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.37983850711110373,False
158675,2026-08-11T11:31:43.619147+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.0,12.1,0.0,2.0,1.0,239.5,239.6,239.1,10.8,9.9,8.9,867.5,0.3,49.99,0.0,-0.4,77.4,866.5,12.4,8.7,77.4,100.0,3341.0,3340.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.4031493452770813,False
158706,2026-08-11T11:31:58.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.7,1.6,15.4,0.0,1.3,2.0,229.8,229.4,230.0,19.0,16.3,17.4,857.5,14.5,49.9,0.0,8.6,53.6,859.1,-0.9,-0.7,53.6,100.0,3310.0,3308.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.39181563116861673,False
158737,2026-08-11T11:32:14.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.8,2.0,0.0,2.0,2.0,240.8,241.0,240.4,10.9,10.1,8.9,867.1,0.7,49.97,0.0,1.7,77.4,867.9,-1.3,-1.2,77.4,100.0,3346.0,3344.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.39665017419723536,False
158799,2026-08-11T11:32:45.619594+00:00,external_ems_1,bess_1,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.4,1.7,1.8,21.5,0.0,2.0,1.0,231.6,231.5,231.2,29.5,29.3,27.8,866.1,20.4,49.91,0.0,15.9,77.4,867.9,-1.1,-1.2,77.4,100.0,3341.0,3340.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.4557882550350578,False
158830,2026-08-11T11:33:00.629684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,0.2,1.5,0.0,1.3,2.0,242.6,242.9,242.9,14.9,12.4,13.3,857.9,8.0,49.95,0.0,1.6,53.6,858.1,9.5,9.4,53.6,100.0,3306.0,3304.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.3826033212296034,False
158861,2026-08-11T11:33:16.619090+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,0.3,4.0,0.0,2.0,2.0,236.5,236.4,236.1,13.5,12.9,12.5,866.9,4.6,49.96,0.0,1.2,77.4,867.2,0.6,0.6,77.4,100.0,3343.0,3341.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.40013100874330937,False
158892,2026-08-11T11:33:31.629229+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.1,1.0,0.0,1.3,2.0,240.1,240.2,240.3,12.1,10.1,10.5,858.3,3.5,49.98,0.0,0.1,53.6,858.4,4.5,3.9,53.6,100.0,3305.0,3303.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.3816768236926653,False
158954,2026-08-11T11:34:02.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.1,7.8,0.0,1.3,2.0,241.8,241.9,242.2,12.1,10.1,10.6,858.2,3.7,49.97,0.0,0.3,53.6,858.1,11.5,11.4,53.6,100.0,3304.0,3302.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.3856526404014153,False
159016,2026-08-11T11:34:33.629200+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,1.0,5.1,0.0,1.3,1.0,241.1,241.3,241.4,13.6,11.1,11.9,857.7,5.1,49.97,0.0,2.8,53.6,858.7,0.0,0.0,53.6,100.0,3307.0,3306.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.3774592641748057,False
159047,2026-08-11T11:34:49.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.7,10.2,0.0,2.0,1.0,240.0,240.2,239.6,10.7,9.9,8.9,867.2,0.1,49.98,0.0,0.5,77.4,866.5,10.3,9.2,77.4,100.0,3340.0,3339.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.40021718333778716,False
159109,2026-08-11T11:35:20.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.2,4.4,0.0,2.0,1.0,241.8,242.1,241.4,10.8,10.1,8.9,867.1,0.2,49.98,0.0,0.5,77.4,866.9,4.6,3.2,77.4,100.0,3342.0,3341.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3957309117175431,False
159140,2026-08-11T11:35:35.630010+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.5,1.1,8.6,0.0,1.3,2.0,237.1,236.7,237.1,15.1,12.6,13.5,857.6,8.6,49.95,0.0,1.9,53.6,858.7,0.0,0.3,53.6,100.0,3308.0,3306.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.3775155783089043,False
159171,2026-08-11T11:35:51.629830+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.0,4.4,0.0,2.0,2.0,237.2,237.7,236.9,12.7,12.0,11.5,866.5,3.1,49.94,0.0,6.2,77.4,866.5,7.5,6.2,77.4,100.0,3340.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.40642921319224956,False
159202,2026-08-11T11:36:06.629033+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.5,15.4,0.0,1.3,2.0,231.7,232.1,232.0,23.7,22.0,22.5,856.9,15.4,49.89,0.0,13.1,53.6,858.4,0.0,0.4,53.6,100.0,3307.0,3305.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.39564937620663493,False
159264,2026-08-11T11:36:37.628797+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.4,7.5,0.0,1.3,2.0,239.6,239.7,239.8,12.2,10.1,10.7,857.8,3.2,49.97,0.0,0.8,53.6,857.4,10.7,9.6,53.6,100.0,3304.0,3302.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.3791912631741809,False
159295,2026-08-11T11:36:53.618578+00:00,external_ems_1,bess_1,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.1,0.9,1.3,22.5,0.0,2.0,1.0,231.6,231.6,231.5,37.3,36.4,36.8,865.9,22.5,49.89,0.0,8.6,77.4,867.2,0.0,-0.2,77.4,100.0,3343.0,3342.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.4722051905899301,False
159326,2026-08-11T11:37:08.619544+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,1.0,7.5,0.0,1.3,2.0,242.4,242.7,242.7,12.2,10.0,10.6,857.7,4.0,49.97,0.0,0.9,53.6,856.7,11.5,14.9,53.6,100.0,3303.0,3301.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.3846134625887749,False
159357,2026-08-11T11:37:24.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.3,1.2,0.0,2.0,1.0,240.8,241.1,240.5,10.6,10.0,8.9,866.9,1.2,49.98,0.0,0.9,77.4,867.2,0.0,-0.1,77.4,100.0,3343.0,3342.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.39527301015689736,False
159419,2026-08-11T11:37:55.618911+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.2,2.2,0.0,2.0,2.0,236.4,236.1,235.8,15.2,14.9,14.6,866.0,8.8,49.94,0.0,5.7,77.4,866.2,6.6,7.4,77.4,100.0,3342.0,3340.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.407755338670338,False
159450,2026-08-11T11:38:10.629488+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.5,8.8,0.0,1.3,2.0,235.0,234.8,235.3,16.9,14.6,15.2,856.9,9.8,49.93,0.0,6.4,53.6,858.4,1.0,0.8,53.6,100.0,3302.0,3300.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.38104605965314886,False
159481,2026-08-11T11:38:26.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,0.3,5.2,0.0,2.0,2.0,239.8,240.1,239.3,10.7,10.1,9.1,866.8,1.6,49.98,0.0,1.0,77.4,866.5,6.8,6.0,77.4,100.0,3340.0,3338.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3992084592056632,False
159574,2026-08-11T11:39:12.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,2.6,11.8,0.0,1.3,2.0,232.3,232.8,232.4,24.5,22.8,23.6,855.5,12.8,49.9,0.0,14.9,53.6,858.1,1.0,0.8,53.6,100.0,3305.0,3303.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4060228209784091,False
159605,2026-08-11T11:39:28.618578+00:00,external_ems_1,bess_1,good,0.0924,normal,PCS phase voltage imbalance high: 8.6,8.6,0.7,0.7,6.8,0.0,2.0,1.0,241.8,241.9,233.3,15.4,15.0,14.7,866.2,6.8,49.94,0.0,6.8,77.4,866.9,0.0,-0.1,77.4,100.0,3343.0,3342.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.44229089224812906,False
159636,2026-08-11T11:39:43.628708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.0,3.1,0.0,1.3,2.0,240.0,240.2,240.2,12.4,10.3,10.8,857.4,3.5,49.97,0.0,1.1,53.6,857.4,6.6,5.9,53.6,100.0,3303.0,3301.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.3816112578495497,False
159667,2026-08-11T11:39:59.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,2.6,6.4,0.0,2.0,1.0,228.8,228.5,228.1,24.5,24.1,25.9,864.3,6.9,49.89,0.0,14.3,77.4,866.9,0.5,0.3,77.4,100.0,3342.0,3341.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4409055847100058,False
159729,2026-08-11T11:40:30.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.3,0.4,0.0,2.0,1.0,241.6,241.9,241.3,10.6,9.9,8.9,866.6,0.4,49.98,0.0,1.0,77.4,866.9,0.0,0.1,77.4,100.0,3342.0,3341.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3939843002156909,False
159760,2026-08-11T11:40:45.654127+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.2,8.1,0.0,1.3,2.0,239.9,240.1,240.3,12.2,10.0,10.6,856.5,11.4,49.97,0.0,1.1,53.6,856.7,19.5,16.6,53.6,100.0,3309.0,3307.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.39616341827227947,False
159791,2026-08-11T11:41:01.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.1,0.5,10.6,0.0,2.0,1.0,234.5,234.9,233.9,17.1,16.6,16.0,866.0,13.8,49.93,0.0,5.4,77.4,866.5,3.2,3.3,77.4,100.0,3342.0,3341.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.41086337445098503,False
159822,2026-08-11T11:41:16.629855+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.5,3.2,0.0,1.3,2.0,242.4,242.6,242.7,12.3,10.1,10.7,857.2,4.2,49.97,0.0,1.1,53.6,857.7,1.0,0.8,53.6,100.0,3304.0,3302.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.37796289359937624,False
159884,2026-08-11T11:41:47.628957+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,2.5,3.3,0.0,1.3,2.0,232.2,232.5,232.6,19.4,17.7,18.9,855.2,4.3,49.88,0.0,9.9,53.6,857.7,1.0,1.0,53.6,100.0,3304.0,3302.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.3976102344228425,False
159915,2026-08-11T11:42:03.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,1.3,16.8,0.0,2.0,2.0,242.5,242.9,242.2,10.6,10.0,9.0,866.5,0.8,49.98,0.0,1.2,77.4,865.2,17.6,15.0,77.4,100.0,3332.0,3330.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4185285067437245,False
159946,2026-08-11T11:42:18.618604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.6,4.3,0.0,1.3,1.0,241.6,241.4,241.7,12.3,10.2,10.7,857.1,5.3,49.97,0.0,1.0,53.6,857.7,1.0,0.9,53.6,100.0,3303.0,3302.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.3769897869766212,False
159977,2026-08-11T11:42:34.618626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.1,5.8,0.0,2.1,1.0,239.8,240.0,239.4,10.6,9.9,9.0,866.1,0.7,49.96,0.0,6.2,77.4,866.2,6.5,5.3,77.4,100.0,3340.0,3339.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.4084239753327669,False
160070,2026-08-11T11:43:20.630091+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.5,0.3,2.8,0.0,1.3,1.0,242.3,242.4,242.5,13.5,11.0,11.8,856.8,8.0,49.94,0.0,2.5,53.6,857.1,5.2,5.3,53.6,100.0,3303.0,3302.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3815673846063989,False
160101,2026-08-11T11:43:36.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,1.2,5.5,0.0,2.1,1.0,234.3,233.9,233.7,14.8,14.2,14.0,865.7,5.5,49.93,0.0,5.3,77.4,866.9,0.0,0.0,77.4,100.0,3341.0,3340.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.40366422740868485,False
160132,2026-08-11T11:43:51.619781+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,0.3,7.9,0.0,1.3,1.0,239.3,239.3,239.5,12.4,10.2,10.9,857.0,3.1,49.97,0.0,1.0,53.6,856.7,11.0,13.1,53.6,100.0,3296.0,3295.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.38098636953931203,False
160194,2026-08-11T11:44:22.629708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.8,3.5,0.0,1.3,2.0,241.3,241.6,241.7,12.3,10.1,10.8,856.9,4.7,49.97,0.0,1.0,53.6,857.7,1.2,0.7,53.6,100.0,3303.0,3301.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.37658860189776294,False
160225,2026-08-11T11:44:38.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.2,1.1,0.0,2.1,1.0,240.4,240.7,240.0,10.7,10.2,9.0,866.4,1.9,49.98,0.0,1.1,77.4,866.2,3.0,2.8,77.4,100.0,3342.0,3341.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.4002627600993098,False
160256,2026-08-11T11:44:53.618801+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.7,6.6,0.0,1.3,2.0,228.4,228.3,228.5,20.9,19.1,19.8,855.4,11.9,49.91,0.0,7.9,53.6,857.1,5.3,4.8,53.6,100.0,3302.0,3300.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3924008702100443,False
160287,2026-08-11T11:45:09.629173+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.3,0.7,0.0,2.1,2.0,239.1,239.2,238.7,13.1,12.7,12.4,865.9,4.2,49.96,0.0,2.4,77.4,866.2,4.9,4.4,77.4,100.0,3339.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.4037494389217395,False
160349,2026-08-11T11:45:40.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.6,8.3,0.0,2.1,1.0,240.1,240.4,239.8,10.6,9.8,8.9,866.4,0.0,49.98,0.0,0.7,77.4,865.8,8.3,8.5,77.4,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.4050676624355648,False
160380,2026-08-11T11:45:55.628945+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,1.3,9.2,0.0,1.3,2.0,237.0,236.6,237.0,17.1,14.7,15.3,856.1,10.0,49.91,0.0,5.6,53.6,857.4,0.8,0.6,53.6,100.0,3303.0,3301.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3804148411371299,False
160411,2026-08-11T11:46:11.629556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.6,11.5,0.0,2.1,1.0,241.9,242.2,241.6,10.5,9.9,8.9,866.4,1.7,49.98,0.0,0.8,77.4,865.8,13.2,11.2,77.4,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.4147353868489636,False
