id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
160442,2026-08-11T11:46:26.618767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,0.6,3.9,0.0,1.3,1.0,241.0,241.0,241.2,12.3,10.1,10.8,856.8,3.9,49.97,0.0,0.8,53.6,857.4,0.0,0.5,53.6,100.0,3302.0,3301.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3764695838200444,False
160504,2026-08-11T11:46:57.629100+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.5,0.5,0.2,0.0,1.3,1.0,238.4,238.4,238.6,15.7,13.2,14.0,856.2,9.6,49.94,0.0,3.4,53.6,856.7,9.8,9.8,53.6,100.0,3299.0,3298.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3846233323718687,False
160535,2026-08-11T11:47:13.618996+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,0.9,8.4,0.0,2.1,1.0,234.6,234.1,234.0,15.8,15.6,15.3,865.6,8.4,49.94,0.0,4.8,77.4,866.5,0.0,-0.3,77.4,100.0,3341.0,3340.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.4029851434808569,False
160597,2026-08-11T11:47:44.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.1,1.1,0.0,2.0,1.0,238.6,239.2,238.5,12.8,12.2,11.7,866.1,3.6,49.97,0.0,1.0,77.4,866.2,2.5,2.9,77.4,100.0,3341.0,3340.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.39441565995901645,False
160659,2026-08-11T11:48:15.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,1.6,4.2,0.0,2.0,1.0,232.5,232.1,232.0,16.4,15.9,16.8,864.9,4.2,49.93,0.0,6.4,77.4,866.5,0.0,-0.2,77.4,100.0,3341.0,3340.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3994867655433014,False
160690,2026-08-11T11:48:30.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.5,0.5,2.4,0.0,1.3,1.0,238.0,238.4,238.7,14.7,12.2,13.1,856.6,4.8,49.97,0.0,3.2,53.6,857.1,2.4,1.0,53.6,100.0,3299.0,3298.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3754613023631882,False
160721,2026-08-11T11:48:46.618727+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.5,3.6,0.0,2.0,1.0,240.6,240.8,240.2,10.5,9.9,8.8,866.3,1.0,49.98,0.0,0.6,77.4,865.8,4.6,3.0,77.4,100.0,3341.0,3340.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3899033652800405,False
160752,2026-08-11T11:49:01.629894+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.4,6.7,0.0,1.3,2.0,228.4,228.3,228.6,20.2,18.2,18.6,855.3,13.9,49.9,0.0,8.9,53.6,856.7,7.2,6.5,53.6,100.0,3298.0,3296.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3907556588823706,False
160814,2026-08-11T11:49:32.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.8,6.7,0.0,1.3,2.0,238.0,237.7,238.1,14.3,11.9,12.8,856.3,7.6,49.93,0.0,2.9,53.6,857.1,0.9,0.4,53.6,100.0,3303.0,3301.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.37610826477426457,False
160845,2026-08-11T11:49:48.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.5,15.4,0.0,2.0,2.0,239.0,239.2,238.7,10.8,10.0,8.9,866.3,1.2,49.98,0.0,3.1,77.4,865.8,16.6,11.3,77.4,100.0,3332.0,3330.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4154685274854611,False
160876,2026-08-11T11:50:03.628692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.0,7.6,0.0,1.3,2.0,234.6,234.7,234.8,17.3,15.7,16.3,856.1,7.6,49.91,0.0,13.9,53.6,857.1,0.0,0.2,53.6,100.0,3301.0,3299.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.38647837758323395,False
160907,2026-08-11T11:50:19.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.7,2.8,0.0,2.0,1.0,238.5,239.1,238.5,12.8,12.0,11.6,865.8,2.8,49.98,0.0,4.9,77.4,866.5,0.0,-0.5,77.4,100.0,3341.0,3340.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3887664461623628,False
160969,2026-08-11T11:50:50.628726+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.1,12.3,0.0,2.0,1.0,227.8,227.7,227.3,27.0,26.3,24.8,865.7,17.6,49.9,0.0,5.0,77.4,865.8,5.3,3.6,77.4,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.44700656483787476,False
161000,2026-08-11T11:51:05.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,0.4,6.0,0.0,1.3,1.0,242.6,242.9,243.1,13.3,10.8,11.7,856.4,6.0,49.95,0.0,0.5,53.6,856.0,12.0,10.9,53.6,100.0,3299.0,3298.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3817080279122286,False
161031,2026-08-11T11:51:21.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.5,1.8,0.0,2.0,2.0,239.7,240.2,239.5,11.5,10.6,9.9,866.0,1.0,49.97,0.0,0.4,77.4,866.5,-0.8,-0.6,77.4,100.0,3341.0,3339.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.390875207675019,False
161062,2026-08-11T11:51:36.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.2,1.0,0.0,1.3,2.0,239.7,239.7,240.0,12.2,10.1,10.7,856.5,1.8,49.97,0.0,0.4,53.6,856.7,2.8,2.1,53.6,100.0,3298.0,3296.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.37963691516773,False
161124,2026-08-11T11:52:07.629624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.8,4.8,0.0,1.2,2.0,241.5,241.6,241.9,12.2,10.1,10.7,856.5,4.0,49.97,0.0,0.2,53.6,855.7,8.8,7.1,53.6,100.0,3294.0,3292.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3783791653963906,False
161155,2026-08-11T11:52:23.629452+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.0,0.3,0.0,2.0,1.0,241.5,241.8,241.1,10.6,9.8,8.8,866.2,-0.3,49.98,0.0,0.3,77.4,866.2,0.0,-0.8,77.4,100.0,3341.0,3340.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.39752882923959953,False
161186,2026-08-11T11:52:38.629691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,2.2,16.6,0.0,1.2,2.0,227.6,227.3,227.6,22.4,20.3,20.5,854.9,16.6,49.92,0.0,12.7,53.6,857.1,0.0,0.0,53.6,100.0,3301.0,3299.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.40179612708374174,False
161217,2026-08-11T11:52:54.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.3,4.4,0.0,2.0,1.0,236.2,236.0,235.6,15.2,14.7,14.5,865.5,8.9,49.94,0.0,4.3,77.4,865.8,4.5,3.9,77.4,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3990230043581268,False
161279,2026-08-11T11:53:25.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.0,2.9,0.0,2.0,2.0,240.7,241.0,240.4,12.5,11.6,11.2,865.8,2.5,49.97,0.0,1.8,77.4,865.8,5.4,3.3,77.4,100.0,3338.0,3336.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3978019847147554,False
161310,2026-08-11T11:53:40.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,0.9,4.7,0.0,1.2,2.0,240.9,241.1,241.2,14.0,11.6,12.5,856.2,4.7,49.96,0.0,0.0,53.6,857.1,0.0,0.0,53.6,100.0,3301.0,3299.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3784030832714252,False
161341,2026-08-11T11:53:56.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.0,12.6,0.0,2.0,1.0,239.3,239.6,239.0,10.8,10.1,8.9,866.2,2.1,49.99,0.0,0.2,77.4,865.2,14.7,8.3,77.4,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3997293293291476,False
161372,2026-08-11T11:54:11.619335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.5,6.7,0.4,1.3,2.0,234.4,234.8,234.9,16.8,15.1,15.6,855.2,7.5,49.92,0.0,7.2,53.6,856.7,0.8,0.7,53.2,100.0,3300.0,3298.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.444715689467974,False
161434,2026-08-11T11:54:42.619727+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.7,2.8,0.0,1.3,2.0,241.5,241.4,241.8,12.4,10.3,10.8,856.4,2.8,49.98,0.0,0.2,53.2,857.1,0.0,-0.2,53.2,100.0,3301.0,3299.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.3766249307539559,False
161465,2026-08-11T11:54:58.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.4,0.4,6.3,0.0,2.0,2.0,230.3,230.0,229.8,15.7,15.3,15.3,865.2,6.2,49.92,0.0,8.8,77.4,864.8,12.5,10.0,77.4,100.0,3337.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4226806628268774,False
161496,2026-08-11T11:55:13.618671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,1.5,13.7,0.0,1.3,2.0,234.8,234.2,234.8,18.1,16.0,16.1,855.6,13.2,49.93,0.0,5.1,53.2,857.1,-0.5,0.0,53.2,100.0,3301.0,3299.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.3865161817008904,False
161527,2026-08-11T11:55:29.629456+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.9,1.0,5.9,0.0,2.0,1.0,234.2,233.3,233.8,13.7,13.4,12.8,865.5,5.1,49.94,0.0,5.1,77.4,866.5,-0.8,-0.6,77.4,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3956178162403286,False
161589,2026-08-11T11:56:00.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,1.0,7.8,0.0,2.0,1.0,230.7,229.7,230.3,18.5,18.7,18.8,865.2,7.8,49.9,0.0,8.8,77.1,866.2,0.0,0.3,77.1,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.41288046044284205,False
161651,2026-08-11T11:56:31.619137+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.4,0.0,0.0,2.0,1.0,240.7,240.1,240.3,11.0,10.3,8.8,866.1,0.0,49.98,0.0,0.4,77.1,866.5,0.0,-0.8,77.1,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.39281922394868457,False
161682,2026-08-11T11:56:46.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,0.2,7.9,0.0,1.3,1.0,239.0,238.4,239.3,14.7,14.1,13.4,855.9,3.6,49.94,0.0,5.5,53.2,855.7,11.5,12.5,53.2,100.0,3295.0,3294.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.3817049794745645,False
161744,2026-08-11T11:57:17.618687+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.3,0.3,1.6,0.0,1.3,2.0,236.0,234.8,236.1,15.1,14.3,13.8,855.7,4.6,49.96,0.0,4.9,53.2,856.0,6.2,5.8,53.2,100.0,3298.0,3296.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.3809972759570035,False
161775,2026-08-11T11:57:33.619349+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.5,5.7,0.0,2.0,1.0,240.1,239.5,239.8,10.8,10.0,8.6,866.0,0.3,49.98,0.0,0.2,77.1,865.5,6.0,4.8,77.1,100.0,3337.0,3336.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.39175044434584255,False
161806,2026-08-11T11:57:48.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,2.3,5.7,0.0,1.3,2.0,231.2,231.1,231.9,18.4,16.9,17.0,854.8,5.7,49.89,0.0,2.4,53.2,857.1,0.0,0.1,53.2,100.0,3301.0,3299.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.3924794703832937,False
161837,2026-08-11T11:58:04.629682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,1.2,6.8,0.0,2.0,1.0,241.6,241.1,241.2,10.8,9.9,8.6,866.0,0.8,49.99,0.0,0.1,77.1,864.8,7.6,10.0,77.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.39592609532191103,False
161899,2026-08-11T11:58:35.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,1.3,7.5,0.0,1.9,1.0,231.0,230.2,230.6,15.8,15.7,15.0,864.9,7.5,49.92,0.0,11.7,77.1,866.2,0.0,-1.1,77.1,100.0,3340.0,3339.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4083170114241234,False
161930,2026-08-11T11:58:50.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.8,8.9,0.0,1.3,2.0,241.2,240.8,241.4,12.0,10.5,10.7,856.2,2.5,49.98,0.0,0.0,53.2,855.4,11.4,10.6,53.2,100.0,3301.0,3299.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.3776806130822402,False
161961,2026-08-11T11:59:06.639520+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,2.7,1.3,19.9,0.0,1.9,1.0,231.3,231.3,231.4,32.9,33.9,31.2,864.2,22.5,49.9,0.0,5.0,77.1,865.5,2.6,2.2,77.1,100.0,3339.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4590956430350191,False
161992,2026-08-11T11:59:21.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.7,7.2,0.0,1.3,1.0,239.4,238.8,239.7,14.6,12.9,13.2,855.7,9.7,49.93,0.0,3.1,53.2,856.4,2.5,2.1,53.2,100.0,3300.0,3299.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.3757949908125519,False
162054,2026-08-11T11:59:52.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.5,1.2,5.2,0.0,1.3,2.0,234.1,233.2,234.3,15.8,14.5,14.3,856.2,5.5,49.98,0.0,5.3,53.2,855.0,10.7,14.2,53.2,100.0,3294.0,3292.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.38824031563562866,False
162085,2026-08-11T12:00:08.630800+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,1.1,9.3,0.0,1.9,2.0,235.1,234.2,234.4,15.5,15.7,15.0,865.1,8.1,49.94,0.0,5.4,77.1,866.2,-1.2,-0.9,77.1,100.0,3340.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.39593146281261743,False
162116,2026-08-11T12:00:23.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.7,5.9,0.0,1.3,1.0,237.5,236.8,237.5,13.9,12.1,12.6,855.7,7.7,49.95,0.0,3.9,53.2,856.4,1.8,1.2,53.2,100.0,3297.0,3296.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.3773434923181748,False
162209,2026-08-11T12:01:10.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.9,0.9,6.9,0.0,1.9,1.0,236.3,235.4,235.9,14.0,13.8,13.1,865.3,6.3,49.95,0.0,2.8,77.1,866.2,-0.6,-1.1,77.1,100.0,3339.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.39325795834724603,False
162240,2026-08-11T12:01:25.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.5,1.1,4.8,0.0,1.3,1.0,236.4,235.1,236.2,14.8,13.3,13.6,855.6,4.8,49.94,0.0,5.5,53.2,856.7,0.0,-0.3,53.2,100.0,3299.0,3298.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.3801335969108093,False
162271,2026-08-11T12:01:41.618643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.7,10.5,0.0,2.0,1.0,239.4,238.8,239.1,11.0,10.2,8.8,865.5,1.9,49.99,0.0,0.0,77.1,864.8,12.4,11.9,77.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4034128611223153,False
162302,2026-08-11T12:01:56.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.9,2.1,5.0,0.0,1.3,1.0,232.3,231.5,232.5,18.3,16.4,17.0,854.6,5.0,49.89,0.0,13.4,53.2,856.7,0.0,-0.1,53.2,100.0,3299.0,3298.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.3968225981792389,False
162364,2026-08-11T12:02:27.619486+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.3,0.7,3.3,0.0,1.3,2.0,240.5,239.4,240.6,12.2,11.4,10.9,856.0,3.3,49.98,0.0,0.1,53.2,856.7,0.0,-0.2,53.2,100.0,3299.0,3297.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.3767401416829932,False
162395,2026-08-11T12:02:43.618987+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,1.3,0.6,4.3,0.0,2.0,1.0,234.8,232.8,234.2,13.1,13.3,12.0,865.2,3.5,49.94,0.0,7.0,77.1,865.8,-0.8,-0.9,77.1,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.40332791532111006,False
162426,2026-08-11T12:02:58.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.7,0.5,5.5,0.0,1.3,2.0,239.6,237.6,239.6,17.4,18.3,15.6,855.9,5.5,49.93,0.0,3.7,53.2,855.4,11.0,9.0,53.2,100.0,3299.0,3297.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.38717827319507525,False
162457,2026-08-11T12:03:14.629743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,1.3,0.4,3.0,0.0,2.0,1.0,235.4,233.2,234.4,14.2,14.6,13.3,865.1,5.1,49.94,0.0,5.1,77.1,865.5,2.1,1.6,77.1,100.0,3337.0,3336.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4005398873159851,False
162519,2026-08-11T12:03:45.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,1.1,0.3,1.3,0.0,2.0,1.0,236.2,234.6,235.5,13.4,13.4,12.3,865.9,0.1,49.96,0.0,2.3,77.1,866.2,-1.2,-1.2,77.1,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.39401345321198494,False
162550,2026-08-11T12:04:00.618986+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.5,0.1,5.5,0.0,1.3,2.0,227.9,226.9,228.2,15.7,15.0,14.2,855.3,5.6,49.93,0.0,7.6,53.2,855.4,11.1,8.4,53.2,100.0,3290.0,3288.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.40140215911320326,False
162581,2026-08-11T12:04:16.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.1,0.9,3.8,0.0,2.0,1.0,231.3,230.2,230.8,17.0,16.9,16.9,865.3,2.4,49.92,0.0,6.7,77.1,866.2,-1.4,-1.2,77.1,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4066315458599322,False
162612,2026-08-11T12:04:31.629843+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.1,1.2,9.0,0.0,1.3,2.0,234.5,232.8,234.2,15.3,14.6,14.2,855.2,9.0,49.93,0.0,5.8,53.2,856.4,0.0,-0.2,53.2,100.0,3299.0,3297.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3850725371345514,False
162705,2026-08-11T12:05:18.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,0.0,4.5,0.0,2.0,1.0,241.3,241.3,241.0,11.7,11.1,10.1,865.5,-0.3,49.98,0.0,0.0,77.1,865.5,4.2,2.6,77.1,100.0,3338.0,3337.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3941031339017868,False
162736,2026-08-11T12:05:33.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.5,3.4,0.0,1.3,2.0,240.2,239.7,240.3,13.2,11.2,11.9,855.2,3.4,49.94,0.0,1.9,53.2,856.7,0.0,-0.2,53.2,100.0,3299.0,3297.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.3800670088011271,False
162767,2026-08-11T12:05:49.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,1.4,11.5,0.0,2.0,1.0,239.9,239.5,239.5,10.8,9.7,8.7,865.9,-0.3,49.99,0.0,-0.2,77.1,864.5,11.2,13.7,77.1,100.0,3335.0,3334.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4046925513279432,False
162829,2026-08-11T12:06:20.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.3,2.1,0.0,2.0,1.0,241.7,241.3,241.4,10.9,9.8,8.7,865.9,0.5,49.99,0.0,-0.3,77.1,866.2,-1.6,-1.2,77.1,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.39260062445248034,False
162860,2026-08-11T12:06:35.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.5,0.2,3.5,0.0,1.3,1.0,240.0,239.4,240.3,12.1,10.6,11.1,855.9,2.4,49.98,0.0,-0.3,53.2,855.7,5.9,5.4,53.2,100.0,3297.0,3296.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.3777701001089928,False
162891,2026-08-11T12:06:51.628698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.6,5.9,0.0,1.9,2.0,228.4,227.8,228.0,21.3,22.2,21.6,864.9,10.2,49.92,0.0,9.3,77.1,865.5,4.3,2.5,77.1,100.0,3337.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.42014655566149095,False
162922,2026-08-11T12:07:06.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.0,1.2,0.0,1.3,2.0,239.4,238.9,239.8,14.4,12.6,13.2,855.4,8.5,49.96,0.0,1.0,53.2,855.4,9.7,8.3,53.2,100.0,3294.0,3292.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.38594869213130284,False
162984,2026-08-11T12:07:37.619763+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,0.1,1.3,0.0,1.3,2.0,239.6,239.0,239.8,12.1,10.5,11.0,855.9,0.5,49.98,0.0,-0.4,53.2,856.0,1.8,0.9,53.2,100.0,3298.0,3296.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.3804321626263266,False
163015,2026-08-11T12:07:53.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,1.3,10.9,0.0,2.0,2.0,231.9,231.1,231.2,15.5,14.9,14.3,864.9,9.3,49.91,0.0,7.1,77.1,866.2,-1.6,-1.4,77.1,100.0,3339.0,3337.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4020680272843798,False
163046,2026-08-11T12:08:08.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.9,9.4,0.0,1.3,2.0,241.9,241.4,242.2,12.0,10.3,10.9,855.9,1.5,49.98,0.0,-0.5,53.2,855.0,10.9,10.1,53.2,100.0,3295.0,3293.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.381816223547206,False
163077,2026-08-11T12:08:24.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.7,2.9,0.0,2.0,1.0,239.6,239.1,239.1,11.7,11.0,10.0,865.5,0.8,49.98,0.0,-0.6,77.1,866.2,-2.1,-1.5,77.1,100.0,3338.0,3337.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.38823098263025885,False
163139,2026-08-11T12:08:55.629940+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.9,1.4,11.9,0.0,2.0,1.0,234.7,233.7,234.0,15.8,16.0,15.1,864.8,10.6,49.94,0.0,5.6,77.1,866.2,-1.3,-1.7,77.1,100.0,3338.0,3337.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.40098628932990993,False
163170,2026-08-11T12:09:10.618704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,0.2,4.9,0.0,1.3,1.0,240.8,240.2,241.0,12.2,10.7,11.2,855.9,2.3,49.98,0.0,-0.7,53.2,855.7,7.2,5.9,53.2,100.0,3298.0,3297.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.3780455145855407,False
163232,2026-08-11T12:09:41.618943+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.7,1.1,6.5,0.0,1.3,1.0,235.4,234.4,235.5,14.8,13.1,13.6,855.3,6.0,49.96,0.0,4.4,53.2,856.4,-0.5,-1.1,53.2,100.0,3298.0,3297.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.38145734817686583,False
163294,2026-08-11T12:10:12.618898+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.1,1.4,16.7,0.0,1.4,1.0,228.0,227.3,228.1,19.6,17.6,17.5,855.0,15.5,49.9,0.0,4.3,53.2,856.4,-1.2,-1.0,53.2,100.0,3298.0,3297.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.39901674600789816,False
163325,2026-08-11T12:10:28.618711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.1,2.4,0.0,2.0,1.0,242.0,241.9,241.6,11.0,9.7,8.8,865.9,-1.7,50.0,0.0,-1.2,77.1,865.8,0.7,0.3,77.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3898114341302745,False
163356,2026-08-11T12:10:43.619106+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,2.8,0.0,1.4,2.0,240.5,240.5,240.8,12.2,10.3,11.1,855.9,0.6,49.99,0.0,-1.2,53.2,856.0,3.4,1.2,53.2,100.0,3300.0,3298.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.3842283610900777,False
163387,2026-08-11T12:10:59.618974+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,0.0,1.2,0.0,2.0,2.0,234.3,234.2,233.9,13.4,12.7,12.4,865.2,4.1,49.95,0.0,6.2,77.1,865.2,5.3,4.9,77.1,100.0,3336.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.39774342701443727,False
163449,2026-08-11T12:11:30.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.1,6.4,0.0,1.9,1.0,235.2,234.9,234.5,13.4,12.6,12.2,865.1,4.0,49.96,0.0,4.4,77.1,866.2,-2.4,-2.7,77.1,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3921060719975726,False
163480,2026-08-11T12:11:45.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.0,16.1,0.0,1.4,2.0,240.0,240.0,240.2,12.1,10.5,10.9,856.0,-2.1,49.99,0.0,-1.4,53.2,855.0,14.0,11.9,53.2,100.0,3293.0,3291.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.38878168969569094,False
163511,2026-08-11T12:12:01.629144+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,1.0,18.0,0.0,1.9,1.0,232.0,232.2,231.5,18.1,17.3,16.6,865.2,14.9,49.91,0.0,9.2,77.1,866.2,-3.1,-2.8,77.1,100.0,3338.0,3337.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4190867549992943,False
163542,2026-08-11T12:12:16.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.7,3.4,0.0,1.4,2.0,241.9,242.1,242.2,12.2,10.5,11.0,856.0,1.6,49.99,0.0,-1.4,53.2,856.7,-1.8,-2.1,53.2,100.0,3299.0,3297.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.38185716934700153,False
163604,2026-08-11T12:12:47.629426+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,1.7,6.4,0.0,1.3,2.0,228.5,228.1,228.8,19.3,17.3,17.7,855.0,4.3,49.93,0.0,7.8,53.2,856.7,-2.1,-1.8,53.2,100.0,3300.0,3298.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.39383390074728813,False
163635,2026-08-11T12:13:03.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.2,4.4,0.0,1.9,2.0,238.8,238.7,238.3,12.9,12.1,11.7,865.4,1.4,49.97,0.0,0.8,77.1,865.2,5.8,2.7,77.1,100.0,3338.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38835830041008307,False
163666,2026-08-11T12:13:18.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,0.4,3.2,0.0,1.4,2.0,234.6,234.5,234.9,16.4,14.1,15.0,855.3,5.2,49.95,0.0,2.4,53.2,855.7,8.4,5.5,53.2,100.0,3297.0,3295.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3875931604292018,False
163697,2026-08-11T12:13:34.619669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.5,3.3,0.0,1.9,1.0,239.7,239.8,239.3,11.2,10.3,9.1,866.0,-0.5,50.0,0.0,-1.7,77.1,865.5,2.8,2.2,77.1,100.0,3338.0,3337.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38668760187557355,False
163759,2026-08-11T12:14:05.629888+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,1.2,8.8,0.0,1.9,1.0,241.3,241.8,241.3,11.3,10.3,9.1,866.0,0.6,50.0,0.0,-1.7,77.1,864.8,9.4,10.5,77.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3993357729134594,False
163790,2026-08-11T12:14:20.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.7,3.4,0.0,1.4,2.0,241.0,241.4,241.6,12.3,10.9,11.2,856.0,1.1,49.99,0.0,-1.9,53.2,856.7,-2.3,-2.2,53.2,100.0,3300.0,3298.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3909007578951126,False
163821,2026-08-11T12:14:36.618869+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.9,8.8,0.0,1.9,1.0,233.7,234.0,233.4,13.7,13.0,12.5,865.3,5.6,49.95,0.0,8.2,77.1,866.2,-3.2,-3.3,77.1,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39455611514331124,False
163852,2026-08-11T12:14:51.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,0.6,3.3,0.0,1.4,1.0,240.5,240.5,240.7,12.3,10.9,11.2,856.1,0.3,49.99,0.0,-1.9,53.2,856.7,-3.0,-2.5,53.2,100.0,3299.0,3298.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3903246538483731,False
163914,2026-08-11T12:15:22.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.7,3.1,0.0,1.4,1.0,237.1,236.7,236.9,16.3,13.9,14.9,855.3,4.9,49.95,0.0,3.8,53.2,856.0,1.8,1.2,53.2,100.0,3297.0,3296.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.38493240954868957,False
163945,2026-08-11T12:15:38.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.5,5.7,0.0,1.9,1.0,238.2,238.5,237.9,12.0,11.0,10.5,865.7,2.0,49.98,0.0,-0.6,77.1,866.2,-3.7,-3.5,77.1,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3925166538908284,False
163976,2026-08-11T12:15:53.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.4,6.4,0.0,1.4,2.0,239.7,239.9,240.3,12.4,10.9,11.5,856.1,2.0,50.0,0.0,-2.3,53.2,855.7,8.4,7.6,53.2,100.0,3294.0,3292.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.38814283606475125,False
164007,2026-08-11T12:16:09.629676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,1.5,13.2,0.0,1.9,1.0,233.7,233.2,233.0,15.3,14.8,14.6,865.0,9.4,49.93,0.0,5.3,77.1,866.5,-3.8,-3.7,77.1,100.0,3339.0,3338.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4014463619748412,False
164069,2026-08-11T12:16:40.619411+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.3,5.1,0.0,1.9,1.0,240.0,240.1,239.6,11.6,10.6,9.3,866.2,1.3,50.01,0.0,-2.2,77.1,866.5,-3.8,-3.8,77.1,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39362410917758567,False
164100,2026-08-11T12:16:55.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.4,4.1,0.0,1.4,2.0,234.8,235.1,235.0,13.7,11.5,12.4,855.8,4.1,49.96,0.0,2.2,53.2,855.4,8.2,0.8,53.2,100.0,3294.0,3292.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3869876573015486,False
164131,2026-08-11T12:17:11.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.8,0.9,11.9,0.0,1.9,1.0,236.1,235.7,235.2,14.1,13.6,13.3,865.3,8.0,49.96,0.0,3.4,77.1,866.2,-3.9,-3.9,77.1,100.0,3339.0,3338.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3926745760580656,False
164162,2026-08-11T12:17:26.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.2,0.8,6.7,0.0,1.4,2.0,237.0,236.9,236.9,14.0,11.8,12.7,855.9,3.2,49.97,0.0,0.9,53.2,856.7,-3.5,-3.1,53.2,100.0,3300.0,3298.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3876551796060848,False
164224,2026-08-11T12:17:57.629681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.7,15.3,0.0,1.4,1.0,227.4,226.9,227.4,19.4,17.1,17.5,855.0,11.6,49.91,0.0,7.0,53.2,856.7,-3.7,-3.2,53.2,100.0,3299.0,3298.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.40551899252258955,False
164286,2026-08-11T12:18:28.629497+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.1,4.8,0.0,1.4,1.0,240.6,240.9,241.3,12.8,12.0,12.4,856.3,4.8,50.0,0.0,-3.2,53.2,856.4,0.0,0.6,53.2,100.0,3301.0,3300.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3884833326515725,False
164317,2026-08-11T12:18:44.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,1.4,15.8,0.0,1.9,1.0,228.4,228.2,227.9,15.6,15.1,14.7,865.1,10.9,49.93,0.0,6.1,77.1,866.5,-4.9,-4.8,77.1,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.41678785643523186,False
164379,2026-08-11T12:19:15.618860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,1.5,16.3,0.0,1.9,1.0,228.9,228.3,228.0,17.1,16.5,16.4,865.0,11.3,49.93,0.0,7.6,77.1,866.5,-5.0,-5.0,77.1,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.41667171891336996,False
164410,2026-08-11T12:19:30.629737+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.8,1.5,0.0,1.4,1.0,242.7,243.0,243.2,13.2,12.4,12.8,856.3,-2.4,50.01,0.0,-3.8,53.2,857.1,-3.9,-4.0,53.2,100.0,3298.0,3297.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4018239225120937,False
164441,2026-08-11T12:19:46.629423+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.3,1.5,0.0,1.9,1.0,242.0,242.1,241.7,12.5,11.5,10.1,866.5,-2.4,50.0,0.0,-3.7,77.1,866.2,-0.9,-0.6,77.1,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3890921222610671,False
164472,2026-08-11T12:20:01.630964+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.4,1.5,0.0,1.3,2.0,233.3,233.6,233.8,15.6,13.3,14.4,856.4,3.5,49.99,0.0,2.6,53.2,856.0,2.0,2.3,53.2,100.0,3299.0,3297.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.3944420597548955,False
164534,2026-08-11T12:20:32.629371+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.1,3.0,0.0,1.3,2.0,241.1,241.2,241.6,14.2,13.2,13.4,856.5,3.0,50.01,0.0,-4.2,53.2,856.4,0.0,0.5,53.2,100.0,3299.0,3297.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.3957939708648266,False
164565,2026-08-11T12:20:48.618607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.4,1.7,16.2,0.0,1.9,1.0,230.9,230.3,230.1,16.6,16.2,16.3,865.2,10.0,49.93,0.0,5.3,77.1,866.9,-6.2,-6.1,77.1,100.0,3342.0,3341.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4133808578289129,False
164596,2026-08-11T12:21:03.629169+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.6,8.8,0.0,1.3,2.0,239.4,239.7,240.1,14.4,13.4,13.7,856.6,-2.1,50.01,0.0,-4.5,53.2,856.0,6.7,4.7,53.2,100.0,3296.0,3294.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.39838578745117664,False
164627,2026-08-11T12:21:19.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.9,0.7,4.7,0.0,1.9,2.0,239.5,240.3,239.5,11.9,10.7,10.0,866.2,-1.7,49.98,0.0,-1.2,77.1,866.9,-6.4,-6.6,77.1,100.0,3342.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3971112194813173,False
164689,2026-08-11T12:21:50.619838+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,1.1,9.3,0.0,1.9,1.0,241.1,241.2,240.6,13.4,12.4,11.3,866.9,-5.9,50.03,0.0,-5.1,77.1,865.8,3.4,2.5,77.1,100.0,3338.0,3337.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39209988120021105,False
164720,2026-08-11T12:22:05.629115+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.2,1.5,11.0,0.0,1.3,2.0,234.8,234.7,234.8,17.0,14.8,15.9,855.9,4.6,49.97,0.0,0.2,53.2,857.4,-6.4,-6.5,53.2,100.0,3302.0,3300.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.40473357358121004,False
164751,2026-08-11T12:22:21.619199+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,0.9,4.2,0.0,1.9,2.0,237.7,238.0,237.3,12.7,11.6,10.3,866.3,-3.2,50.0,0.0,-1.1,77.1,867.2,-7.4,-7.4,77.1,100.0,3343.0,3341.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3949583462669427,False
164844,2026-08-11T12:23:07.628889+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.1,6.0,0.0,1.3,2.0,240.4,240.3,240.7,16.1,14.7,15.1,856.6,-3.1,50.03,0.0,-3.8,53.2,856.7,2.9,2.5,53.2,100.0,3300.0,3298.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.3969059487546838,False
164875,2026-08-11T12:23:23.647660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.6,3.5,0.0,1.9,2.0,235.8,236.3,235.6,13.1,11.7,11.3,866.3,-1.9,49.99,0.0,-2.2,77.1,866.9,-5.4,-5.9,77.1,100.0,3344.0,3342.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.395442929418803,False
164906,2026-08-11T12:23:38.628726+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.7,3.6,0.0,1.3,1.0,240.0,239.9,240.1,16.0,15.0,15.4,857.0,-4.6,50.03,0.0,-6.8,53.2,857.7,-8.2,-8.0,53.2,100.0,3303.0,3302.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.40726154617337484,False
164937,2026-08-11T12:23:54.628745+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,1.1,4.8,0.0,1.9,1.0,239.6,239.8,239.3,15.4,14.5,13.3,867.3,-4.8,50.03,0.0,-2.2,77.1,866.2,0.0,-0.3,77.1,100.0,3342.0,3341.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3904349693904089,False
164999,2026-08-11T12:24:25.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.7,0.7,11.3,0.0,1.9,1.0,237.5,237.6,237.3,12.4,10.7,9.7,866.8,2.2,50.05,0.0,-2.7,77.1,867.5,-9.1,-9.4,77.1,100.0,3344.0,3343.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4059548264577341,False
165030,2026-08-11T12:24:40.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.1,4.7,0.0,1.3,2.0,240.3,240.4,240.7,16.7,16.6,16.2,857.5,-7.4,50.04,0.0,-7.7,53.2,857.4,-2.7,0.0,53.2,100.0,3303.0,3301.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.40407640621507107,False
165061,2026-08-11T12:24:56.619261+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.4,10.1,0.0,1.9,1.0,233.5,233.7,233.1,13.2,11.9,11.6,866.1,0.7,49.97,0.0,1.1,77.1,867.5,-9.4,-9.8,77.1,100.0,3345.0,3344.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4036686533941042,False
165092,2026-08-11T12:25:11.629709+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.5,3.2,0.0,1.3,2.0,242.4,242.3,242.5,17.1,16.7,16.5,857.6,-1.8,50.04,0.0,-7.9,53.2,857.1,1.4,3.3,53.2,100.0,3299.0,3297.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.4033453126507338,False
165154,2026-08-11T12:25:42.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,8.5,0.0,1.3,2.0,236.9,236.9,237.2,17.6,16.6,16.9,857.4,-1.0,50.01,0.0,-4.6,53.2,858.1,-9.5,-9.8,53.2,100.0,3306.0,3304.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.40798846812915135,False
165185,2026-08-11T12:25:58.629801+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.9,5.2,0.0,1.9,2.0,240.8,241.3,240.6,17.3,16.6,15.4,867.8,-5.2,50.05,0.0,-8.4,77.1,866.9,0.0,-0.4,77.1,100.0,3344.0,3342.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39813957462759436,False
165216,2026-08-11T12:26:13.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.7,11.5,0.0,1.3,1.0,228.7,228.7,229.0,18.6,16.7,17.6,856.4,5.7,49.96,0.0,1.8,53.2,858.1,-5.8,-4.1,53.2,100.0,3301.0,3300.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.409075672233291,False
165247,2026-08-11T12:26:29.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.7,4.0,0.0,1.9,1.0,244.7,245.0,244.3,17.2,16.5,15.3,867.9,-9.0,50.05,0.0,-8.7,77.1,867.2,-5.0,-5.1,77.1,100.0,3344.0,3343.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.41779320715041085,False
165340,2026-08-11T12:27:15.630236+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,1.4,8.8,0.0,1.3,2.0,233.5,233.8,233.8,17.9,16.4,17.4,857.0,-1.3,49.99,0.0,-1.9,53.2,858.4,-10.1,-10.4,53.2,100.0,3306.0,3304.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.40931495037482407,False
165371,2026-08-11T12:27:31.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.5,0.3,9.6,0.0,1.9,2.0,236.7,236.7,236.5,13.7,12.6,11.2,867.9,-1.9,50.02,0.0,-4.4,77.1,868.2,-11.5,-10.9,77.1,100.0,3346.0,3344.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4093368594228237,False
165402,2026-08-11T12:27:46.628879+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.7,9.0,0.0,1.3,2.0,241.7,241.6,242.1,18.1,18.1,17.5,858.1,-6.4,50.05,0.0,-9.1,53.2,857.4,2.6,3.5,53.2,100.0,3301.0,3299.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.4119573961088482,False
165464,2026-08-11T12:28:17.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.2,0.6,0.0,1.3,1.0,242.7,242.3,242.8,17.4,16.9,17.1,858.2,-6.6,50.05,0.0,-8.7,53.2,858.4,-6.0,-2.9,53.2,100.0,3306.0,3305.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.415281004184242,False
165495,2026-08-11T12:28:33.618825+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.4,9.2,0.0,1.9,2.0,242.1,242.4,241.7,14.8,13.8,12.7,867.8,-1.5,50.04,0.0,-8.8,77.1,868.2,-10.7,-10.9,77.1,100.0,3348.0,3346.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.41176962353320196,False
165526,2026-08-11T12:28:48.629181+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.9,10.5,0.0,1.3,2.0,239.5,239.6,239.7,17.6,17.4,17.2,858.3,-7.1,50.04,0.0,-4.6,53.2,857.4,3.4,3.8,53.2,100.0,3302.0,3300.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.40449042021812454,False
165557,2026-08-11T12:29:04.618800+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,1.2,14.6,0.0,1.9,2.0,234.3,234.8,234.1,13.0,11.8,11.3,867.0,4.0,50.0,0.0,-2.6,77.1,868.2,-10.6,-10.6,77.1,100.0,3347.0,3345.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4074610267600057,False
165619,2026-08-11T12:29:35.629557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,1.0,8.2,0.0,1.9,1.0,241.8,241.7,241.2,16.4,15.7,14.6,868.2,-8.2,50.05,0.0,-8.3,77.1,867.2,0.0,0.8,77.1,100.0,3346.0,3345.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.40021750002511,False
165650,2026-08-11T12:29:50.629162+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.7,18.1,0.0,1.3,1.0,229.2,229.3,229.6,18.4,16.4,17.2,857.0,8.4,49.96,0.0,2.4,53.2,858.7,-9.7,-9.7,53.2,100.0,3307.0,3306.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.4113383405409581,False
165681,2026-08-11T12:30:06.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,1.2,5.6,0.0,1.9,2.0,243.5,243.8,243.2,15.2,14.2,13.2,868.1,-2.4,50.05,0.0,-8.1,77.1,866.9,3.2,2.1,77.1,100.0,3347.0,3342.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4083480898616492,False
165712,2026-08-11T12:30:21.630413+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.6,8.3,0.0,1.3,2.0,238.4,238.4,238.8,17.1,16.3,16.4,858.1,-1.0,50.03,0.0,-8.1,53.2,858.7,-9.3,-9.5,53.2,100.0,3308.0,3306.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.4063285120287523,False
165774,2026-08-11T12:30:52.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,2.1,15.8,0.0,1.3,2.0,234.3,234.6,234.9,17.2,15.6,16.7,857.0,6.2,49.97,0.0,-0.2,53.2,859.1,-9.6,-9.4,53.2,100.0,3308.0,3306.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.41275332648574786,False
165805,2026-08-11T12:31:08.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.0,6.6,0.0,1.9,2.0,243.8,243.9,243.4,16.1,15.4,14.2,868.2,-5.7,50.05,0.0,-7.9,77.1,867.2,0.9,0.9,77.1,100.0,3341.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4025096490315795,False
165867,2026-08-11T12:31:39.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.0,0.3,0.0,1.9,1.0,242.7,242.8,242.2,16.3,15.6,14.5,868.2,-9.6,50.05,0.0,-8.1,77.1,868.2,-9.9,-10.1,77.1,100.0,3347.0,3346.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.41746546630572257,False
165929,2026-08-11T12:32:10.618816+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.2,1.1,12.9,0.0,1.9,2.0,229.0,229.5,228.7,12.9,11.5,10.7,867.1,4.5,49.98,0.0,1.9,77.1,868.2,-8.4,-8.4,77.1,100.0,3346.0,3344.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4157834905896946,False
165960,2026-08-11T12:32:25.619225+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.4,7.8,0.0,1.2,1.0,239.8,239.7,239.9,17.3,16.2,16.7,858.0,3.5,50.0,0.0,-6.2,53.2,858.4,-4.3,-1.5,53.2,100.0,3305.0,3304.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.3988301419941061,False
165991,2026-08-11T12:32:41.630859+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,1.0,7.3,0.0,1.9,2.0,234.6,234.9,234.3,12.3,10.9,10.0,867.5,-2.9,50.02,0.0,-4.5,77.1,868.5,-10.2,-10.2,77.1,100.0,3349.0,3347.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4077000717027138,False
166022,2026-08-11T12:32:56.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.4,14.5,0.0,1.3,2.0,240.4,240.6,240.7,17.0,16.8,16.5,858.5,-12.4,50.04,0.0,-7.7,53.2,858.1,2.1,2.4,53.2,100.0,3302.0,3300.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.4154280295580449,False
166084,2026-08-11T12:33:27.629959+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.2,7.4,0.0,1.3,2.0,243.9,243.8,244.0,16.8,16.6,16.4,858.5,-1.8,50.04,0.0,-7.9,53.2,858.7,-9.2,-9.1,53.2,100.0,3310.0,3308.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.41185408006397717,False
166115,2026-08-11T12:33:43.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,1.1,9.8,0.0,1.9,1.0,241.3,241.7,241.0,16.1,15.3,14.3,868.3,-8.8,50.05,0.0,-7.8,77.1,867.2,1.0,0.8,77.1,100.0,3347.0,3346.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4013603961501716,False
166146,2026-08-11T12:33:58.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.4,9.6,0.0,1.3,2.0,231.1,231.3,231.6,17.2,15.5,16.7,857.3,3.2,49.99,0.0,1.5,53.2,858.7,-6.4,-3.8,53.2,100.0,3308.0,3306.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.4021700994418547,False
166177,2026-08-11T12:34:14.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.3,7.9,0.0,1.9,1.0,240.9,240.8,240.5,13.0,11.8,10.6,867.9,-0.3,50.03,0.0,-6.2,77.1,868.2,-8.2,-8.7,77.1,100.0,3347.0,3346.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4037465309902325,False
166239,2026-08-11T12:34:45.629405+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,1.1,6.9,0.0,1.9,1.0,239.8,240.1,239.5,15.9,15.1,13.9,868.3,-4.3,50.05,0.0,-7.6,77.1,867.2,2.6,1.8,77.1,100.0,3346.0,3345.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39588297414854173,False
166270,2026-08-11T12:35:00.628731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,2.0,12.5,0.0,1.3,1.0,230.4,230.2,230.3,18.0,16.0,17.0,857.1,3.7,49.95,0.0,2.4,53.2,859.1,-8.8,-8.7,53.2,100.0,3310.0,3309.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.41474522046744633,False
166301,2026-08-11T12:35:16.618759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,1.1,9.2,0.0,1.9,1.0,242.4,242.4,241.9,15.8,14.9,13.7,868.3,-6.3,50.05,0.0,-7.6,77.1,867.2,2.9,2.2,77.1,100.0,3345.0,3344.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3994810806079732,False
166332,2026-08-11T12:35:31.628909+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.5,7.1,0.0,1.3,1.0,241.3,241.5,241.7,16.4,16.1,15.9,858.6,-1.3,50.04,0.0,-7.3,53.2,859.1,-8.4,-8.7,53.2,100.0,3310.0,3309.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.4053971099543442,False
166394,2026-08-11T12:36:02.629852+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.2,1.7,0.0,1.3,1.0,237.0,237.2,237.4,16.4,14.9,15.9,857.9,3.1,50.0,0.0,-3.9,53.2,858.1,1.4,2.8,53.2,100.0,3304.0,3303.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.39563135865328986,False
166425,2026-08-11T12:36:18.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.3,1.2,0.0,1.9,1.0,235.2,235.4,234.8,12.2,11.0,9.9,867.6,-3.2,50.02,0.0,-4.1,77.1,867.9,-4.4,-4.2,77.1,100.0,3345.0,3344.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.40027420182497486,False
166456,2026-08-11T12:36:33.628714+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.5,3.4,0.0,1.3,2.0,241.5,241.8,242.0,16.2,15.3,15.7,858.2,-3.8,50.02,0.0,-6.9,53.2,858.7,-7.2,-6.0,53.2,100.0,3308.0,3306.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.39726046032106943,False
166487,2026-08-11T12:36:49.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.2,3.0,0.0,1.9,1.0,243.0,243.4,242.7,15.0,14.1,13.0,868.3,-5.7,50.04,0.0,-7.0,77.1,868.5,-8.7,-8.8,77.1,100.0,3348.0,3347.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.4086965777186693,False
166549,2026-08-11T12:37:20.630051+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.0,0.8,11.8,0.0,1.9,1.0,236.5,237.3,236.7,12.5,11.2,10.5,867.4,3.5,49.97,0.0,-1.2,77.1,868.2,-8.3,-8.6,77.1,100.0,3346.0,3345.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.39928070885442885,False
166580,2026-08-11T12:37:35.619283+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.8,8.1,0.0,1.3,1.0,241.8,242.0,242.2,15.8,15.4,15.3,858.3,0.2,50.03,0.0,-6.6,53.2,859.1,-7.9,-7.7,53.2,100.0,3307.0,3306.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4003040284287269,False
166611,2026-08-11T12:37:51.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.0,7.9,0.0,1.9,1.0,240.3,240.5,240.1,15.0,14.1,13.0,868.2,-0.7,50.04,0.0,-6.5,77.1,868.2,-8.6,-8.5,77.1,100.0,3347.0,3346.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.40490456042917494,False
166642,2026-08-11T12:38:06.618650+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.1,2.8,0.0,1.3,2.0,228.5,228.7,228.8,16.9,14.9,16.1,857.3,2.3,49.95,0.0,3.3,53.2,858.4,-0.5,1.1,53.2,100.0,3308.0,3306.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.3958385671001623,False
166704,2026-08-11T12:38:37.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.1,4.7,0.0,1.3,2.0,237.2,237.3,237.4,15.8,14.7,15.1,858.0,-2.9,49.98,0.0,-3.5,53.2,859.1,-7.6,-7.2,53.2,100.0,3310.0,3308.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.3964141232239086,False
166735,2026-08-11T12:38:53.618657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.5,0.4,7.3,0.0,1.9,1.0,236.3,236.3,236.0,12.3,10.7,9.8,867.6,-2.7,50.0,0.0,-1.8,77.1,867.2,4.6,3.7,77.1,100.0,3341.0,3340.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3932577117938737,False
166766,2026-08-11T12:39:08.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.1,5.0,0.0,1.3,2.0,232.6,232.7,233.0,17.6,15.6,16.5,858.0,-2.1,49.94,0.0,2.7,53.2,859.1,-7.1,-6.5,53.2,100.0,3308.0,3306.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.3980639870457361,False
166797,2026-08-11T12:39:24.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.6,7.4,0.0,1.9,1.0,235.5,235.7,235.2,12.2,11.0,10.2,867.6,-0.5,50.01,0.0,-0.6,77.1,868.2,-7.9,-8.0,77.1,100.0,3347.0,3346.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3994951823843194,False
166859,2026-08-11T12:39:55.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,1.4,7.6,0.0,1.9,1.0,229.2,229.1,228.6,15.3,14.6,14.3,866.5,3.3,49.95,0.0,5.2,77.1,867.9,-4.3,-4.0,77.1,100.0,3344.0,3343.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.40823362420864456,False
166921,2026-08-11T12:40:26.618882+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.1,2.8,0.0,1.9,1.0,242.8,242.8,242.4,13.9,12.9,11.8,868.1,-4.6,50.02,0.0,-5.9,77.1,868.2,-7.4,-7.6,77.1,100.0,3347.0,3346.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.40677423633946175,False
166952,2026-08-11T12:40:41.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.6,4.0,0.0,1.3,2.0,240.1,240.2,240.6,15.1,14.5,14.3,858.5,-0.8,50.02,0.0,-5.6,53.2,859.1,-4.8,-4.0,53.2,100.0,3309.0,3307.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.39132270609518555,False
167014,2026-08-11T12:41:12.618823+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.8,5.8,0.0,1.3,2.0,242.2,242.4,242.8,15.1,14.4,14.4,858.5,-0.1,50.02,0.0,-5.5,53.2,857.7,5.7,5.1,53.2,100.0,3303.0,3301.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.39113432896618433,False
167045,2026-08-11T12:41:28.618623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.2,1.5,0.0,1.9,1.0,242.1,242.2,241.6,13.7,12.8,11.5,868.0,-5.7,50.03,0.0,-5.5,77.1,868.2,-7.2,-7.2,77.1,100.0,3346.0,3345.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.40147683798942874,False
167076,2026-08-11T12:41:43.618556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.1,7.2,0.0,1.3,1.0,238.6,238.8,239.3,15.0,13.9,14.7,858.0,0.5,50.0,0.0,-0.3,53.2,859.1,-6.7,-5.6,53.2,100.0,3308.0,3307.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.39404394601466913,False
