id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
167107,2026-08-11T12:41:59.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.8,6.2,0.0,1.9,2.0,241.5,241.8,241.4,13.4,12.5,11.3,868.0,-2.6,50.03,0.0,-5.2,77.1,867.2,3.6,2.0,77.1,100.0,3346.0,3344.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.39412283367477274,False
167169,2026-08-11T12:42:30.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.6,0.3,4.3,0.0,1.9,2.0,242.2,242.3,241.9,12.1,11.0,9.5,867.8,1.8,50.03,0.0,-5.0,77.1,867.5,-2.5,-2.0,77.1,100.0,3346.0,3344.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.40085339967803135,False
167200,2026-08-11T12:42:45.629918+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.1,4.8,0.0,1.2,2.0,237.6,237.8,237.9,14.5,12.9,13.7,858.0,-1.0,50.0,0.0,-5.1,53.2,859.1,-5.8,-5.1,53.2,100.0,3309.0,3307.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3879632575879937,False
167231,2026-08-11T12:43:01.629246+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,1.0,2.7,0.0,1.9,2.0,239.4,239.8,239.3,13.5,12.4,11.1,867.9,0.8,50.03,0.0,-4.9,77.1,866.9,3.5,3.0,77.1,100.0,3344.0,3342.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3949217451294063,False
167262,2026-08-11T12:43:16.618749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,1.9,18.1,0.0,1.2,2.0,233.9,233.5,233.7,16.8,14.6,15.6,857.2,11.6,49.95,0.0,3.2,53.2,859.1,-6.5,-5.2,53.2,100.0,3309.0,3307.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3973633001500919,False
167324,2026-08-11T12:43:47.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.2,5.0,0.0,1.2,1.0,240.0,240.3,240.7,14.4,13.5,13.6,858.3,-0.2,50.01,0.0,-4.4,53.2,858.1,4.8,3.9,53.2,100.0,3308.0,3307.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.385430177660169,False
167355,2026-08-11T12:44:03.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.0,1.4,12.1,0.0,1.9,1.0,229.9,229.2,229.0,15.6,14.9,14.6,866.5,7.7,49.94,0.0,5.5,77.1,867.9,-4.4,-4.3,77.1,100.0,3344.0,3343.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4075945167373431,False
167386,2026-08-11T12:44:18.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.3,4.2,0.0,1.2,2.0,243.2,243.6,243.8,14.1,13.0,13.6,858.1,4.2,50.01,0.0,-4.5,53.2,858.4,0.0,0.1,53.2,100.0,3305.0,3303.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.38645036249863246,False
167479,2026-08-11T12:45:05.619719+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,1.0,11.3,0.0,1.9,1.0,230.8,230.8,230.4,15.7,15.1,14.8,866.5,8.9,49.95,0.0,3.9,77.1,867.5,-2.4,-1.5,77.1,100.0,3346.0,3345.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.40235241344031286,False
167510,2026-08-11T12:45:20.628677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.3,5.1,0.0,1.2,1.0,237.4,237.6,237.8,14.6,12.6,13.6,858.0,1.0,50.01,0.0,0.5,53.2,857.7,6.1,5.4,53.2,100.0,3301.0,3300.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.38824932636234294,False
167541,2026-08-11T12:45:36.619562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.2,7.5,0.0,1.9,1.0,241.5,241.5,241.0,12.8,11.8,10.5,867.7,1.9,50.02,0.0,-4.2,77.1,867.9,-5.6,-5.9,77.1,100.0,3346.0,3345.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3978871685216985,False
167572,2026-08-11T12:45:51.629623+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,2.1,19.3,0.0,1.2,2.0,226.5,225.9,226.4,19.9,17.7,18.5,857.0,14.0,49.93,0.0,7.2,53.2,859.1,-5.3,-4.8,53.2,100.0,3309.0,3307.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.41137471529933184,False
167634,2026-08-11T12:46:22.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.5,0.3,0.0,1.2,2.0,238.9,239.0,239.1,14.3,12.5,13.3,857.9,-1.5,50.0,0.0,-4.5,53.2,858.4,-1.2,-0.9,53.2,100.0,3304.0,3302.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3860707744515936,False
167665,2026-08-11T12:46:38.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.2,2.5,0.0,1.9,1.0,239.4,239.9,239.3,13.0,12.0,10.7,867.7,-3.9,50.02,0.0,-4.3,77.1,867.5,-1.4,-1.8,77.1,100.0,3342.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3953519390284976,False
167696,2026-08-11T12:46:53.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,3.8,0.0,1.2,2.0,241.0,240.9,241.2,14.2,13.2,13.3,858.2,-0.9,50.01,0.0,-4.2,53.2,858.7,-4.7,-4.9,53.2,100.0,3309.0,3307.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.38827584966059203,False
167727,2026-08-11T12:47:09.618834+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.0,4.0,0.0,1.9,2.0,232.0,232.4,231.8,13.5,12.5,12.1,866.9,7.5,49.99,0.0,1.6,77.1,866.9,3.5,3.4,77.1,100.0,3341.0,3339.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.40556255059248936,False
167789,2026-08-11T12:47:40.619189+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.9,6.4,0.0,1.9,1.0,237.1,237.6,236.9,12.1,10.9,10.2,867.0,0.5,49.99,0.0,0.9,77.1,867.9,-5.9,-5.8,77.1,100.0,3346.0,3345.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.39339554931891507,False
167820,2026-08-11T12:47:55.628827+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.6,8.4,0.0,1.2,2.0,240.5,240.5,240.9,14.0,13.2,13.3,858.3,-2.7,50.01,0.0,-4.3,53.2,857.7,5.7,4.5,53.2,100.0,3303.0,3301.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.38547319317973283,False
167851,2026-08-11T12:48:11.618851+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,1.7,14.0,0.0,1.9,1.0,227.9,227.2,227.1,16.6,16.0,15.9,866.2,8.1,49.94,0.0,7.5,77.1,867.9,-5.9,-6.0,77.1,100.0,3346.0,3345.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.42155884618186146,False
167882,2026-08-11T12:48:26.619395+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.1,0.8,0.0,1.2,2.0,243.2,243.2,243.5,14.3,13.3,13.6,858.2,-0.8,50.01,0.0,-4.6,53.2,858.1,0.0,0.7,53.2,100.0,3304.0,3302.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3902033239610188,False
167975,2026-08-11T12:49:13.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.8,4.4,0.0,1.9,1.0,239.3,239.7,239.1,12.0,10.8,10.3,867.1,-1.6,49.97,0.0,-1.4,77.4,867.9,-6.0,-6.2,77.4,100.0,3346.0,3345.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3913997969841835,False
168006,2026-08-11T12:49:28.629135+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.5,7.3,0.0,1.2,2.0,235.1,235.5,235.3,15.5,13.5,14.5,857.6,2.1,49.98,0.0,1.2,53.2,859.1,-5.2,-5.5,53.2,100.0,3308.0,3306.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.38825053844726504,False
168037,2026-08-11T12:49:44.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.9,11.1,0.0,1.9,1.0,240.9,241.0,240.6,13.1,12.2,11.0,867.8,-5.7,50.03,0.0,-4.8,77.4,866.9,5.4,3.9,77.4,100.0,3342.0,3341.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3942259635006801,False
168099,2026-08-11T12:50:15.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.9,4.5,0.0,1.9,1.0,242.9,243.4,242.8,13.3,12.3,11.1,867.8,-0.8,50.03,0.0,-5.0,77.4,866.9,3.7,2.7,77.4,100.0,3341.0,3339.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.39508393557267446,False
168130,2026-08-11T12:50:30.619598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.7,2.1,0.0,1.2,2.0,241.6,241.8,242.0,14.6,13.8,14.0,858.4,-4.3,50.01,0.0,-4.9,53.2,859.1,-6.4,-5.5,53.2,100.0,3309.0,3307.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3924574822915204,False
168161,2026-08-11T12:50:46.629191+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.8,1.0,12.9,0.0,1.9,2.0,232.4,233.1,232.1,13.1,11.8,11.3,866.9,6.3,50.0,0.0,3.1,77.4,867.9,-6.6,-6.7,77.4,100.0,3347.0,3345.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.40434932316330424,False
168192,2026-08-11T12:51:01.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.8,4.4,0.0,1.2,1.0,237.3,237.8,237.8,16.5,14.5,15.5,857.3,6.3,49.96,0.0,0.5,53.2,858.1,1.9,2.0,53.2,100.0,3307.0,3306.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.37884316984759175,False
168254,2026-08-11T12:51:32.619090+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.7,5.1,0.0,1.2,2.0,241.0,241.1,241.2,14.6,13.5,14.4,857.7,2.7,49.98,0.0,-2.9,53.2,858.4,-2.4,-0.5,53.2,100.0,3309.0,3307.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.37991919022723314,False
168285,2026-08-11T12:51:48.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.7,9.3,0.0,1.9,1.0,238.8,239.1,238.5,12.1,10.5,9.4,867.5,2.6,49.98,0.0,-2.8,77.4,868.2,-6.7,-6.7,77.4,100.0,3347.0,3346.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.4001435819919612,False
168316,2026-08-11T12:52:03.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.7,7.3,0.0,1.2,2.0,240.6,240.4,240.9,14.5,13.9,13.7,858.4,-0.5,50.02,0.0,-4.9,53.2,857.7,6.8,5.5,53.2,100.0,3306.0,3304.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.384166576221152,False
168347,2026-08-11T12:52:19.618715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,1.4,18.5,0.0,1.9,1.0,234.2,234.2,233.8,15.9,15.3,14.9,866.5,11.8,49.95,0.0,3.1,77.4,867.9,-6.7,-6.5,77.4,100.0,3345.0,3344.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.4155718323317606,False
168409,2026-08-11T12:52:50.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.4,0.1,0.1,0.0,1.8,2.0,241.0,240.7,240.8,13.4,12.2,11.0,867.8,-5.9,50.02,0.0,-4.7,77.4,867.9,-6.0,-6.3,77.4,100.0,3347.0,3345.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.40459859339571563,False
168440,2026-08-11T12:53:05.629105+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.6,1.0,12.2,0.0,1.2,2.0,229.0,228.7,229.4,17.6,15.0,16.3,857.1,13.1,49.96,0.0,4.6,53.2,858.1,0.9,1.2,53.2,100.0,3306.0,3304.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.38639329718083065,False
168502,2026-08-11T12:53:36.629224+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.6,1.6,10.8,0.0,1.2,2.0,234.3,234.0,234.8,15.4,12.8,14.6,857.5,5.5,49.97,0.0,1.1,53.2,859.1,-5.3,-4.5,53.2,100.0,3308.0,3306.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.38868567854943725,False
168564,2026-08-11T12:54:07.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.3,1.3,5.0,0.0,1.1,1.0,237.2,236.5,237.3,15.5,13.2,14.7,857.4,-0.4,49.96,0.0,1.1,53.2,858.7,-5.4,-4.3,53.2,100.0,3307.0,3306.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.38351680285805234,False
168595,2026-08-11T12:54:23.628662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.6,0.3,6.8,0.0,1.9,2.0,241.8,241.2,241.8,13.1,10.6,10.5,867.6,1.5,50.02,0.0,0.4,77.4,867.9,-5.3,-5.2,77.4,100.0,3346.0,3344.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4039991714255375,False
168626,2026-08-11T12:54:38.618661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.5,0.1,0.1,0.0,1.1,2.0,240.5,239.5,240.9,14.1,11.6,13.4,858.2,-0.1,50.01,0.0,-3.5,53.2,858.1,0.0,0.9,53.2,100.0,3308.0,3306.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3886470814570722,False
168657,2026-08-11T12:54:54.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.0,1.3,14.5,0.0,1.9,2.0,229.0,227.7,228.6,16.2,16.4,15.4,866.2,9.6,49.93,0.0,6.2,77.4,867.5,-4.9,-5.1,77.4,100.0,3346.0,3344.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4214252115346486,False
168719,2026-08-11T12:55:25.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.2,10.5,0.0,1.9,1.0,239.7,239.3,239.4,11.5,9.9,9.2,867.3,7.1,49.98,0.0,-1.8,77.4,867.5,-3.4,-3.6,77.4,100.0,3344.0,3343.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4071286498785197,False
168750,2026-08-11T12:55:40.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.4,0.6,0.3,0.0,1.2,2.0,235.9,235.7,236.3,13.9,11.5,13.2,857.5,2.9,49.97,0.0,1.8,53.2,858.1,2.6,2.2,53.2,100.0,3304.0,3302.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3785131295495639,False
168781,2026-08-11T12:55:56.629075+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.7,1.3,12.4,0.0,1.9,1.0,234.9,233.8,234.3,15.7,15.6,15.0,866.2,7.6,49.94,0.0,4.3,77.4,867.5,-4.8,-4.9,77.4,100.0,3346.0,3345.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4048962659858515,False
168812,2026-08-11T12:56:11.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.2,0.3,0.8,0.0,1.2,2.0,228.7,227.2,228.3,16.4,14.2,15.4,857.1,7.7,49.93,0.0,4.9,53.2,857.4,6.9,7.4,53.2,100.0,3302.0,3300.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3932641732301815,False
168874,2026-08-11T12:56:42.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.6,0.7,6.5,0.0,1.2,2.0,241.0,240.7,241.8,13.5,10.9,13.0,858.0,2.5,50.0,0.0,-2.1,53.2,858.7,-4.0,-3.8,53.2,100.0,3307.0,3305.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.38714117254630664,False
168905,2026-08-11T12:56:58.649366+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.4,0.6,4.8,0.0,1.9,1.0,240.0,239.2,239.7,12.5,10.4,10.1,867.5,-2.2,50.01,0.0,-2.9,77.4,866.9,2.6,1.3,77.4,100.0,3343.0,3342.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.39000972889031404,False
168936,2026-08-11T12:57:13.618635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.6,1.5,9.5,0.0,1.2,2.0,230.2,228.6,229.9,17.9,16.3,16.7,856.9,9.0,49.92,0.0,7.9,53.2,858.4,-0.5,-0.7,53.2,100.0,3304.0,3302.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3905060448194908,False
168967,2026-08-11T12:57:29.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,0.2,2.6,0.0,1.9,2.0,243.3,242.8,243.1,12.2,10.2,9.7,867.4,-1.0,50.01,0.0,-3.1,77.4,867.2,1.6,0.3,77.4,100.0,3343.0,3341.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4028577616583877,False
169029,2026-08-11T12:58:00.619236+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.4,0.6,0.0,1.9,1.0,233.4,232.5,232.6,13.5,12.8,12.3,866.6,8.1,49.98,0.0,2.8,77.4,866.2,7.5,6.0,77.4,100.0,3340.0,3339.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4047288348887598,False
169060,2026-08-11T12:58:15.619037+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.4,2.2,16.4,0.0,1.2,2.0,233.3,231.9,233.0,18.0,16.6,16.6,856.5,13.6,49.92,0.0,5.7,53.2,858.7,-2.8,-3.2,53.2,100.0,3307.0,3305.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.39496409667214266,False
169091,2026-08-11T12:58:31.629567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.5,0.7,11.2,0.0,1.9,1.0,236.4,236.3,236.2,12.9,12.0,11.4,866.8,7.2,49.97,0.0,3.1,77.4,867.5,-4.0,-4.0,77.4,100.0,3344.0,3343.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.40175554579126543,False
169122,2026-08-11T12:58:46.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.0,0.5,6.4,0.0,1.2,1.0,240.2,239.8,241.0,13.0,11.0,12.6,857.9,1.6,50.0,0.0,-2.7,53.2,857.4,8.0,8.3,53.2,100.0,3303.0,3302.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3850332476017541,False
169184,2026-08-11T12:59:17.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.0,0.4,8.1,0.0,1.2,1.0,242.2,241.6,242.5,12.9,10.9,12.5,857.8,0.9,50.0,0.0,-2.5,53.2,857.4,9.0,9.3,53.2,100.0,3301.0,3300.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.388655035143186,False
169215,2026-08-11T12:59:33.628688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.7,0.3,0.8,0.0,1.9,1.0,241.5,240.8,241.3,12.0,10.1,9.3,867.2,-3.3,50.01,0.0,-2.4,77.4,867.5,-4.1,-3.7,77.4,100.0,3341.0,3340.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4014172004172769,False
169246,2026-08-11T12:59:48.630135+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.9,1.7,7.6,0.0,1.2,1.0,231.1,230.2,231.2,15.9,14.0,14.8,856.7,4.7,49.95,0.0,6.4,53.2,858.4,-2.9,-2.7,53.2,100.0,3307.0,3306.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.38749772495832857,False
169277,2026-08-11T13:00:04.619629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.7,7.0,0.0,1.9,1.0,243.5,242.9,243.3,11.2,9.7,8.9,866.9,1.8,49.99,0.0,-2.2,77.4,866.2,8.8,6.7,77.4,100.0,3339.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4029516252810947,False
169339,2026-08-11T13:00:35.618606+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.2,2.3,0.0,1.9,2.0,239.9,239.3,239.7,11.6,10.1,9.4,867.1,-0.4,50.0,0.0,-2.2,77.4,866.9,1.9,0.7,77.4,100.0,3341.0,3339.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3937821842700971,False
169370,2026-08-11T13:00:50.628786+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.1,1.3,6.1,0.0,1.2,1.0,235.3,234.3,235.0,14.9,12.8,13.7,857.1,2.9,49.96,0.0,-0.1,53.2,858.4,-3.2,-2.1,53.2,100.0,3305.0,3304.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3854175654982581,False
169401,2026-08-11T13:01:06.641440+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.9,10.4,0.0,2.0,1.0,239.4,239.0,239.0,11.7,10.2,9.4,867.1,-1.1,50.0,0.0,-2.3,77.4,866.2,9.3,7.1,77.4,100.0,3338.0,3337.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.39711210967714383,False
169432,2026-08-11T13:01:21.629946+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,2.0,7.0,0.0,1.2,2.0,232.3,231.6,232.2,18.9,17.2,17.8,856.4,4.2,49.91,0.0,6.5,53.2,858.4,-2.8,-2.8,53.2,100.0,3306.0,3304.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3899577828580699,False
169494,2026-08-11T13:01:52.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.3,4.0,0.0,1.2,1.0,239.9,239.8,240.1,12.5,11.0,11.4,857.7,2.7,50.0,0.0,-2.4,53.2,857.4,6.7,5.3,53.2,100.0,3304.0,3303.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3800806550464892,False
169556,2026-08-11T13:02:23.619241+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.2,0.3,0.0,1.2,2.0,242.1,242.3,242.5,12.6,11.1,11.6,857.6,3.4,50.0,0.0,-2.2,53.2,857.4,3.7,3.7,53.2,100.0,3303.0,3301.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.38345256369179676,False
169587,2026-08-11T13:02:39.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.2,5.5,0.0,1.9,1.0,241.9,242.1,241.6,11.2,10.2,9.0,867.0,1.8,50.0,0.0,-2.1,77.4,867.2,-3.7,-3.5,77.4,100.0,3344.0,3343.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3974864515695907,False
169649,2026-08-11T13:03:10.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.2,1.0,10.8,0.0,1.9,2.0,238.3,238.4,238.0,13.1,12.2,11.9,866.2,7.3,49.94,0.0,2.5,77.4,867.2,-3.5,-3.4,77.4,100.0,3344.0,3342.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3991455359741604,False
169680,2026-08-11T13:03:25.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,0.5,0.2,0.0,1.2,1.0,234.9,234.8,235.1,15.3,13.0,13.9,856.9,6.4,49.96,0.0,4.4,53.2,857.4,6.6,5.0,53.2,100.0,3300.0,3299.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3840007510248499,False
169711,2026-08-11T13:03:41.629572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.1,5.2,0.0,1.9,1.0,239.5,239.6,239.1,11.4,10.5,9.2,867.0,5.2,50.0,0.0,-1.9,77.4,866.9,0.0,0.2,77.4,100.0,3343.0,3342.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3966817712863964,False
169742,2026-08-11T13:03:56.619538+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,2.5,3.6,0.0,1.2,1.0,229.4,229.6,229.4,20.4,18.5,18.9,855.9,0.6,49.91,0.0,13.3,53.2,858.4,-3.0,-2.4,53.2,100.0,3305.0,3304.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4091745697288722,False
169804,2026-08-11T13:04:27.618771+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,1.4,14.2,0.0,1.2,1.0,238.0,237.9,238.3,15.8,13.6,14.4,856.7,11.5,49.95,0.0,2.0,53.2,858.1,-2.7,-2.1,53.2,100.0,3305.0,3304.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.38582074720842263,False
169835,2026-08-11T13:04:43.628791+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.9,12.3,0.0,1.9,1.0,235.3,235.1,234.5,13.5,12.7,12.3,866.3,9.5,49.97,0.0,3.5,77.4,867.2,-2.8,-3.2,77.4,100.0,3343.0,3342.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3971295335765302,False
169866,2026-08-11T13:04:58.630542+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.1,2.9,0.0,1.2,2.0,240.2,240.2,240.5,12.2,10.7,11.1,857.5,2.2,49.99,0.0,-1.8,53.2,857.4,5.1,4.0,53.2,100.0,3301.0,3299.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3800300333491602,False
169897,2026-08-11T13:05:14.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,1.5,12.4,0.0,1.9,1.0,227.8,227.5,227.3,18.4,18.4,19.1,865.0,12.9,49.91,0.0,5.0,77.4,866.5,0.5,0.5,77.4,100.0,3341.0,3340.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.41861880757804576,False
169959,2026-08-11T13:05:45.629307+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.3,0.3,0.0,1.9,2.0,241.7,241.6,241.3,11.1,9.9,8.9,866.8,3.0,50.0,0.0,-1.5,77.4,866.5,2.7,1.5,77.4,100.0,3343.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.39545613160113996,False
169990,2026-08-11T13:06:00.629550+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.5,0.1,2.2,0.0,1.2,2.0,234.5,234.7,235.1,15.3,12.8,13.8,856.8,5.5,49.94,0.0,6.6,53.2,856.7,7.7,6.2,53.2,100.0,3299.0,3297.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3843495763724104,False
170021,2026-08-11T13:06:16.629782+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,2.2,0.0,1.9,1.0,240.3,239.8,239.7,12.5,11.8,11.2,865.9,5.6,49.95,0.0,2.6,77.4,866.5,3.4,2.1,77.4,100.0,3342.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3909176721064172,False
170114,2026-08-11T13:07:02.618641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.3,1.5,11.7,0.0,1.2,2.0,234.9,233.5,234.9,16.3,15.3,15.0,856.2,10.9,49.91,0.0,4.9,53.2,857.7,-0.8,-1.3,53.2,100.0,3304.0,3302.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3863249210285704,False
170145,2026-08-11T13:07:18.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,0.3,8.0,0.0,2.0,1.0,237.9,237.7,237.6,11.4,10.4,9.2,866.1,-0.9,49.96,0.0,3.2,77.4,865.8,7.1,6.3,77.4,100.0,3332.0,3331.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.39703990020118124,False
170176,2026-08-11T13:07:33.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.1,3.1,0.0,1.2,2.0,240.8,240.1,241.1,12.1,11.0,11.1,857.2,1.3,49.98,0.0,-0.9,53.2,857.1,4.4,3.7,53.2,100.0,3303.0,3301.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.37982197825829306,False
170207,2026-08-11T13:07:49.618856+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,1.2,1.0,7.7,0.0,1.9,1.0,235.0,233.6,234.3,14.2,14.0,13.0,865.9,5.1,49.95,0.0,5.7,77.4,866.9,-2.6,-1.9,77.4,100.0,3342.0,3341.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3982094546853136,False
170269,2026-08-11T13:08:20.619090+00:00,external_ems_1,bess_1,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.7,3.3,1.1,20.5,0.0,1.9,1.0,232.4,231.7,232.2,28.3,30.0,26.7,865.4,19.8,49.9,0.0,10.0,77.4,866.5,-0.7,-0.3,77.4,100.0,3341.0,3340.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.45034296978441557,False
170300,2026-08-11T13:08:35.628658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.2,0.7,4.3,0.0,1.2,1.0,243.0,242.4,243.4,12.2,11.0,11.2,857.0,2.5,49.98,0.0,-0.7,53.2,857.7,-1.8,-1.3,53.2,100.0,3303.0,3302.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.38182487202916093,False
170331,2026-08-11T13:08:51.630341+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,1.0,9.6,0.0,1.9,2.0,241.4,240.8,241.0,11.1,9.8,8.8,866.5,-0.3,49.99,0.0,-0.7,77.4,865.5,9.3,8.0,77.4,100.0,3342.0,3340.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3977849818411604,False
170362,2026-08-11T13:09:06.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.3,0.9,0.4,0.0,1.2,2.0,231.9,230.5,232.0,16.2,14.9,14.9,856.2,3.4,49.92,0.0,6.3,53.2,857.1,3.0,2.5,53.2,100.0,3301.0,3299.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.38916073237498616,False
170424,2026-08-11T13:09:37.628683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.4,2.7,0.0,1.2,2.0,241.7,241.0,241.9,12.2,10.4,11.1,857.0,1.5,49.97,0.0,-0.7,53.2,857.4,-1.2,-1.3,53.2,100.0,3305.0,3303.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.3821228456144591,False
170455,2026-08-11T13:09:53.618712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.5,0.5,4.1,0.0,1.9,1.0,234.6,233.5,233.7,12.6,11.9,11.1,866.0,4.1,49.96,0.0,3.6,77.4,865.5,8.2,8.6,77.4,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39583373971619856,False
170486,2026-08-11T13:10:08.629790+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.5,1.7,13.9,0.0,1.2,1.0,237.1,236.2,237.2,18.5,17.4,17.0,855.7,12.6,49.92,0.0,4.4,53.2,857.4,-1.3,-0.8,53.2,100.0,3302.0,3301.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.38663491600452177,False
170517,2026-08-11T13:10:24.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.1,0.6,0.0,1.9,1.0,241.9,241.5,241.5,11.1,9.9,8.7,866.4,-1.9,49.99,0.0,-0.7,77.4,866.5,-1.3,-1.8,77.4,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3915176766115963,False
170610,2026-08-11T13:11:10.629586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.4,4.2,0.0,1.2,1.0,242.6,242.1,242.9,12.2,10.5,11.1,856.8,2.9,49.97,0.0,-0.7,53.2,856.4,7.1,5.8,53.2,100.0,3300.0,3299.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.37731351254346585,False
170641,2026-08-11T13:11:26.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.3,0.1,2.0,0.0,1.9,1.0,241.5,241.3,241.2,10.9,9.7,8.6,866.3,-2.0,49.99,0.0,-0.6,77.4,866.2,0.0,0.3,77.4,100.0,3339.0,3338.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38854308236373986,False
170672,2026-08-11T13:11:41.618702+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.1,2.8,0.0,1.2,2.0,241.8,241.2,242.0,12.2,10.5,11.1,856.8,3.0,49.98,0.0,-0.6,53.2,856.7,5.8,5.8,53.2,100.0,3299.0,3297.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3782923435515666,False
170734,2026-08-11T13:12:12.629193+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.3,0.2,5.1,0.0,1.2,2.0,231.3,230.1,231.1,17.0,16.0,15.7,855.5,6.9,49.94,0.0,8.1,53.2,855.7,12.0,12.0,53.2,100.0,3299.0,3297.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3874643976825526,False
170765,2026-08-11T13:12:28.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.7,4.7,0.0,1.9,1.0,240.4,239.7,239.7,12.8,12.2,11.5,865.8,2.8,49.94,0.0,3.0,77.4,866.5,-1.9,-1.2,77.4,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39048660495318727,False
170796,2026-08-11T13:12:43.629690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.4,1.4,5.6,0.0,1.2,1.0,236.1,234.8,236.0,15.7,14.4,14.3,856.0,4.7,49.93,0.0,6.6,53.2,857.4,-0.9,-0.6,53.2,100.0,3302.0,3301.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3816029021652754,False
170827,2026-08-11T13:12:59.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.7,6.6,0.0,1.9,2.0,239.3,238.8,238.9,11.1,10.1,8.8,866.2,0.7,49.99,0.0,-0.2,77.4,865.5,7.3,9.9,77.4,100.0,3332.0,3330.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38925824457096275,False
170889,2026-08-11T13:13:30.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,0.9,4.2,0.0,1.9,1.0,242.0,241.7,241.7,10.9,9.9,8.7,865.6,3.0,49.99,0.0,3.7,77.4,866.5,-1.2,-1.3,77.4,100.0,3339.0,3338.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3937549268238687,False
170920,2026-08-11T13:13:45.643439+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.6,0.1,0.6,0.0,1.2,1.0,240.0,239.4,240.4,12.1,10.5,10.8,856.6,2.5,49.98,0.0,-0.2,53.2,856.7,1.9,1.6,53.2,100.0,3301.0,3300.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.37963838358243934,False
170951,2026-08-11T13:14:01.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,1.5,0.9,0.0,1.9,1.0,227.5,227.1,226.9,16.2,14.5,15.1,864.0,5.3,49.9,0.0,7.1,77.4,865.5,6.2,4.2,77.4,100.0,3338.0,3337.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4124593689307857,False
170982,2026-08-11T13:14:16.619340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.5,5.4,0.0,1.3,2.0,242.5,242.4,242.8,12.2,10.1,11.0,856.5,3.1,49.98,0.0,-0.4,53.2,856.0,8.5,7.4,53.2,100.0,3300.0,3298.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.37983771125244203,False
171044,2026-08-11T13:14:47.619334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.6,2.7,0.0,1.3,2.0,238.9,239.0,239.2,12.2,10.4,10.8,856.1,2.0,49.96,0.0,2.3,53.2,856.7,4.7,3.7,53.2,100.0,3299.0,3297.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3749205124241622,False
171075,2026-08-11T13:15:03.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,1.2,12.4,0.0,1.9,1.0,235.2,234.9,234.6,16.7,16.4,16.1,865.3,11.2,49.94,0.0,5.5,77.4,866.5,-1.2,-1.7,77.4,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3991641866799796,False
171137,2026-08-11T13:15:34.619057+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.4,3.0,0.0,1.9,1.0,239.9,240.0,239.5,10.9,10.1,8.9,866.1,1.3,49.99,0.0,-0.5,77.4,866.5,-1.7,-1.6,77.4,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39052391434005584,False
171199,2026-08-11T13:16:05.619193+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,1.2,6.3,0.0,1.9,2.0,239.5,239.7,239.2,10.9,10.1,8.9,866.0,1.8,49.99,0.0,-0.4,77.4,864.8,8.1,10.3,77.4,100.0,3335.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3950061384517244,False
171230,2026-08-11T13:16:20.618583+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.3,2.0,2.6,22.0,0.0,1.3,2.0,229.3,229.1,229.4,26.0,24.7,24.0,854.5,21.3,49.89,0.0,13.8,53.2,857.1,-0.7,-0.3,53.2,100.0,3298.0,3299.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4139144292340252,False
171261,2026-08-11T13:16:36.630788+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.2,0.3,0.0,1.9,1.0,241.5,241.8,241.1,10.8,10.1,8.8,866.0,-0.3,49.99,0.0,-0.3,77.4,865.8,0.0,0.0,77.4,100.0,3339.0,3338.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39014799238795383,False
171292,2026-08-11T13:16:51.629214+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,4.3,0.0,1.3,2.0,241.5,241.7,241.8,12.1,10.2,10.6,856.3,1.9,49.98,0.0,-0.3,53.2,856.4,6.2,4.9,53.2,100.0,3298.0,3296.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.37938052679600587,False
171354,2026-08-11T13:17:22.628663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,0.6,2.4,0.0,1.3,1.0,239.1,239.0,239.3,15.2,12.7,13.6,855.8,8.0,49.93,0.0,3.1,53.2,856.4,5.6,4.5,53.2,100.0,3297.0,3296.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.37975509996897666,False
171385,2026-08-11T13:17:38.628753+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,1.0,5.7,0.0,1.9,1.0,234.7,234.8,234.4,13.9,13.2,13.0,865.2,4.8,49.95,0.0,5.1,77.4,866.2,-0.9,-1.4,77.4,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39177337355028147,False
171416,2026-08-11T13:17:53.628967+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.9,7.3,0.0,1.4,2.0,236.2,236.2,236.6,16.2,13.8,14.5,856.3,5.1,49.98,0.0,4.1,53.2,855.4,12.4,13.8,53.2,100.0,3296.0,3294.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3880700655293272,False
171447,2026-08-11T13:18:09.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.5,1.0,8.1,0.0,1.9,1.0,231.2,231.9,230.6,17.3,16.2,15.8,865.2,6.7,49.9,0.0,8.1,77.4,866.2,-1.4,-1.4,77.4,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.404143395192728,False
171509,2026-08-11T13:18:40.629710+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.4,2.2,0.0,1.9,1.0,239.9,240.1,239.6,10.8,10.0,8.8,865.9,1.3,49.99,0.0,-0.1,77.4,865.5,3.5,2.6,77.4,100.0,3338.0,3337.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3868268510333668,False
171540,2026-08-11T13:18:55.629489+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,2.4,19.5,0.0,1.4,1.0,227.4,227.4,227.6,26.5,24.9,25.4,854.3,19.5,49.89,0.0,12.8,53.2,856.7,0.0,-0.4,53.2,100.0,3300.0,3299.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4150156009919131,False
171571,2026-08-11T13:19:11.619061+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,1.3,14.5,0.0,1.9,1.0,242.7,243.0,242.3,10.8,10.0,9.0,865.8,-1.0,49.99,0.0,-0.1,77.4,864.5,13.5,10.9,77.4,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4046609060607962,False
171602,2026-08-11T13:19:26.618580+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.9,3.7,1.4,22.6,0.0,1.4,2.0,228.8,227.9,228.7,21.9,18.2,18.5,855.3,22.1,49.9,0.0,9.4,53.2,856.7,-0.5,-0.3,53.2,100.0,3300.0,3298.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.41499435150023234,False
171664,2026-08-11T13:19:57.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,2.7,0.0,1.4,2.0,240.7,240.8,240.9,12.1,10.2,10.7,856.1,2.0,49.98,0.0,0.0,53.2,856.0,4.7,4.5,53.2,100.0,3300.0,3298.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3879816671953084,False
171695,2026-08-11T13:20:13.628765+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.2,1.8,0.0,1.9,1.0,228.7,228.4,228.0,17.7,17.4,17.6,865.0,8.7,49.91,0.0,9.0,77.4,865.2,6.9,5.7,77.4,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4155993218952025,False
171726,2026-08-11T13:20:28.629984+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.7,1.3,0.0,1.3,2.0,240.2,240.4,240.6,14.2,11.8,12.8,855.3,6.5,49.94,0.0,3.0,53.2,856.0,5.2,4.5,53.2,100.0,3299.0,3297.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.38303630544404166,False
171757,2026-08-11T13:20:44.629316+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.4,1.1,7.1,0.0,1.9,1.0,233.2,233.3,232.9,15.1,14.8,14.7,865.1,6.2,49.94,0.0,4.4,77.4,866.2,-0.9,-1.1,77.4,100.0,3339.0,3338.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.390661492121735,False
171819,2026-08-11T13:21:15.618655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.5,1.3,19.5,0.0,1.9,1.0,233.5,233.4,233.2,30.1,29.6,29.9,864.5,18.4,49.9,0.0,17.4,77.4,865.8,-1.1,-1.1,77.4,100.0,3339.0,3338.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4538474355711871,False
171850,2026-08-11T13:21:30.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.6,1.2,5.3,0.0,1.3,2.0,235.8,235.4,235.8,16.0,13.4,14.3,855.5,5.3,49.98,0.0,4.5,53.2,856.7,0.0,-0.1,53.2,100.0,3299.0,3297.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.3854066518755592,False
171881,2026-08-11T13:21:46.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.9,6.2,0.0,1.9,1.0,241.3,241.6,241.0,10.7,9.8,8.7,865.7,0.4,49.99,0.0,0.0,77.4,864.8,6.6,7.1,77.4,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3870157618050762,False
171912,2026-08-11T13:22:01.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,1.0,5.3,0.0,1.3,2.0,228.1,228.3,228.0,18.5,16.1,17.0,854.7,12.6,49.89,0.0,3.8,53.2,855.7,7.3,5.3,53.2,100.0,3297.0,3295.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.3950444808939056,False
171974,2026-08-11T13:22:32.619329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.3,0.6,2.0,0.0,1.3,2.0,240.8,240.8,240.9,13.1,10.8,11.6,855.8,4.3,49.98,0.0,0.2,53.2,856.4,2.3,1.3,53.2,100.0,3296.0,3294.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.38138430425671915,False
172005,2026-08-11T13:22:48.628810+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.4,4.7,0.0,1.9,1.0,240.1,240.3,239.8,10.6,9.8,8.7,865.6,0.7,49.99,0.0,0.1,77.4,865.2,5.4,3.8,77.4,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38656560147218244,False
172036,2026-08-11T13:23:03.629513+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.5,1.4,14.7,0.0,1.3,2.0,229.6,228.9,229.7,21.3,17.8,18.0,855.0,14.7,49.89,0.0,12.1,53.2,856.4,0.0,0.0,53.2,100.0,3299.0,3297.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.40435213978722245,False
172067,2026-08-11T13:23:19.619843+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.3,6.0,0.0,1.9,1.0,242.5,242.8,242.2,10.6,9.8,8.7,865.5,0.0,49.98,0.0,0.1,77.4,865.2,6.0,8.5,77.4,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3927147699939274,False
172129,2026-08-11T13:23:50.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,1.3,7.6,0.0,1.9,1.0,228.6,228.3,227.9,15.4,14.9,14.7,864.5,6.6,49.91,0.0,12.0,77.4,865.8,-1.0,-0.8,77.4,100.0,3338.0,3337.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4084081350095609,False
172191,2026-08-11T13:24:21.628691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.8,0.6,19.9,0.0,1.9,1.0,229.6,230.0,229.1,24.7,23.6,22.9,864.9,19.2,49.9,0.0,9.5,77.4,865.5,-0.7,-0.7,77.4,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.43248734690459034,False
172222,2026-08-11T13:24:36.629101+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.5,1.1,7.5,0.0,1.3,2.0,239.9,240.1,240.3,14.4,11.9,12.9,855.3,8.6,49.96,0.0,1.7,53.2,856.4,1.1,1.1,53.2,100.0,3296.0,3294.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.3872340415111566,False
172284,2026-08-11T13:25:07.629634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.7,5.9,0.0,1.3,2.0,239.1,239.3,239.5,12.2,10.2,10.8,855.7,2.9,49.97,0.0,0.3,53.2,855.0,8.8,8.8,53.2,100.0,3291.0,3289.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.391356869075918,False
172315,2026-08-11T13:25:23.629954+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,1.3,6.3,0.0,1.9,1.0,233.0,232.6,232.4,15.9,15.6,16.4,864.2,5.7,49.92,0.0,5.3,77.4,865.5,-0.6,-0.7,77.4,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39212035111989413,False
172346,2026-08-11T13:25:38.629466+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.4,2.4,0.0,1.3,2.0,241.0,241.2,241.3,12.2,10.1,10.8,855.6,2.4,49.97,0.0,0.5,53.2,856.0,0.0,0.3,53.2,100.0,3297.0,3295.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.38624367030039064,False
172377,2026-08-11T13:25:54.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.2,3.7,0.0,1.9,1.0,241.0,241.3,240.6,10.5,9.7,8.8,865.4,0.7,49.98,0.0,0.4,77.4,865.2,4.4,3.9,77.4,100.0,3338.0,3337.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3858428307710769,False
172439,2026-08-11T13:26:25.628709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.1,4.9,0.0,1.9,1.0,243.2,243.7,243.1,10.5,9.8,8.9,865.3,-0.3,49.98,0.0,0.4,77.4,865.2,4.6,4.0,77.4,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3914014244487011,False
172470,2026-08-11T13:26:40.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.3,1.6,9.3,0.0,1.2,2.0,235.8,235.2,235.7,16.2,13.9,14.5,854.8,9.3,49.94,0.0,4.5,53.2,856.4,0.0,0.3,53.2,100.0,3299.0,3297.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.3909156176768214,False
172501,2026-08-11T13:26:56.629260+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.6,8.1,0.0,1.9,2.0,239.0,239.2,238.7,10.9,10.1,9.0,865.1,2.3,49.98,0.0,4.1,77.4,864.5,10.4,8.1,77.4,100.0,3329.0,3327.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39726200983423066,False
172532,2026-08-11T13:27:11.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.9,6.0,0.0,1.2,2.0,233.8,233.6,234.2,18.4,16.5,17.0,854.1,6.0,49.89,0.0,3.5,53.2,856.0,0.0,0.3,53.2,100.0,3297.0,3295.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.3903522590187456,False
172594,2026-08-11T13:27:42.619742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.6,3.2,0.0,1.2,1.0,240.6,240.8,240.9,12.3,10.2,10.8,855.4,3.2,49.97,0.0,0.6,53.2,856.0,0.0,0.4,53.2,100.0,3297.0,3296.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.38376985267581304,False
172625,2026-08-11T13:27:58.618635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,2.5,7.7,0.0,1.9,1.0,227.6,227.5,227.0,17.4,15.9,17.5,863.0,7.7,49.89,0.0,5.0,77.4,865.5,0.0,-0.3,77.4,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4125486607203609,False
172656,2026-08-11T13:28:13.629285+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,0.1,2.0,0.0,1.2,2.0,239.3,239.4,239.6,15.2,12.7,13.7,854.9,8.8,49.95,0.0,2.6,53.2,855.0,10.8,9.3,53.2,100.0,3295.0,3293.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.39157249622411305,False
172749,2026-08-11T13:29:00.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.9,4.2,0.0,1.9,1.0,232.5,232.3,232.0,14.9,13.6,14.3,864.6,4.2,49.91,0.0,4.9,77.4,865.5,0.0,-0.4,77.4,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.391424335217197,False
172780,2026-08-11T13:29:15.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.6,8.5,0.0,1.2,2.0,239.0,239.1,239.3,12.3,10.2,10.7,855.3,3.1,49.97,0.0,5.6,53.2,854.7,11.6,9.5,53.2,100.0,3293.0,3291.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.387115560286277,False
172811,2026-08-11T13:29:31.628999+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,0.7,2.7,0.0,1.9,1.0,238.4,238.3,238.0,13.4,12.9,12.5,864.5,5.2,49.93,0.0,4.6,77.4,865.2,2.5,1.9,77.4,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3853926291095035,False
172842,2026-08-11T13:29:46.619292+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,0.4,2.0,0.0,1.2,2.0,241.7,241.9,241.9,12.2,10.0,10.6,855.3,2.0,49.97,0.0,2.6,53.2,855.7,0.0,0.4,53.2,100.0,3296.0,3294.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.3854417786292231,False
172904,2026-08-11T13:30:17.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,1.2,6.1,0.0,1.2,1.0,229.6,228.9,229.6,18.7,16.4,17.0,854.2,11.2,49.89,0.0,14.4,53.2,855.4,5.1,4.4,53.2,100.0,3292.0,3291.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.39893169365318787,False
172935,2026-08-11T13:30:33.629251+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.4,0.3,0.0,1.9,1.0,242.2,242.5,241.9,10.7,10.1,9.0,865.1,0.3,49.98,0.0,0.7,77.4,865.5,0.0,-0.3,77.4,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3872725083251967,False
172966,2026-08-11T13:30:48.619564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.4,1.2,2.4,0.0,1.2,2.0,241.0,241.0,241.1,12.9,10.5,11.2,854.5,3.5,49.93,0.0,1.8,53.2,855.7,1.1,0.5,53.2,100.0,3297.0,3295.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.3862832850698211,False
172997,2026-08-11T13:31:04.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.2,0.6,0.0,1.9,2.0,239.7,240.0,239.3,15.9,15.5,15.1,864.3,7.5,49.92,0.0,7.2,77.4,864.5,8.1,7.8,77.4,100.0,3334.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4016476290141777,False
173059,2026-08-11T13:31:35.618553+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.9,6.6,0.0,1.9,1.0,235.1,234.6,234.3,14.7,14.3,14.0,864.3,6.6,49.95,0.0,5.8,77.4,865.2,0.0,-0.2,77.4,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3874136953189956,False
173090,2026-08-11T13:31:50.629265+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,0.4,7.2,0.0,1.2,2.0,240.1,240.2,240.3,12.4,10.2,10.9,855.1,3.1,49.97,0.0,0.8,53.2,854.7,10.3,11.1,53.2,100.0,3295.0,3293.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.3837555854809554,False
173121,2026-08-11T13:32:06.628890+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.9,0.3,15.8,0.0,1.9,2.0,231.2,231.5,230.5,21.5,20.1,18.6,864.5,20.3,49.9,0.0,14.2,77.4,864.8,4.5,3.1,77.4,100.0,3335.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4285043990032915,False
173152,2026-08-11T13:32:21.619202+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,0.0,2.2,0.0,1.2,2.0,242.5,242.9,243.0,12.2,10.1,10.8,855.0,4.6,49.95,0.0,0.7,53.2,855.0,6.8,4.9,53.2,100.0,3293.0,3291.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.3897973058725584,False
173245,2026-08-11T13:33:08.619090+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.5,3.4,0.0,1.9,1.0,238.0,237.8,237.3,13.8,13.2,12.9,864.3,6.9,49.93,0.0,4.6,77.4,864.8,3.5,3.0,77.4,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3861841641825625,False
173276,2026-08-11T13:33:23.630149+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.0,0.8,0.0,1.2,2.0,241.9,242.0,242.3,12.2,10.0,10.6,855.0,4.3,49.97,0.0,5.1,52.7,855.0,5.1,4.5,52.7,100.0,3290.0,3288.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.39162015258691224,False
173307,2026-08-11T13:33:39.628923+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.4,4.4,0.3,1.9,1.0,239.4,239.7,239.1,10.8,10.1,9.0,864.9,1.5,49.98,0.0,0.9,77.1,864.5,5.9,4.3,77.4,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4384415364416808,False
173369,2026-08-11T13:34:10.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,1.3,15.2,0.0,1.9,1.0,239.4,239.5,238.8,10.7,10.1,9.0,864.9,1.6,49.98,0.0,0.9,77.1,863.6,16.8,14.9,77.1,100.0,3327.0,3326.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.40952330569260714,False
173400,2026-08-11T13:34:25.619035+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,3.2,14.9,0.0,1.2,1.0,229.5,230.0,229.6,28.7,27.1,27.2,852.5,15.9,49.89,0.0,1.8,52.7,855.7,1.0,0.8,52.7,100.0,3292.0,3290.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.42669593933468314,False
173431,2026-08-11T13:34:41.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.4,4.1,0.0,1.9,1.0,238.1,238.6,238.5,13.3,12.7,12.2,864.8,4.1,49.98,0.0,4.0,77.1,865.2,0.0,0.0,77.1,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3863792480069695,False
173462,2026-08-11T13:34:56.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,0.1,4.6,0.0,1.2,2.0,239.8,240.1,240.3,13.8,11.4,12.2,854.9,3.4,49.96,0.0,0.9,52.7,855.0,8.0,6.7,52.7,100.0,3293.0,3291.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.38736925840879444,False
173524,2026-08-11T13:35:27.619415+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.8,7.7,0.0,1.2,1.0,235.1,235.0,235.5,16.7,15.0,15.5,854.6,7.7,49.9,0.0,4.9,52.7,855.4,0.0,0.7,52.7,100.0,3295.0,3294.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.38246395142500145,False
173555,2026-08-11T13:35:43.628679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.9,0.7,5.9,0.0,1.9,1.0,234.8,234.6,234.5,14.4,13.8,13.5,864.1,5.9,49.94,0.0,5.7,77.1,864.8,0.0,0.0,77.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3867847747215633,False
173586,2026-08-11T13:35:58.619538+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.4,7.9,0.0,1.2,1.0,239.7,239.8,240.0,12.3,10.2,10.8,854.8,4.7,49.97,0.0,1.0,52.7,854.4,12.6,11.4,52.7,100.0,3292.0,3291.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.38442294815705835,False
173617,2026-08-11T13:36:14.629402+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,1.9,4.8,0.0,1.9,1.0,228.0,228.1,227.5,17.0,15.2,15.9,862.6,8.9,49.9,0.0,3.5,77.1,864.5,4.1,3.0,77.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.40803389402499013,False
173679,2026-08-11T13:36:45.629314+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.0,0.4,1.0,0.0,1.9,1.0,240.3,240.6,239.7,11.3,10.9,10.3,864.4,1.5,49.97,0.0,1.5,77.1,864.8,0.5,0.5,77.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.382636203526845,False
173710,2026-08-11T13:37:00.618652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.3,13.5,0.0,1.2,2.0,239.9,239.8,240.0,12.2,10.3,10.8,854.7,4.9,49.96,0.0,6.4,52.7,853.4,18.4,15.4,52.7,100.0,3288.0,3286.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.39790691034361453,False
173772,2026-08-11T13:37:31.619377+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.8,3.7,0.0,1.2,2.0,237.8,237.2,237.8,15.8,14.0,14.7,854.6,4.7,49.96,0.0,5.8,52.7,855.4,1.0,1.3,52.7,100.0,3295.0,3293.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.381664923243239,False
