id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
180437,2026-08-11T14:33:04.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.3,0.8,9.6,0.0,1.9,1.0,227.4,226.4,226.6,17.0,15.7,15.7,861.8,11.5,49.89,0.0,5.3,75.5,862.6,1.9,1.4,75.5,100.0,3325.0,3324.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4068697587419238,False
180499,2026-08-11T14:33:35.629307+00:00,external_ems_1,bess_1,good,0.0103,normal,PCS phase voltage imbalance high: 5.4,5.4,1.8,0.4,0.3,0.0,1.9,1.0,235.3,233.8,239.2,10.6,10.9,9.1,862.2,1.7,49.97,0.0,2.4,75.5,862.6,1.4,1.6,75.5,100.0,3325.0,3324.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4026511975779859,False
180530,2026-08-11T14:33:50.628819+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.0,0.5,3.3,0.0,1.2,1.0,239.9,239.1,240.0,12.0,12.9,10.9,852.5,5.7,49.96,0.0,2.4,51.2,853.0,2.4,2.1,51.2,100.0,3286.0,3285.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.3749453422082014,False
180561,2026-08-11T14:34:06.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.0,4.9,0.0,1.9,1.0,239.1,238.5,238.6,10.6,10.8,9.1,862.3,1.2,49.97,0.0,2.3,75.5,862.3,6.1,4.2,75.5,100.0,3326.0,3325.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3865298110557223,False
180654,2026-08-11T14:34:52.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.2,1.1,9.1,0.0,1.2,1.0,231.8,230.8,231.7,17.4,17.0,16.2,851.9,11.1,49.92,0.0,6.1,50.8,853.0,2.0,2.1,50.8,100.0,3286.0,3285.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.383252560987701,False
180685,2026-08-11T14:35:08.618989+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,1.3,12.1,0.0,1.9,2.0,238.5,237.9,237.9,10.5,10.6,9.1,862.2,0.1,49.97,0.0,2.2,75.5,860.9,12.2,16.5,75.5,100.0,3321.0,3319.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.4022221799709205,False
180716,2026-08-11T14:35:23.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.0,1.9,2.8,0.0,1.2,1.0,231.6,230.4,231.5,17.8,15.8,16.3,850.8,7.0,49.88,0.0,15.7,50.8,852.7,4.2,3.8,50.8,100.0,3284.0,3283.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.39797314455799837,False
180747,2026-08-11T14:35:39.629947+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.1,6.6,0.0,1.9,1.0,241.7,240.9,240.8,10.5,10.6,9.1,862.2,0.1,49.97,0.0,2.2,75.5,862.3,6.7,5.8,75.5,100.0,3322.0,3321.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.386824921964516,False
180809,2026-08-11T14:36:10.628672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.9,0.0,7.6,0.0,1.9,1.0,234.3,233.5,233.7,12.8,12.7,11.9,861.6,2.3,49.97,0.0,7.3,75.5,861.6,9.9,7.4,75.5,100.0,3321.0,3320.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.40035715605008687,False
180840,2026-08-11T14:36:25.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.0,1.0,6.2,0.0,1.2,1.0,237.9,236.7,237.7,14.6,14.2,13.6,852.0,8.3,49.94,0.0,3.9,50.8,853.0,2.1,2.2,50.8,100.0,3286.0,3285.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.381464831301102,False
180871,2026-08-11T14:36:41.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.8,0.9,0.0,1.9,1.0,239.8,238.9,239.0,12.3,12.5,11.3,861.8,2.7,49.95,0.0,7.0,75.5,862.6,1.8,1.3,75.5,100.0,3325.0,3324.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3834602950791742,False
180902,2026-08-11T14:36:56.618959+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.8,9.0,0.0,1.2,2.0,238.8,238.1,238.8,12.0,11.5,10.9,852.5,5.2,49.96,0.0,2.2,50.8,851.7,14.2,15.4,50.8,100.0,3278.0,3276.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3820014079428024,False
180964,2026-08-11T14:37:27.619203+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.5,5.1,0.0,1.2,1.0,240.7,240.2,240.9,13.4,12.9,12.4,852.2,7.9,49.95,0.0,2.2,50.8,851.7,13.0,11.4,50.8,100.0,3282.0,3281.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3819749779384061,False
180995,2026-08-11T14:37:43.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.8,2.5,0.0,1.9,1.0,240.3,239.8,239.7,13.3,13.5,12.7,861.8,4.4,49.95,0.0,2.3,75.5,862.6,1.9,1.4,75.5,100.0,3324.0,3323.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.38134042955080394,False
181026,2026-08-11T14:37:58.619293+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.2,0.0,0.0,1.2,1.0,237.8,237.1,237.9,12.0,11.6,10.9,852.5,4.4,49.96,0.0,2.2,50.8,852.7,4.4,3.6,50.8,100.0,3284.0,3283.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.37877919058311466,False
181057,2026-08-11T14:38:14.619233+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.1,7.0,0.0,1.9,1.0,232.6,232.3,232.2,22.1,22.7,20.5,861.7,18.1,49.91,0.0,5.2,75.5,861.6,11.1,9.0,75.5,100.0,3325.0,3324.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.4222680447913347,False
181150,2026-08-11T14:39:00.618685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.0,0.8,5.3,0.0,1.2,2.0,233.1,231.8,232.8,16.3,16.0,15.3,852.2,8.1,49.94,0.0,6.8,50.8,853.0,2.8,2.1,50.8,100.0,3286.0,3284.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3848304971956171,False
181181,2026-08-11T14:39:16.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.5,10.9,0.0,1.8,1.0,238.4,237.9,237.8,10.6,10.7,9.2,862.1,0.7,49.97,0.0,2.2,75.5,861.6,11.6,15.5,75.5,100.0,3321.0,3320.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3860572350509984,False
181212,2026-08-11T14:39:31.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.4,3.0,13.2,0.0,1.3,1.0,226.5,226.5,226.5,28.3,28.7,28.6,850.0,15.4,49.88,0.0,17.6,50.8,853.0,2.2,1.8,50.8,100.0,3285.0,3284.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.42732979924430387,False
181274,2026-08-11T14:40:02.618848+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.6,2.1,0.0,1.3,1.0,240.2,240.2,240.3,12.1,10.1,10.8,852.4,4.3,49.96,0.0,1.7,50.8,853.0,2.2,2.0,50.8,100.0,3286.0,3285.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.37556719282352,False
181305,2026-08-11T14:40:18.619253+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,0.2,1.0,0.0,1.8,1.0,234.7,234.4,233.9,13.9,13.4,13.1,861.7,5.2,49.93,0.0,6.9,75.5,861.9,6.2,5.2,75.5,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3901335273210775,False
181336,2026-08-11T14:40:33.629296+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,0.9,11.2,0.0,1.3,1.0,234.6,234.4,234.7,17.8,15.5,16.2,851.8,13.1,49.9,0.0,5.4,50.8,852.7,1.9,8.1,50.8,100.0,3285.0,3284.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3854132514690227,False
181367,2026-08-11T14:40:49.619837+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,1.2,3.5,0.0,1.8,1.0,232.2,231.6,231.4,14.2,13.9,13.9,861.4,4.8,49.93,0.0,6.8,75.5,862.6,1.3,0.9,75.5,100.0,3325.0,3324.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3920346913271862,False
181429,2026-08-11T14:41:20.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.2,2.4,18.1,0.0,1.8,1.0,229.9,229.7,229.7,36.7,37.7,37.9,859.9,21.8,49.89,0.0,5.3,75.5,862.3,3.7,2.8,75.5,100.0,3323.0,3322.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.4581004066815178,False
181460,2026-08-11T14:41:35.628680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.3,2.1,0.0,1.2,2.0,241.4,241.5,241.6,12.1,10.1,10.7,852.4,4.6,49.95,0.0,1.7,50.8,852.7,6.7,5.4,50.8,100.0,3284.0,3282.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3752580016955694,False
181491,2026-08-11T14:41:51.628967+00:00,external_ems_1,bess_1,good,0.0095,normal,PCS phase current imbalance high: 8.4,4.1,8.4,0.6,8.2,0.0,1.8,1.0,222.2,224.6,226.3,17.3,15.5,8.9,861.7,-3.8,49.95,0.0,4.9,75.5,862.3,4.4,4.5,75.5,100.0,3323.0,3322.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.45747429753857455,False
181522,2026-08-11T14:42:06.619008+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.4,1.2,0.0,1.3,1.0,236.3,236.2,236.5,12.1,10.1,10.3,852.6,2.2,49.97,0.0,1.2,50.8,853.0,1.0,1.1,50.8,100.0,3286.0,3285.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.3855292951892083,False
181584,2026-08-11T14:42:37.619198+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.8,0.9,0.0,1.3,1.0,236.2,236.0,236.2,12.1,10.2,10.7,852.6,3.0,49.96,0.0,1.7,50.8,853.4,2.1,1.8,50.8,100.0,3286.0,3285.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.3846486413859079,False
181615,2026-08-11T14:42:53.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,0.1,2.3,0.0,1.8,1.0,237.1,236.8,236.4,13.7,13.5,13.3,861.8,5.2,49.94,0.0,5.0,75.5,861.9,7.5,6.1,75.5,100.0,3325.0,3324.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3897506649049432,False
181677,2026-08-11T14:43:24.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.0,1.1,0.0,1.8,1.0,240.2,240.4,239.7,10.4,9.9,9.2,862.3,1.4,49.97,0.0,1.8,75.5,862.3,2.5,2.3,75.5,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3797849400864353,False
181739,2026-08-11T14:43:55.619043+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.5,1.2,7.2,0.0,1.8,1.0,234.6,234.6,234.3,16.2,16.6,16.7,861.4,8.3,49.94,0.0,5.7,75.5,862.6,1.1,0.7,75.5,100.0,3325.0,3324.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3895494282826562,False
181770,2026-08-11T14:44:10.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.0,0.1,0.0,1.3,1.0,234.9,234.6,234.6,14.3,12.5,13.2,852.0,7.4,49.92,0.0,8.5,50.8,852.0,7.3,8.4,50.8,100.0,3284.0,3283.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4015489174668022,False
181801,2026-08-11T14:44:26.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,0.4,1.3,0.0,1.8,1.0,238.7,238.2,237.8,12.5,12.0,11.8,861.9,2.9,49.96,0.0,2.9,75.5,862.3,4.2,3.1,75.5,100.0,3325.0,3324.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.38084483459406476,False
181832,2026-08-11T14:44:41.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,1.2,8.3,0.0,1.3,1.0,234.4,233.6,234.0,16.4,14.5,15.3,851.8,10.2,49.92,0.0,6.8,50.8,853.0,1.9,1.7,50.8,100.0,3285.0,3284.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.3839402046780789,False
181894,2026-08-11T14:45:12.629922+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,2.7,4.3,0.0,1.3,1.0,229.6,230.0,229.7,21.5,21.2,21.8,850.3,5.9,49.88,0.0,2.2,50.8,853.0,1.6,1.6,50.8,100.0,3286.0,3285.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4071263163994263,False
181925,2026-08-11T14:45:28.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,1.1,0.0,1.8,1.0,239.8,239.8,239.2,10.3,9.9,9.1,862.2,0.0,49.97,0.0,1.8,75.1,862.6,1.1,0.6,75.1,100.0,3325.0,3324.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.37710960020545264,False
181956,2026-08-11T14:45:43.629781+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,3.2,0.0,1.2,1.0,239.6,239.5,239.7,12.1,10.1,10.8,852.4,4.8,49.96,0.0,1.8,50.8,853.0,1.6,1.8,50.8,100.0,3285.0,3284.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.377801031032636,False
181987,2026-08-11T14:45:59.629902+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.5,7.9,0.0,1.8,1.0,228.0,227.6,227.3,18.0,17.7,17.9,861.4,10.2,49.9,0.0,5.0,75.1,860.9,18.1,15.7,75.1,100.0,3322.0,3321.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.4205226425689248,False
182049,2026-08-11T14:46:30.629536+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.5,0.6,4.6,0.0,1.8,1.0,235.5,234.8,234.7,13.7,13.4,13.2,862.0,5.2,49.97,0.0,4.2,75.1,862.6,0.6,0.6,75.1,100.0,3325.0,3324.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.384989548724928,False
182080,2026-08-11T14:46:45.618606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.7,10.9,0.0,1.2,2.0,238.6,238.2,238.3,12.1,10.1,10.7,852.4,3.2,49.96,0.0,1.8,50.4,851.7,14.1,13.0,50.4,100.0,3284.0,3282.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.3868825105647381,False
182111,2026-08-11T14:47:01.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,1.4,16.6,0.0,1.8,1.0,228.2,228.2,227.8,30.5,31.4,30.5,860.9,19.4,49.89,0.0,6.1,75.1,862.3,2.8,2.4,75.1,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.43635974356417145,False
182142,2026-08-11T14:47:16.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,0.0,0.0,1.2,1.0,240.5,240.4,240.6,12.0,10.1,10.7,852.4,4.6,49.96,0.0,1.7,50.4,852.7,4.6,5.0,50.4,100.0,3283.0,3282.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.38222988751258075,False
182204,2026-08-11T14:47:47.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.1,3.4,0.0,1.2,2.0,234.6,234.2,234.3,14.5,12.6,13.3,851.9,7.9,49.93,0.0,7.9,50.4,852.0,11.3,11.6,50.4,100.0,3280.0,3278.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.3931898873088413,False
182235,2026-08-11T14:48:03.618863+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,1.1,6.1,0.0,1.9,1.0,231.2,230.5,230.8,23.0,24.4,25.0,861.2,8.2,49.9,0.0,13.6,75.1,862.3,2.1,2.0,75.1,100.0,3324.0,3323.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4194690630693591,False
182266,2026-08-11T14:48:18.629693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,0.9,0.0,1.2,2.0,240.1,240.1,240.2,12.1,10.2,10.8,852.3,4.2,49.96,0.0,1.8,50.4,852.7,3.3,2.7,50.4,100.0,3284.0,3282.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.3804472581647247,False
182297,2026-08-11T14:48:34.618700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.1,4.5,0.0,1.9,1.0,239.2,239.3,238.7,10.5,9.9,9.1,862.2,0.0,49.97,0.0,1.7,75.1,862.3,4.5,3.8,75.1,100.0,3325.0,3324.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3880872649805634,False
182359,2026-08-11T14:49:05.628984+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,0.4,10.1,0.0,1.9,1.0,240.3,240.6,240.1,11.6,11.1,10.7,862.0,1.7,49.97,0.0,1.8,75.1,861.6,11.8,10.3,75.1,100.0,3321.0,3320.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.39449709988843606,False
182390,2026-08-11T14:49:20.629817+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.0,6.6,0.0,1.2,1.0,232.1,231.8,232.2,17.1,15.4,16.1,851.7,10.6,49.93,0.0,7.5,50.4,852.7,4.0,3.4,50.4,100.0,3275.0,3274.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.38727197547266456,False
182421,2026-08-11T14:49:36.629899+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,4.4,0.0,1.8,1.0,237.9,237.9,237.3,10.5,9.9,9.2,862.2,1.2,49.97,0.0,1.8,75.1,861.9,5.6,4.3,75.1,100.0,3323.0,3322.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.38223001271342255,False
182452,2026-08-11T14:49:51.628986+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,2.9,3.7,0.0,1.2,2.0,229.3,229.6,229.7,21.6,21.2,22.3,850.1,5.5,49.88,0.0,18.0,50.4,853.0,1.8,1.9,50.4,100.0,3285.0,3283.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.42011818879212887,False
182514,2026-08-11T14:50:22.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.7,0.6,17.6,0.0,1.2,1.0,232.7,232.0,232.8,23.7,22.8,20.0,852.1,22.6,49.88,0.0,11.7,50.4,852.7,5.0,4.5,50.4,100.0,3285.0,3284.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.4094731355457757,False
182545,2026-08-11T14:50:38.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.4,0.8,6.1,0.0,1.8,1.0,231.6,230.8,230.9,16.3,16.5,16.1,861.8,7.1,49.94,0.0,7.1,75.1,862.6,1.0,1.1,75.1,100.0,3325.0,3324.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.394302487011868,False
182576,2026-08-11T14:50:53.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.2,0.1,0.8,0.0,1.2,1.0,239.4,238.4,239.1,12.0,11.6,10.8,852.3,5.4,49.96,0.0,2.2,50.4,852.4,6.2,6.9,50.4,100.0,3285.0,3284.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.3856002538040048,False
182607,2026-08-11T14:51:09.619842+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,3.6,0.8,19.9,0.0,1.8,1.0,228.1,226.8,227.5,25.3,26.4,22.8,861.5,22.2,49.88,0.0,22.2,75.1,862.3,2.3,2.1,75.1,100.0,3322.0,3321.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4513627936472311,False
182669,2026-08-11T14:51:40.628886+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.6,1.1,0.0,1.8,1.0,240.2,239.4,239.7,10.6,10.8,9.1,862.0,0.6,49.97,0.0,2.3,75.1,862.6,1.7,1.3,75.1,100.0,3325.0,3324.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.379135820901773,False
182731,2026-08-11T14:52:11.618744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.8,0.9,6.1,0.0,1.8,1.0,234.7,233.4,234.1,15.2,15.7,14.9,861.4,7.7,49.91,0.0,6.9,75.1,862.3,1.6,1.5,75.1,100.0,3324.0,3323.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3942056841744777,False
182762,2026-08-11T14:52:26.618679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.7,1.1,6.7,0.0,1.1,1.0,233.4,231.9,233.1,16.2,16.8,15.1,851.6,9.6,49.92,0.0,7.9,50.4,852.7,2.9,1.9,50.4,100.0,3285.0,3284.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.38405431492459785,False
182824,2026-08-11T14:52:57.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.3,0.6,10.0,0.0,1.1,1.0,226.9,226.2,227.3,23.8,25.6,22.3,851.4,18.3,49.9,0.0,13.5,50.4,852.0,8.3,7.5,50.4,100.0,3282.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.4076207945590053,False
182855,2026-08-11T14:53:13.628775+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,0.1,7.6,0.0,1.8,1.0,241.5,240.6,240.7,10.5,10.7,9.0,862.0,0.5,49.97,0.0,2.3,75.1,861.9,8.1,7.1,75.1,100.0,3325.0,3324.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.38747946709818776,False
182886,2026-08-11T14:53:28.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.2,1.4,10.2,0.0,1.1,1.0,232.1,231.4,232.3,17.4,17.1,16.2,851.6,12.4,49.91,0.0,7.3,50.4,853.0,2.2,2.0,50.4,100.0,3283.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.38082767050398597,False
182917,2026-08-11T14:53:44.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.9,0.7,5.8,0.0,1.8,2.0,231.8,230.6,230.9,15.6,15.9,15.0,861.3,6.9,49.97,0.0,7.6,75.1,860.6,12.7,12.5,75.1,100.0,3318.0,3316.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.40786656325704895,False
182979,2026-08-11T14:54:15.618909+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.7,0.5,9.1,0.0,1.8,1.0,236.0,234.8,235.3,13.5,13.6,12.9,861.4,5.0,49.94,0.0,6.8,75.1,860.9,14.1,9.9,75.1,100.0,3323.0,3322.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4008729122418746,False
183010,2026-08-11T14:54:30.629642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.6,3.0,0.0,1.1,1.0,239.4,238.5,239.1,12.0,11.5,10.9,852.1,5.5,49.96,0.0,2.2,50.4,852.7,2.5,2.0,50.4,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3737958720290273,False
183041,2026-08-11T14:54:46.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.6,0.8,16.6,0.0,1.8,1.0,228.0,227.2,227.3,20.4,19.7,17.8,861.5,18.0,49.89,0.0,5.8,75.1,862.3,1.4,1.2,75.1,100.0,3324.0,3323.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.41956725668578676,False
183072,2026-08-11T14:55:01.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.9,0.1,3.3,0.0,1.1,1.0,236.5,235.4,236.3,15.3,15.0,14.4,851.5,8.7,49.93,0.0,4.0,50.4,851.4,12.0,12.4,50.4,100.0,3281.0,3280.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.38775915176705644,False
183134,2026-08-11T14:55:32.629657+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.5,1.9,0.0,1.2,1.0,240.5,239.6,240.2,13.0,12.4,12.0,851.9,7.5,49.95,0.0,2.1,50.4,852.4,5.6,5.7,50.4,100.0,3282.0,3281.0,25.0,23.8,24.2,20000.0,856.4,0,0,True,0.3971106483012044,False
183165,2026-08-11T14:55:48.619177+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.9,0.5,0.9,0.0,1.8,1.0,237.8,236.6,236.9,12.4,12.5,11.6,861.8,2.6,49.93,0.0,3.1,75.1,862.3,1.7,1.4,75.1,100.0,3324.0,3323.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3847819178139181,False
183196,2026-08-11T14:56:03.618723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.5,8.8,0.0,1.1,1.0,237.8,237.0,237.7,12.0,11.5,10.8,852.2,5.2,49.96,0.0,2.1,50.4,851.7,14.0,16.5,50.4,100.0,3277.0,3276.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.38910464088799057,False
183289,2026-08-11T14:56:50.628937+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.5,0.4,7.9,0.0,1.8,1.0,239.2,238.4,238.5,10.5,10.6,9.1,862.0,0.2,49.97,0.0,2.2,75.1,861.6,8.1,7.7,75.1,100.0,3323.0,3322.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.381381133182629,False
183320,2026-08-11T14:57:05.619373+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,1.7,8.4,0.0,1.1,1.0,226.4,225.7,226.5,25.2,26.9,25.1,850.3,16.9,49.88,0.0,3.1,50.4,852.0,8.5,7.4,50.4,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.41287878818465135,False
183351,2026-08-11T14:57:21.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.3,7.4,0.0,1.8,1.0,241.6,240.8,240.7,10.5,10.6,9.1,861.9,0.2,49.95,0.0,2.1,75.1,861.6,7.6,7.7,75.1,100.0,3323.0,3322.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.38492541655289697,False
183382,2026-08-11T14:57:36.629808+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.0,0.9,5.7,0.0,1.2,1.0,235.4,234.0,235.0,14.9,14.6,13.9,851.8,8.3,49.91,0.0,4.7,50.4,852.7,2.6,2.2,50.4,100.0,3284.0,3283.0,25.0,23.8,24.2,20000.0,856.4,0,0,True,0.40014457548651194,False
183444,2026-08-11T14:58:07.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,2.6,1.6,0.0,1.1,1.0,232.2,231.8,232.5,19.1,18.2,18.9,850.1,4.1,49.88,0.0,2.7,50.4,852.7,2.5,2.3,50.4,100.0,3284.0,3283.0,25.0,23.9,24.1,20000.0,856.4,0,0,True,0.40490162989497547,False
183475,2026-08-11T14:58:23.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.4,1.7,0.0,1.8,1.0,239.9,239.2,239.3,10.5,10.4,9.1,861.9,-0.3,49.97,0.0,2.9,75.1,862.3,1.4,0.9,75.1,100.0,3324.0,3323.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.37842285503277745,False
183506,2026-08-11T14:58:38.618661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.1,5.9,0.0,1.2,1.0,239.3,238.7,239.0,12.0,10.3,10.8,852.1,4.8,49.96,0.0,1.9,50.0,852.0,10.7,10.6,50.0,100.0,3280.0,3279.0,25.0,23.8,24.1,20000.0,856.4,0,0,True,0.40224378587802945,False
183537,2026-08-11T14:58:54.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.5,0.4,8.5,0.0,1.9,1.0,226.0,225.6,225.2,16.5,15.0,15.4,860.5,3.7,49.9,0.0,5.4,74.7,860.9,12.2,10.6,74.7,100.0,3320.0,3319.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.42693513636874564,False
183599,2026-08-11T14:59:25.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,0.1,1.8,0.0,1.9,2.0,231.8,231.4,231.0,15.6,15.5,15.5,861.5,7.7,49.94,0.0,3.6,74.7,861.6,5.9,5.1,74.7,100.0,3325.0,3323.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3984987554165922,False
183630,2026-08-11T14:59:40.618777+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,2.3,0.0,1.2,1.0,238.2,238.1,238.2,12.1,10.2,10.7,852.2,3.9,49.96,0.0,1.7,50.0,852.7,1.6,1.7,50.0,100.0,3284.0,3283.0,25.0,23.8,24.2,20000.0,856.4,0,0,True,0.39257136333934883,False
183661,2026-08-11T14:59:56.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.9,2.4,4.5,0.0,1.8,1.0,229.4,228.6,228.6,24.0,25.1,25.9,859.9,5.6,49.9,0.0,3.9,74.7,862.3,1.1,0.8,74.7,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.41816638444824855,False
183692,2026-08-11T15:00:11.629502+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.2,12.5,0.0,1.1,1.0,240.1,240.1,240.2,12.1,10.2,10.7,852.2,4.5,49.96,0.0,1.7,50.0,851.0,17.0,17.2,50.0,100.0,3279.0,3278.0,25.0,23.9,24.1,20000.0,856.4,0,0,True,0.3905211015510304,False
183785,2026-08-11T15:00:58.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.7,15.8,0.0,1.8,1.0,238.6,238.6,238.1,10.4,9.9,9.2,862.0,0.2,49.97,0.0,1.8,74.7,861.3,16.0,12.9,74.7,100.0,3322.0,3321.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3922482223286443,False
183816,2026-08-11T15:01:13.619832+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.5,0.8,18.5,0.0,1.2,1.0,227.4,226.3,226.9,22.9,20.6,19.4,851.9,21.7,49.89,0.0,21.7,50.0,852.7,3.2,3.2,50.0,100.0,3283.0,3282.0,25.0,23.8,24.1,20000.0,856.4,0,0,True,0.43403548115816065,False
183847,2026-08-11T15:01:29.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.4,3.5,0.0,1.8,1.0,241.2,241.0,240.4,10.3,9.9,9.1,861.9,0.0,49.97,0.0,1.8,74.7,862.3,3.5,2.8,74.7,100.0,3323.0,3322.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3778605865292006,False
183909,2026-08-11T15:02:00.619133+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.6,14.5,0.0,1.8,2.0,237.7,237.7,237.1,10.5,9.9,9.1,861.9,-0.9,49.95,0.0,6.8,74.7,861.3,13.6,12.6,74.7,100.0,3322.0,3320.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.39119355038244424,False
183940,2026-08-11T15:02:15.630076+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,1.9,1.2,0.0,1.1,1.0,233.3,233.3,233.6,17.0,15.6,16.1,850.8,3.1,49.9,0.0,12.3,50.0,852.7,1.9,1.6,50.0,100.0,3285.0,3284.0,25.0,23.9,24.1,20000.0,856.4,0,0,True,0.40159239414354203,False
183971,2026-08-11T15:02:31.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.5,0.9,3.5,0.0,1.8,1.0,233.4,233.0,232.6,13.7,13.3,13.2,861.4,4.7,49.97,0.0,5.4,74.7,862.3,1.2,0.7,74.7,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3856578404995543,False
184002,2026-08-11T15:02:46.618755+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,4.3,0.0,1.1,1.0,238.8,238.7,238.8,12.1,10.2,10.7,852.2,3.1,49.96,0.0,1.8,50.0,852.4,7.4,6.0,50.0,100.0,3284.0,3283.0,25.0,23.9,24.1,20000.0,856.4,0,0,True,0.38338652440605875,False
184064,2026-08-11T15:03:17.628671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.5,0.4,0.0,1.0,1.0,240.7,240.9,241.0,13.0,10.9,11.7,851.9,6.3,49.96,0.0,1.7,50.0,852.4,5.9,5.7,50.0,100.0,3284.0,3283.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.38391172703401416,False
184095,2026-08-11T15:03:33.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.4,0.7,0.0,1.8,1.0,239.3,239.2,238.7,11.1,10.7,10.1,861.9,0.4,49.97,0.0,1.8,74.7,862.3,1.1,0.7,74.7,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3774782989078291,False
184126,2026-08-11T15:03:48.619587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.8,13.3,0.0,1.1,1.0,237.8,237.8,237.9,12.1,10.1,10.8,852.2,4.7,49.96,0.0,1.7,50.0,851.4,18.0,17.1,50.0,100.0,3284.0,3283.0,25.0,23.9,24.1,20000.0,856.4,0,0,True,0.3956976897782088,False
184157,2026-08-11T15:04:04.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.6,2.6,9.9,0.0,1.9,1.0,228.7,228.0,228.2,30.2,32.2,32.8,859.7,11.1,49.89,0.0,18.2,74.7,862.3,1.2,0.7,74.7,100.0,3325.0,3324.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.4475171292191207,False
184219,2026-08-11T15:04:35.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,1.3,0.0,1.9,1.0,240.2,240.2,239.6,10.4,9.9,9.2,862.0,-0.3,49.97,0.0,1.7,74.7,862.3,1.0,0.8,74.7,100.0,3324.0,3323.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.38119619891088874,False
184250,2026-08-11T15:04:50.618663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.0,1.6,0.0,1.1,1.0,237.9,237.6,237.8,12.1,10.1,10.8,851.7,3.3,49.94,0.0,6.5,50.0,852.7,1.7,1.8,50.0,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3788899587261731,False
184312,2026-08-11T15:05:21.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,0.8,3.6,0.0,1.1,2.0,233.3,232.5,233.0,15.9,14.0,14.8,851.6,7.6,49.96,0.0,5.7,50.0,852.4,4.0,3.9,50.0,100.0,3283.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3796573815133202,False
184374,2026-08-11T15:05:52.628848+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.4,1.5,1.2,20.7,0.0,1.0,1.0,226.5,226.1,226.3,31.7,31.6,30.2,851.5,22.8,49.88,0.0,6.8,50.0,852.7,2.1,1.7,50.0,100.0,3284.0,3283.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.41316386447227915,False
184405,2026-08-11T15:06:08.629537+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.6,14.6,0.0,1.8,1.0,240.5,240.5,240.0,10.4,9.9,9.0,861.9,-0.3,49.97,0.0,1.8,74.7,861.3,14.3,8.7,74.7,100.0,3322.0,3321.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3867208188483608,False
184436,2026-08-11T15:06:23.619125+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.4,2.7,0.0,1.1,2.0,239.1,239.3,239.3,13.1,11.0,11.7,852.0,6.1,49.96,0.0,1.7,50.0,852.4,3.4,2.8,50.0,100.0,3283.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.37873874566247473,False
184467,2026-08-11T15:06:39.629531+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,0.9,5.6,0.0,1.8,1.0,231.2,230.8,230.7,15.1,15.0,15.0,861.4,6.6,49.93,0.0,7.5,74.7,862.3,1.0,0.8,74.7,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3912233815738117,False
184529,2026-08-11T15:07:10.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.5,4.3,0.0,1.8,1.0,227.8,227.5,227.2,17.9,17.6,17.9,861.1,9.9,49.9,0.0,5.0,74.7,861.6,5.6,4.6,74.7,100.0,3322.0,3321.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.4031206953727771,False
184560,2026-08-11T15:07:25.619180+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.1,6.2,0.0,1.1,1.0,236.6,236.3,236.7,15.7,13.9,14.5,851.6,7.7,49.91,0.0,5.1,50.0,852.7,1.5,1.8,50.0,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3787540981821537,False
184591,2026-08-11T15:07:41.628772+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,0.9,5.6,0.0,1.8,1.0,232.8,232.6,232.3,14.8,14.7,14.7,861.4,6.7,49.94,0.0,5.3,74.7,862.3,1.1,0.7,74.7,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38587512964234494,False
184622,2026-08-11T15:07:56.619797+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.8,8.9,0.0,1.0,1.0,238.4,238.0,238.2,12.0,10.1,10.7,852.2,4.7,49.96,0.0,1.7,50.0,851.4,13.6,15.9,50.0,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37998763481618336,False
184684,2026-08-11T15:08:27.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.3,0.2,0.0,1.0,1.0,240.8,240.7,240.8,12.1,10.1,10.8,852.1,4.3,49.96,0.0,1.8,50.0,852.4,4.5,5.0,50.0,100.0,3282.0,3281.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.3837900100341845,False
184715,2026-08-11T15:08:43.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,0.7,0.0,1.8,1.0,239.0,239.1,238.4,10.4,9.9,9.1,861.9,0.6,49.97,0.0,1.8,74.7,862.3,1.3,0.9,74.7,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3745833303674904,False
184746,2026-08-11T15:08:58.628708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.4,1.8,0.0,1.1,1.0,228.8,228.6,229.0,17.2,15.5,16.3,851.3,9.8,49.9,0.0,8.5,50.0,851.7,8.0,8.1,50.0,100.0,3276.0,3275.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.39379217769445657,False
184777,2026-08-11T15:09:14.618857+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,1.3,4.8,0.0,1.8,1.0,230.2,230.1,229.4,15.2,14.1,14.1,861.0,5.7,49.92,0.0,12.1,74.7,862.3,0.9,0.7,74.7,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3975763629884814,False
184839,2026-08-11T15:09:45.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.3,13.4,0.0,1.8,2.0,238.8,238.9,238.2,10.5,9.9,9.1,861.9,0.8,49.97,0.0,1.8,74.7,861.6,14.2,9.9,74.7,100.0,3322.0,3320.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3873350906497708,False
184870,2026-08-11T15:10:00.628956+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.2,0.9,17.6,0.0,1.0,1.0,227.5,226.8,227.7,21.6,18.7,18.4,851.8,19.6,49.88,0.0,12.9,50.0,852.7,2.0,1.7,50.0,100.0,3284.0,3283.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4023258734213505,False
184901,2026-08-11T15:10:16.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.2,1.0,0.0,1.8,2.0,241.3,241.4,240.7,11.3,10.9,10.4,861.7,1.5,49.97,0.0,1.8,74.7,861.9,2.5,2.5,74.7,100.0,3323.0,3321.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3791324273038494,False
184932,2026-08-11T15:10:31.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,0.6,0.0,1.1,1.0,239.8,239.7,239.8,12.0,10.2,10.7,852.1,5.3,49.96,0.0,1.7,50.0,852.4,5.9,5.1,50.0,100.0,3282.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3760731553371437,False
184994,2026-08-11T15:11:02.619494+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,2.0,6.1,0.0,1.1,2.0,236.3,236.1,236.3,16.0,14.2,15.0,850.7,8.1,49.91,0.0,6.3,49.6,852.7,2.0,1.7,49.6,100.0,3285.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3840624031347206,False
185025,2026-08-11T15:11:18.630178+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.6,0.1,2.5,0.0,1.8,1.0,235.2,234.5,234.1,13.1,12.7,12.5,861.5,4.3,49.97,0.0,5.8,74.7,861.6,6.8,5.7,74.7,100.0,3321.0,3320.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3892191304000221,False
185056,2026-08-11T15:11:33.618664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.7,0.0,1.1,2.0,238.5,238.6,238.6,12.0,10.1,10.7,852.1,4.5,49.96,0.0,1.7,49.6,852.7,1.8,1.7,49.6,100.0,3284.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3736907651977687,False
185087,2026-08-11T15:11:49.618579+00:00,external_ems_1,bess_1,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.2,0.5,2.4,22.0,0.0,1.8,1.0,229.3,229.2,229.1,37.8,38.3,38.2,859.9,23.1,49.89,0.0,4.9,74.7,862.3,1.1,0.6,74.7,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.461046530344322,False
185149,2026-08-11T15:12:20.628780+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.0,0.7,1.5,0.0,1.8,2.0,236.8,236.3,235.8,12.6,12.0,11.6,861.6,2.5,49.96,0.0,1.7,74.7,862.3,1.0,0.7,74.7,100.0,3323.0,3321.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3773025951912342,False
185180,2026-08-11T15:12:35.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.6,3.2,0.0,1.1,1.0,242.0,241.7,241.8,12.1,10.1,10.7,852.1,4.6,49.95,0.0,1.7,49.6,852.7,1.4,1.7,49.6,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.37505472615505864,False
185211,2026-08-11T15:12:51.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.3,6.7,0.0,1.7,1.0,240.1,240.3,239.6,10.3,9.9,9.2,861.9,0.2,49.97,0.0,1.7,74.7,861.6,6.9,5.8,74.7,100.0,3324.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37518231656251433,False
185242,2026-08-11T15:13:06.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.2,2.9,0.0,1.1,1.0,229.6,229.0,229.4,17.2,15.5,16.2,851.2,9.2,49.9,0.0,8.5,49.6,851.4,12.1,10.3,49.6,100.0,3280.0,3279.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3955529144161488,False
185304,2026-08-11T15:13:37.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,5.8,1.4,8.9,0.0,1.1,1.0,239.7,239.8,239.8,12.1,10.1,15.9,851.3,10.9,49.92,0.0,7.1,49.6,852.7,2.0,1.8,49.6,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.41330352704155193,False
185366,2026-08-11T15:14:08.630566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,2.4,8.8,0.0,1.1,1.0,228.5,228.8,228.5,28.2,27.3,28.2,850.0,13.4,49.88,0.0,17.0,49.6,852.4,4.6,4.0,49.6,100.0,3283.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.40625975860637525,False
185397,2026-08-11T15:14:24.629863+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.3,5.9,0.0,1.7,2.0,240.4,240.5,239.8,10.3,9.9,9.1,861.9,-0.1,49.97,0.0,1.7,74.3,861.6,5.8,5.4,74.3,100.0,3323.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37566276051069725,False
185459,2026-08-11T15:14:55.629368+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.3,5.5,0.0,1.7,1.0,231.5,230.9,230.8,15.3,15.2,15.1,861.2,6.9,49.93,0.0,9.4,74.3,860.9,12.4,13.9,74.3,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.40238124355357396,False
185490,2026-08-11T15:15:10.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.9,2.2,0.0,1.1,1.0,236.9,236.2,236.5,15.3,13.4,14.3,851.5,7.5,49.94,0.0,4.4,49.6,852.4,5.3,5.4,49.6,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.37803163951615754,False
185521,2026-08-11T15:15:26.628736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.0,1.1,5.7,0.0,1.7,1.0,231.5,231.3,231.0,15.4,15.4,15.4,861.2,6.3,49.94,0.0,6.9,74.3,862.3,0.6,0.7,74.3,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38790918338784214,False
185552,2026-08-11T15:15:41.618685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.3,1.7,0.0,1.1,1.0,238.1,238.1,238.2,12.1,10.1,10.8,852.1,3.9,49.96,0.0,1.7,49.6,852.4,5.6,4.9,49.6,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3774204340762825,False
185614,2026-08-11T15:16:12.630682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.4,8.3,0.0,1.1,1.0,239.0,238.5,238.7,14.7,12.8,13.6,852.1,4.7,49.95,0.0,3.1,49.6,851.7,13.0,12.8,49.6,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3817819330313034,False
185645,2026-08-11T15:16:28.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.4,0.5,0.0,1.7,1.0,240.3,240.1,239.5,10.4,9.9,9.1,861.9,0.4,49.97,0.0,1.8,74.3,862.3,0.9,0.8,74.3,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37217495088362756,False
185676,2026-08-11T15:16:43.628682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,1.5,0.0,1.1,2.0,238.0,237.9,238.0,12.1,10.2,10.7,852.1,3.1,49.96,0.0,1.7,49.6,852.4,4.6,4.4,49.6,100.0,3281.0,3279.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.37997733329131445,False
185707,2026-08-11T15:16:59.619564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.0,0.4,0.9,0.0,1.7,2.0,234.6,234.5,234.3,14.6,14.6,14.6,861.2,6.5,49.94,0.0,5.3,74.3,861.6,7.4,6.6,74.3,100.0,3323.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3889846405870514,False
185769,2026-08-11T15:17:30.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,6.0,0.0,1.7,2.0,238.3,238.4,237.8,10.4,9.9,9.2,861.9,0.4,49.97,0.0,1.8,74.3,861.6,6.4,5.9,74.3,100.0,3322.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37464670336191697,False
185800,2026-08-11T15:17:45.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.1,5.8,0.0,1.1,1.0,233.5,233.1,233.5,15.4,13.5,14.4,851.6,7.4,49.96,0.0,6.1,49.6,852.7,1.6,1.7,49.6,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.37946711837810965,False
185831,2026-08-11T15:18:01.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.3,0.6,14.2,0.0,1.7,1.0,238.7,238.7,237.4,10.5,10.0,9.2,861.9,0.2,49.97,0.0,1.8,74.3,861.3,14.4,9.7,74.3,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3858195642413042,False
185924,2026-08-11T15:18:47.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.4,2.6,0.0,1.1,1.0,238.9,239.0,239.2,13.2,11.1,11.9,852.0,6.5,49.96,0.0,1.7,49.6,852.4,3.9,4.8,49.6,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.37732310086667287,False
185955,2026-08-11T15:19:03.629454+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.6,6.8,0.0,1.7,1.0,238.0,237.7,237.2,10.4,9.9,9.2,861.9,1.0,49.96,0.0,4.1,74.3,861.3,7.8,9.4,74.3,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37744168758355817,False
185986,2026-08-11T15:19:18.618648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.0,2.0,11.3,0.0,1.1,1.0,231.5,231.5,231.5,21.0,20.2,21.2,850.7,12.4,49.89,0.0,8.7,49.6,852.7,1.1,1.7,49.6,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3901629343347546,False
186017,2026-08-11T15:19:34.619773+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,1.1,3.4,0.0,1.7,1.0,236.1,235.5,235.3,13.0,12.6,12.3,861.2,4.0,49.97,0.0,5.7,74.3,862.3,0.6,0.9,74.3,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37938519079990113,False
186079,2026-08-11T15:20:05.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,0.4,8.1,0.0,1.7,1.0,226.8,226.4,225.9,16.7,15.3,15.4,861.5,10.7,49.89,0.0,15.7,74.3,861.9,2.6,2.3,74.3,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.41028606515653615,False
186110,2026-08-11T15:20:20.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.0,2.0,0.0,1.1,1.0,241.7,241.7,241.7,12.1,10.1,10.8,852.0,4.6,49.96,0.0,1.8,49.6,852.0,6.6,6.0,49.6,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.38080964503504267,False
186141,2026-08-11T15:20:36.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,0.6,1.5,0.0,1.7,1.0,238.1,238.3,237.8,12.6,12.1,11.7,861.7,2.4,49.97,0.0,1.8,74.3,862.3,0.9,0.8,74.3,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37256107094799756,False
186172,2026-08-11T15:20:51.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.9,10.2,0.0,1.1,1.0,237.7,237.6,237.8,12.1,10.1,10.8,851.6,2.3,49.94,0.0,4.5,49.6,850.7,12.5,16.6,49.6,100.0,3282.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3873792314116159,False
186234,2026-08-11T15:21:22.628759+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.7,3.2,0.0,1.1,1.0,241.2,241.1,241.2,12.1,10.1,10.8,852.0,4.5,49.96,0.0,1.7,49.6,852.7,1.3,1.7,49.6,100.0,3283.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3740995451269846,False
186265,2026-08-11T15:21:38.628885+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.0,3.9,0.0,1.7,1.0,239.2,239.2,238.6,10.4,9.9,9.2,861.9,-0.7,49.97,0.0,1.8,74.3,861.9,3.2,3.1,74.3,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37596714117205027,False
186296,2026-08-11T15:21:53.619225+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.3,7.1,0.0,1.1,2.0,232.1,231.5,232.0,16.1,14.2,15.0,851.4,8.4,49.92,0.0,7.3,49.6,852.7,1.3,1.6,49.6,100.0,3284.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.38292798286322727,False
186327,2026-08-11T15:22:09.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.2,9.6,0.0,1.7,1.0,241.3,241.6,240.9,10.3,10.0,9.2,861.8,0.4,49.97,0.0,1.8,74.3,861.6,10.0,8.4,74.3,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3824182961759964,False
186420,2026-08-11T15:22:55.618800+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.4,1.6,1.0,20.1,0.0,1.1,2.0,229.0,228.6,228.8,28.3,28.0,26.7,851.7,21.4,49.9,0.0,6.7,49.6,852.7,1.3,1.7,49.6,100.0,3284.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3995070384008661,False
186451,2026-08-11T15:23:11.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.9,10.7,0.0,1.7,1.0,240.6,240.6,240.1,10.3,9.9,9.1,861.8,0.1,49.97,0.0,1.8,74.3,860.9,10.8,14.4,74.3,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3811138841599088,False
186482,2026-08-11T15:23:26.618587+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.8,1.3,1.2,21.6,0.0,1.1,1.0,231.0,230.6,231.4,31.5,31.3,30.2,851.5,23.6,49.88,0.0,16.2,49.2,852.7,2.0,1.7,49.2,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.4078949349554669,False
186544,2026-08-11T15:23:57.628742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,9.5,0.0,1.1,2.0,239.7,239.4,239.5,12.1,10.1,10.7,852.0,3.3,49.96,0.0,1.8,49.2,851.7,12.8,11.2,49.2,100.0,3283.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3821807593898433,False
186575,2026-08-11T15:24:13.635841+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,0.5,3.2,0.0,1.7,1.0,227.1,226.9,226.5,19.6,20.1,20.1,860.8,9.1,49.9,0.0,10.6,74.3,861.3,5.9,8.3,74.3,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4071582773945722,False
186606,2026-08-11T15:24:28.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.3,0.6,0.0,1.1,2.0,238.4,238.0,238.3,14.1,12.1,13.0,851.7,7.0,49.93,0.0,3.9,49.2,852.0,7.6,7.1,49.2,100.0,3284.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.38295380580602273,False
186637,2026-08-11T15:24:44.629831+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,1.1,6.3,0.0,1.7,1.0,231.7,231.3,230.9,15.2,15.3,15.2,861.2,7.8,49.94,0.0,5.7,74.3,862.3,1.5,0.6,74.3,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.385922287780229,False
186699,2026-08-11T15:25:15.630165+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.9,19.4,0.0,1.7,1.0,232.5,232.5,232.0,29.0,29.0,27.7,861.4,20.6,49.89,0.0,10.7,74.3,862.3,1.2,0.8,74.3,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.41998574755966933,False
186730,2026-08-11T15:25:30.618887+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,1.1,0.0,1.1,1.0,240.4,240.4,240.5,12.0,10.2,10.8,852.0,4.0,49.96,0.0,1.7,49.2,852.4,2.9,3.8,49.2,100.0,3282.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3748212147647851,False
186761,2026-08-11T15:25:46.629906+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.0,4.3,0.0,1.8,2.0,239.9,239.6,239.0,10.4,9.9,9.2,861.9,0.5,49.97,0.0,1.8,74.3,861.9,4.8,2.8,74.3,100.0,3322.0,3320.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38193639648533695,False
186792,2026-08-11T15:26:01.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.6,5.2,0.0,1.1,1.0,229.6,229.2,229.6,18.8,17.5,17.9,851.1,10.0,49.9,0.0,9.0,49.2,851.7,15.2,8.9,49.2,100.0,3279.0,3278.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.39152735801862776,False
186854,2026-08-11T15:26:32.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.4,7.3,0.0,1.1,1.0,233.0,232.4,232.7,16.7,14.9,15.6,851.3,8.9,49.92,0.0,6.9,49.2,852.7,1.6,1.7,49.2,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.38047070893576024,False
186885,2026-08-11T15:26:48.629968+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.3,16.0,0.0,1.8,2.0,238.1,238.1,237.6,10.4,9.9,9.2,861.9,1.2,49.97,0.0,1.8,74.3,860.6,17.2,10.2,74.3,100.0,3319.0,3317.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3986477721638378,False
186947,2026-08-11T15:27:19.618659+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.2,7.4,0.0,1.8,2.0,240.0,240.3,239.6,11.5,10.9,10.5,861.8,-0.4,49.96,0.0,1.7,74.3,861.6,7.0,5.9,74.3,100.0,3321.0,3319.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38082870334797037,False
187009,2026-08-11T15:27:50.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,1.3,13.4,0.0,1.8,1.0,238.2,237.9,237.3,10.5,9.9,9.2,861.9,0.8,49.97,0.0,1.7,73.9,860.6,14.2,12.4,73.9,100.0,3319.0,3318.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3895843813606071,False
187040,2026-08-11T15:28:05.629202+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,2.1,19.2,0.0,1.1,1.0,231.3,230.7,231.4,29.3,28.9,29.3,850.6,21.0,49.89,0.0,16.4,49.2,852.7,1.8,1.8,49.2,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.4086981763639417,False
187071,2026-08-11T15:28:21.629261+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.1,0.3,10.0,0.0,1.8,0.0,237.1,237.2,237.0,10.3,9.9,9.2,861.9,0.0,49.97,0.0,4.1,73.9,861.6,10.0,8.7,73.9,100.0,3323.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3954471396120951,False
187102,2026-08-11T15:28:36.630255+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,2.8,0.0,1.1,1.0,239.2,239.1,239.2,12.0,10.1,10.7,852.0,4.6,49.96,0.0,1.8,49.2,852.7,1.8,2.0,49.2,100.0,3283.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.37299500118688084,False
