id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
187164,2026-08-11T15:29:07.619435+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.2,7.6,0.0,1.1,1.0,240.2,240.4,240.4,13.0,11.0,11.8,851.8,6.6,49.94,0.0,3.3,49.2,852.0,14.2,13.0,49.2,100.0,3283.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.38504990730474675,False
187195,2026-08-11T15:29:23.629966+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.4,0.1,1.0,0.0,1.8,1.0,235.4,234.5,234.3,13.6,13.3,13.2,861.5,5.1,49.96,0.0,3.7,73.9,861.6,6.1,4.7,73.9,100.0,3321.0,3320.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3883680496180603,False
187226,2026-08-11T15:29:38.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,1.0,0.0,1.1,1.0,238.2,238.1,238.3,12.0,10.1,10.7,852.0,4.8,49.96,0.0,1.7,49.2,852.4,5.8,5.6,49.2,100.0,3283.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3764781093579609,False
187257,2026-08-11T15:29:54.629458+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,0.5,1.5,0.0,1.8,1.0,230.0,229.6,229.2,15.4,14.0,14.3,861.4,2.4,49.9,0.0,3.8,73.9,861.9,0.9,0.6,73.9,100.0,3323.0,3322.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.39337933318839313,False
187319,2026-08-11T15:30:25.629017+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.6,0.3,0.0,1.8,1.0,238.7,239.0,238.5,11.7,11.3,10.9,861.7,0.9,49.97,0.0,1.8,73.9,862.3,1.2,0.7,73.9,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3751451342624033,False
187350,2026-08-11T15:30:40.629647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.7,5.2,0.0,1.1,1.0,236.5,236.4,236.8,16.0,14.2,14.9,851.7,8.4,49.93,0.0,5.7,49.2,852.4,3.2,2.6,49.2,100.0,3282.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3788895157343753,False
187381,2026-08-11T15:30:56.629076+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,1.0,0.0,1.8,0.0,239.3,239.3,238.7,10.4,9.9,9.1,861.8,0.2,49.97,0.0,1.8,73.9,862.3,1.2,0.8,73.9,100.0,3323.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38347692301807473,False
187412,2026-08-11T15:31:11.618933+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.2,10.4,0.0,1.1,1.0,228.7,228.2,228.5,12.1,10.2,10.7,851.5,1.9,49.94,0.0,7.9,49.2,851.7,12.3,12.1,49.2,100.0,3279.0,3278.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.40548731584387054,False
187474,2026-08-11T15:31:42.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.2,6.9,0.0,1.1,1.0,233.9,233.6,233.9,16.4,14.6,15.4,851.5,8.5,49.93,0.0,7.4,49.2,852.7,1.6,1.8,49.2,100.0,3283.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.37947445080070896,False
187505,2026-08-11T15:31:58.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.9,14.1,0.0,1.8,1.0,238.2,238.2,237.7,10.5,10.0,9.2,861.8,1.3,49.97,0.0,1.7,73.9,860.9,15.4,16.1,73.9,100.0,3323.0,3322.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3954239809521046,False
187536,2026-08-11T15:32:13.619497+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.9,0.7,18.0,0.0,1.1,1.0,227.5,226.4,227.0,24.3,22.6,20.4,851.7,22.0,49.88,0.0,18.6,49.2,852.4,4.0,3.8,49.2,100.0,3283.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.4169656405357171,False
187567,2026-08-11T15:32:29.629553+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.5,1.2,0.0,1.8,2.0,240.2,240.2,239.7,10.3,9.9,9.2,861.8,-0.1,49.97,0.0,1.7,73.9,862.3,1.1,0.8,73.9,100.0,3323.0,3321.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37587711548689673,False
187629,2026-08-11T15:33:00.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,0.5,11.6,0.0,1.8,1.0,229.4,229.1,228.7,15.4,15.3,15.3,860.8,5.8,49.91,0.0,11.2,73.9,860.3,17.4,6.7,73.9,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.41390569546411543,False
187660,2026-08-11T15:33:15.629124+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,2.0,11.0,0.0,1.1,1.0,232.2,231.9,231.9,21.1,20.2,21.0,850.7,12.8,49.92,0.0,6.7,49.2,852.7,1.8,1.6,49.2,100.0,3283.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.38699599626001646,False
187691,2026-08-11T15:33:31.629087+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.5,0.0,0.0,1.8,0.0,240.0,239.8,239.2,10.3,9.9,9.2,861.8,0.8,49.97,0.0,1.7,73.9,862.3,0.8,0.8,73.9,100.0,3323.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38514361291424254,False
187722,2026-08-11T15:33:46.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,3.0,0.0,1.1,1.0,238.5,238.5,238.6,12.0,10.1,10.8,852.0,4.6,49.96,0.0,1.7,49.2,852.0,7.6,6.1,49.2,100.0,3284.0,3283.0,25.0,23.9,24.3,20000.0,856.4,0,0,True,0.377037120530546,False
187784,2026-08-11T15:34:17.628732+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.2,3.5,0.0,1.0,1.0,241.0,240.7,240.8,12.0,10.1,10.8,851.9,4.7,49.96,0.0,1.8,49.2,851.7,8.2,6.9,49.2,100.0,3283.0,3282.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3717786783231674,False
187815,2026-08-11T15:34:33.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,1.0,5.9,0.0,1.8,1.0,233.7,233.4,233.1,14.8,14.7,14.5,861.3,6.6,49.94,0.0,4.5,73.9,862.3,0.7,0.9,73.9,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3848191864799678,False
187846,2026-08-11T15:34:48.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,4.6,0.0,1.0,2.0,238.3,238.2,238.3,12.0,10.1,10.7,851.5,2.3,49.96,0.0,7.4,49.2,852.0,6.9,5.6,49.2,100.0,3283.0,3281.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3768682746662608,False
187877,2026-08-11T15:35:04.629345+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.5,1.0,1.8,0.0,1.8,1.0,229.4,228.7,228.3,15.9,14.4,14.7,860.6,5.0,49.89,0.0,18.2,73.9,861.6,6.8,5.8,73.9,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.41646260424217685,False
187939,2026-08-11T15:35:35.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,0.1,0.0,1.8,1.0,239.5,239.5,238.9,10.4,9.9,9.1,861.8,0.4,49.97,0.0,1.8,73.9,862.3,0.5,0.6,73.9,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37587058014823455,False
188001,2026-08-11T15:36:06.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.2,7.8,0.0,1.8,1.0,239.0,238.9,238.5,12.1,11.6,11.4,861.5,2.2,49.96,0.0,2.9,73.9,861.3,10.0,11.1,73.9,100.0,3319.0,3318.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.3877803165448208,False
188032,2026-08-11T15:36:21.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.5,0.3,0.0,1.0,1.0,232.3,231.9,232.4,17.0,15.3,16.0,851.2,9.6,49.92,0.0,7.5,48.8,851.7,9.9,10.1,48.8,100.0,3279.0,3278.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.38412280665115056,False
188094,2026-08-11T15:36:52.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,1.4,5.0,0.0,1.0,1.0,238.8,238.9,239.0,13.2,11.1,11.9,851.3,6.7,49.93,0.0,3.2,48.8,852.7,1.7,1.7,48.8,100.0,3284.0,3283.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3743959961276136,False
188125,2026-08-11T15:37:08.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.5,13.7,0.0,1.8,1.0,240.9,241.2,240.5,11.5,11.0,10.5,861.8,0.0,49.97,0.0,1.8,73.9,861.3,13.7,10.3,73.9,100.0,3325.0,3324.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.3936435024422029,False
188156,2026-08-11T15:37:23.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,2.2,1.3,0.0,1.0,1.0,232.4,232.3,232.8,18.1,16.4,16.7,850.5,3.3,49.89,0.0,13.2,48.8,852.7,2.0,1.7,48.8,100.0,3284.0,3283.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3933435898255886,False
188187,2026-08-11T15:37:39.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.1,2.3,0.0,1.7,1.0,240.4,240.4,239.9,10.4,9.9,9.2,861.8,0.5,49.97,0.0,1.8,73.9,861.9,2.8,2.6,73.9,100.0,3321.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3775828005274294,False
188249,2026-08-11T15:38:10.618715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.4,0.5,0.5,0.0,1.7,2.0,231.9,231.2,230.8,14.7,14.5,14.3,861.1,6.0,49.92,0.0,9.1,73.9,861.6,6.5,8.2,73.9,100.0,3322.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3943612327378708,False
188280,2026-08-11T15:38:25.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.2,3.6,0.0,1.0,2.0,234.3,233.7,234.0,17.3,15.6,16.4,851.9,4.5,49.9,0.0,6.7,48.8,851.7,8.1,7.3,48.8,100.0,3283.0,3282.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3804814621655467,False
188311,2026-08-11T15:38:41.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,1.3,5.4,0.0,1.7,1.0,232.0,231.8,231.5,15.2,15.2,15.1,861.0,6.3,49.93,0.0,7.2,73.9,862.3,0.9,0.7,73.9,100.0,3323.0,3322.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.38756935824513933,False
188342,2026-08-11T15:38:56.628927+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,11.8,0.0,1.0,1.0,238.7,238.6,238.7,12.0,10.1,10.7,852.0,3.5,49.96,0.0,1.8,48.8,851.7,15.3,13.9,48.8,100.0,3282.0,3281.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.37790408358931715,False
188404,2026-08-11T15:39:27.629167+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,0.1,0.0,1.0,1.0,241.1,241.1,241.2,12.0,10.1,10.7,851.9,4.6,49.96,0.0,1.7,48.8,852.4,4.5,4.1,48.8,100.0,3282.0,3281.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3736683040273261,False
188435,2026-08-11T15:39:43.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,0.7,0.0,1.7,1.0,240.1,240.3,239.7,10.4,9.9,9.1,861.8,0.2,49.97,0.0,1.7,73.9,862.3,0.9,0.8,73.9,100.0,3323.0,3322.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37334297653015713,False
188466,2026-08-11T15:39:58.618722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.3,2.2,0.0,1.0,1.0,230.7,230.2,230.5,16.0,14.1,15.1,852.0,6.7,49.96,0.0,6.1,48.8,851.7,8.9,11.5,48.8,100.0,3280.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.38598715304714676,False
188559,2026-08-11T15:40:45.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.5,14.6,0.0,1.7,1.0,238.4,238.3,237.8,10.4,9.9,9.2,861.8,0.6,49.97,0.0,1.8,73.9,860.3,15.2,14.4,73.9,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.39116689051063575,False
188590,2026-08-11T15:41:00.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,3.1,19.6,0.0,1.0,1.0,226.0,225.8,226.1,31.7,31.4,31.4,849.6,21.3,49.87,0.0,20.8,48.8,852.7,1.7,1.7,48.8,100.0,3284.0,3283.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.43170246221940917,False
188621,2026-08-11T15:41:16.619519+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,15.5,0.0,1.7,2.0,240.3,240.4,239.8,10.4,9.9,9.2,861.8,-0.1,49.97,0.0,1.8,73.9,861.3,15.4,9.7,73.9,100.0,3320.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.38835778454115255,False
188652,2026-08-11T15:41:31.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.1,2.5,0.0,1.0,1.0,240.1,240.2,240.3,12.0,10.1,10.7,851.6,4.3,49.95,0.0,1.7,48.8,852.7,1.8,1.8,48.8,100.0,3283.0,3282.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3708476788503361,False
188714,2026-08-11T15:42:02.619167+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.7,10.4,0.0,1.0,1.0,230.2,229.9,230.1,26.2,25.8,26.0,851.3,19.3,49.91,0.0,8.9,48.8,852.0,8.9,7.7,48.8,100.0,3282.0,3281.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.39737701100935896,False
188745,2026-08-11T15:42:18.628720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,0.5,2.2,0.0,1.7,1.0,232.9,232.4,231.9,15.2,15.2,15.0,861.1,5.8,49.93,0.0,7.5,73.5,861.6,3.6,3.3,73.5,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3900365246441754,False
188776,2026-08-11T15:42:33.629194+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.7,2.4,0.0,1.0,1.0,233.7,233.2,233.6,17.9,16.4,16.9,851.3,10.9,49.93,0.0,4.8,48.8,852.0,8.5,6.8,48.8,100.0,3282.0,3281.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.37549601214195705,False
188807,2026-08-11T15:42:49.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.5,1.0,4.4,0.0,1.7,1.0,235.2,234.6,234.2,13.8,13.5,13.3,861.3,5.1,49.95,0.0,3.7,73.5,862.3,0.7,0.7,73.5,100.0,3324.0,3323.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3809475958235011,False
188869,2026-08-11T15:43:20.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.6,1.8,15.0,0.0,1.8,0.0,231.7,231.8,231.7,31.3,31.9,31.6,860.5,15.9,49.89,0.0,3.8,73.5,862.3,0.9,0.7,73.5,100.0,3323.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.43899865912496827,False
188900,2026-08-11T15:43:35.629492+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,1.2,0.0,1.0,1.0,240.3,240.3,240.4,12.0,10.1,10.7,851.9,4.3,49.96,0.0,1.7,48.8,852.0,5.5,5.7,48.8,100.0,3281.0,3280.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.37216569782958037,False
188931,2026-08-11T15:43:51.629975+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.1,0.0,0.0,1.8,1.0,239.4,239.5,238.8,10.4,9.9,9.2,861.8,1.3,49.97,0.0,1.7,73.5,861.9,1.3,0.7,73.5,100.0,3323.0,3322.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.38081594694721144,False
188962,2026-08-11T15:44:06.619856+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.4,7.2,0.0,1.0,1.0,227.6,227.4,227.5,16.2,14.4,15.2,851.3,6.4,49.92,0.0,8.2,48.8,851.7,13.6,8.9,48.8,100.0,3282.0,3281.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3919641762413804,False
189055,2026-08-11T15:44:53.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,1.2,13.7,0.0,1.8,1.0,238.0,237.9,237.5,10.5,9.9,9.1,861.8,0.7,49.97,0.0,1.7,73.5,860.6,14.4,15.4,73.5,100.0,3319.0,3318.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.39128895623764864,False
189086,2026-08-11T15:45:08.628779+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,2.7,5.4,0.0,1.1,1.0,229.7,230.3,229.9,23.0,22.5,23.3,849.7,6.8,49.88,0.0,6.2,48.8,852.4,1.4,1.6,48.8,100.0,3282.0,3281.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.39623560345821507,False
189117,2026-08-11T15:45:24.618933+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,1.2,0.0,1.8,1.0,239.6,239.8,239.1,10.4,9.9,9.2,861.8,-0.4,49.97,0.0,1.8,73.5,862.3,0.8,0.8,73.5,100.0,3323.0,3322.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.37650191110994086,False
189179,2026-08-11T15:45:55.630670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,1.0,5.3,0.0,1.8,1.0,227.2,226.9,226.6,21.5,21.6,21.7,860.6,12.5,49.9,0.0,9.3,73.5,861.6,7.2,6.3,73.5,100.0,3321.0,3320.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.41608123594728963,False
189210,2026-08-11T15:46:10.619869+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.5,0.9,0.0,1.1,1.0,234.8,234.5,234.9,17.8,16.1,16.7,851.2,11.1,49.93,0.0,6.0,48.8,851.7,10.2,8.9,48.8,100.0,3280.0,3279.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.38348753471949215,False
189241,2026-08-11T15:46:26.629924+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,0.5,4.0,0.0,1.8,2.0,234.4,234.1,233.7,14.1,13.8,13.6,861.4,5.3,49.92,0.0,4.7,73.5,861.9,1.3,1.3,73.5,100.0,3318.0,3316.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.39066736025411636,False
189272,2026-08-11T15:46:41.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,0.2,0.0,1.0,2.0,238.5,238.2,238.3,12.1,10.2,10.7,851.9,4.7,49.96,0.0,1.7,48.8,852.0,4.9,4.2,48.8,100.0,3283.0,3281.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.37386362853011096,False
189334,2026-08-11T15:47:12.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.9,12.6,0.0,1.0,1.0,240.4,240.3,240.5,12.1,10.1,10.8,851.9,4.4,49.96,0.0,1.7,48.8,851.0,17.0,16.2,48.8,100.0,3276.0,3275.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3811034715031878,False
189365,2026-08-11T15:47:28.618700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.5,0.6,0.0,1.8,1.0,238.8,238.8,238.3,10.4,9.9,9.2,861.8,1.2,49.97,0.0,1.8,73.5,862.3,0.6,0.7,73.5,100.0,3323.0,3322.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.37661830031800775,False
189396,2026-08-11T15:47:43.628920+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,2.7,0.0,1.1,2.0,239.7,239.6,239.7,12.0,10.1,10.7,851.9,4.4,49.96,0.0,1.7,48.8,852.4,1.7,1.6,48.8,100.0,3281.0,3279.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.37133067656538266,False
189427,2026-08-11T15:47:59.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.1,6.8,0.0,1.8,1.0,239.5,239.3,238.6,10.4,9.9,9.2,861.7,0.1,49.97,0.0,1.7,73.5,861.6,6.9,5.4,73.5,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.38209971889854133,False
189489,2026-08-11T15:48:30.628909+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.1,6.5,0.0,1.8,1.0,235.3,235.2,234.7,13.6,13.5,13.3,861.7,-0.3,49.95,0.0,4.5,73.5,861.6,6.2,6.2,73.5,100.0,3321.0,3320.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3901036848733618,False
189520,2026-08-11T15:48:45.619771+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,1.5,5.9,0.0,1.1,2.0,233.8,233.0,233.4,15.7,13.8,14.7,851.2,7.6,49.92,0.0,4.8,48.4,852.7,1.7,1.8,48.4,100.0,3284.0,3282.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3760206912190469,False
189582,2026-08-11T15:49:16.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,2.5,3.0,0.0,1.1,1.0,228.6,228.6,228.7,21.2,20.4,21.4,849.9,5.0,49.88,0.0,8.7,48.4,852.4,2.0,1.7,48.4,100.0,3283.0,3282.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.39532385698893946,False
189644,2026-08-11T15:49:47.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,3.0,0.0,1.1,1.0,239.4,239.4,239.5,12.0,10.1,10.8,851.9,4.8,49.96,0.0,1.8,48.4,852.0,7.8,8.2,48.4,100.0,3281.0,3280.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.37412265904519015,False
189675,2026-08-11T15:50:03.629695+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,0.4,1.5,0.0,1.7,2.0,229.3,229.1,229.0,17.4,17.5,17.7,861.2,7.7,49.91,0.0,11.6,73.5,861.6,6.2,4.8,73.5,100.0,3322.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4053966099418681,False
189706,2026-08-11T15:50:18.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.1,4.9,0.0,1.1,1.0,239.3,239.3,239.4,14.0,12.1,12.9,851.6,7.0,49.93,0.0,3.0,48.4,852.7,2.1,1.7,48.4,100.0,3283.0,3282.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3749016136241665,False
189737,2026-08-11T15:50:34.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,1.1,7.9,0.0,1.7,1.0,232.6,232.4,232.0,15.8,15.9,15.6,861.2,8.9,49.94,0.0,7.5,73.5,862.3,1.0,0.8,73.5,100.0,3324.0,3323.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38707278618723634,False
189799,2026-08-11T15:51:05.629222+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,1.0,15.1,0.0,1.7,1.0,229.8,230.2,229.3,18.4,17.3,16.7,861.3,16.0,49.89,0.0,7.1,73.5,862.3,0.9,0.7,73.5,100.0,3323.0,3322.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4046564971894482,False
189830,2026-08-11T15:51:20.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,14.6,0.0,1.1,2.0,240.4,240.4,240.5,12.0,10.1,10.7,851.9,4.6,49.96,0.0,1.8,48.4,851.4,19.2,17.5,48.4,100.0,3279.0,3277.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3844522823981628,False
189861,2026-08-11T15:51:36.630256+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.1,0.7,0.0,1.7,1.0,239.9,239.9,239.4,10.4,10.0,9.2,861.8,0.3,49.97,0.0,1.8,73.5,861.9,1.0,0.6,73.5,100.0,3323.0,3322.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3786306815268345,False
189892,2026-08-11T15:51:51.618902+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.5,9.2,0.0,1.1,2.0,227.4,227.3,227.8,19.4,18.5,18.5,851.2,11.2,49.92,0.0,13.8,48.4,852.7,2.0,1.9,48.4,100.0,3284.0,3282.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.38946937245307267,False
189954,2026-08-11T15:52:22.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.5,3.6,0.0,1.1,1.0,233.1,232.3,232.9,17.7,16.7,16.5,851.2,11.8,49.92,0.0,6.8,48.4,851.7,8.2,9.9,48.4,100.0,3282.0,3281.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.38044568578070814,False
189985,2026-08-11T15:52:38.629670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.5,0.4,5.9,0.0,1.7,1.0,238.1,237.3,237.5,10.6,10.5,9.1,861.7,1.7,49.97,0.0,2.2,73.5,861.3,7.6,6.5,73.5,100.0,3321.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.37900146519051436,False
190016,2026-08-11T15:52:53.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,1.2,4.9,0.0,1.1,1.0,239.0,238.3,239.3,12.8,12.8,11.7,851.2,6.9,49.93,0.0,3.3,48.4,852.4,2.0,2.1,48.4,100.0,3283.0,3282.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3750684600714688,False
190047,2026-08-11T15:53:09.629010+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.3,15.9,0.0,1.7,2.0,241.1,240.3,240.5,10.5,10.8,9.1,861.6,0.1,49.97,0.0,2.3,73.5,861.3,16.0,10.3,73.5,100.0,3317.0,3315.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.39482007332526525,False
190109,2026-08-11T15:53:40.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,0.3,6.0,0.0,1.7,1.0,240.3,239.5,239.7,10.6,10.9,9.1,861.6,0.6,49.97,0.0,2.4,73.5,861.3,6.6,6.7,73.5,100.0,3322.0,3321.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3792756856078411,False
190140,2026-08-11T15:53:55.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.8,0.3,0.4,0.0,1.0,1.0,240.2,239.2,240.1,12.0,12.7,10.9,851.7,6.1,49.94,0.0,2.3,48.4,852.0,5.7,5.9,48.4,100.0,3284.0,3283.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.3744529935808375,False
190171,2026-08-11T15:54:11.629368+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.0,0.6,0.3,0.0,1.7,1.0,226.7,225.5,226.1,16.7,15.8,15.7,861.2,11.9,49.89,0.0,21.6,73.5,860.6,11.6,14.0,73.5,100.0,3320.0,3319.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4428366980785562,False
190202,2026-08-11T15:54:26.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.6,1.3,0.0,1.0,1.0,233.1,231.8,233.2,17.4,15.4,15.9,851.4,6.0,49.9,0.0,6.2,48.4,852.0,7.3,6.2,48.4,100.0,3281.0,3280.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.3860037063344402,False
190264,2026-08-11T15:54:57.630057+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.8,11.9,0.0,1.0,1.0,238.8,237.9,238.8,12.0,12.8,11.0,851.8,6.1,49.96,0.0,2.3,48.4,851.0,18.0,18.7,48.4,100.0,3281.0,3280.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.38543916098485687,False
190295,2026-08-11T15:55:13.618665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,1.1,0.4,0.0,1.7,2.0,226.9,226.0,226.1,16.7,15.0,15.5,860.5,6.3,49.89,0.0,12.3,73.5,861.6,5.9,5.0,73.5,100.0,3322.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4139439794743141,False
190326,2026-08-11T15:55:28.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.1,2.7,0.0,1.0,2.0,241.2,240.5,241.1,12.8,12.4,11.7,851.5,7.3,49.96,0.0,2.2,48.4,851.4,10.0,9.5,48.4,100.0,3280.0,3278.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.3788140739241025,False
190357,2026-08-11T15:55:44.629318+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.7,0.5,0.0,1.7,0.0,239.1,238.3,238.4,11.3,11.5,10.2,861.6,1.3,49.94,0.0,2.2,73.5,862.3,1.8,1.2,73.5,100.0,3323.0,3323.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3858479449800183,False
190419,2026-08-11T15:56:15.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.4,7.8,0.0,1.7,1.0,231.8,231.0,230.9,16.2,15.3,15.0,861.2,10.9,49.9,0.0,8.6,73.2,861.6,3.1,3.1,73.2,100.0,3322.0,3321.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.39405377349590515,False
190450,2026-08-11T15:56:30.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,0.7,1.0,1.8,0.0,1.0,1.0,234.3,232.7,233.8,14.4,14.1,13.7,851.4,3.6,49.96,0.0,4.8,48.4,852.4,1.8,1.9,48.4,100.0,3283.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38077138488639334,False
190481,2026-08-11T15:56:46.618959+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.3,5.9,0.0,1.7,1.0,239.0,238.4,238.4,10.5,10.6,9.1,861.6,0.9,49.97,0.0,2.2,73.2,861.3,6.8,6.1,73.2,100.0,3324.0,3323.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3794666732691993,False
190512,2026-08-11T15:57:01.629684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,1.6,6.5,0.0,1.0,1.0,227.0,226.6,227.4,18.3,17.1,17.2,851.1,8.4,49.88,0.0,21.6,48.4,852.7,1.9,2.1,48.4,100.0,3283.0,3282.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.40386603734791093,False
190574,2026-08-11T15:57:32.619203+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.8,0.2,0.0,0.0,1.0,1.0,236.4,235.2,236.2,14.1,13.8,13.3,851.5,8.2,49.95,0.0,2.7,48.4,851.7,8.2,7.3,48.4,100.0,3279.0,3278.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38370204418976045,False
190636,2026-08-11T15:58:03.619139+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.6,1.1,16.3,0.0,1.0,1.0,231.6,230.4,231.6,19.4,18.5,16.8,851.3,18.3,49.89,0.0,8.0,48.4,852.4,2.0,2.1,48.4,100.0,3283.0,3282.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.3879324229856456,False
190667,2026-08-11T15:58:19.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,1.3,12.8,0.0,1.7,1.0,239.7,239.2,239.2,10.5,10.5,9.1,861.6,0.8,49.96,0.0,4.6,73.2,860.3,13.6,14.5,73.2,100.0,3317.0,3316.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38754313387467476,False
190729,2026-08-11T15:58:50.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,1.1,9.2,0.0,1.7,1.0,227.2,226.3,226.4,23.6,24.7,24.7,860.8,10.4,49.9,0.0,15.1,73.2,861.9,1.2,1.2,73.2,100.0,3322.0,3321.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4153147857813637,False
190760,2026-08-11T15:59:05.629153+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.4,5.9,0.0,1.0,1.0,238.3,237.6,238.3,12.0,11.5,10.9,851.8,5.3,49.96,0.0,2.2,48.4,851.4,11.2,11.0,48.4,100.0,3279.0,3278.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37335742455521176,False
190791,2026-08-11T15:59:21.629129+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.8,0.2,0.1,0.0,1.7,1.0,233.2,232.0,232.4,15.4,16.1,15.3,861.1,7.8,49.94,0.0,4.5,73.2,861.3,7.7,6.9,73.2,100.0,3320.0,3319.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3943474914195234,False
190822,2026-08-11T15:59:36.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.9,0.4,0.9,0.0,1.0,1.0,236.8,235.5,236.5,15.5,15.1,14.6,851.3,9.0,49.94,0.0,4.1,48.4,851.7,8.1,6.5,48.4,100.0,3281.0,3280.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3778497809115627,False
190884,2026-08-11T16:00:07.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.0,8.5,0.0,1.0,1.0,238.1,237.4,238.0,12.0,11.5,10.9,851.7,5.2,49.96,0.0,2.1,48.4,850.7,13.7,15.4,48.4,100.0,3283.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37822670224293214,False
190915,2026-08-11T16:00:23.619447+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,1.4,2.4,0.0,1.7,1.0,231.0,230.6,230.2,14.6,13.6,13.6,860.5,3.4,49.93,0.0,8.5,73.2,861.9,1.0,1.0,73.2,100.0,3323.0,3322.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.39267823668520224,False
190946,2026-08-11T16:00:38.619830+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,1.4,8.8,0.0,1.0,1.0,231.1,230.2,230.8,17.7,16.6,17.0,851.0,10.3,49.93,0.0,6.6,48.1,852.4,1.5,1.8,48.1,100.0,3283.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.380402080355749,False
190977,2026-08-11T16:00:54.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.1,9.6,0.0,1.7,2.0,238.6,238.6,238.0,10.4,9.9,9.2,861.7,-0.1,49.97,0.0,1.8,73.2,860.6,9.5,13.1,73.2,100.0,3320.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38355466604584937,False
191039,2026-08-11T16:01:25.629429+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.0,4.5,0.0,1.7,1.0,241.9,241.7,241.1,10.3,9.8,9.1,861.6,0.3,49.97,0.0,1.7,73.2,861.6,4.8,3.8,73.2,100.0,3322.0,3321.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3832318868612024,False
191070,2026-08-11T16:01:40.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,1.4,8.5,0.0,1.0,1.0,233.4,232.8,233.1,17.6,16.1,16.6,851.0,10.2,49.92,0.0,6.0,48.1,852.4,1.7,1.7,48.1,100.0,3283.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37622115631453695,False
191101,2026-08-11T16:01:56.619010+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.7,0.8,10.0,0.0,1.8,2.0,236.5,236.7,236.5,14.0,13.5,13.3,861.4,5.0,49.94,0.0,6.1,73.2,860.6,15.0,9.8,73.2,100.0,3318.0,3316.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3993409723502574,False
191194,2026-08-11T16:02:42.628870+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.6,2.7,0.0,1.0,2.0,239.2,239.1,239.2,12.1,10.1,10.7,851.8,4.4,49.96,0.0,1.6,48.1,852.4,1.7,1.7,48.1,100.0,3283.0,3281.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.36966738997783993,False
191225,2026-08-11T16:02:58.629233+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,2.0,7.0,0.0,1.8,1.0,227.3,227.2,226.7,17.1,15.4,16.2,859.9,8.1,49.89,0.0,5.4,73.2,861.9,1.1,0.7,73.2,100.0,3323.0,3322.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.40295159591596486,False
191256,2026-08-11T16:03:13.619434+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.4,3.7,0.0,1.0,2.0,237.2,236.5,236.9,15.3,13.4,14.2,851.3,8.3,49.94,0.0,3.5,48.1,851.7,12.0,9.4,48.1,100.0,3280.0,3278.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3768420347658554,False
191287,2026-08-11T16:03:29.630417+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,0.9,2.7,0.0,1.8,1.0,231.9,231.5,231.4,15.7,15.6,15.6,861.0,0.2,49.93,0.0,6.8,73.2,861.9,2.9,2.4,73.2,100.0,3322.0,3321.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.39302255658654434,False
191349,2026-08-11T16:04:00.618868+00:00,external_ems_1,bess_1,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,1.0,2.8,0.7,20.1,0.0,1.7,1.0,229.5,229.9,228.9,22.9,22.3,20.1,861.2,21.1,49.89,0.0,20.1,73.2,861.9,1.0,0.7,73.2,100.0,3324.0,3323.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4299370883761504,False
191380,2026-08-11T16:04:15.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.8,7.2,0.0,1.0,1.0,237.8,237.7,237.9,12.1,10.2,10.7,851.8,4.5,49.96,0.0,1.8,48.1,851.0,11.7,12.0,48.1,100.0,3279.0,3278.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3745186694212435,False
191411,2026-08-11T16:04:31.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,0.7,4.6,0.0,1.7,1.0,237.3,236.6,236.3,13.5,13.3,13.1,861.2,5.4,49.93,0.0,4.6,73.2,861.9,0.8,0.6,73.2,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3793715868898741,False
191442,2026-08-11T16:04:46.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.9,5.0,0.0,1.0,2.0,233.8,233.4,233.8,13.8,11.9,12.9,851.5,6.9,49.96,0.0,3.8,48.1,852.4,1.9,1.7,48.1,100.0,3284.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37555607166767896,False
191504,2026-08-11T16:05:17.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.9,9.0,0.0,1.0,2.0,226.2,226.2,226.4,27.4,27.0,27.1,849.8,17.0,49.88,0.0,19.1,48.1,851.7,8.0,8.1,48.1,100.0,3284.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4107249713744167,False
191535,2026-08-11T16:05:33.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,0.0,5.8,0.0,1.7,2.0,239.9,240.1,239.6,12.0,11.5,11.1,861.3,2.0,49.96,0.0,3.4,73.2,861.3,7.8,6.4,73.2,100.0,3321.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3846160645675256,False
191566,2026-08-11T16:05:48.628763+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.9,5.7,0.0,1.0,2.0,236.2,235.9,236.2,13.8,11.8,12.6,851.5,7.3,49.95,0.0,3.2,48.1,852.4,1.6,1.7,48.1,100.0,3284.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3751245409531167,False
191597,2026-08-11T16:06:04.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.8,9.0,0.0,1.7,2.0,238.0,238.1,237.4,10.4,9.9,9.2,861.7,0.2,49.97,0.0,1.8,73.2,860.9,9.2,8.3,73.2,100.0,3316.0,3314.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37820019229494284,False
191690,2026-08-11T16:06:50.629475+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,2.0,0.0,1.0,1.0,239.1,239.2,239.3,12.0,10.1,10.7,851.8,4.8,49.96,0.0,1.8,48.1,852.0,6.8,5.9,48.1,100.0,3283.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3704211252563239,False
191721,2026-08-11T16:07:06.629123+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.8,1.8,0.0,1.8,1.0,226.7,226.4,226.1,17.8,17.4,17.8,860.8,8.2,49.9,0.0,14.5,73.2,861.6,6.4,5.5,73.2,100.0,3319.0,3318.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.41628520706824274,False
191752,2026-08-11T16:07:21.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,0.5,0.0,1.0,1.0,241.0,240.9,241.0,13.3,11.3,12.0,851.6,6.5,49.96,0.0,1.8,48.1,851.7,6.0,5.7,48.1,100.0,3282.0,3281.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37684323857806723,False
191814,2026-08-11T16:07:52.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,4.6,0.0,1.0,1.0,238.5,238.4,238.6,12.1,10.2,10.7,851.8,4.8,49.96,0.0,1.7,48.1,851.4,9.4,11.4,48.1,100.0,3281.0,3280.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37153417404368616,False
191845,2026-08-11T16:08:08.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.5,19.3,0.0,1.8,1.0,231.3,231.4,231.0,34.8,35.3,33.1,861.1,23.3,49.9,0.0,5.5,73.2,861.6,4.0,3.4,73.2,100.0,3320.0,3319.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.43815518640515816,False
191876,2026-08-11T16:08:23.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.1,13.1,0.0,1.0,2.0,240.2,239.9,240.0,12.0,10.2,10.8,851.8,4.5,49.96,0.0,1.8,48.1,851.7,17.6,14.8,48.1,100.0,3281.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37935404878748913,False
191907,2026-08-11T16:08:39.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,2.9,0.0,1.8,1.0,239.4,239.5,238.9,10.5,9.9,9.2,861.6,0.4,49.97,0.0,1.7,73.2,861.9,3.3,2.6,73.2,100.0,3323.0,3322.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37578662726537904,False
191969,2026-08-11T16:09:10.630313+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,1.1,10.7,0.0,1.8,1.0,240.0,239.8,239.3,11.9,11.5,11.1,861.4,2.2,49.94,0.0,3.6,73.2,860.3,12.9,15.6,73.2,100.0,3317.0,3316.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3895398213468591,False
192000,2026-08-11T16:09:25.630658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.2,1.5,0.0,1.0,1.0,239.6,239.5,239.6,12.1,10.1,10.8,851.8,4.5,49.94,0.0,6.2,48.1,852.0,6.0,4.8,48.1,100.0,3282.0,3281.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3739898718662427,False
192031,2026-08-11T16:09:41.619930+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.0,5.8,0.0,1.8,1.0,238.3,238.3,237.7,10.5,9.9,9.1,861.6,0.6,49.97,0.0,1.8,73.2,861.6,6.4,5.5,73.2,100.0,3323.0,3322.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38068710092238356,False
192062,2026-08-11T16:09:56.629067+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,0.3,1.7,1.4,23.9,0.0,1.0,2.0,226.5,226.2,226.4,35.1,35.1,33.4,851.0,25.6,49.88,0.0,19.7,48.1,852.4,1.7,1.7,48.1,100.0,3283.0,3281.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4145454723181486,False
192124,2026-08-11T16:10:27.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.6,0.9,0.0,1.0,1.0,229.9,229.7,230.3,18.6,16.6,17.0,850.4,3.8,49.88,0.0,2.3,48.1,852.0,2.9,3.2,48.1,100.0,3283.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38899084049168176,False
192155,2026-08-11T16:10:43.629298+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.7,0.8,0.0,1.7,1.0,239.7,239.8,239.2,10.4,9.9,9.1,861.2,-0.1,49.95,0.0,5.3,72.7,861.9,0.7,0.8,72.7,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3721263516346491,False
192217,2026-08-11T16:11:14.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.4,2.5,0.0,1.7,1.0,231.1,230.5,230.2,15.6,15.5,15.4,860.9,6.4,49.96,0.0,7.2,72.7,861.3,8.9,7.7,72.7,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.39091268942273205,False
192279,2026-08-11T16:11:45.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.8,4.2,0.0,1.7,1.0,231.7,231.2,230.9,14.0,13.6,13.3,861.1,5.1,49.93,0.0,7.5,72.7,861.9,0.9,0.7,72.7,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3834464098351444,False
192310,2026-08-11T16:12:00.619914+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.1,8.1,0.0,1.0,1.0,238.5,238.5,238.6,12.1,10.1,10.8,851.8,4.2,49.96,0.0,1.8,48.1,850.7,12.3,12.6,48.1,100.0,3278.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37635592807967055,False
192341,2026-08-11T16:12:16.629605+00:00,external_ems_1,bess_1,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.3,1.1,1.9,22.9,0.0,1.7,1.0,229.9,229.7,229.6,38.7,39.4,38.3,860.0,23.8,49.89,0.0,20.9,72.7,861.9,0.9,0.8,72.7,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4584132465594779,False
192372,2026-08-11T16:12:31.618969+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,3.1,0.0,1.0,2.0,240.8,240.8,240.9,12.0,10.1,10.7,851.8,4.8,49.96,0.0,1.8,48.1,852.4,1.7,1.6,48.1,100.0,3283.0,3281.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3693470052502518,False
192434,2026-08-11T16:13:02.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.0,1.0,0.0,1.0,2.0,230.1,229.5,229.9,18.3,16.6,17.2,850.7,11.6,49.93,0.0,9.0,47.7,851.7,12.6,7.7,47.7,100.0,3279.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38789762803278044,False
192465,2026-08-11T16:13:18.629425+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,1.5,4.9,0.0,1.7,1.0,235.6,235.0,234.7,14.7,14.6,14.6,860.4,5.9,49.92,0.0,6.5,72.7,861.9,1.0,0.9,72.7,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38857919824518283,False
192496,2026-08-11T16:13:33.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,1.2,6.7,0.0,1.0,2.0,233.5,232.8,233.2,16.4,14.4,15.2,851.2,8.0,49.93,0.0,7.7,47.7,852.4,1.3,1.7,47.7,100.0,3284.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3769176822281544,False
192527,2026-08-11T16:13:49.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.7,9.8,0.0,1.7,1.0,238.7,238.7,238.1,10.5,10.0,9.2,861.6,0.2,49.97,0.0,1.7,72.7,860.9,10.0,9.7,72.7,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3764183786124016,False
192589,2026-08-11T16:14:20.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.7,12.7,0.0,1.7,1.0,241.1,241.3,240.6,10.3,9.9,9.1,861.6,-0.1,49.97,0.0,1.7,72.7,860.9,12.6,11.4,72.7,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3814072315208702,False
192620,2026-08-11T16:14:35.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.2,2.0,0.0,1.0,2.0,239.7,239.7,239.8,12.8,10.7,11.5,851.8,5.3,49.96,0.0,1.8,47.7,852.0,3.3,2.9,47.7,100.0,3282.0,3280.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3719497221697279,False
192651,2026-08-11T16:14:51.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.2,1.0,0.0,1.7,1.0,231.4,230.7,230.5,10.5,10.0,9.2,861.7,-0.1,49.95,0.0,6.5,72.7,861.9,0.9,0.8,72.7,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38583569056932365,False
192682,2026-08-11T16:15:06.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,1.1,13.5,0.0,1.1,1.0,232.5,231.9,232.6,18.5,16.4,16.5,851.3,15.5,49.92,0.0,6.5,47.7,852.4,2.0,1.8,47.7,100.0,3283.0,3282.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.382688950161302,False
192744,2026-08-11T16:15:37.629158+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.7,2.4,0.0,1.1,2.0,236.7,236.2,236.4,15.1,13.3,14.0,851.3,8.8,49.94,0.0,3.4,47.7,852.0,6.4,4.9,47.7,100.0,3283.0,3281.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.37682517165073004,False
192775,2026-08-11T16:15:53.618943+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,2.7,9.7,0.0,1.7,1.0,227.2,226.8,226.3,19.9,20.0,21.2,859.2,10.7,49.89,0.0,3.9,72.7,861.9,1.0,0.7,72.7,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.41150141206768476,False
192806,2026-08-11T16:16:08.629148+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.1,4.6,0.0,1.1,1.0,238.3,237.9,238.0,12.0,10.2,10.7,851.8,4.9,49.96,0.0,1.7,47.7,851.7,9.5,11.8,47.7,100.0,3279.0,3278.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3759933133214261,False
192837,2026-08-11T16:16:24.644014+00:00,external_ems_1,bess_1,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.2,1.4,1.0,22.4,0.0,1.7,1.0,231.1,231.1,230.9,36.9,37.5,36.1,860.9,23.4,49.89,0.0,11.6,72.7,861.9,1.0,0.7,72.7,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.43881092373429803,False
192899,2026-08-11T16:16:55.630306+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,7.5,0.0,1.7,1.0,239.3,239.4,238.8,10.4,9.9,9.1,861.6,0.0,49.97,0.0,1.7,72.7,861.3,7.5,6.5,72.7,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37460406341233726,False
192930,2026-08-11T16:17:10.619627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.7,7.5,0.0,1.1,1.0,230.3,229.7,230.2,17.9,16.3,16.7,850.7,9.6,49.91,0.0,8.6,47.7,851.4,17.1,10.7,47.7,100.0,3281.0,3280.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.38985456191282714,False
192961,2026-08-11T16:17:26.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.9,4.5,0.0,1.7,1.0,232.0,232.2,231.5,21.8,21.3,19.9,861.0,5.8,49.9,0.0,3.7,72.7,861.9,1.3,0.7,72.7,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3911924043957011,False
192992,2026-08-11T16:17:41.619019+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.6,2.4,0.0,1.1,1.0,239.7,239.8,239.8,12.0,10.2,10.7,851.8,4.3,49.96,0.0,3.2,47.7,852.4,1.9,1.7,47.7,100.0,3282.0,3281.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3695894868175786,False
193054,2026-08-11T16:18:12.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,2.7,16.1,0.0,1.1,1.0,228.4,228.0,228.3,29.8,29.5,29.3,849.3,20.0,49.88,0.0,18.3,47.7,852.0,3.9,3.8,47.7,100.0,3281.0,3280.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.41424234798453397,False
193085,2026-08-11T16:18:28.628788+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,1.0,0.0,1.7,1.0,240.2,240.3,239.7,10.4,10.0,9.2,861.6,0.2,49.97,0.0,1.8,72.7,861.9,1.2,0.8,72.7,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3719400850610271,False
193116,2026-08-11T16:18:43.618747+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,3.8,0.0,1.0,1.0,239.8,239.8,239.9,12.1,10.2,10.7,851.7,4.9,49.96,0.0,1.8,47.7,852.4,1.1,1.7,47.7,100.0,3283.0,3282.0,25.2,24.2,24.4,20000.0,856.4,0,0,True,0.372042117806924,False
193147,2026-08-11T16:18:59.628687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,0.3,2.3,0.0,1.7,1.0,229.8,229.6,229.3,17.3,17.5,17.5,861.0,8.9,49.91,0.0,13.5,72.7,861.3,6.6,6.1,72.7,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.40106969255330527,False
193209,2026-08-11T16:19:30.619803+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.9,6.2,0.0,1.7,1.0,232.7,232.5,232.1,15.0,14.8,14.6,861.0,7.8,49.92,0.0,6.5,72.7,861.9,1.6,0.7,72.7,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38305103700354726,False
193271,2026-08-11T16:20:01.619418+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.2,8.0,0.0,1.7,1.0,227.9,227.6,227.2,15.9,14.6,14.7,860.7,9.2,49.9,0.0,14.8,72.7,861.9,1.2,1.0,72.7,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3992495095291816,False
193302,2026-08-11T16:20:16.629657+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.7,12.7,0.0,1.0,1.0,240.8,240.8,240.9,12.0,10.2,10.8,851.7,4.5,49.96,0.0,1.8,47.7,851.0,17.2,12.6,47.7,100.0,3276.0,3275.0,25.2,24.2,24.4,20000.0,856.4,0,0,True,0.38093993556737077,False
193364,2026-08-11T16:20:47.618868+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.7,5.1,0.0,1.0,1.0,233.8,233.3,233.8,14.8,12.8,13.8,851.7,7.0,49.96,0.0,4.4,47.7,852.4,1.9,1.7,47.7,100.0,3282.0,3281.0,25.2,24.2,24.4,20000.0,856.4,0,0,True,0.38126297660459024,False
193395,2026-08-11T16:21:03.618661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,0.3,0.0,1.7,1.0,238.8,238.9,238.3,10.4,9.9,9.1,861.6,1.1,49.97,0.0,1.8,72.7,861.9,0.8,0.7,72.7,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37279061173411615,False
193426,2026-08-11T16:21:18.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.5,4.7,0.0,1.0,2.0,237.7,237.6,237.8,13.9,12.1,12.6,851.2,13.1,49.93,0.0,6.5,47.7,850.7,8.4,14.5,47.7,100.0,3278.0,3276.0,25.2,24.2,24.4,20000.0,856.4,0,0,True,0.3850381202117402,False
193457,2026-08-11T16:21:34.629095+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.3,4.6,0.0,1.7,1.0,241.3,241.5,240.8,11.4,10.9,10.4,861.3,1.2,49.97,0.0,1.7,72.7,861.6,5.8,4.4,72.7,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3771486253522084,False
193519,2026-08-11T16:22:05.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.7,14.3,0.0,1.7,2.0,238.0,237.8,237.5,10.5,10.2,9.2,861.6,1.0,49.97,0.0,1.9,72.7,860.9,15.3,11.3,72.7,100.0,3316.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38423495810452685,False
193550,2026-08-11T16:22:20.629871+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.1,1.0,17.4,0.0,1.0,1.0,229.9,228.9,229.8,20.8,18.1,17.7,851.4,19.6,49.89,0.0,10.7,47.7,852.4,2.2,1.7,47.7,100.0,3283.0,3282.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.3957434617065876,False
193581,2026-08-11T16:22:36.629884+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.7,3.0,0.0,1.7,1.0,236.4,235.6,235.6,13.8,13.5,13.1,861.2,4.3,49.94,0.0,6.7,72.7,861.9,1.3,0.9,72.7,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37778908908659187,False
193612,2026-08-11T16:22:51.629436+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.8,2.0,0.0,1.0,1.0,239.1,238.5,239.2,12.0,11.2,10.8,851.6,4.8,49.96,0.0,2.1,47.7,852.4,2.8,2.1,47.7,100.0,3282.0,3281.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.373575199084563,False
193674,2026-08-11T16:23:22.619146+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.4,0.6,4.5,0.0,1.0,1.0,240.7,239.9,241.0,13.0,13.4,12.0,851.4,7.8,49.93,0.0,2.8,47.7,852.0,3.3,4.2,47.7,100.0,3280.0,3279.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.3769597978960607,False
193705,2026-08-11T16:23:38.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.1,1.0,4.0,0.0,1.7,1.0,233.8,232.8,233.2,14.4,15.0,13.9,860.9,5.7,49.93,0.0,8.0,72.7,861.9,1.7,1.5,72.7,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.382072739293673,False
193736,2026-08-11T16:23:53.618855+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.8,0.9,11.2,0.0,1.0,1.0,238.2,237.2,238.3,12.1,12.8,11.0,851.6,5.6,49.96,0.0,2.3,47.7,850.7,16.8,17.0,47.7,100.0,3280.0,3279.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.3869060961572375,False
