id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
193829,2026-08-11T16:24:40.619362+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.8,0.5,0.8,0.0,1.7,1.0,240.1,239.1,239.3,10.6,10.9,9.1,861.4,0.5,49.97,0.0,2.4,72.4,861.9,1.3,1.5,72.4,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3726940274357722,False
193860,2026-08-11T16:24:55.628953+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.3,1.9,15.7,0.0,1.0,1.0,226.8,226.0,227.2,23.3,24.9,21.6,850.1,17.8,49.9,0.0,9.7,47.3,852.0,2.1,2.0,47.3,100.0,3280.0,3279.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.40545858219690384,False
193891,2026-08-11T16:25:11.629072+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.8,0.0,1.3,0.0,1.7,2.0,232.2,231.2,231.5,15.3,15.1,14.5,860.9,10.5,49.92,0.0,7.2,72.4,860.9,11.8,11.8,72.4,100.0,3320.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.40248725955542014,False
193922,2026-08-11T16:25:26.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.3,0.1,0.4,0.0,1.0,1.0,239.7,239.0,239.8,12.0,12.2,10.9,851.6,4.8,49.94,0.0,6.9,47.3,851.7,5.2,4.5,47.3,100.0,3281.0,3280.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.3805172251138258,False
193984,2026-08-11T16:25:57.629066+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.9,1.1,5.9,0.0,1.0,2.0,232.6,231.4,232.4,15.6,15.5,14.7,851.3,8.3,49.92,0.0,7.1,47.3,852.4,2.4,2.2,47.3,100.0,3283.0,3281.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.3835359301432367,False
194015,2026-08-11T16:26:13.629075+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.2,13.9,0.0,1.7,2.0,238.2,237.5,237.6,10.5,10.6,9.2,861.5,0.7,49.97,0.0,2.2,72.4,861.3,14.6,12.6,72.4,100.0,3319.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3868916177518658,False
194046,2026-08-11T16:26:28.628957+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.3,1.3,9.6,0.0,1.0,2.0,229.7,228.6,229.8,18.8,16.5,17.0,851.1,11.7,49.88,0.0,2.5,47.3,852.4,2.1,2.2,47.3,100.0,3283.0,3281.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.39062556911766577,False
194077,2026-08-11T16:26:44.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.4,1.0,0.0,1.7,1.0,240.1,239.6,239.6,10.5,10.5,9.1,861.5,0.4,49.97,0.0,2.2,72.4,861.9,1.4,1.3,72.4,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3719898434613508,False
194139,2026-08-11T16:27:15.629273+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.2,3.0,0.0,1.7,2.0,227.5,226.8,227.0,22.8,24.7,24.0,860.4,10.0,49.91,0.0,12.6,72.4,860.6,13.0,13.3,72.4,100.0,3312.0,3310.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.42928675504896163,False
194170,2026-08-11T16:27:30.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,0.8,0.6,2.6,0.0,1.1,1.0,237.5,235.8,236.9,15.0,14.9,14.2,851.1,8.7,49.91,0.0,5.5,47.3,851.7,6.1,7.0,47.3,100.0,3282.0,3281.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.38185622692593396,False
194201,2026-08-11T16:27:46.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.9,1.3,7.9,0.0,1.7,1.0,233.0,231.9,232.1,16.6,17.5,16.7,860.6,9.6,49.93,0.0,6.4,72.4,861.9,1.7,1.1,72.4,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3876094055369892,False
194232,2026-08-11T16:28:01.630331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.6,11.4,0.0,1.1,2.0,238.4,237.6,238.5,12.0,11.6,10.9,851.6,5.4,49.96,0.0,2.2,47.3,851.0,16.8,12.2,47.3,100.0,3280.0,3278.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.37857114354730503,False
194325,2026-08-11T16:28:48.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.2,6.1,0.0,1.7,1.0,239.2,238.6,238.6,10.5,10.6,9.1,861.4,0.3,49.97,0.0,2.2,72.4,861.6,6.4,6.1,72.4,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37531300775088944,False
194356,2026-08-11T16:29:03.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.7,1.0,4.8,0.0,1.1,1.0,230.3,229.3,230.3,19.5,20.0,18.3,850.4,12.2,49.93,0.0,7.6,47.3,851.4,7.4,8.1,47.3,100.0,3278.0,3277.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.38714584593814994,False
194387,2026-08-11T16:29:19.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.7,1.0,3.6,0.0,1.7,1.0,237.6,236.2,236.4,13.4,13.7,13.0,860.9,5.0,49.95,0.0,4.2,72.4,861.9,1.4,1.2,72.4,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3795846386167573,False
194449,2026-08-11T16:29:50.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.6,0.9,10.4,0.0,1.7,1.0,238.4,237.5,237.5,10.5,10.7,9.1,861.5,0.1,49.97,0.0,2.2,72.4,860.6,10.5,10.5,72.4,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38007159918826766,False
194480,2026-08-11T16:30:05.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.3,0.9,7.9,0.0,1.1,2.0,229.9,229.0,230.2,18.6,16.3,16.9,851.1,9.7,49.88,0.0,2.7,47.3,852.0,1.8,2.1,47.3,100.0,3281.0,3279.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3879791470160924,False
194511,2026-08-11T16:30:21.618697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.5,11.0,0.0,1.7,1.0,240.1,239.5,239.5,10.5,10.6,9.1,861.4,-0.1,49.97,0.0,2.2,72.4,860.9,10.9,14.1,72.4,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3811324315159513,False
194542,2026-08-11T16:30:36.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.5,2.7,0.0,1.1,2.0,239.6,239.3,239.6,12.0,10.4,10.9,851.5,5.1,49.96,0.0,1.9,47.3,852.0,2.4,1.9,47.3,100.0,3282.0,3280.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3687246916586729,False
194604,2026-08-11T16:31:07.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.2,3.2,0.0,1.1,2.0,232.1,231.8,231.8,20.4,19.5,20.4,850.5,12.3,49.92,0.0,6.6,47.3,851.7,9.1,7.1,47.3,100.0,3281.0,3279.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3863461930390577,False
194635,2026-08-11T16:31:23.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.1,7.0,0.0,1.7,1.0,239.7,239.8,239.1,10.4,9.9,9.1,861.4,1.1,49.97,0.0,1.7,72.4,861.3,8.1,10.6,72.4,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3788940987219126,False
194666,2026-08-11T16:31:38.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,3.7,0.0,1.1,1.0,238.5,238.4,238.6,12.0,10.1,10.8,851.6,5.0,49.96,0.0,1.8,47.3,852.0,1.3,1.7,47.3,100.0,3283.0,3282.0,25.1,24.0,24.4,20000.0,856.4,0,0,True,0.3702575887738629,False
194697,2026-08-11T16:31:54.629387+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.4,1.8,7.0,0.0,1.7,1.0,226.7,226.4,226.3,19.0,19.0,19.4,860.1,7.7,49.9,0.0,12.2,72.4,861.9,0.7,0.7,72.4,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.40267279319643073,False
194759,2026-08-11T16:32:25.629329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.0,9.3,0.0,1.7,1.0,227.6,227.4,226.9,16.4,15.1,15.2,860.9,10.0,49.88,0.0,13.7,72.4,861.9,0.7,0.7,72.4,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.39996073674131444,False
194790,2026-08-11T16:32:40.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,2.2,0.0,1.1,1.0,240.0,240.0,240.1,12.0,10.2,10.7,851.6,4.3,49.96,0.0,1.7,47.3,852.0,2.1,1.7,47.3,100.0,3281.0,3280.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3704511940444774,False
194852,2026-08-11T16:33:11.619501+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.7,0.1,0.0,1.1,2.0,230.1,229.9,230.2,18.9,17.5,17.8,850.3,11.1,49.91,0.0,12.6,47.3,851.0,11.2,14.5,47.3,100.0,3284.0,3282.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.40147807460180635,False
194914,2026-08-11T16:33:42.618653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,1.6,9.3,0.0,1.1,1.0,232.4,231.7,232.2,17.6,15.9,16.5,850.8,10.8,49.92,0.0,6.4,47.3,852.4,1.5,1.7,47.3,100.0,3282.0,3281.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.37823364566145495,False
194945,2026-08-11T16:33:58.630289+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.2,10.3,0.0,1.8,1.0,238.6,238.6,238.1,10.5,9.9,9.1,861.5,0.6,49.97,0.0,1.7,72.4,861.3,10.9,8.4,72.4,100.0,3321.0,3320.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3833675911763875,False
194976,2026-08-11T16:34:13.619192+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,2.3,6.9,0.0,1.2,2.0,229.3,229.6,229.3,26.4,26.2,26.6,849.4,11.4,49.88,0.0,2.4,47.3,851.7,4.5,5.1,47.3,100.0,3279.0,3277.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.41133944608777784,False
195007,2026-08-11T16:34:29.630128+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,5.1,0.0,1.8,1.0,241.6,241.7,241.1,10.3,9.9,9.1,861.5,0.2,49.97,0.0,1.7,72.4,861.3,5.3,5.5,72.4,100.0,3322.0,3321.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38223855618333874,False
195069,2026-08-11T16:35:00.628775+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.7,8.5,0.0,1.8,2.0,232.4,231.9,231.8,14.0,13.7,13.6,861.3,5.3,49.94,0.0,5.6,72.4,860.6,13.8,13.6,72.4,100.0,3323.0,3321.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.40085769205143224,False
195100,2026-08-11T16:35:15.618903+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.3,5.8,0.0,1.2,2.0,237.3,236.8,237.2,15.7,14.0,14.6,851.1,7.8,49.94,0.0,4.2,47.3,852.4,2.0,1.8,47.3,100.0,3283.0,3281.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.37781724831984326,False
195131,2026-08-11T16:35:31.630183+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.6,0.5,1.8,0.0,1.8,1.0,234.4,233.8,233.4,13.7,13.3,13.1,860.8,5.0,49.95,0.0,6.8,72.4,861.3,6.8,5.8,72.4,100.0,3319.0,3318.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3876778787958235,False
195162,2026-08-11T16:35:46.629771+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,2.4,0.0,1.2,1.0,238.1,238.0,238.1,12.0,10.2,10.7,851.6,4.7,49.96,0.0,1.8,47.3,851.7,7.1,6.6,47.3,100.0,3281.0,3280.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.3792437872375835,False
195224,2026-08-11T16:36:17.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.8,10.6,0.0,1.1,1.0,240.7,240.8,240.9,12.1,10.1,10.8,851.5,4.7,49.96,0.0,1.7,47.3,850.7,15.3,15.4,47.3,100.0,3277.0,3276.0,25.0,23.9,24.3,20000.0,856.4,0,0,True,0.37987965930722095,False
195255,2026-08-11T16:36:33.629869+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.4,0.8,0.0,1.8,1.0,240.5,240.2,239.6,10.4,9.9,9.1,861.5,-0.2,49.97,0.0,1.7,72.4,861.9,0.6,0.7,72.4,100.0,3323.0,3322.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3758242280640339,False
195286,2026-08-11T16:36:48.628880+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.8,5.9,0.0,1.1,2.0,235.6,235.1,235.2,13.7,11.7,12.6,851.6,7.7,49.96,0.0,3.8,47.3,852.4,1.8,1.7,47.3,100.0,3282.0,3280.0,25.0,23.9,24.3,20000.0,856.4,0,0,True,0.37653088252159134,False
195317,2026-08-11T16:37:04.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.2,7.0,0.0,1.8,1.0,239.9,239.7,239.0,10.4,9.9,9.1,861.5,1.3,49.97,0.0,1.7,72.4,861.3,8.3,7.8,72.4,100.0,3319.0,3318.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.38210188079258395,False
195379,2026-08-11T16:37:35.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.8,3.9,0.0,1.8,1.0,237.5,237.1,236.9,13.6,13.3,13.2,861.1,5.0,49.95,0.0,3.8,72.4,861.9,1.1,0.7,72.4,100.0,3322.0,3321.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.38161516878806856,False
195410,2026-08-11T16:37:50.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.5,7.5,0.0,1.1,1.0,233.2,232.5,232.9,15.7,13.8,14.7,851.5,9.2,49.94,0.0,5.8,46.8,852.0,1.7,1.7,46.8,100.0,3282.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3815380352818016,False
195441,2026-08-11T16:38:06.628753+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.2,10.9,0.0,1.7,1.0,238.1,238.1,237.5,10.4,9.9,9.3,861.5,-0.1,49.97,0.0,1.7,72.4,861.3,10.8,8.9,72.4,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3800218506983498,False
195472,2026-08-11T16:38:21.629537+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.7,0.5,16.6,0.0,1.1,2.0,226.3,225.9,226.1,33.2,31.9,30.5,851.2,22.6,49.88,0.0,8.4,46.8,851.7,6.0,5.8,46.8,100.0,3278.0,3276.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.42078051800432165,False
195534,2026-08-11T16:38:52.628722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.9,2.5,0.0,1.1,1.0,238.9,239.1,239.2,12.4,10.3,11.0,851.5,4.5,49.96,0.0,1.8,46.8,852.4,2.0,1.7,46.8,100.0,3282.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.37518974823978424,False
195565,2026-08-11T16:39:08.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.6,2.5,0.0,1.7,2.0,227.5,227.1,226.9,19.1,19.0,19.2,860.7,9.1,49.9,0.0,9.9,72.0,861.3,11.6,7.8,72.0,100.0,3314.0,3312.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4163425682257947,False
195596,2026-08-11T16:39:23.629234+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.2,1.6,14.1,0.0,1.1,1.0,232.8,232.1,232.9,18.5,16.3,16.4,850.4,15.6,49.9,0.0,6.5,46.8,852.0,1.5,1.7,46.8,100.0,3281.0,3280.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3866724205197564,False
195627,2026-08-11T16:39:39.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,6.6,1.1,6.7,0.0,1.7,1.0,239.7,239.7,239.2,10.4,16.9,17.0,860.8,7.6,49.94,0.0,5.7,72.0,861.9,0.9,0.6,72.0,100.0,3323.0,3322.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.40373060779221603,False
195689,2026-08-11T16:40:10.628790+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,0.8,19.0,0.0,1.7,1.0,229.4,229.3,229.2,36.2,36.5,36.5,861.1,20.3,49.9,0.0,4.7,72.0,861.9,1.3,0.7,72.0,100.0,3321.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4324259701373855,False
195720,2026-08-11T16:40:25.618647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.5,10.4,0.0,1.1,2.0,241.6,241.6,241.6,12.0,10.1,10.7,851.5,4.4,49.96,0.0,1.7,46.8,851.0,14.8,10.1,46.8,100.0,3280.0,3278.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.38116025353671595,False
195751,2026-08-11T16:40:41.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,1.0,0.0,1.7,0.0,239.7,239.7,239.1,10.4,9.9,9.1,861.5,0.0,49.97,0.0,1.8,72.0,861.9,1.0,0.6,72.0,100.0,3323.0,3323.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.38168545010718885,False
195782,2026-08-11T16:40:56.619443+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.7,3.9,0.0,1.1,1.0,235.3,235.4,236.1,16.3,14.5,15.5,851.3,5.2,49.96,0.0,5.7,46.8,852.0,1.3,1.7,46.8,100.0,3279.0,3278.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.37951067124769894,False
195844,2026-08-11T16:41:27.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.1,12.2,0.0,1.1,1.0,239.7,239.6,239.8,12.0,10.1,10.8,851.5,4.3,49.94,0.0,6.3,46.8,850.4,16.5,14.1,46.8,100.0,3281.0,3280.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.38702920385994255,False
195906,2026-08-11T16:41:58.629383+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.7,1.3,13.6,0.0,1.0,1.0,228.0,227.4,228.3,19.6,16.9,17.4,851.1,14.7,49.88,0.0,16.5,46.8,852.4,1.1,1.7,46.8,100.0,3282.0,3281.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.39651017231992847,False
195937,2026-08-11T16:42:14.629111+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,1.0,10.1,0.0,1.7,1.0,240.1,240.0,239.4,12.1,11.6,11.3,861.3,1.7,49.96,0.0,1.7,72.0,860.3,11.8,14.3,72.0,100.0,3321.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.38492879163666216,False
195999,2026-08-11T16:42:45.660540+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.4,1.8,0.0,1.7,1.0,240.8,240.5,240.0,10.3,9.9,9.1,861.5,0.0,49.97,0.0,1.8,72.0,861.9,1.8,1.4,72.0,100.0,3321.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3733984533394027,False
196030,2026-08-11T16:43:00.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.9,3.4,0.0,1.0,1.0,239.7,239.6,239.8,12.0,10.1,10.7,851.5,4.7,49.96,0.0,1.7,46.8,852.4,1.3,1.6,46.8,100.0,3282.0,3281.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37308789916675894,False
196061,2026-08-11T16:43:16.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.9,0.0,10.1,0.0,1.7,2.0,234.0,233.5,233.0,12.5,11.9,11.6,860.9,1.5,49.94,0.0,7.2,72.0,860.9,11.6,11.2,72.0,100.0,3314.0,3312.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.39583887021931236,False
196092,2026-08-11T16:43:31.630015+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.7,9.5,0.0,1.0,2.0,237.5,237.2,237.5,19.7,18.5,19.2,850.3,11.3,49.92,0.0,5.3,46.8,852.0,1.8,1.7,46.8,100.0,3282.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3864016053802007,False
196154,2026-08-11T16:44:02.630000+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.2,5.2,0.0,1.0,1.0,238.4,238.4,238.5,12.1,10.1,10.7,851.6,4.2,49.96,0.0,1.8,46.8,851.4,9.4,10.5,46.8,100.0,3277.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3763062103366751,False
196185,2026-08-11T16:44:18.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,1.0,9.7,0.0,1.7,1.0,226.8,226.3,225.9,16.5,15.1,15.2,860.9,11.1,49.89,0.0,12.0,72.0,861.9,1.4,0.8,72.0,100.0,3323.0,3322.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.40597288008304994,False
196216,2026-08-11T16:44:33.629682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.9,3.2,0.0,1.0,1.0,240.7,240.7,240.8,12.1,10.1,10.7,851.5,4.6,49.96,0.0,1.7,46.8,852.4,1.4,1.6,46.8,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.374267642813725,False
196247,2026-08-11T16:44:49.629249+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,7.1,0.0,1.7,1.0,240.3,240.4,239.8,10.4,9.9,9.1,861.5,0.3,49.97,0.0,1.7,72.0,861.3,7.4,7.3,72.0,100.0,3321.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3773510751793988,False
196309,2026-08-11T16:45:20.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,1.1,6.7,0.0,1.7,1.0,233.8,233.3,233.0,15.0,14.7,15.0,860.8,7.3,49.93,0.0,6.7,72.0,861.9,0.6,0.8,72.0,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.38422345632411037,False
196340,2026-08-11T16:45:35.619050+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.0,3.4,0.0,1.0,1.0,232.6,232.2,232.7,15.8,13.9,14.8,851.0,7.5,49.92,0.0,7.9,46.8,851.0,10.9,7.9,46.8,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3902148068544163,False
196371,2026-08-11T16:45:51.629300+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,2.3,0.0,1.7,2.0,238.5,238.5,237.9,10.4,9.9,9.1,861.5,0.4,49.97,0.0,1.7,72.0,861.6,2.7,2.8,72.0,100.0,3319.0,3317.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37888820767821185,False
196464,2026-08-11T16:46:37.629709+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.6,2.4,0.0,1.0,2.0,239.9,239.5,239.6,12.0,10.1,10.7,851.4,4.1,49.96,0.0,1.8,46.8,852.0,1.7,1.7,46.8,100.0,3282.0,3280.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.3787339039989666,False
196495,2026-08-11T16:46:53.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.7,1.0,4.0,0.0,1.7,1.0,234.7,234.7,234.5,13.9,13.4,13.2,860.9,5.0,49.93,0.0,7.6,72.0,861.9,1.0,0.7,72.0,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.38228227521037383,False
196526,2026-08-11T16:47:08.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.9,10.1,0.0,1.0,2.0,231.3,230.8,231.2,22.4,21.8,22.0,850.8,16.9,49.92,0.0,6.4,46.8,851.7,6.8,6.0,46.8,100.0,3280.0,3278.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.39566183304556907,False
196557,2026-08-11T16:47:24.629364+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,0.2,2.1,0.0,1.7,1.0,233.8,233.0,232.7,14.5,14.3,14.2,860.7,5.5,49.95,0.0,6.7,72.0,860.9,7.6,8.9,72.0,100.0,3317.0,3316.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3920530967518907,False
196619,2026-08-11T16:47:55.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.4,0.8,13.6,0.0,1.7,1.0,228.3,228.8,227.9,21.6,20.5,19.2,861.1,14.9,49.89,0.0,15.8,72.0,861.9,1.3,0.8,72.0,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4102076207037857,False
196650,2026-08-11T16:48:10.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,7.0,0.0,1.0,2.0,238.9,238.8,238.8,12.1,10.2,10.7,851.5,4.3,49.96,0.0,1.7,46.8,851.0,11.3,11.0,46.8,100.0,3279.0,3277.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.3816458919287998,False
196681,2026-08-11T16:48:26.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.6,7.4,0.0,1.7,1.0,226.9,226.5,226.0,16.6,15.3,15.3,861.0,11.7,49.89,0.0,8.9,72.0,861.6,4.3,3.9,72.0,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.40594891622107115,False
196712,2026-08-11T16:48:41.628697+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.0,3.1,0.0,1.0,2.0,241.6,241.6,241.6,12.1,10.1,10.8,851.4,4.4,49.95,0.0,1.7,46.8,851.4,7.5,7.0,46.8,100.0,3280.0,3278.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.38466890076020777,False
196774,2026-08-11T16:49:12.619634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,6.2,0.0,1.0,1.0,237.9,237.9,238.0,12.1,10.1,10.7,851.5,3.2,49.96,0.0,1.8,46.8,851.0,9.4,11.5,46.8,100.0,3276.0,3275.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.3842289869463882,False
196805,2026-08-11T16:49:28.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,0.9,8.8,0.0,1.7,1.0,230.9,231.1,230.2,15.5,14.5,14.4,861.0,9.9,49.9,0.0,7.9,72.0,861.9,1.1,0.7,72.0,100.0,3323.0,3322.0,25.9,24.2,24.5,20000.0,855.9,0,0,True,0.3900359490586891,False
196836,2026-08-11T16:49:43.629347+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.5,2.3,0.0,1.0,1.0,239.8,239.4,239.5,12.1,10.1,10.7,851.5,4.4,49.94,0.0,4.4,46.5,852.0,2.1,1.6,46.5,100.0,3281.0,3280.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.3810634329676155,False
196867,2026-08-11T16:49:59.618681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.9,15.3,0.0,1.7,1.0,239.3,239.4,238.8,10.4,9.9,9.2,861.5,0.1,49.97,0.0,1.7,72.0,860.6,15.4,12.5,72.0,100.0,3317.0,3316.0,25.9,24.2,24.5,20000.0,855.9,0,0,True,0.38688696719000465,False
196960,2026-08-11T16:50:45.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.1,7.2,0.0,1.0,1.0,233.9,233.5,233.8,16.7,14.8,15.6,850.9,9.2,49.93,0.0,2.8,46.5,852.0,2.0,1.7,46.5,100.0,3282.0,3281.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.3839176466430187,False
196991,2026-08-11T16:51:01.619106+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.7,12.0,0.0,1.7,2.0,238.1,237.8,237.3,10.4,9.9,9.2,861.6,-0.7,49.97,0.0,1.7,72.0,860.9,11.3,10.0,72.0,100.0,3314.0,3312.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38130969901434336,False
197022,2026-08-11T16:51:16.628799+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.1,1.4,7.2,0.0,0.9,1.0,231.6,230.9,231.7,18.0,15.9,16.5,850.6,9.0,49.9,0.0,12.2,46.5,852.0,1.8,1.6,46.5,100.0,3281.0,3280.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3932618915154251,False
197084,2026-08-11T16:51:47.619188+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.5,1.1,0.0,0.9,1.0,238.9,238.9,238.9,12.0,10.1,10.7,851.5,3.0,49.96,0.0,1.7,46.5,852.0,1.9,1.6,46.5,100.0,3282.0,3281.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.38289382364899044,False
197115,2026-08-11T16:52:03.619748+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,2.4,6.9,0.0,1.7,1.0,227.4,226.9,226.9,26.1,27.1,28.4,859.5,7.9,49.89,0.0,18.3,72.0,861.9,1.0,0.7,72.0,100.0,3322.0,3321.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.42774522293235656,False
197146,2026-08-11T16:52:18.618645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.1,6.1,0.0,1.0,2.0,239.1,238.6,238.7,13.7,11.7,12.6,851.1,7.0,49.95,0.0,1.7,46.5,851.0,13.1,11.0,46.5,100.0,3281.0,3279.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.3896467318218424,False
197177,2026-08-11T16:52:34.628708+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,0.1,3.2,0.0,1.7,1.0,235.8,235.3,234.9,12.7,12.4,12.0,861.2,3.3,49.96,0.0,3.0,72.0,861.3,6.5,5.3,72.0,100.0,3321.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3849424639187527,False
197239,2026-08-11T16:53:05.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,2.2,4.3,0.0,1.7,1.0,230.5,230.0,230.2,22.1,23.8,24.0,859.7,5.3,49.89,0.0,5.5,71.6,861.9,1.0,0.9,71.6,100.0,3323.0,3322.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4056078382982697,False
197270,2026-08-11T16:53:20.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.9,0.3,1.0,0.0,1.0,2.0,234.8,234.5,235.5,16.7,15.9,15.8,851.1,10.5,49.93,0.0,7.8,46.5,851.4,9.5,12.2,46.5,100.0,3276.0,3274.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.3974607462860555,False
197301,2026-08-11T16:53:36.619271+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.5,1.2,8.0,0.0,1.7,1.0,238.8,238.0,238.3,10.5,10.7,9.2,860.7,9.6,49.97,0.0,2.2,71.6,861.9,1.6,1.4,71.6,100.0,3323.0,3322.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3868790784359874,False
197332,2026-08-11T16:53:51.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.7,1.2,6.7,0.0,0.9,1.0,232.2,230.8,232.1,15.8,16.5,14.8,850.8,9.2,49.93,0.0,6.8,46.5,852.0,2.5,1.8,46.5,100.0,3281.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3881643121218603,False
197394,2026-08-11T16:54:22.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,5.8,0.7,18.0,0.0,0.9,2.0,227.3,226.9,227.3,32.3,35.9,30.1,850.3,26.3,49.87,0.0,20.1,46.5,851.0,8.3,8.2,46.5,100.0,3280.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.4448452873807611,False
197425,2026-08-11T16:54:38.628933+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.2,0.4,0.6,0.0,1.7,1.0,236.7,235.4,236.1,14.2,15.0,13.8,860.9,5.8,49.94,0.0,5.2,71.6,861.3,5.2,4.3,71.6,100.0,3322.0,3321.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38630722847687954,False
197487,2026-08-11T16:55:09.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,1.5,15.8,0.0,1.7,1.0,238.3,237.5,237.7,10.7,10.9,9.1,861.4,1.1,49.97,0.0,2.3,71.6,859.9,16.9,11.9,71.6,100.0,3320.0,3319.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.39848016495114297,False
197549,2026-08-11T16:55:40.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,0.5,1.2,0.0,1.7,1.0,240.3,239.4,239.7,10.6,10.8,9.1,861.4,0.9,49.97,0.0,2.3,71.6,861.9,2.1,1.4,71.6,100.0,3320.0,3319.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.37747861204658223,False
197580,2026-08-11T16:55:55.629199+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.1,1.4,0.0,0.9,1.0,240.2,239.6,240.3,12.0,12.4,11.0,851.3,6.3,49.96,0.0,2.3,46.5,851.4,7.7,7.9,46.5,100.0,3282.0,3281.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3848699297264483,False
197611,2026-08-11T16:56:11.618626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.8,0.4,3.1,0.0,1.7,2.0,229.8,228.7,229.1,15.7,16.3,15.5,860.5,7.9,49.91,0.0,7.9,71.6,860.9,11.0,9.3,71.6,100.0,3322.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.40076987266863034,False
197642,2026-08-11T16:56:26.629357+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.2,1.3,9.1,0.0,0.9,1.0,234.6,233.6,234.4,17.1,16.7,15.9,850.7,11.6,49.9,0.0,6.1,46.5,852.0,2.5,2.1,46.5,100.0,3281.0,3280.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.38741565940669637,False
197704,2026-08-11T16:56:57.618739+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.3,7.5,0.0,0.9,2.0,238.2,237.6,238.3,12.0,11.5,10.8,851.3,5.5,49.96,0.0,2.1,46.5,851.0,13.0,11.4,46.5,100.0,3277.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.38728728412892927,False
197735,2026-08-11T16:57:13.628739+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.3,0.7,10.1,0.0,1.7,1.0,229.0,227.8,228.2,16.3,15.2,15.0,860.9,11.1,49.88,0.0,16.8,71.6,861.6,1.0,1.1,71.6,100.0,3321.0,3319.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4102106637178775,False
197766,2026-08-11T16:57:28.619770+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.3,11.7,0.0,1.0,1.0,241.2,240.8,241.3,12.0,11.4,10.9,851.3,5.5,49.96,0.0,2.2,46.5,851.0,17.2,13.7,46.5,100.0,3278.0,3277.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.3877970622517864,False
197797,2026-08-11T16:57:44.618762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.2,0.9,0.0,1.7,1.0,239.2,238.6,238.7,10.5,10.5,9.1,861.4,1.2,49.97,0.0,2.2,71.6,861.6,2.1,1.7,71.6,100.0,3322.0,3321.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3777727980421989,False
197859,2026-08-11T16:58:15.619190+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.7,0.8,3.8,0.0,1.7,1.0,236.7,235.6,236.0,13.8,14.0,13.3,860.8,5.1,49.94,0.0,4.3,71.6,861.6,1.3,1.4,71.6,100.0,3322.0,3321.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38121175206073604,False
197890,2026-08-11T16:58:30.619638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.9,0.7,2.4,0.0,0.9,1.0,234.3,233.1,234.1,13.5,13.1,12.6,850.7,8.4,49.93,0.0,7.3,46.5,851.4,10.8,9.3,46.5,100.0,3277.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.39197524435676956,False
197921,2026-08-11T16:58:46.628742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.2,5.0,0.0,1.7,1.0,238.2,237.5,237.6,10.5,10.6,9.1,861.4,1.5,49.97,0.0,2.2,71.6,861.6,6.5,4.8,71.6,100.0,3319.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3798611401537613,False
197952,2026-08-11T16:59:01.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.9,1.4,8.7,0.0,0.9,1.0,233.1,232.0,232.8,16.4,16.0,15.5,850.6,10.7,49.92,0.0,7.0,46.5,852.0,2.0,2.3,46.5,100.0,3281.0,3280.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.38943632348160473,False
198014,2026-08-11T16:59:32.618563+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.6,5.4,1.6,23.7,0.0,0.9,1.0,228.1,227.5,227.8,32.7,35.3,29.9,850.4,25.3,49.88,0.0,2.7,46.5,852.0,1.6,2.2,46.5,100.0,3281.0,3280.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.44016814472530813,False
198045,2026-08-11T16:59:48.628712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.3,2.9,0.0,1.7,2.0,240.9,240.4,240.4,10.5,10.4,9.1,861.3,0.0,49.97,0.0,2.2,71.6,861.6,2.9,2.8,71.6,100.0,3320.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3804833332013811,False
198076,2026-08-11T17:00:03.619234+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.1,2.9,0.0,0.9,2.0,239.4,238.7,239.3,12.0,11.6,10.9,851.3,5.6,49.96,0.0,2.2,46.5,851.4,8.5,7.9,46.5,100.0,3279.0,3277.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3817937078012865,False
198107,2026-08-11T17:00:19.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.3,6.1,0.0,1.7,1.0,237.8,237.1,237.2,12.6,12.6,11.5,860.9,3.3,49.95,0.0,7.9,71.6,860.6,9.4,10.0,71.6,100.0,3318.0,3317.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38735852643364865,False
198169,2026-08-11T17:00:50.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.8,0.7,5.9,0.0,1.7,1.0,233.6,232.3,232.7,15.2,15.8,15.0,860.9,7.5,49.93,0.0,7.3,71.6,861.6,1.6,1.2,71.6,100.0,3322.0,3321.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3852658945597168,False
198200,2026-08-11T17:01:05.629462+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.1,9.1,0.0,0.9,2.0,238.4,237.5,238.1,11.9,11.5,10.9,851.3,2.5,49.96,0.0,2.2,46.1,851.4,11.6,11.2,46.1,100.0,3278.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.38922030908674377,False
198231,2026-08-11T17:01:21.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.2,5.9,0.0,1.7,1.0,226.7,226.2,226.0,16.2,14.8,14.9,860.4,6.5,49.89,0.0,9.2,71.6,861.6,0.6,1.0,71.6,100.0,3322.0,3321.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.40258842859345373,False
198262,2026-08-11T17:01:36.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,3.2,0.0,0.9,1.0,240.1,239.9,240.1,12.1,10.1,10.8,851.4,4.8,49.96,0.0,1.9,46.1,852.0,1.6,1.6,46.1,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.37773735973718264,False
198324,2026-08-11T17:02:07.628960+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.3,2.6,0.0,0.9,1.0,227.0,226.7,227.1,20.6,19.5,19.5,850.7,14.4,49.91,0.0,9.8,46.1,851.0,11.8,7.9,46.1,100.0,3273.0,3272.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.40898871897838235,False
198355,2026-08-11T17:02:23.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.8,1.5,12.2,0.0,1.7,1.0,234.1,233.9,234.0,21.5,22.3,22.1,860.4,12.9,49.93,0.0,8.2,71.6,861.9,0.7,0.7,71.6,100.0,3322.0,3321.0,25.9,24.2,24.5,20000.0,855.9,0,0,True,0.40218959240299895,False
198386,2026-08-11T17:02:38.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.4,9.2,0.0,0.9,2.0,232.1,231.5,231.8,17.6,15.8,16.4,850.6,11.3,49.92,0.0,6.7,46.1,852.0,2.1,1.8,46.1,100.0,3282.0,3280.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3893438320074985,False
198417,2026-08-11T17:02:54.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.8,12.4,0.0,1.8,2.0,238.6,238.7,238.1,10.4,9.9,9.2,861.4,0.8,49.97,0.0,1.7,71.6,860.6,13.2,13.0,71.6,100.0,3320.0,3318.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3865784165791995,False
198479,2026-08-11T17:03:25.629158+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,13.5,0.0,1.8,2.0,240.8,241.0,240.4,10.4,9.8,9.1,861.4,0.8,49.97,0.0,1.8,71.6,860.9,14.3,11.5,71.6,100.0,3320.0,3318.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3891347094649623,False
198541,2026-08-11T17:03:56.619754+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,0.7,3.3,0.0,1.7,1.0,238.0,237.7,237.2,13.2,12.8,12.4,860.9,4.3,49.95,0.0,7.0,71.6,861.6,1.0,0.7,71.6,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3775548936896131,False
198572,2026-08-11T17:04:11.629262+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.6,1.4,7.1,0.0,0.9,1.0,228.3,227.9,228.1,31.4,30.9,28.8,850.6,8.8,49.89,0.0,2.8,46.1,852.0,1.7,1.7,46.1,100.0,3282.0,3281.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.41171538808322417,False
198634,2026-08-11T17:04:42.629185+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.0,5.4,0.0,1.0,1.0,238.5,237.9,238.1,13.8,11.9,12.7,851.0,7.1,49.95,0.0,1.8,46.1,852.0,1.7,1.8,46.1,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3743177454986623,False
198665,2026-08-11T17:04:58.629045+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,1.0,6.4,0.0,1.7,1.0,232.4,232.3,231.9,16.0,15.9,15.8,860.6,7.2,49.93,0.0,6.5,71.6,861.6,0.8,0.8,71.6,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.38542485958094624,False
198696,2026-08-11T17:05:13.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.0,6.8,0.0,1.0,1.0,238.0,238.0,238.1,12.1,10.2,10.8,851.4,3.2,49.96,0.0,1.7,46.1,850.4,10.0,13.0,46.1,100.0,3273.0,3272.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3813679907382361,False
198727,2026-08-11T17:05:29.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.4,1.0,2.4,0.0,1.7,1.0,228.4,227.7,227.3,16.1,14.7,15.0,860.3,7.0,49.89,0.0,5.5,71.6,861.3,4.6,3.5,71.6,100.0,3321.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3986226337742938,False
198789,2026-08-11T17:06:00.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,1.4,0.0,1.7,1.0,239.2,239.3,238.7,10.4,9.9,9.1,861.4,0.0,49.97,0.0,1.8,71.6,861.9,1.4,0.7,71.6,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.372619272543364,False
198820,2026-08-11T17:06:15.618773+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.7,5.3,0.0,1.0,2.0,237.8,237.7,237.8,12.0,10.2,10.7,851.4,3.1,49.96,0.0,4.3,46.1,850.7,8.4,9.6,46.1,100.0,3279.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3776178010800711,False
198851,2026-08-11T17:06:31.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,1.0,4.6,0.0,1.7,1.0,237.1,236.4,236.1,13.7,13.5,13.3,860.9,5.6,49.95,0.0,3.9,71.2,861.9,1.0,0.8,71.2,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.38024413977181,False
198882,2026-08-11T17:06:46.630560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,1.0,5.8,0.0,1.0,2.0,234.2,233.5,233.7,13.7,11.7,12.7,851.0,7.2,49.96,0.0,6.2,46.1,852.0,1.4,1.7,46.1,100.0,3282.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38121302366272053,False
198944,2026-08-11T17:07:17.618666+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.8,2.1,0.0,1.0,1.0,230.1,229.9,230.3,18.4,17.1,17.9,849.6,4.0,49.88,0.0,19.2,46.1,851.4,6.1,5.7,46.1,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4050281907077077,False
198975,2026-08-11T17:07:33.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.5,6.2,0.0,1.7,1.0,240.1,240.1,239.6,10.4,9.9,9.2,861.4,0.8,49.97,0.0,1.7,71.2,860.9,7.0,6.4,71.2,100.0,3321.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3767205772149508,False
199006,2026-08-11T17:07:48.619100+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.9,5.1,0.0,1.0,1.0,237.0,236.8,237.2,14.2,12.2,13.1,851.1,6.9,49.95,0.0,1.7,46.1,852.0,1.8,1.7,46.1,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3739549591445902,False
199099,2026-08-11T17:08:35.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,0.8,2.2,0.0,1.8,1.0,232.8,232.3,232.0,15.9,15.9,15.8,860.5,7.2,49.93,0.0,7.1,71.2,861.3,9.4,6.8,71.2,100.0,3319.0,3318.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3922465309369857,False
199130,2026-08-11T17:08:50.619335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,4.9,0.0,1.0,1.0,238.7,238.7,238.8,12.1,10.2,10.7,851.4,2.5,49.96,0.0,1.7,46.1,851.4,7.4,6.0,46.1,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37813001209561,False
199161,2026-08-11T17:09:06.618958+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,2.1,3.8,0.0,1.8,1.0,228.4,228.2,227.9,16.3,14.7,15.1,859.8,4.4,49.89,0.0,14.6,71.2,861.9,0.6,0.8,71.2,100.0,3322.0,3321.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.4086589504551044,False
199192,2026-08-11T17:09:21.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.0,9.3,0.0,1.0,1.0,240.5,240.3,240.4,12.1,10.1,10.8,851.4,4.6,49.96,0.0,1.8,46.1,850.4,13.9,17.6,46.1,100.0,3275.0,3274.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3843618065707467,False
199254,2026-08-11T17:09:52.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,0.6,8.9,0.0,1.0,2.0,233.3,232.5,233.0,16.5,14.6,15.4,851.4,10.3,49.95,0.0,6.5,46.1,852.0,1.4,1.6,46.1,100.0,3279.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38344217513147805,False
199285,2026-08-11T17:10:08.619127+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.5,7.1,0.0,1.7,1.0,238.7,238.7,238.2,10.4,9.9,9.2,861.4,1.4,49.97,0.0,1.8,71.2,860.9,8.5,8.1,71.2,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3772748206384227,False
199316,2026-08-11T17:10:23.629588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.2,0.6,0.0,1.0,2.0,231.9,231.6,231.9,16.3,14.6,15.2,850.8,7.8,49.91,0.0,7.2,46.1,851.0,7.2,8.3,46.1,100.0,3276.0,3274.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3931668693832516,False
199347,2026-08-11T17:10:39.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.3,0.7,0.0,1.7,1.0,240.0,240.3,239.8,11.7,11.3,10.9,861.3,1.7,49.97,0.0,1.8,71.2,861.6,1.0,0.8,71.2,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3735390675660367,False
199409,2026-08-11T17:11:10.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.1,13.1,0.0,1.7,1.0,238.6,238.6,238.0,10.5,9.9,9.1,861.4,0.8,49.97,0.0,1.7,71.2,860.3,13.9,15.1,71.2,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3841435635578117,False
199440,2026-08-11T17:11:25.628795+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.6,0.9,18.7,0.0,1.0,1.0,227.3,226.1,226.6,23.8,22.2,20.2,851.1,20.7,49.88,0.0,19.2,46.1,852.0,2.0,1.7,46.1,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4081867560711998,False
199471,2026-08-11T17:11:41.634660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,1.1,0.0,1.7,2.0,240.8,240.9,240.3,10.4,9.9,9.1,861.4,0.0,49.97,0.0,1.7,71.2,861.6,1.1,0.9,71.2,100.0,3322.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3746020783875728,False
199502,2026-08-11T17:11:56.618886+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.7,2.1,0.0,1.0,1.0,240.1,240.1,240.1,12.1,10.1,10.7,851.3,4.2,49.96,0.0,1.7,46.1,852.0,2.1,1.7,46.1,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3729296189060394,False
199595,2026-08-11T17:12:43.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.6,1.2,4.3,0.0,1.7,1.0,234.1,233.5,233.0,13.9,13.6,13.3,860.7,5.5,49.93,0.0,7.3,71.2,861.9,1.2,0.6,71.2,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38471773847705093,False
199626,2026-08-11T17:12:58.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.0,12.8,0.0,1.0,2.0,238.7,238.5,238.8,12.0,10.1,10.7,851.4,4.6,49.96,0.0,1.8,46.1,850.4,17.4,13.7,46.1,100.0,3274.0,3272.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38481177351610246,False
199657,2026-08-11T17:13:14.629375+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.2,0.5,17.1,0.0,1.7,1.0,229.6,230.1,229.1,28.7,28.8,26.6,860.8,23.0,49.89,0.0,22.3,71.2,861.3,5.9,4.4,71.2,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.42930944077578065,False
199719,2026-08-11T17:13:45.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.3,1.0,0.0,1.7,1.0,239.8,239.9,239.2,10.4,9.9,9.1,861.3,0.2,49.97,0.0,1.8,71.2,861.6,1.2,0.8,71.2,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3722968299571632,False
199750,2026-08-11T17:14:00.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.6,7.2,0.0,1.0,1.0,232.3,231.7,232.2,17.2,15.7,16.3,851.4,9.3,49.96,0.0,6.5,45.7,852.0,2.1,1.7,45.7,100.0,3278.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3817803319867071,False
199781,2026-08-11T17:14:16.630371+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,1.1,3.2,0.0,1.7,1.0,231.9,231.6,231.3,14.0,13.2,13.4,860.5,3.8,49.93,0.0,6.5,71.2,861.6,0.6,0.8,71.2,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38328819386737795,False
199812,2026-08-11T17:14:31.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,0.0,10.6,0.0,1.0,1.0,235.5,234.8,235.0,13.5,11.4,12.3,850.7,7.1,49.93,0.0,5.9,45.7,850.7,17.7,15.9,45.7,100.0,3275.0,3274.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.40338952743161943,False
199874,2026-08-11T17:15:02.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,2.9,7.7,0.0,1.0,1.0,228.4,228.8,228.5,23.5,22.9,24.3,849.1,9.4,49.87,0.0,9.8,45.7,852.0,1.7,1.7,45.7,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.41243248179971337,False
199905,2026-08-11T17:15:18.628783+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.5,1.5,0.0,1.7,1.0,235.0,234.6,234.2,14.4,14.4,14.2,860.8,6.0,49.94,0.0,4.3,71.2,861.3,7.5,6.8,71.2,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38465766215678043,False
199936,2026-08-11T17:15:33.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.9,7.7,0.0,1.0,1.0,232.8,232.6,233.0,18.0,16.4,16.9,850.8,11.8,49.92,0.0,7.9,45.7,851.7,4.1,3.4,45.7,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37995466582260323,False
199967,2026-08-11T17:15:49.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,0.5,6.4,0.0,1.7,1.0,238.5,238.3,237.7,10.5,9.9,9.1,861.4,0.5,49.97,0.0,1.7,71.2,860.9,6.9,5.9,71.2,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37529518853908345,False
200029,2026-08-11T17:16:20.619057+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.5,15.8,0.0,1.7,1.0,238.0,238.0,237.4,10.5,9.9,9.2,861.4,0.4,49.97,0.0,1.7,71.2,859.9,16.2,12.5,71.2,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3916756237733595,False
200060,2026-08-11T17:16:35.628830+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,2.5,15.6,0.0,1.0,1.0,230.3,230.0,230.2,25.7,25.1,25.5,849.5,17.4,49.89,0.0,15.4,45.7,852.0,1.8,1.7,45.7,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.40355353137707856,False
200122,2026-08-11T17:17:06.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,0.4,0.0,1.0,1.0,239.1,239.2,239.3,12.1,10.1,10.8,851.3,4.4,49.96,0.0,1.8,45.7,851.7,4.0,6.4,45.7,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37502673390775837,False
200184,2026-08-11T17:17:37.629212+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.2,1.9,0.0,1.0,1.0,240.1,240.3,240.4,13.2,11.1,11.9,851.2,6.6,49.94,0.0,1.7,45.7,851.0,8.5,7.5,45.7,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.377918413665923,False
200215,2026-08-11T17:17:53.628933+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,1.0,5.4,0.0,1.7,1.0,234.2,233.8,233.5,14.0,13.7,13.6,860.9,6.0,49.95,0.0,2.5,71.2,861.9,0.6,0.8,71.2,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3803362596037149,False
200246,2026-08-11T17:18:08.618823+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.4,5.7,0.0,1.0,2.0,237.8,237.7,237.9,12.0,10.1,10.7,851.4,4.5,49.96,0.0,1.7,45.7,850.0,10.2,17.9,45.7,100.0,3276.0,3274.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3852332571663973,False
200277,2026-08-11T17:18:24.619510+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.6,13.9,0.0,1.7,1.0,231.4,231.6,230.7,17.9,17.0,16.4,861.0,15.0,49.91,0.0,5.5,71.2,861.6,1.1,0.7,71.2,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3913020507758789,False
200339,2026-08-11T17:18:55.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.0,6.2,0.0,1.7,1.0,238.9,239.0,238.3,10.4,9.9,9.1,861.3,0.9,49.97,0.0,1.8,71.2,861.3,7.1,5.3,71.2,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37867627646510893,False
200370,2026-08-11T17:19:10.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,0.9,4.2,0.0,1.0,1.0,226.2,225.9,226.3,28.2,27.6,25.9,850.9,20.6,49.91,0.0,4.1,45.7,850.0,16.4,16.8,45.7,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4181956111988259,False
200401,2026-08-11T17:19:26.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.3,5.0,0.0,1.7,1.0,240.3,240.6,239.9,11.8,11.3,10.8,861.0,1.9,49.96,0.0,1.7,71.2,861.3,6.9,5.8,71.2,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3764427500113209,False
200432,2026-08-11T17:19:41.629375+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.5,1.3,0.0,1.0,2.0,232.5,232.1,232.5,16.9,15.0,15.7,850.5,10.6,49.92,0.0,5.8,45.7,851.0,11.9,10.5,45.7,100.0,3281.0,3275.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3877659194589792,False
200494,2026-08-11T17:20:12.618581+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.4,2.4,1.0,21.8,0.0,1.0,1.0,228.2,227.8,228.1,30.2,29.5,27.8,851.0,23.5,49.89,0.0,16.0,45.7,852.0,1.7,1.7,45.7,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.40762188973842683,False
