id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
200525,2026-08-11T17:20:28.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,10.9,0.0,1.7,2.0,241.0,241.1,240.5,10.4,11.7,11.1,860.8,2.1,49.97,0.0,4.5,71.2,860.3,13.0,12.8,71.2,100.0,3314.0,3312.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38353929069028586,False
200556,2026-08-11T17:20:43.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.6,2.6,0.0,1.0,2.0,239.3,238.9,239.0,12.0,10.1,10.7,851.4,4.4,49.96,0.0,1.7,45.7,852.0,1.8,1.6,45.7,100.0,3281.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3725047126071672,False
200587,2026-08-11T17:20:59.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.9,11.0,0.0,1.7,1.0,237.8,237.9,237.3,10.5,9.9,9.1,859.7,11.7,49.95,0.0,5.8,70.8,861.6,0.7,0.7,70.8,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3982780717011378,False
200649,2026-08-11T17:21:30.619329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.0,7.7,0.0,1.7,1.0,233.6,233.2,233.0,14.4,14.2,14.2,860.9,6.2,49.94,0.0,5.9,70.8,860.9,13.9,10.8,70.8,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.398656019892518,False
200680,2026-08-11T17:21:45.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,1.1,7.1,0.0,1.0,2.0,231.3,231.2,231.4,21.8,21.0,21.8,850.3,14.8,49.92,0.0,6.6,45.7,851.4,7.7,7.2,45.7,100.0,3279.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3873248129522133,False
200711,2026-08-11T17:22:01.618653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.0,0.9,5.6,0.0,1.7,1.0,232.3,231.6,231.4,15.7,15.7,15.7,860.7,6.4,49.93,0.0,6.7,70.8,861.6,0.8,0.7,70.8,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38546912877935136,False
200742,2026-08-11T17:22:16.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,8.2,0.0,1.0,2.0,238.5,238.4,238.6,12.0,10.1,10.7,851.4,4.7,49.96,0.0,1.7,45.7,850.7,12.9,12.5,45.7,100.0,3279.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37892783270767333,False
200804,2026-08-11T17:22:47.619080+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,1.0,0.0,1.0,1.0,240.7,240.7,240.8,12.0,10.1,10.7,851.3,4.9,49.96,0.0,1.7,45.7,851.4,5.9,5.0,45.7,100.0,3278.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.375912018729468,False
200835,2026-08-11T17:23:03.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.0,5.3,0.0,1.7,1.0,239.3,239.4,238.8,10.4,9.9,9.1,861.3,0.6,49.97,0.0,1.8,70.8,861.3,5.9,4.9,70.8,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37834467539634786,False
200866,2026-08-11T17:23:18.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,0.4,1.1,0.0,1.0,1.0,237.6,237.5,237.6,16.3,14.6,15.1,851.0,9.6,49.93,0.0,7.4,45.7,851.4,8.5,7.8,45.7,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38202651769499674,False
200897,2026-08-11T17:23:34.618530+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.4,0.9,3.8,0.0,1.7,1.0,235.8,235.7,235.3,13.5,13.1,13.1,860.7,4.9,49.94,0.0,4.2,70.8,861.6,1.1,0.6,70.8,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3814460530689669,False
200959,2026-08-11T17:24:05.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.7,11.5,0.0,1.7,1.0,238.2,238.2,237.7,10.4,9.9,9.2,861.3,-0.1,49.97,0.0,1.7,70.8,860.6,11.4,8.7,70.8,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3786701998025024,False
200990,2026-08-11T17:24:20.618576+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,1.0,3.4,0.9,20.3,0.0,1.0,2.0,227.5,226.5,226.9,24.1,22.9,20.7,851.1,22.1,49.88,0.0,8.1,45.7,852.0,1.8,1.7,45.7,100.0,3280.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4060713862748561,False
201021,2026-08-11T17:24:36.618737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,0.4,6.5,0.0,1.7,1.0,240.4,240.2,239.6,10.5,9.9,9.1,861.3,0.7,49.97,0.0,1.7,70.8,860.9,7.2,6.0,70.8,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37533041503682946,False
201052,2026-08-11T17:24:51.644409+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,0.4,0.0,1.0,1.0,239.3,239.5,239.5,12.4,10.4,11.0,851.3,4.8,49.96,0.0,1.7,45.7,851.7,5.2,4.2,45.7,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3749689912311997,False
201114,2026-08-11T17:25:22.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.5,3.9,0.0,1.0,1.0,234.5,234.1,234.6,16.4,14.8,15.3,850.5,5.9,49.92,0.0,7.2,45.7,852.0,2.0,1.7,45.7,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38109811396234294,False
201176,2026-08-11T17:25:53.628836+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.7,0.3,0.0,1.0,1.0,238.7,238.2,238.4,12.0,10.2,10.7,851.3,2.1,49.96,0.0,1.8,45.3,852.0,1.8,1.6,45.3,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37857418340702126,False
201207,2026-08-11T17:26:09.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.1,1.4,7.4,0.0,1.7,1.0,229.5,229.3,229.2,18.4,18.4,18.3,860.2,8.4,49.9,0.0,11.8,70.8,861.6,1.0,0.9,70.8,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3974188747387603,False
201269,2026-08-11T17:26:40.629031+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.3,0.4,0.0,1.7,1.0,239.9,239.9,239.4,10.4,9.8,9.1,861.3,0.4,49.97,0.0,1.8,70.8,861.6,0.8,0.6,70.8,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37468951286129726,False
201300,2026-08-11T17:26:55.628968+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.3,0.9,0.0,0.9,1.0,236.6,236.6,236.9,16.6,14.9,15.5,851.1,7.6,49.93,0.0,5.8,45.3,851.4,6.7,5.8,45.3,100.0,3278.0,3277.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.3785613105520085,False
201331,2026-08-11T17:27:11.619066+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,0.9,2.8,0.0,1.7,1.0,236.8,236.6,236.1,13.6,13.4,13.1,860.7,5.2,49.94,0.0,5.4,70.8,861.6,2.4,2.5,70.8,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3801855421467485,False
201362,2026-08-11T17:27:26.628698+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.5,1.9,0.0,0.9,2.0,230.3,230.1,230.4,18.3,16.6,17.0,850.2,11.6,49.91,0.0,11.1,45.3,850.7,9.7,9.1,45.3,100.0,3275.0,3273.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.392872614759096,False
201424,2026-08-11T17:27:57.619464+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.5,8.6,0.0,0.9,1.0,232.7,232.1,232.5,17.1,15.3,16.0,850.5,10.3,49.92,0.0,7.4,45.3,852.0,1.7,1.7,45.3,100.0,3281.0,3280.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.3802474553995487,False
201455,2026-08-11T17:28:13.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.4,16.9,0.0,1.7,1.0,238.6,238.6,238.0,10.4,9.9,9.1,861.3,-0.1,49.97,0.0,1.7,70.8,859.9,16.8,15.5,70.8,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.39646066053239015,False
201486,2026-08-11T17:28:28.619305+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.4,2.5,1.0,20.9,0.0,0.9,1.0,227.2,226.8,227.0,26.4,25.8,23.9,851.0,22.6,49.88,0.0,2.9,45.3,852.0,1.7,1.6,45.3,100.0,3277.0,3276.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.4045219918070971,False
201517,2026-08-11T17:28:44.629544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.3,2.9,0.0,1.7,1.0,241.8,241.9,241.2,10.3,9.8,9.1,861.3,0.1,49.97,0.0,1.7,70.8,861.6,3.0,2.4,70.8,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3771488236956028,False
201579,2026-08-11T17:29:15.619551+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.1,6.0,0.0,1.7,1.0,238.0,237.6,237.1,12.1,11.3,10.6,860.8,2.5,49.95,0.0,5.7,70.8,860.9,8.5,11.0,70.8,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38194635569902385,False
201610,2026-08-11T17:29:30.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,1.2,6.0,0.0,0.9,1.0,236.9,236.5,236.8,15.2,13.1,14.1,850.8,7.8,49.92,0.0,5.0,45.3,852.0,1.8,1.8,45.3,100.0,3281.0,3280.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.37423441664715634,False
201641,2026-08-11T17:29:46.629285+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,0.8,4.1,0.0,1.7,1.0,234.0,233.8,233.4,14.6,14.4,14.1,860.8,5.3,49.96,0.0,5.6,70.8,861.6,1.2,0.8,70.8,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38139704232278787,False
201734,2026-08-11T17:30:32.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.1,0.9,0.0,1.0,1.0,240.7,240.7,240.7,12.0,10.1,10.8,851.3,4.8,49.96,0.0,1.8,45.3,851.4,5.7,4.7,45.3,100.0,3279.0,3278.0,25.0,24.0,24.2,20000.0,856.4,0,0,True,0.3741004236395966,False
201765,2026-08-11T17:30:48.619138+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.6,1.0,0.0,1.7,1.0,239.6,239.5,238.9,10.7,10.3,9.6,861.3,-0.4,49.97,0.0,1.8,70.8,861.9,0.6,0.8,70.8,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3719086364312518,False
201796,2026-08-11T17:31:03.618683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.0,7.0,0.0,1.0,1.0,237.4,237.2,237.4,16.3,14.5,15.3,851.0,8.9,49.93,0.0,7.0,45.3,852.0,1.9,1.6,45.3,100.0,3280.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.37272979979184667,False
201827,2026-08-11T17:31:19.629101+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,1.4,7.0,0.0,1.7,1.0,232.7,232.3,232.4,19.9,21.1,21.6,860.2,8.1,49.9,0.0,7.9,70.8,861.6,1.1,0.7,70.8,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3936069458403271,False
201889,2026-08-11T17:31:50.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.0,5.0,0.0,1.7,1.0,238.5,238.6,237.9,10.4,9.9,9.1,861.3,0.0,49.97,0.0,1.8,70.8,861.3,5.0,4.4,70.8,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3795852981440101,False
201920,2026-08-11T17:32:05.618630+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.8,3.4,0.9,20.3,0.0,1.0,1.0,227.2,226.4,227.1,23.9,22.6,20.5,851.1,22.4,49.88,0.0,18.6,45.3,852.0,2.1,1.7,45.3,100.0,3281.0,3280.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.40653483049508976,False
201951,2026-08-11T17:32:21.619191+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,9.4,0.0,1.7,0.0,241.7,241.9,241.2,10.4,9.9,9.1,861.3,-0.1,49.97,0.0,1.8,70.8,860.9,9.3,8.2,70.8,100.0,3320.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3919211772250948,False
201982,2026-08-11T17:32:36.619170+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.7,16.7,0.0,1.0,2.0,239.5,239.3,239.4,12.3,10.2,10.9,850.7,23.4,49.96,0.0,1.7,45.3,851.4,6.7,5.4,45.3,100.0,3279.0,3277.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3949510502172329,False
202044,2026-08-11T17:33:07.628733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.4,3.0,0.0,1.0,2.0,233.8,233.1,233.4,16.3,14.5,15.1,851.3,4.4,49.94,0.0,1.7,45.3,851.7,1.4,1.7,45.3,100.0,3281.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3745644089217252,False
202075,2026-08-11T17:33:23.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.3,6.5,0.0,1.7,2.0,238.0,238.0,237.4,10.5,9.9,9.1,860.2,7.1,49.97,0.0,6.7,70.8,859.9,13.6,13.7,70.8,100.0,3317.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38776060453512895,False
202106,2026-08-11T17:33:38.629845+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,2.3,12.6,0.0,1.0,2.0,230.1,230.2,229.9,27.0,26.7,27.0,849.4,14.7,49.9,0.0,14.2,45.3,851.7,2.1,1.6,45.3,100.0,3281.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.40122608642930363,False
202137,2026-08-11T17:33:54.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.4,0.0,1.7,1.0,239.8,239.9,239.3,10.4,9.9,9.2,861.3,0.4,49.97,0.0,3.1,70.8,861.6,0.8,0.7,70.8,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3740269541375418,False
202230,2026-08-11T17:34:40.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,1.0,5.5,0.0,1.0,2.0,238.4,238.1,238.4,14.0,11.9,12.8,851.0,7.0,49.95,0.0,1.8,45.3,852.0,1.5,5.8,45.3,100.0,3281.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3724696212763444,False
202261,2026-08-11T17:34:56.619758+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.5,0.9,5.0,0.0,1.7,1.0,234.2,233.6,233.2,14.0,13.6,13.5,860.7,6.2,49.94,0.0,4.0,70.8,861.6,1.2,0.7,70.8,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3817122820840183,False
202292,2026-08-11T17:35:11.628683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.6,8.7,0.0,1.0,2.0,237.9,237.9,238.1,12.0,10.2,10.7,851.3,4.2,49.96,0.0,1.7,45.3,850.7,12.9,13.9,45.3,100.0,3279.0,3277.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3758193691303227,False
202354,2026-08-11T17:35:42.628792+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,2.6,0.0,1.0,1.0,239.7,239.7,239.9,12.1,10.1,10.7,851.3,4.4,49.96,0.0,1.8,45.3,851.7,1.8,1.7,45.3,100.0,3280.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3691029297830792,False
202385,2026-08-11T17:35:58.629784+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.3,0.2,0.0,1.7,1.0,239.1,238.8,238.2,10.4,9.9,9.1,861.3,1.1,49.97,0.0,1.7,70.4,861.6,0.9,0.8,70.4,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3739338185376454,False
202416,2026-08-11T17:36:13.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.5,5.2,0.0,1.0,1.0,228.8,229.0,228.9,22.3,21.4,20.8,850.2,16.0,49.89,0.0,19.9,45.3,850.7,10.8,9.0,45.3,100.0,3280.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.40437228024369176,False
202447,2026-08-11T17:36:29.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.5,0.1,0.0,1.8,2.0,239.4,239.3,238.9,12.3,11.8,11.6,861.1,2.6,49.96,0.0,2.8,70.4,861.6,2.7,2.8,70.4,100.0,3322.0,3320.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3822914000792413,False
202509,2026-08-11T17:37:00.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.4,8.9,0.0,1.8,1.0,238.0,238.1,237.5,10.5,10.0,9.2,861.3,-0.1,49.97,0.0,1.7,70.4,859.9,8.8,10.9,70.4,100.0,3319.0,3318.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.3893316165393818,False
202540,2026-08-11T17:37:15.629306+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.2,0.7,2.0,23.3,0.0,1.0,1.0,226.1,225.9,226.0,34.3,34.5,33.8,850.0,24.9,49.88,0.0,9.2,45.3,852.0,1.6,1.8,45.3,100.0,3281.0,3280.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.41912130955839966,False
202571,2026-08-11T17:37:31.619377+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,1.4,15.8,0.0,1.7,3.0,240.4,240.6,240.1,11.5,11.0,10.7,861.3,0.1,49.97,0.0,1.8,70.4,859.9,15.9,12.3,70.4,100.0,3312.0,3309.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.40212974999680157,False
202602,2026-08-11T17:37:46.618902+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.0,6.1,0.0,1.0,2.0,237.2,236.9,237.0,14.0,12.1,12.8,851.0,7.6,49.95,0.0,1.7,45.3,852.0,1.5,1.7,45.3,100.0,3281.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.37073205927311137,False
202664,2026-08-11T17:38:17.629635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.1,8.4,0.0,1.0,1.0,230.1,229.8,230.0,26.6,26.0,25.0,850.9,20.0,49.91,0.0,7.5,44.9,851.0,11.6,10.3,44.9,100.0,3281.0,3280.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.40892593596712434,False
202695,2026-08-11T17:38:33.619791+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.1,7.5,0.0,1.7,2.0,234.2,234.0,233.6,14.2,14.0,13.9,860.8,5.5,49.93,0.0,5.1,70.4,860.9,13.0,8.3,70.4,100.0,3322.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3955599789083984,False
202757,2026-08-11T17:39:04.630036+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.2,1.1,7.1,0.0,1.7,1.0,227.4,227.8,226.8,16.8,15.8,15.6,860.5,7.6,49.9,0.0,18.2,70.4,861.6,0.5,0.8,70.4,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.40339402638724253,False
202819,2026-08-11T17:39:35.629195+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.2,0.9,8.5,0.0,1.7,1.0,227.4,226.5,226.6,26.0,27.1,28.2,860.7,9.6,49.89,0.0,9.1,70.4,861.6,1.1,1.2,70.4,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.41789200932444776,False
202850,2026-08-11T17:39:50.629079+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,2.9,0.0,1.0,1.0,241.2,241.1,241.2,12.0,10.1,10.8,851.2,4.5,49.96,0.0,1.8,44.9,851.7,1.6,1.7,44.9,100.0,3281.0,3280.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3687849327281661,False
202881,2026-08-11T17:40:06.619019+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.3,0.3,0.0,1.7,1.0,239.1,238.7,238.2,10.4,9.9,9.2,861.3,0.5,49.97,0.0,1.7,70.4,861.6,0.8,0.6,70.4,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37513404001991274,False
202912,2026-08-11T17:40:21.629376+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,0.4,1.3,0.0,1.0,1.0,230.9,230.1,230.5,16.3,14.3,15.2,850.6,7.6,49.92,0.0,7.5,44.9,851.0,8.9,6.8,44.9,100.0,3277.0,3276.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3844739759764137,False
202974,2026-08-11T17:40:52.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.1,7.9,0.0,1.0,1.0,231.6,231.1,231.5,16.9,15.1,15.9,850.6,9.7,49.93,0.0,6.8,44.9,851.7,1.8,1.8,44.9,100.0,3281.0,3280.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.37672214049423797,False
203005,2026-08-11T17:41:08.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,13.6,0.0,1.7,3.0,238.0,238.0,237.4,10.4,9.9,9.2,861.3,0.3,49.97,0.0,2.5,70.4,860.9,13.9,10.9,70.4,100.0,3312.0,3309.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.39314076624347716,False
203036,2026-08-11T17:41:23.629891+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.6,0.7,19.5,0.0,1.0,1.0,227.4,226.3,227.1,22.6,20.0,19.0,851.0,21.2,49.88,0.0,19.2,44.9,851.7,1.7,1.6,44.9,100.0,3279.0,3278.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4085198593223791,False
203067,2026-08-11T17:41:39.628951+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,1.5,0.0,1.7,1.0,241.1,241.3,240.7,10.4,9.8,9.1,861.3,-0.2,49.97,0.0,1.8,70.4,861.6,1.3,0.8,70.4,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3752252093716573,False
203129,2026-08-11T17:42:10.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.4,0.4,0.2,0.0,1.7,1.0,231.1,230.5,230.3,15.5,15.2,15.1,861.3,6.7,49.96,0.0,6.8,70.4,860.9,6.9,6.6,70.4,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.39351038055030424,False
203160,2026-08-11T17:42:25.619351+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,2.3,7.9,0.0,1.0,1.0,234.5,234.4,234.6,17.4,15.8,16.5,849.7,9.9,49.91,0.0,7.5,44.9,852.0,2.0,1.7,44.9,100.0,3280.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3832952785238761,False
203191,2026-08-11T17:42:41.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.6,0.9,5.2,0.0,1.7,1.0,236.0,235.6,235.6,13.9,13.6,13.3,860.7,5.2,49.94,0.0,5.6,70.4,861.6,0.0,0.7,70.4,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.38008649403382755,False
203222,2026-08-11T17:42:56.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,4.2,0.0,1.0,1.0,238.8,238.5,238.6,12.0,10.1,10.8,851.3,3.3,49.96,0.0,1.8,44.9,851.0,7.5,7.5,44.9,100.0,3280.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.36963187440015155,False
203284,2026-08-11T17:43:27.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.3,4.0,0.0,1.0,1.0,241.2,241.3,241.4,12.1,10.1,10.7,851.3,4.9,49.96,0.0,1.8,44.9,851.0,8.9,8.2,44.9,100.0,3281.0,3280.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3709494044194345,False
203315,2026-08-11T17:43:43.619502+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.5,1.6,0.0,1.7,1.0,239.9,240.1,239.4,12.0,11.5,11.2,861.1,2.4,49.97,0.0,1.8,70.4,861.6,0.8,0.8,70.4,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37513688738576284,False
203346,2026-08-11T17:43:58.629706+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.1,3.7,0.0,1.0,1.0,232.0,231.6,231.9,12.0,10.1,10.7,851.3,4.1,49.96,0.0,5.8,44.9,851.4,7.8,7.4,44.9,100.0,3278.0,3277.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3829548500511855,False
203377,2026-08-11T17:44:14.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.9,1.8,15.7,0.0,1.7,1.0,229.9,229.7,229.7,36.6,37.5,37.1,859.5,21.1,49.89,0.0,4.3,70.4,861.3,5.4,5.3,70.4,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.43878651159068705,False
203439,2026-08-11T17:44:45.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.0,5.6,0.0,1.7,1.0,239.6,239.7,239.1,10.4,9.9,9.1,861.3,0.0,49.97,0.0,1.8,70.4,861.3,5.6,5.0,70.4,100.0,3321.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3799577632848213,False
203470,2026-08-11T17:45:00.619077+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,2.4,0.0,1.0,1.0,240.0,239.9,240.1,12.0,10.1,10.8,851.3,4.2,49.96,0.0,1.7,44.9,852.0,1.8,1.8,44.9,100.0,3281.0,3280.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.36837244946622394,False
203501,2026-08-11T17:45:16.628749+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,0.5,3.6,0.0,1.7,1.0,238.6,238.1,237.8,16.5,16.8,16.5,860.4,9.5,49.93,0.0,5.6,70.4,860.9,5.9,5.6,70.4,100.0,3321.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.38784433131467877,False
203532,2026-08-11T17:45:31.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.2,6.7,0.0,1.0,1.0,228.7,228.0,228.7,18.1,16.2,16.7,850.5,9.9,49.91,0.0,19.6,44.9,851.7,3.2,3.0,44.9,100.0,3279.0,3278.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3946779155841515,False
203594,2026-08-11T17:46:02.629612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.5,8.4,0.0,0.9,1.0,232.1,231.7,232.1,17.4,15.7,16.4,850.5,10.2,49.92,0.0,4.3,44.9,852.0,1.8,1.8,44.9,100.0,3281.0,3280.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3765312173369765,False
203625,2026-08-11T17:46:18.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,1.4,13.6,0.0,1.7,2.0,237.8,237.8,237.3,10.5,9.9,9.1,861.3,-0.1,49.97,0.0,1.8,70.4,859.9,13.5,10.7,70.4,100.0,3320.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.390371191535545,False
203656,2026-08-11T17:46:33.629087+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.7,10.1,0.0,0.9,2.0,228.7,229.1,228.7,26.8,26.1,26.7,849.0,12.0,49.89,0.0,3.0,44.9,851.7,1.9,1.8,44.9,100.0,3281.0,3279.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.40435676983022467,False
203687,2026-08-11T17:46:49.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.3,1.1,0.0,1.7,1.0,239.9,240.1,239.4,10.4,9.9,9.1,861.3,-0.3,49.97,0.0,4.2,70.4,861.6,0.8,1.0,70.4,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3747153207849111,False
203749,2026-08-11T17:47:20.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.5,13.3,0.0,1.7,2.0,229.0,229.3,228.7,27.4,26.8,25.7,860.8,15.5,49.9,0.0,4.9,70.4,861.3,2.2,2.6,70.4,100.0,3320.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4099665816988579,False
203811,2026-08-11T17:47:51.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,1.3,0.5,0.0,1.7,1.0,238.9,238.8,238.3,11.6,11.1,10.7,860.6,0.8,49.94,0.0,3.4,70.4,861.9,1.3,0.7,70.4,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3773906369199664,False
203842,2026-08-11T17:48:06.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.9,8.7,0.0,0.9,2.0,238.1,238.1,238.2,12.0,10.2,10.7,851.3,3.1,49.96,0.0,1.7,44.9,850.4,11.8,16.9,44.9,100.0,3282.0,3280.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3785975044752825,False
203904,2026-08-11T17:48:37.629328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.3,5.7,0.0,0.9,1.0,240.0,240.0,240.1,12.1,10.1,10.7,851.3,4.5,49.96,0.0,1.7,44.9,850.0,10.2,12.9,44.9,100.0,3273.0,3272.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.37779944910919777,False
203935,2026-08-11T17:48:53.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.0,0.0,1.6,1.0,239.1,239.1,238.5,10.4,9.9,9.2,861.3,0.7,49.97,0.0,1.8,70.4,861.6,0.7,0.7,70.4,100.0,3321.0,3320.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.37322463650767757,False
203966,2026-08-11T17:49:08.618692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.7,9.4,0.0,0.9,1.0,230.1,229.5,229.9,17.5,15.8,16.4,850.3,10.7,49.91,0.0,6.2,44.9,852.0,1.3,1.6,44.9,100.0,3281.0,3280.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.37962271193609154,False
203997,2026-08-11T17:49:24.629878+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.3,11.0,0.0,1.6,1.0,241.9,242.0,241.3,10.3,9.8,9.1,860.9,-0.2,49.96,0.0,1.8,70.4,860.6,10.8,9.4,70.4,100.0,3318.0,3317.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3835565029830616,False
204059,2026-08-11T17:49:55.618899+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.0,7.6,0.0,1.6,1.0,238.3,237.9,237.4,10.4,9.9,9.2,861.3,-0.4,49.97,0.0,1.7,70.0,861.3,7.2,5.8,70.0,100.0,3320.0,3319.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3817104255032949,False
204090,2026-08-11T17:50:10.629364+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.7,2.8,0.8,21.9,0.0,0.9,1.0,227.4,226.7,226.9,28.4,27.5,25.6,850.9,23.6,49.88,0.0,2.3,44.9,851.7,1.7,1.7,44.9,100.0,3281.0,3280.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4078340982000805,False
204121,2026-08-11T17:50:26.629960+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,12.0,0.0,1.7,1.0,239.9,240.0,239.4,10.3,9.9,9.1,861.3,0.4,49.97,0.0,4.9,70.0,860.9,12.4,7.8,70.0,100.0,3320.0,3319.0,25.9,24.2,24.5,20000.0,855.9,0,0,True,0.3833695421270091,False
204152,2026-08-11T17:50:41.618958+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,2.6,5.8,0.0,0.9,2.0,230.3,230.0,230.2,25.1,24.5,25.4,849.1,9.3,49.89,0.0,13.6,44.5,851.7,3.5,2.6,44.5,100.0,3280.0,3278.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.40276619510960526,False
204214,2026-08-11T17:51:12.619163+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.4,2.8,0.0,0.9,2.0,239.3,238.9,239.1,12.0,10.1,10.7,851.3,4.3,49.96,0.0,1.8,44.5,851.7,1.5,1.7,44.5,100.0,3281.0,3279.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.36885174545557314,False
204245,2026-08-11T17:51:28.628931+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.1,4.3,0.0,1.7,1.0,229.3,229.0,228.5,17.9,17.9,17.7,860.2,8.6,49.93,0.0,8.9,70.0,861.3,4.3,3.1,70.0,100.0,3320.0,3319.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.39715331926033737,False
204276,2026-08-11T17:51:43.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,0.8,0.0,0.9,1.0,240.7,240.8,240.9,13.0,11.0,11.7,851.0,6.4,49.94,0.0,1.8,44.5,851.4,5.6,6.0,44.5,100.0,3281.0,3280.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.37112110936228904,False
204369,2026-08-11T17:52:30.619237+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.8,14.5,0.0,1.7,1.0,227.9,228.2,227.5,17.9,16.6,16.1,860.8,15.6,49.89,0.0,21.5,70.0,861.6,1.1,0.7,70.0,100.0,3321.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.42423892372892963,False
204400,2026-08-11T17:52:45.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,0.8,3.0,0.0,0.9,1.0,240.3,239.7,240.1,12.0,10.7,10.7,851.2,5.0,49.96,0.0,1.9,44.5,852.0,2.0,1.8,44.5,100.0,3280.0,3279.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3676979129744008,False
204431,2026-08-11T17:53:01.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.6,10.8,0.0,1.7,1.0,239.4,239.0,238.9,10.5,10.4,9.1,861.2,0.3,49.97,0.0,2.0,70.0,860.6,11.1,9.8,70.0,100.0,3319.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3816440577498588,False
204462,2026-08-11T17:53:16.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.1,1.8,12.0,0.0,0.9,1.0,226.2,225.6,226.4,28.0,30.8,27.7,849.2,20.3,49.9,0.0,11.5,44.5,851.0,8.3,8.1,44.5,100.0,3276.0,3275.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4118075346813708,False
204524,2026-08-11T17:53:47.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.7,1.4,10.2,0.0,0.9,2.0,232.6,231.6,232.7,17.3,17.9,16.2,850.3,12.4,49.91,0.0,6.4,44.5,851.7,2.2,2.4,44.5,100.0,3279.0,3277.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.37987494450232534,False
204555,2026-08-11T17:54:03.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.8,1.2,11.2,0.0,1.7,1.0,238.3,237.2,237.5,10.7,10.9,9.1,861.1,1.5,49.97,0.0,2.4,70.0,859.9,12.7,11.1,70.0,100.0,3321.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.39069933381834976,False
204586,2026-08-11T17:54:18.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,6.0,2.5,17.5,0.0,0.9,2.0,228.6,228.0,228.5,32.2,35.5,29.5,848.9,25.2,49.89,0.0,2.9,44.5,851.4,7.7,6.1,44.5,100.0,3280.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4394740370325536,False
204617,2026-08-11T17:54:34.630542+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.7,0.2,4.7,0.0,1.7,1.0,240.8,239.7,240.0,10.6,10.8,9.1,861.1,0.1,49.97,0.0,2.4,70.0,861.3,4.8,4.2,70.0,100.0,3319.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3827900820818626,False
204679,2026-08-11T17:55:05.618656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.1,1.3,9.9,0.0,1.7,1.0,228.6,227.3,228.0,18.1,18.8,17.7,860.3,11.4,49.92,0.0,7.7,70.0,861.6,1.5,1.5,70.0,100.0,3321.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.40372656493609227,False
204710,2026-08-11T17:55:20.619156+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.8,2.0,13.7,0.0,0.9,1.0,229.3,228.3,229.2,27.6,31.0,27.2,849.4,21.7,49.89,0.0,11.9,44.5,851.4,8.0,6.9,44.5,100.0,3281.0,3280.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4118867736302213,False
204741,2026-08-11T17:55:36.619554+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.5,10.5,0.0,1.7,1.0,240.2,239.4,239.6,10.5,10.8,9.1,861.1,0.4,49.97,0.0,3.7,70.0,860.6,10.9,9.2,70.0,100.0,3316.0,3315.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3823436785634232,False
204772,2026-08-11T17:55:51.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.6,3.7,0.0,0.9,1.0,238.9,238.3,238.9,12.0,11.7,11.0,851.1,5.6,49.96,0.0,2.3,44.5,851.7,1.9,2.1,44.5,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.36796543830082246,False
204865,2026-08-11T17:56:38.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.9,0.5,1.4,0.0,1.7,1.0,236.4,234.9,235.3,12.6,12.8,11.9,860.8,3.2,49.93,0.0,4.5,70.0,861.3,1.8,1.3,70.0,100.0,3321.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38568615903110315,False
204896,2026-08-11T17:56:53.629168+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.1,1.5,0.0,0.9,1.0,240.9,240.0,240.6,12.0,11.4,10.9,851.1,5.4,49.96,0.0,2.2,44.5,851.0,6.9,6.7,44.5,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3700003654300625,False
204927,2026-08-11T17:57:09.619139+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.2,4.6,0.0,1.7,1.0,240.2,239.5,239.6,10.5,10.6,9.1,861.1,0.0,49.97,0.0,2.2,70.0,861.3,4.6,5.0,70.0,100.0,3320.0,3319.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3796772741637762,False
204989,2026-08-11T17:57:40.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.6,1.4,5.5,0.0,1.7,1.0,234.0,233.1,233.3,14.9,15.3,14.7,860.2,6.8,49.91,0.0,6.8,70.0,861.6,1.3,1.3,70.0,100.0,3322.0,3321.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3882933907436286,False
205020,2026-08-11T17:57:55.629171+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,1.1,4.8,0.0,1.0,2.0,232.3,231.5,232.4,16.0,15.6,15.1,850.6,7.5,49.94,0.0,6.8,44.5,851.7,2.7,2.2,44.5,100.0,3279.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.382534981185048,False
205051,2026-08-11T17:58:11.629210+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.5,10.1,0.0,1.7,1.0,238.7,238.1,238.2,10.6,10.5,9.1,861.1,0.3,49.97,0.0,2.1,70.0,860.6,10.4,14.0,70.0,100.0,3320.0,3319.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38482037203663344,False
205082,2026-08-11T17:58:26.619369+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.3,1.3,2.8,0.0,1.0,1.0,227.7,226.9,227.6,19.0,16.7,17.2,850.1,7.3,49.87,0.0,21.6,44.5,851.4,4.5,4.0,44.5,100.0,3279.0,3278.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4098482002726623,False
205144,2026-08-11T17:58:57.629011+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.6,3.3,0.0,1.0,1.0,240.1,239.2,239.8,12.0,11.5,10.9,851.1,5.5,49.96,0.0,2.1,44.5,851.7,2.2,1.8,44.5,100.0,3280.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3711170304955805,False
205175,2026-08-11T17:59:13.629558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.2,10.8,0.0,1.7,2.0,237.9,237.2,237.3,10.5,10.5,9.1,861.1,0.6,49.97,0.0,6.9,70.0,859.9,11.4,13.2,70.0,100.0,3317.0,3315.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3903259366242744,False
205206,2026-08-11T17:59:28.618897+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.7,1.7,4.0,0.0,1.0,2.0,233.3,232.7,233.5,16.6,16.0,15.9,850.0,6.7,49.89,0.0,5.6,44.5,851.7,2.7,2.2,44.5,100.0,3280.0,3278.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3820853143478044,False
205237,2026-08-11T17:59:44.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.8,1.0,0.7,0.0,1.7,1.0,235.1,233.6,234.2,12.2,12.2,11.4,860.6,2.3,49.94,0.0,5.7,70.0,861.6,1.6,1.2,70.0,100.0,3321.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3839279982215533,False
205299,2026-08-11T18:00:15.629019+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,3.4,1.8,15.8,0.0,1.7,1.0,228.9,228.2,228.7,35.6,39.0,36.4,859.1,21.6,49.89,0.0,9.1,70.0,860.9,5.8,5.0,70.0,100.0,3318.0,3317.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.45035457109080446,False
205330,2026-08-11T18:00:30.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.3,5.2,0.0,1.0,2.0,241.7,241.1,241.6,12.0,11.5,10.9,851.0,5.7,49.96,0.0,2.2,44.5,850.7,10.9,10.8,44.5,100.0,3279.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37440519329392635,False
205392,2026-08-11T18:01:01.619187+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.4,0.2,4.9,0.0,1.0,1.0,232.8,231.4,232.2,14.8,13.4,14.2,850.8,3.5,49.96,0.0,4.4,44.5,851.0,8.4,7.7,44.5,100.0,3278.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38596631697593026,False
205454,2026-08-11T18:01:32.619736+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,6.4,0.0,1.0,1.0,241.1,241.2,241.2,12.0,10.1,10.8,851.1,4.8,49.96,0.0,1.7,44.5,850.4,11.2,10.5,44.5,100.0,3278.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3744061060998971,False
205485,2026-08-11T18:01:48.619296+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,0.9,0.0,1.7,1.0,239.9,239.7,239.2,10.4,9.9,9.1,861.2,0.0,49.97,0.0,1.7,70.0,861.6,0.9,0.8,70.0,100.0,3321.0,3320.0,25.9,24.2,24.5,20000.0,855.9,0,0,True,0.3757186674341105,False
205516,2026-08-11T18:02:03.628671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.3,8.5,0.0,1.0,2.0,231.6,231.2,231.6,16.9,15.3,15.9,850.4,10.1,49.96,0.0,7.5,44.5,851.7,1.6,1.7,44.5,100.0,3281.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38120273132864185,False
205547,2026-08-11T18:02:19.629699+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,0.7,2.8,0.0,1.7,1.0,237.1,236.8,236.5,13.5,13.2,13.0,860.2,5.0,49.93,0.0,5.5,70.0,860.9,7.8,6.3,70.0,100.0,3321.0,3320.0,25.9,24.2,24.5,20000.0,855.9,0,0,True,0.38619262572469787,False
205609,2026-08-11T18:02:50.618716+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.2,5.9,0.0,1.7,1.0,240.8,241.1,240.5,11.6,11.1,10.7,861.1,1.9,49.95,0.0,1.9,70.0,860.9,7.8,6.2,70.0,100.0,3321.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3825004122816155,False
205640,2026-08-11T18:03:05.628704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.2,6.3,0.0,1.0,2.0,233.5,232.9,233.2,15.9,14.1,14.9,850.5,8.2,49.92,0.0,6.0,44.2,851.7,1.9,1.6,44.2,100.0,3281.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3790723111138411,False
205671,2026-08-11T18:03:21.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,7.9,0.0,1.7,1.0,237.9,237.8,237.3,10.5,9.9,9.2,861.2,1.4,49.97,0.0,1.8,70.0,860.6,9.3,10.6,70.0,100.0,3316.0,3315.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37757276022007097,False
205702,2026-08-11T18:03:36.618648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,2.5,5.1,0.0,1.0,1.0,230.4,230.7,230.6,22.1,21.9,23.0,849.2,6.7,49.89,0.0,15.2,44.2,851.7,1.6,1.7,44.2,100.0,3279.0,3278.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.40069967587701316,False
205764,2026-08-11T18:04:07.628784+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.5,3.2,0.0,1.0,1.0,239.6,239.3,239.4,12.0,10.2,10.7,851.2,5.2,49.96,0.0,1.7,44.2,851.7,2.0,1.8,44.2,100.0,3281.0,3280.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.36885842156385024,False
205795,2026-08-11T18:04:23.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.6,1.2,2.3,0.0,1.7,1.0,226.9,226.2,225.8,16.7,15.1,15.6,859.4,6.2,49.89,0.0,11.9,69.6,860.6,8.5,7.7,69.6,100.0,3317.0,3316.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.411450790185323,False
205826,2026-08-11T18:04:38.629246+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,0.2,0.5,0.0,1.0,1.0,238.9,238.4,238.6,13.7,11.6,12.5,850.8,7.2,49.93,0.0,3.6,44.2,851.0,6.7,6.9,44.2,100.0,3280.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37674530087412267,False
205857,2026-08-11T18:04:54.618815+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.7,1.7,0.0,1.7,1.0,237.4,237.4,236.9,12.5,12.1,11.8,860.9,3.0,49.93,0.0,3.5,69.6,861.6,1.3,0.7,69.6,100.0,3321.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37581137716501545,False
205919,2026-08-11T18:05:25.628688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.1,6.6,0.0,1.7,1.0,226.0,225.8,225.3,16.2,15.0,15.0,860.5,8.0,49.88,0.0,5.4,69.6,861.6,1.4,0.8,69.6,100.0,3321.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.403449574018176,False
205950,2026-08-11T18:05:40.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,3.6,0.0,1.0,1.0,240.3,240.3,240.4,12.0,10.1,10.7,851.1,5.0,49.96,0.0,1.8,44.2,851.0,8.6,7.0,44.2,100.0,3278.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37245508272727157,False
205981,2026-08-11T18:05:56.619163+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.5,1.0,0.0,1.7,1.0,240.3,240.4,239.8,10.4,9.9,9.0,861.1,-0.1,49.95,0.0,1.8,69.6,861.6,0.9,0.7,69.6,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3746728117963154,False
206012,2026-08-11T18:06:11.618864+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.5,0.7,0.0,1.0,1.0,237.8,237.8,237.9,12.0,10.2,10.8,850.5,14.4,49.91,0.0,7.0,44.2,851.0,15.1,13.3,44.2,100.0,3277.0,3276.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3925201908355349,False
206074,2026-08-11T18:06:42.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.8,7.1,0.0,1.0,1.0,240.2,239.9,240.0,12.1,10.2,10.8,851.2,4.4,49.96,0.0,1.8,44.2,850.4,11.5,12.0,44.2,100.0,3281.0,3280.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37388251040535336,False
206105,2026-08-11T18:06:58.630689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.4,0.6,0.0,1.7,1.0,238.9,238.9,238.3,10.5,9.9,9.1,861.2,0.4,49.97,0.0,1.8,69.6,861.6,1.0,0.7,69.6,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37231282149702155,False
206136,2026-08-11T18:07:13.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.2,2.6,2.8,0.0,1.0,1.0,229.4,229.3,229.4,19.7,18.8,20.0,849.1,4.4,49.9,0.0,18.1,44.2,851.7,1.6,1.6,44.2,100.0,3281.0,3280.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.408696914838756,False
206167,2026-08-11T18:07:29.628739+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,9.2,0.0,1.7,1.0,241.5,241.6,241.0,10.3,9.9,9.1,861.1,0.2,49.96,0.0,1.8,69.6,860.6,9.4,9.9,69.6,100.0,3318.0,3317.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.38257797904900376,False
206229,2026-08-11T18:08:00.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.4,4.2,0.0,1.8,2.0,234.3,234.3,233.7,12.4,11.7,11.4,860.5,2.9,49.97,0.0,4.7,69.6,860.9,7.1,5.4,69.6,100.0,3319.0,3317.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3853872898757033,False
206260,2026-08-11T18:08:15.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.5,0.9,7.0,0.0,1.0,2.0,229.8,229.0,229.9,19.0,16.5,17.1,850.5,14.7,49.89,0.0,5.2,44.2,851.4,7.7,7.0,44.2,100.0,3281.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38861225099136343,False
206291,2026-08-11T18:08:31.618556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.9,9.8,0.0,1.7,2.0,239.7,239.7,239.1,10.4,9.9,9.1,860.8,0.1,49.95,0.0,6.1,69.6,859.9,9.9,8.9,69.6,100.0,3311.0,3309.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38654750845882085,False
206322,2026-08-11T18:08:46.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.1,9.6,0.0,1.0,1.0,230.4,230.2,230.2,24.3,23.8,24.5,849.9,16.1,49.91,0.0,7.3,44.2,851.0,6.5,6.5,44.2,100.0,3280.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3924803133866655,False
206384,2026-08-11T18:09:17.619113+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.2,6.3,0.0,1.0,2.0,238.9,238.5,238.7,12.1,10.2,10.8,851.2,4.7,49.96,0.0,1.7,44.2,851.0,11.0,10.6,44.2,100.0,3278.0,3276.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37292579322772795,False
206446,2026-08-11T18:09:48.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,2.0,0.0,1.0,1.0,241.4,241.1,241.2,12.0,10.1,10.7,851.1,5.0,49.96,0.0,1.7,44.2,851.4,7.0,6.7,44.2,100.0,3277.0,3276.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3707023726737539,False
206477,2026-08-11T18:10:04.618941+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,1.0,3.7,0.0,1.7,2.0,234.7,234.2,234.0,13.5,13.2,13.0,860.6,5.3,49.93,0.0,5.3,69.6,861.6,1.6,0.7,69.6,100.0,3322.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3826352640455308,False
206539,2026-08-11T18:10:35.618836+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.3,1.0,3.7,0.0,1.7,1.0,227.8,227.3,226.8,16.0,14.7,14.8,860.3,4.7,49.89,0.0,5.1,69.6,861.3,1.0,0.6,69.6,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3950590383787814,False
206570,2026-08-11T18:10:50.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.0,5.8,0.0,1.0,1.0,235.6,234.9,235.2,13.7,11.8,12.6,850.7,7.4,49.93,0.0,5.7,44.2,851.7,1.6,1.7,44.2,100.0,3280.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37608772624717424,False
206601,2026-08-11T18:11:06.630121+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,9.5,0.0,1.7,1.0,239.4,239.4,238.8,10.4,9.9,9.2,861.1,-0.6,49.97,0.0,1.7,69.6,860.6,8.9,7.7,69.6,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37676841150413504,False
206632,2026-08-11T18:11:21.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,1.6,0.1,0.0,1.0,2.0,229.5,229.0,229.7,18.9,16.9,17.2,849.8,4.7,49.88,0.0,10.8,44.2,851.4,4.6,4.4,44.2,100.0,3279.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3986209417440579,False
206694,2026-08-11T18:11:52.629057+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.8,5.8,0.0,1.0,1.0,236.9,236.3,236.5,13.9,12.0,12.8,850.9,7.2,49.95,0.0,1.7,44.2,851.7,1.4,1.6,44.2,100.0,3281.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37479674630818555,False
206725,2026-08-11T18:12:08.618980+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.2,15.0,0.0,1.7,1.0,238.0,238.0,237.4,10.5,9.9,9.1,861.1,1.2,49.97,0.0,1.8,69.6,860.9,16.2,10.2,69.6,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3887023883282351,False
206756,2026-08-11T18:12:23.619635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.8,14.3,0.0,1.0,1.0,230.2,229.9,230.0,24.0,23.3,24.1,849.9,16.2,49.91,0.0,7.0,44.2,851.7,1.9,1.7,44.2,100.0,3280.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3930991198698916,False
206787,2026-08-11T18:12:39.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.5,7.6,0.0,1.7,3.0,239.6,239.4,238.9,10.4,9.9,9.1,861.1,-0.1,49.97,0.0,1.8,69.6,860.6,7.5,6.5,69.6,100.0,3310.0,3307.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3873400586975608,False
206849,2026-08-11T18:13:10.629498+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,2.2,7.5,0.0,1.7,1.0,227.3,227.0,226.8,21.3,21.4,22.3,859.4,8.6,49.9,0.0,20.9,69.6,861.6,1.1,0.8,69.6,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4160888832626661,False
206880,2026-08-11T18:13:25.628769+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.1,1.9,0.0,1.0,1.0,240.5,240.7,240.8,13.4,11.3,12.1,851.1,6.9,49.96,0.0,1.8,44.2,851.0,8.8,8.9,44.2,100.0,3278.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37714419755167927,False
206911,2026-08-11T18:13:41.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,0.2,0.9,0.0,1.7,1.0,235.2,234.9,234.5,13.5,13.1,12.8,860.7,4.2,49.92,0.0,3.9,69.6,860.9,5.1,4.0,69.6,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38368293569050105,False
207004,2026-08-11T18:14:27.618863+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.0,7.8,0.0,0.9,2.0,231.5,230.8,231.2,16.8,15.0,15.7,850.4,9.0,49.92,0.0,9.7,44.2,850.4,16.8,12.4,44.2,100.0,3274.0,3272.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.398781949726771,False
207035,2026-08-11T18:14:43.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,1.4,5.8,0.0,1.7,1.0,233.9,233.5,233.2,15.1,15.0,15.4,860.2,6.4,49.91,0.0,8.8,69.6,861.6,0.6,0.7,69.6,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3858504806711229,False
207066,2026-08-11T18:14:58.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.2,8.8,0.0,0.9,1.0,232.5,231.9,232.3,17.8,16.1,16.6,850.5,10.6,49.93,0.0,7.5,43.8,851.7,1.8,1.7,43.8,100.0,3281.0,3280.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.3794632959565064,False
207097,2026-08-11T18:15:14.629855+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,12.1,0.0,1.7,1.0,238.8,238.9,238.3,10.4,9.9,9.1,861.1,0.3,49.97,0.0,1.8,69.6,860.6,12.4,9.0,69.6,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3786117782159558,False
207159,2026-08-11T18:15:45.618847+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,3.0,0.0,1.7,1.0,241.4,241.6,240.9,10.3,9.9,9.1,861.1,0.2,49.97,0.0,1.7,69.6,861.3,3.2,2.7,69.6,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37751467379325776,False
