id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
207190,2026-08-11T18:16:00.619167+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,2.7,0.0,0.9,1.0,240.0,240.2,240.2,12.1,10.1,10.7,851.1,4.6,49.96,0.0,1.8,43.8,851.7,1.9,1.8,43.8,100.0,3280.0,3279.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.373250428368958,False
207221,2026-08-11T18:16:16.630433+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.0,5.7,0.0,1.7,1.0,233.6,233.0,233.0,14.6,14.3,14.0,860.6,6.2,49.97,0.0,6.1,69.6,860.6,11.9,9.0,69.6,100.0,3311.0,3309.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3995498419131179,False
207252,2026-08-11T18:16:31.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.3,9.0,0.0,0.9,1.0,234.0,233.9,234.2,17.1,15.3,16.0,850.4,10.5,49.91,0.0,6.4,43.8,851.7,1.5,1.7,43.8,100.0,3281.0,3280.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.3783941254288023,False
207314,2026-08-11T18:17:02.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,5.5,0.0,0.9,1.0,238.7,238.6,238.7,12.0,10.1,10.7,851.1,4.5,49.96,0.0,1.7,43.8,850.7,10.0,9.9,43.8,100.0,3273.0,3272.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.3746946053312971,False
207345,2026-08-11T18:17:18.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.6,2.3,4.9,0.0,1.7,1.0,227.7,227.0,227.2,29.5,31.4,32.1,858.6,11.1,49.89,0.0,17.2,69.6,860.9,6.2,7.1,69.6,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.43249843455109915,False
207376,2026-08-11T18:17:33.628847+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.7,3.3,0.0,0.9,1.0,237.3,236.6,236.9,15.0,13.1,14.1,850.7,8.1,49.92,0.0,5.1,43.8,851.4,4.8,4.5,43.8,100.0,3279.0,3278.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.3779156262426441,False
207407,2026-08-11T18:17:49.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.5,1.3,0.0,1.7,1.0,240.2,240.2,239.7,10.4,9.9,9.1,861.1,-0.3,49.96,0.0,1.8,69.2,861.6,1.0,0.8,69.2,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37260764508754335,False
207500,2026-08-11T18:18:35.619209+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.4,12.3,0.0,0.9,1.0,240.8,240.6,241.0,12.1,10.5,10.7,851.1,5.3,49.96,0.0,1.9,43.8,850.7,17.6,10.8,43.8,100.0,3273.0,3272.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.3812214604287668,False
207531,2026-08-11T18:18:51.628890+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.5,0.3,0.0,1.7,1.0,238.9,238.7,238.4,10.4,10.1,9.2,861.1,0.6,49.97,0.0,1.8,69.2,861.6,0.9,0.8,69.2,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37255045505811185,False
207562,2026-08-11T18:19:06.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,2.1,3.1,0.0,0.9,1.0,230.4,229.7,230.3,18.7,18.1,17.4,849.6,4.9,49.93,0.0,9.1,43.8,851.7,1.8,1.7,43.8,100.0,3281.0,3280.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.39046428970340175,False
207624,2026-08-11T18:19:37.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,2.0,10.3,0.0,0.9,1.0,226.7,226.1,227.0,21.1,21.3,20.4,849.7,12.9,49.88,0.0,3.3,43.8,851.7,2.6,2.2,43.8,100.0,3278.0,3277.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.40408148897095386,False
207655,2026-08-11T18:19:53.628928+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.3,0.1,5.9,0.0,1.7,1.0,240.9,239.9,240.1,11.6,12.0,10.7,860.8,1.6,49.94,0.0,3.6,69.2,860.9,7.5,6.8,69.2,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3812117693362821,False
207686,2026-08-11T18:20:08.628835+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.6,1.0,5.9,0.0,1.0,1.0,237.0,235.5,236.9,14.1,14.8,13.2,850.7,8.6,49.92,0.0,4.5,43.8,851.7,2.7,2.2,43.8,100.0,3280.0,3279.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.3831280328258302,False
207717,2026-08-11T18:20:24.629227+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,0.7,11.6,0.0,1.7,1.0,238.3,237.5,237.8,10.6,10.9,9.1,861.0,0.9,49.97,0.0,2.3,69.2,860.3,12.5,13.6,69.2,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3816842949261623,False
207779,2026-08-11T18:20:55.619169+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,1.0,6.1,0.0,1.7,1.0,240.3,239.5,239.7,10.5,10.9,9.1,860.3,7.9,49.92,0.0,7.2,69.2,861.3,1.8,1.6,69.2,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3833940485316636,False
207810,2026-08-11T18:21:10.619216+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.9,0.0,1.6,0.0,1.0,2.0,239.2,238.2,239.2,12.0,12.9,11.0,851.0,5.8,49.96,0.0,2.3,43.8,851.0,7.4,8.2,43.8,100.0,3280.0,3278.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.38284418452855246,False
207841,2026-08-11T18:21:26.629547+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.3,1.2,1.7,0.0,1.7,1.0,227.0,226.2,226.8,22.5,24.8,23.1,859.4,10.9,49.91,0.0,9.1,69.2,860.6,9.2,8.5,69.2,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.421958326724422,False
207872,2026-08-11T18:21:41.618796+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.5,0.1,0.3,0.0,0.9,1.0,240.5,239.4,240.4,13.1,13.7,12.2,850.9,8.1,49.93,0.0,3.5,43.8,851.0,8.4,8.0,43.8,100.0,3276.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3869440766143384,False
207934,2026-08-11T18:22:12.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,1.0,13.3,0.0,1.0,2.0,237.8,237.0,237.9,12.0,11.8,10.9,851.0,3.8,49.96,0.0,2.2,43.8,850.0,17.1,15.7,43.8,100.0,3275.0,3273.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.39294840222015226,False
207965,2026-08-11T18:22:28.618574+00:00,external_ems_1,bess_1,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.5,3.5,1.1,21.2,0.0,1.7,1.0,231.8,231.3,231.5,34.5,36.5,33.0,860.2,23.3,49.9,0.0,19.3,69.2,861.3,2.1,1.4,69.2,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4395014130540843,False
208027,2026-08-11T18:22:59.630345+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.1,5.8,0.0,1.7,1.0,239.4,238.6,238.5,10.6,10.6,9.1,861.0,0.8,49.97,0.0,2.2,69.2,860.9,6.6,5.8,69.2,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.378528233796134,False
208089,2026-08-11T18:23:30.618955+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.8,0.2,6.3,0.0,1.7,2.0,237.1,235.8,235.9,13.8,14.3,13.5,860.5,5.8,49.94,0.0,4.0,69.2,860.3,12.1,11.6,69.2,100.0,3320.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3905209853020532,False
208120,2026-08-11T18:23:45.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.9,0.8,0.1,0.0,0.9,1.0,238.0,237.0,237.7,13.9,13.6,13.0,850.2,7.9,49.92,0.0,4.2,43.8,851.0,8.0,7.2,43.8,100.0,3279.0,3278.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.38227687000637967,False
208151,2026-08-11T18:24:01.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.1,3.3,0.0,1.7,1.0,238.2,237.5,237.6,10.5,10.6,9.2,861.0,0.5,49.97,0.0,2.2,69.2,860.9,3.8,3.3,69.2,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3772202377003366,False
208182,2026-08-11T18:24:16.618578+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.7,2.7,2.3,21.7,0.0,1.1,1.0,228.2,227.5,228.2,30.6,32.9,30.2,849.4,23.7,49.89,0.0,15.5,43.8,851.7,2.0,2.2,43.8,100.0,3280.0,3279.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4193889528494255,False
208244,2026-08-11T18:24:47.628845+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.2,1.2,19.5,0.0,1.0,1.0,230.3,229.4,230.1,25.9,28.7,25.5,850.2,21.1,49.9,0.0,10.9,43.8,851.4,1.6,2.2,43.8,100.0,3280.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.40547770806448435,False
208275,2026-08-11T18:25:03.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.8,0.6,4.1,0.0,1.7,1.0,234.2,232.9,233.2,13.2,13.5,12.7,860.7,5.4,49.97,0.0,6.3,69.2,861.3,1.3,1.2,69.2,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38493738560237367,False
208306,2026-08-11T18:25:18.618984+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.7,2.3,0.0,1.1,1.0,239.7,238.9,239.7,12.0,11.5,10.9,851.0,5.0,49.96,0.0,2.2,43.8,851.7,2.7,2.1,43.8,100.0,3280.0,3279.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.37343350828074984,False
208337,2026-08-11T18:25:34.629200+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.8,0.9,0.6,0.0,1.7,1.0,227.0,226.4,226.0,17.0,15.2,15.7,860.0,7.2,49.89,0.0,23.7,69.2,860.9,6.6,6.2,69.2,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.42352056204766364,False
208399,2026-08-11T18:26:05.628705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.8,0.6,1.5,0.0,1.7,1.0,236.8,235.3,235.7,12.8,12.9,12.1,860.7,3.1,49.96,0.0,2.2,69.2,861.3,1.6,1.4,69.2,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38027210138908407,False
208430,2026-08-11T18:26:20.619428+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,1.0,10.5,0.0,1.0,1.0,238.4,237.6,238.4,12.0,11.5,10.8,851.0,5.5,49.96,0.0,2.1,43.8,850.0,16.0,16.3,43.8,100.0,3274.0,3273.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38154534620126124,False
208461,2026-08-11T18:26:36.629880+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,2.9,1.9,6.6,0.0,1.7,1.0,232.4,231.3,231.8,23.7,26.6,25.0,859.4,10.0,49.91,0.0,4.3,69.2,861.3,3.4,2.8,69.2,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.40790850183928545,False
208492,2026-08-11T18:26:51.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.8,2.8,0.0,1.0,1.0,240.7,239.9,240.7,12.0,11.6,10.9,850.9,5.3,49.96,0.0,2.2,43.4,851.7,2.5,2.4,43.4,100.0,3278.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37389471203232444,False
208554,2026-08-11T18:27:22.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.0,4.7,0.0,1.0,1.0,229.7,228.9,229.5,18.9,18.0,18.0,850.7,13.7,49.93,0.0,8.2,43.4,850.7,9.0,7.9,43.4,100.0,3280.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3977030844680271,False
208585,2026-08-11T18:27:38.619725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,0.7,8.2,0.0,1.7,1.0,234.5,234.1,234.0,20.1,21.0,20.2,860.2,13.2,49.93,0.0,6.9,69.2,860.9,5.0,3.3,69.2,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3936176433881588,False
208616,2026-08-11T18:27:53.628830+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.2,7.3,0.0,1.0,1.0,232.7,232.0,232.4,16.0,14.1,15.0,850.5,8.4,49.92,0.0,6.9,43.4,851.7,1.1,1.6,43.4,100.0,3280.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3825354223773092,False
208647,2026-08-11T18:28:09.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,8.4,0.0,1.7,1.0,238.5,238.6,238.0,10.4,9.9,9.2,861.0,0.8,49.97,0.0,1.7,69.2,860.6,9.2,9.0,69.2,100.0,3314.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37685682105136664,False
208709,2026-08-11T18:28:40.628849+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,2.6,0.0,1.7,1.0,240.7,240.8,240.2,10.3,9.9,9.1,861.0,-0.3,49.97,0.0,1.7,69.2,861.3,2.3,1.8,69.2,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3747316070986216,False
208740,2026-08-11T18:28:55.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.7,2.9,0.0,1.1,1.0,239.9,239.5,239.6,12.0,10.0,10.7,851.0,4.8,49.96,0.0,1.7,43.4,851.7,1.9,1.6,43.4,100.0,3278.0,3277.0,25.1,24.0,24.4,20000.0,856.4,0,0,True,0.37381830839410046,False
208771,2026-08-11T18:29:11.619743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.2,0.1,0.0,1.7,2.0,228.7,228.4,228.1,15.0,14.6,14.6,860.8,6.7,49.94,0.0,7.1,69.2,860.6,6.6,7.1,69.2,100.0,3314.0,3312.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4035086622030109,False
208802,2026-08-11T18:29:26.628861+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,1.2,0.8,0.0,1.1,2.0,234.3,234.3,234.5,17.1,15.7,16.6,849.8,6.6,49.92,0.0,6.2,43.4,851.0,7.4,6.1,43.4,100.0,3281.0,3279.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.38366634249802184,False
208864,2026-08-11T18:29:57.629017+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,6.1,0.0,1.1,2.0,238.5,238.4,238.5,12.1,10.2,10.7,851.0,2.7,49.96,0.0,1.8,43.4,851.0,8.8,7.7,43.4,100.0,3280.0,3278.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3790367685698005,False
208895,2026-08-11T18:30:13.629748+00:00,external_ems_1,bess_1,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.9,2.7,1.1,22.5,0.0,1.7,1.0,229.6,230.1,229.2,27.4,27.1,24.7,860.5,23.2,49.89,0.0,4.3,69.2,861.6,0.7,0.7,69.2,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4163813131032231,False
208926,2026-08-11T18:30:28.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,1.0,9.2,0.0,1.1,2.0,238.1,238.1,238.1,12.0,10.1,10.7,851.0,4.0,49.96,0.0,1.7,43.4,850.0,13.2,14.7,43.4,100.0,3274.0,3272.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.38328622324499084,False
208957,2026-08-11T18:30:44.618640+00:00,external_ems_1,bess_1,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.4,1.5,0.8,21.3,0.0,1.7,1.0,231.9,231.9,231.5,34.7,34.9,33.4,860.5,22.7,49.9,0.0,16.0,69.2,861.3,1.4,0.7,69.2,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.43264758941813686,False
209019,2026-08-11T18:31:15.628691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.3,1.1,0.0,1.7,0.0,239.3,239.1,238.4,10.4,9.9,9.1,861.0,-0.2,49.97,0.0,1.8,69.2,861.3,0.9,0.7,69.2,100.0,3320.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38486618804325157,False
209081,2026-08-11T18:31:46.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.3,5.1,0.0,1.7,1.0,240.9,241.2,240.6,11.2,10.8,10.4,860.6,0.9,49.95,0.0,3.1,68.8,860.9,6.0,5.0,68.8,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3802283343477371,False
209112,2026-08-11T18:32:01.618684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.5,8.9,0.0,1.1,1.0,231.6,231.4,231.9,17.5,15.7,16.3,850.2,11.1,49.92,0.0,6.7,43.4,851.7,2.2,1.7,43.4,100.0,3280.0,3279.0,25.0,23.9,24.3,20000.0,856.4,0,0,True,0.38213841463985687,False
209174,2026-08-11T18:32:32.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.5,1.0,19.6,0.0,1.1,1.0,228.4,228.0,228.3,27.0,26.0,24.5,850.7,21.8,49.88,0.0,17.3,43.4,851.7,2.2,1.7,43.4,100.0,3280.0,3279.0,25.0,23.9,24.3,20000.0,856.4,0,0,True,0.4042386252278461,False
209205,2026-08-11T18:32:48.629669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,1.1,0.0,1.7,1.0,239.9,240.0,239.4,10.4,9.9,9.1,861.0,0.0,49.97,0.0,1.8,68.8,861.6,1.1,0.7,68.8,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3718473660289206,False
209236,2026-08-11T18:33:03.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.0,4.1,0.0,1.1,2.0,239.7,239.6,239.8,12.0,10.1,10.7,851.0,4.4,49.96,0.0,1.7,43.4,851.0,8.5,7.8,43.4,100.0,3278.0,3276.0,25.0,23.9,24.3,20000.0,856.4,0,0,True,0.37793425209809256,False
209267,2026-08-11T18:33:19.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.1,0.4,2.8,0.0,1.7,1.0,227.7,227.6,227.4,19.6,19.6,19.5,860.2,10.4,49.91,0.0,10.1,68.8,860.6,7.6,6.4,68.8,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.40966093880528753,False
209329,2026-08-11T18:33:50.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,1.0,7.9,0.0,1.7,0.0,232.2,231.8,231.4,15.9,15.8,15.8,860.3,9.2,49.94,0.0,5.8,68.8,861.3,1.3,0.7,68.8,100.0,3320.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.40090924318610055,False
209360,2026-08-11T18:34:05.619109+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.4,0.1,0.0,1.1,1.0,238.1,238.0,238.1,12.1,10.1,10.7,851.0,4.1,49.96,0.0,1.7,43.4,851.4,4.0,4.2,43.4,100.0,3280.0,3279.0,25.0,23.9,24.3,20000.0,856.4,0,0,True,0.3781629795559188,False
209391,2026-08-11T18:34:21.630291+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,1.9,6.1,0.0,1.7,1.0,228.4,228.3,227.9,16.0,14.5,14.8,859.4,7.3,49.89,0.0,13.4,68.8,861.3,1.2,0.7,68.8,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.40046625832409144,False
209422,2026-08-11T18:34:36.618630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,9.5,0.0,1.1,1.0,240.7,240.6,240.7,12.0,10.1,10.7,850.9,4.9,49.96,0.0,1.7,43.4,850.4,14.4,12.9,43.4,100.0,3273.0,3272.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.38459287605067904,False
209484,2026-08-11T18:35:07.618770+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,1.9,9.7,0.0,1.1,1.0,230.2,229.5,230.0,18.5,17.0,17.4,849.8,11.6,49.91,0.0,9.1,43.4,851.7,1.9,1.7,43.4,100.0,3279.0,3278.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.39104286401820315,False
209515,2026-08-11T18:35:23.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,0.0,10.0,0.0,1.7,1.0,237.8,237.5,237.1,13.2,12.9,12.8,860.6,4.8,49.95,0.0,3.9,68.8,860.6,14.8,11.6,68.8,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.39377868741579575,False
209546,2026-08-11T18:35:38.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.4,3.2,0.0,1.1,1.0,229.7,229.1,229.7,18.1,16.4,16.7,849.6,3.8,49.88,0.0,4.8,43.4,851.0,7.0,6.2,43.4,100.0,3276.0,3275.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3907519838830405,False
209639,2026-08-11T18:36:25.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.4,8.1,0.0,1.7,1.0,238.0,237.8,237.1,10.4,9.9,9.2,861.0,0.0,49.97,0.0,4.8,68.8,860.6,8.1,8.5,68.8,100.0,3315.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3772714868459707,False
209670,2026-08-11T18:36:40.629742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.7,8.7,0.0,1.1,1.0,229.6,230.0,229.7,25.7,25.0,25.7,848.7,10.4,49.89,0.0,6.2,43.4,851.4,1.7,1.6,43.4,100.0,3280.0,3279.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.4108847486488685,False
209701,2026-08-11T18:36:56.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.5,0.3,4.1,0.0,1.6,1.0,235.4,235.0,234.6,14.2,13.9,13.7,861.0,5.2,49.97,0.0,6.3,68.8,861.3,1.1,0.6,68.8,100.0,3321.0,3320.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3812625092955515,False
209732,2026-08-11T18:37:11.629259+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.8,3.0,0.0,1.1,1.0,239.1,239.0,239.2,12.1,10.2,10.7,850.9,4.7,49.96,0.0,1.8,43.4,851.7,1.7,9.7,43.4,100.0,3280.0,3279.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.37828388099704907,False
209794,2026-08-11T18:37:42.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.6,3.7,0.0,1.0,1.0,241.0,241.2,241.3,13.0,11.0,11.7,850.8,6.4,49.94,0.0,3.3,43.4,851.4,2.7,2.2,43.4,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37744939319469684,False
209825,2026-08-11T18:37:58.629532+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.5,0.2,0.0,1.7,1.0,238.7,238.8,238.2,11.9,11.4,10.9,860.8,1.3,49.97,0.0,1.8,68.8,861.3,1.1,0.8,68.8,100.0,3321.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3755207975338265,False
209856,2026-08-11T18:38:13.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,7.5,0.0,1.0,1.0,238.1,238.0,238.1,12.0,10.1,10.7,851.0,3.9,49.96,0.0,1.7,43.4,850.4,11.4,11.3,43.4,100.0,3277.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3778951958215675,False
209887,2026-08-11T18:38:29.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.5,2.1,13.5,0.0,1.7,1.0,233.4,233.4,233.3,25.9,26.4,26.3,859.2,14.8,49.9,0.0,5.2,68.8,861.3,1.3,0.8,68.8,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4177957582091495,False
209949,2026-08-11T18:39:00.629564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.1,5.0,0.0,1.7,1.0,239.2,238.9,238.4,10.4,9.9,9.2,861.0,1.1,49.97,0.0,1.8,68.8,860.9,6.1,5.5,68.8,100.0,3321.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3788880627274495,False
209980,2026-08-11T18:39:15.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,1.5,11.4,0.0,1.0,1.0,227.0,227.0,227.1,21.7,20.9,21.1,849.9,13.0,49.9,0.0,11.2,42.9,851.4,1.6,1.8,42.9,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.39982382712154635,False
210011,2026-08-11T18:39:31.619027+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.6,9.6,0.0,1.7,1.0,241.8,241.9,241.2,10.3,9.9,9.1,860.9,-0.1,49.96,0.0,1.7,68.8,860.3,9.5,9.5,68.8,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.38432609687183034,False
210042,2026-08-11T18:39:46.629877+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.3,7.2,0.0,1.0,1.0,232.8,232.3,232.6,17.2,15.5,16.1,850.1,10.2,49.92,0.0,6.1,42.9,851.4,3.0,2.6,42.9,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38263139818895453,False
210135,2026-08-11T18:40:33.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,1.1,1.4,0.0,1.7,2.0,230.4,229.8,229.7,17.3,17.4,17.3,861.0,8.9,49.95,0.0,8.6,68.8,859.9,7.5,9.3,68.8,100.0,3320.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.39962832724495045,False
210166,2026-08-11T18:40:48.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,0.7,11.8,0.0,1.0,1.0,227.6,227.5,227.8,17.7,15.3,16.0,850.3,15.3,49.91,0.0,6.4,42.9,851.0,3.5,4.5,42.9,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3937718995763097,False
210197,2026-08-11T18:41:04.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,0.8,3.8,0.0,1.7,1.0,233.3,232.6,232.5,14.7,14.6,14.6,860.5,5.1,49.94,0.0,7.2,68.8,861.3,1.3,0.6,68.8,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.38453153760428443,False
210259,2026-08-11T18:41:35.628681+00:00,external_ems_1,bess_1,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.2,1.0,1.4,20.2,0.0,1.7,1.0,229.5,229.4,229.3,39.0,40.0,39.9,859.5,23.7,49.89,0.0,14.0,68.8,860.9,3.5,2.6,68.8,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.45258105280291816,False
210290,2026-08-11T18:41:50.619608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.7,1.6,0.0,1.0,1.0,240.6,240.8,240.8,12.9,10.8,11.5,850.7,5.8,49.96,0.0,1.8,42.9,851.4,4.2,3.7,42.9,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37587885614739047,False
210321,2026-08-11T18:42:06.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.0,0.0,1.7,1.0,239.9,240.0,239.4,10.4,9.9,9.2,861.0,0.8,49.97,0.0,1.7,68.8,861.3,0.8,0.6,68.8,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37508410392555613,False
210352,2026-08-11T18:42:21.629459+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,8.4,0.0,1.0,1.0,237.8,237.8,237.9,12.1,10.2,10.7,850.9,2.3,49.96,0.0,6.4,42.9,850.7,10.7,7.7,42.9,100.0,3274.0,3273.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38493547284952684,False
210414,2026-08-11T18:42:52.628700+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.3,7.7,0.0,1.0,1.0,236.9,236.7,236.9,14.4,12.4,13.1,850.4,9.7,49.96,0.0,6.0,42.9,851.7,2.0,1.7,42.9,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3824301347896272,False
210445,2026-08-11T18:43:08.628680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.1,11.0,0.0,1.7,2.0,238.6,238.6,238.0,10.5,9.9,9.2,861.0,-0.8,49.97,0.0,1.7,68.8,859.9,10.2,14.8,68.8,100.0,3316.0,3314.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3829291172061924,False
210476,2026-08-11T18:43:23.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,2.7,17.2,0.0,1.0,1.0,226.8,226.5,226.6,29.4,29.0,29.3,848.7,18.8,49.88,0.0,2.6,42.9,851.4,1.6,1.6,42.9,100.0,3272.0,3271.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.435158989005994,False
210507,2026-08-11T18:43:39.629483+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,4.5,0.0,1.7,1.0,240.8,240.9,240.3,10.3,9.9,9.1,861.0,0.0,49.97,0.0,1.7,68.8,860.9,4.5,4.3,68.8,100.0,3319.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3794711015719495,False
210569,2026-08-11T18:44:10.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.8,0.7,0.0,1.7,2.0,237.7,237.7,237.2,10.9,10.5,9.7,860.5,1.6,49.95,0.0,7.4,68.8,861.3,0.9,0.7,68.8,100.0,3320.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3765228986937742,False
210600,2026-08-11T18:44:25.628728+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,1.2,7.0,0.0,1.0,1.0,233.1,232.3,232.8,16.7,14.9,15.6,850.2,8.8,49.89,0.0,8.2,42.9,851.4,1.8,1.7,42.9,100.0,3279.0,3278.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.3890257246974493,False
210662,2026-08-11T18:44:56.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,2.1,0.0,1.0,1.0,238.6,238.5,238.6,12.0,10.1,10.7,850.9,4.0,49.96,0.0,1.8,42.9,851.4,1.9,1.8,42.9,100.0,3280.0,3279.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.381435723113752,False
210724,2026-08-11T18:45:27.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,9.2,0.0,1.0,1.0,238.2,238.2,238.3,12.0,10.1,10.7,850.9,4.0,49.96,0.0,1.8,42.9,850.7,13.2,11.0,42.9,100.0,3275.0,3274.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.3889925863743166,False
210755,2026-08-11T18:45:43.618552+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,1.7,4.3,0.0,1.7,1.0,228.4,228.0,227.8,16.2,14.7,15.0,859.6,5.4,49.9,0.0,8.3,68.8,861.3,1.1,0.7,68.8,100.0,3321.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.39756379796864105,False
210786,2026-08-11T18:45:58.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,3.7,0.0,0.9,2.0,240.2,240.2,240.3,12.0,10.1,10.7,850.9,4.4,49.96,0.0,1.7,42.9,851.0,8.1,7.2,42.9,100.0,3278.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.38157539466475193,False
210817,2026-08-11T18:46:14.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,4.5,0.0,1.7,1.0,239.2,239.3,238.7,10.4,9.9,9.1,861.0,1.4,49.97,0.0,1.7,68.4,860.9,5.9,4.7,68.4,100.0,3319.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37865061124984095,False
210879,2026-08-11T18:46:45.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,0.4,0.6,0.0,1.7,2.0,237.9,237.3,236.9,13.3,13.0,12.9,860.5,5.0,49.95,0.0,3.4,68.4,860.9,5.6,4.9,68.4,100.0,3320.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3829616302070891,False
210910,2026-08-11T18:47:00.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.5,9.7,0.0,0.9,1.0,232.1,231.7,232.1,17.9,16.3,16.7,850.2,11.4,49.93,0.0,7.5,42.9,851.7,1.7,1.8,42.9,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3900999853258527,False
210941,2026-08-11T18:47:16.629401+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.4,8.6,0.0,1.7,1.0,238.2,238.1,237.6,10.5,9.9,9.1,861.0,1.4,49.97,0.0,1.7,68.4,859.6,10.0,15.8,68.4,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3902963758718939,False
210972,2026-08-11T18:47:31.629449+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,1.6,3.8,0.0,0.9,1.0,231.2,230.5,231.2,19.1,17.0,17.2,849.8,6.0,49.88,0.0,8.3,42.9,851.4,2.2,1.7,42.9,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3956170295188635,False
211034,2026-08-11T18:48:02.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,2.1,0.0,0.9,1.0,239.9,239.9,240.0,12.0,10.1,10.7,850.9,4.1,49.96,0.0,1.7,42.9,851.0,6.2,6.2,42.9,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3809419075536062,False
211065,2026-08-11T18:48:18.628723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,0.6,4.8,0.0,1.7,2.0,238.2,237.9,237.4,10.5,9.9,9.1,860.0,8.7,49.91,0.0,5.2,68.4,860.6,13.5,9.4,68.4,100.0,3318.0,3316.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.38993766074947545,False
211096,2026-08-11T18:48:33.628753+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.2,7.1,0.0,0.9,2.0,235.2,235.0,235.2,16.5,14.6,15.4,850.2,9.1,49.91,0.0,5.9,42.9,851.4,2.0,1.7,42.9,100.0,3280.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3887617037165836,False
211127,2026-08-11T18:48:49.618635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,1.1,5.9,0.0,1.6,1.0,233.1,232.5,232.2,15.6,15.6,15.5,860.2,6.9,49.93,0.0,6.2,68.4,861.3,1.0,0.8,68.4,100.0,3321.0,3320.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3822073680421446,False
211189,2026-08-11T18:49:20.619474+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,1.8,2.7,0.0,1.6,0.0,228.5,228.2,227.8,16.1,14.6,15.0,859.5,4.0,49.89,0.0,4.1,68.4,861.3,1.3,0.7,68.4,100.0,3320.0,3320.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.4116110528221503,False
211220,2026-08-11T18:49:35.619276+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.1,10.9,0.0,0.9,2.0,241.2,240.9,241.0,12.0,10.1,10.7,850.8,4.6,49.96,0.0,1.7,42.9,849.7,15.5,17.3,42.9,100.0,3271.0,3269.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.4022419162379879,False
211251,2026-08-11T18:49:51.629563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.8,0.0,1.6,0.0,239.2,239.2,238.6,10.4,9.9,9.2,861.0,0.1,49.97,0.0,1.8,68.4,861.3,0.9,0.6,68.4,100.0,3320.0,3320.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.38312714487801014,False
211282,2026-08-11T18:50:06.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.2,5.0,0.0,0.9,1.0,230.9,230.2,230.6,17.1,15.3,16.1,850.2,6.9,49.95,0.0,7.6,42.9,851.4,1.9,1.7,42.9,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.38932073013914337,False
211344,2026-08-11T18:50:37.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,0.4,0.8,0.0,0.9,2.0,232.5,231.8,232.2,15.1,13.1,14.0,850.3,9.6,49.93,0.0,7.4,42.9,850.7,8.8,8.1,42.9,100.0,3276.0,3274.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.39964979521174,False
211375,2026-08-11T18:50:53.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.1,6.4,0.0,1.6,2.0,239.1,238.9,238.3,10.4,9.9,9.2,861.0,0.6,49.97,0.0,1.7,68.4,860.9,7.0,6.0,68.4,100.0,3320.0,3318.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.378283225851812,False
211406,2026-08-11T18:51:08.628975+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.3,6.9,0.0,0.9,2.0,234.0,233.4,233.7,16.1,14.2,15.0,850.1,8.0,49.92,0.0,6.3,42.9,851.4,1.1,1.7,42.9,100.0,3280.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.38759234839614143,False
211437,2026-08-11T18:51:24.629534+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.7,12.2,0.0,1.6,2.0,238.5,238.5,237.9,10.4,9.9,9.2,861.0,0.0,49.97,0.0,1.8,68.4,860.3,12.2,10.3,68.4,100.0,3317.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3787199210698962,False
211499,2026-08-11T18:51:55.629742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.4,1.2,0.0,1.6,1.0,240.9,240.7,240.0,10.4,9.8,9.1,860.9,-0.2,49.97,0.0,1.8,68.4,861.3,1.0,0.9,68.4,100.0,3320.0,3319.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3752437403988679,False
211530,2026-08-11T18:52:10.628687+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,3.5,0.0,0.9,1.0,239.3,239.3,239.4,12.0,10.1,10.7,850.9,5.1,49.96,0.0,1.6,42.5,851.4,1.6,1.7,42.5,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3782262859990677,False
211561,2026-08-11T18:52:26.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.6,0.0,12.4,0.0,1.7,1.0,232.4,231.9,231.6,12.9,12.5,12.3,860.6,3.9,49.94,0.0,7.5,68.4,860.6,16.3,14.2,68.4,100.0,3320.0,3319.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.411877598026611,False
211592,2026-08-11T18:52:41.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.5,5.4,0.0,0.9,1.0,239.9,240.1,240.2,13.5,11.5,12.3,850.2,7.1,49.93,0.0,3.6,42.5,851.7,1.7,1.6,42.5,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3878743294888987,False
211654,2026-08-11T18:53:12.628759+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,3.9,0.0,0.9,1.0,239.1,239.0,239.1,12.0,10.2,10.7,850.9,2.0,49.96,0.0,1.7,42.5,851.0,5.9,5.9,42.5,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3813776915650964,False
211716,2026-08-11T18:53:43.619310+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.1,2.1,0.0,0.9,1.0,240.7,240.8,240.9,12.6,10.6,11.2,850.8,5.7,49.94,0.0,1.8,42.5,850.7,7.8,7.0,42.5,100.0,3278.0,3277.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.384499667836214,False
211747,2026-08-11T18:53:59.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.4,0.6,0.0,1.7,1.0,240.4,240.3,239.9,10.4,10.1,9.1,860.9,0.4,49.97,0.0,1.9,68.4,861.3,1.0,0.9,68.4,100.0,3320.0,3319.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.37721469304367566,False
211809,2026-08-11T18:54:30.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.8,1.2,8.9,0.0,1.7,0.0,234.5,234.3,234.3,17.8,18.6,18.2,860.1,10.0,49.91,0.0,8.3,68.4,861.3,1.1,1.0,68.4,100.0,3320.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.41187327403338536,False
211840,2026-08-11T18:54:45.629717+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.8,5.2,0.0,0.9,2.0,239.9,239.1,239.8,12.0,11.5,10.9,850.8,5.3,49.96,0.0,2.2,42.5,850.0,10.5,12.8,42.5,100.0,3281.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3850040976981243,False
211871,2026-08-11T18:55:01.619293+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,0.1,5.9,0.0,1.7,1.0,238.9,238.1,238.3,10.6,10.8,9.2,860.8,0.5,49.97,0.0,2.4,68.4,860.9,6.4,6.2,68.4,100.0,3319.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3825277224178558,False
211902,2026-08-11T18:55:16.629195+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.5,1.0,15.9,0.0,0.9,1.0,227.9,226.4,227.9,19.4,18.0,16.9,850.4,18.5,49.89,0.0,20.6,42.5,851.4,2.6,2.4,42.5,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.4189524194921501,False
211964,2026-08-11T18:55:47.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.6,0.6,0.6,0.0,0.9,2.0,237.0,235.6,236.9,13.8,14.5,12.9,850.1,8.2,49.92,0.0,5.2,42.5,850.7,7.6,7.6,42.5,100.0,3275.0,3273.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3946134740358105,False
211995,2026-08-11T18:56:03.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,1.0,0.9,2.1,0.0,1.7,1.0,232.8,231.0,231.7,12.7,12.8,11.8,860.4,3.8,49.97,0.0,6.6,68.4,861.3,1.7,1.5,68.4,100.0,3319.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3931736751310779,False
212026,2026-08-11T18:56:18.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.4,2.4,20.0,0.0,0.9,1.0,228.6,227.7,228.6,28.6,31.5,28.1,849.0,22.3,49.89,0.0,7.4,42.5,851.4,2.3,1.5,42.5,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.4190370208921616,False
212057,2026-08-11T18:56:34.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.2,17.1,0.0,1.7,1.0,240.3,239.5,239.7,10.5,10.8,9.1,860.8,0.2,49.97,0.0,2.4,68.4,860.6,17.3,15.2,68.4,100.0,3318.0,3317.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3973874248581121,False
212119,2026-08-11T18:57:05.629349+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,0.9,0.3,0.0,1.7,1.0,239.7,238.9,239.2,11.8,12.1,10.5,860.4,1.9,49.97,0.0,6.3,68.4,861.3,1.6,1.3,68.4,100.0,3320.0,3319.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38094870386105933,False
212150,2026-08-11T18:57:20.618976+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.4,5.4,0.0,0.9,1.0,238.6,237.9,238.6,11.9,11.9,11.0,850.8,6.0,49.96,0.0,2.3,42.5,850.4,11.4,10.6,42.5,100.0,3275.0,3274.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3851043016584908,False
212181,2026-08-11T18:57:36.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.8,0.6,5.1,0.0,1.7,1.0,227.3,226.4,226.7,16.7,15.9,15.9,860.3,8.5,49.89,0.0,5.1,68.4,860.9,3.4,2.8,68.4,100.0,3319.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4049839640101993,False
212274,2026-08-11T18:58:22.629130+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,1.3,7.7,0.0,0.9,2.0,238.5,237.5,238.2,12.0,11.5,10.9,850.7,5.6,49.96,0.0,2.2,42.5,849.4,13.3,17.2,42.5,100.0,3275.0,3273.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3949262765717963,False
212305,2026-08-11T18:58:38.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,0.9,14.3,0.0,1.7,1.0,232.3,232.0,231.9,20.4,20.6,18.9,860.4,17.0,49.89,0.0,15.0,68.4,861.3,2.7,2.4,68.4,100.0,3318.0,3317.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.41603029173474887,False
212336,2026-08-11T18:58:53.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.7,2.7,0.0,0.9,1.0,240.8,239.8,240.4,12.0,11.5,10.9,850.7,5.2,49.96,0.0,2.2,42.5,851.4,2.5,2.2,42.5,100.0,3277.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3840345369926488,False
212367,2026-08-11T18:59:09.630078+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.5,0.4,0.0,1.7,1.0,239.3,238.7,238.7,10.5,10.6,9.1,860.8,1.0,49.97,0.0,2.1,68.4,861.3,1.4,1.3,68.4,100.0,3320.0,3319.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.37911999329790674,False
212429,2026-08-11T18:59:40.630144+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,0.0,4.8,0.0,1.7,1.0,240.3,239.8,239.9,11.5,11.6,10.6,860.6,1.7,49.96,0.0,2.9,68.4,860.6,6.5,5.3,68.4,100.0,3318.0,3317.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38365192091190753,False
212460,2026-08-11T18:59:55.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,0.8,1.3,3.6,0.0,0.9,1.0,234.7,233.1,234.1,15.6,15.6,14.8,850.1,5.8,49.94,0.0,7.8,42.5,851.4,2.2,2.0,42.5,100.0,3278.0,3277.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.39473671297077256,False
212491,2026-08-11T19:00:11.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.2,9.5,0.0,1.7,1.0,238.6,237.9,238.0,10.5,10.5,9.1,860.8,0.9,49.97,0.0,2.2,68.1,860.6,10.4,12.2,68.1,100.0,3313.0,3312.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3837849503287681,False
212522,2026-08-11T19:00:26.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,4.9,1.0,20.0,0.0,0.9,1.0,227.2,226.6,227.3,23.7,25.5,20.6,850.4,22.2,49.87,0.0,17.4,42.5,851.4,2.2,2.2,42.5,100.0,3278.0,3277.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.4198115648453066,False
212584,2026-08-11T19:00:57.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.7,3.1,0.0,0.9,1.0,240.2,239.7,240.3,12.0,11.5,10.9,850.7,5.2,49.96,0.0,2.2,42.5,851.4,2.1,2.0,42.5,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.37877102623221903,False
212615,2026-08-11T19:01:13.629534+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.2,13.1,0.0,1.7,1.0,238.0,237.1,237.2,10.5,10.6,9.1,860.5,1.6,49.97,0.0,5.8,68.1,860.3,14.7,13.6,68.1,100.0,3317.0,3316.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3906582373738029,False
212646,2026-08-11T19:01:28.619538+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,1.4,6.9,0.0,0.9,1.0,234.3,233.5,234.4,15.9,15.1,14.8,850.0,8.8,49.9,0.0,7.9,42.5,851.4,1.9,2.3,42.5,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.389991587848769,False
212677,2026-08-11T19:01:44.629218+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.4,0.5,9.7,0.0,1.7,1.0,233.4,232.1,232.5,10.5,10.5,9.1,860.8,0.3,49.97,0.0,6.2,68.1,860.3,10.0,11.0,68.1,100.0,3318.0,3317.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.39509053855746745,False
212770,2026-08-11T19:02:30.618995+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.3,7.8,0.0,0.9,1.0,241.5,241.0,241.1,12.0,10.2,10.8,850.7,4.5,49.96,0.0,1.9,42.5,850.4,12.3,12.8,42.5,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.37880235736930046,False
212801,2026-08-11T19:02:46.629111+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.9,0.6,0.6,0.0,1.7,0.0,239.0,238.6,238.2,11.3,11.1,10.4,860.7,1.6,49.94,0.0,1.9,68.1,861.3,1.0,1.0,68.1,100.0,3318.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3906783433374729,False
212832,2026-08-11T19:03:01.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.9,0.3,1.9,0.0,0.9,1.0,239.4,239.4,239.6,13.6,11.6,10.7,850.7,4.8,49.96,0.0,1.7,42.5,851.0,6.7,6.0,42.5,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3814389732233048,False
212894,2026-08-11T19:03:32.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,5.9,0.0,0.9,1.0,237.9,237.8,237.9,12.0,10.2,10.6,850.8,4.7,49.96,0.0,1.7,42.1,850.4,10.6,11.1,42.1,100.0,3272.0,3271.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38145583407667016,False
212925,2026-08-11T19:03:48.619334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.5,2.6,13.8,0.0,1.7,1.0,230.9,231.0,231.0,30.7,31.2,30.8,858.7,15.2,49.89,0.0,6.6,68.1,861.3,1.4,0.6,68.1,100.0,3320.0,3319.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4339860178057612,False
212956,2026-08-11T19:04:03.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.6,0.0,0.9,1.0,240.2,240.1,240.2,12.0,10.1,10.8,850.8,3.9,49.96,0.0,1.7,42.1,851.4,1.3,1.7,42.1,100.0,3278.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3732432903679045,False
212987,2026-08-11T19:04:19.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.3,7.1,0.0,1.6,1.0,239.7,239.5,238.9,10.4,9.9,9.1,860.9,0.1,49.97,0.0,1.8,68.1,860.6,7.2,6.8,68.1,100.0,3321.0,3320.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3755866377362173,False
213049,2026-08-11T19:04:50.619255+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.1,4.1,0.0,1.7,1.0,238.3,238.1,237.7,12.2,11.8,11.4,860.5,2.4,49.94,0.0,3.3,68.1,860.6,6.5,6.3,68.1,100.0,3319.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.38159374065416835,False
213080,2026-08-11T19:05:05.629327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.3,9.4,0.0,0.9,1.0,232.0,231.7,232.1,17.2,15.4,16.0,850.1,10.6,49.92,0.0,6.2,42.1,851.4,1.2,1.7,42.1,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3829940171414661,False
213111,2026-08-11T19:05:21.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.0,8.0,0.0,1.7,2.0,238.0,238.0,237.5,10.5,10.0,9.2,860.9,-0.4,49.97,0.0,1.8,68.1,859.9,7.6,10.3,68.1,100.0,3317.0,3315.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3789435397447035,False
213142,2026-08-11T19:05:36.619429+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.2,0.4,1.4,21.7,0.0,0.9,1.0,227.7,227.6,227.8,33.0,33.0,32.6,850.0,23.8,49.88,0.0,17.8,42.1,851.4,2.1,1.6,42.1,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4208681035499584,False
213204,2026-08-11T19:06:07.618555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,6.5,0.0,1.0,2.0,239.3,239.1,239.3,12.0,10.1,10.8,850.8,4.4,49.96,0.0,1.7,42.1,850.7,10.9,8.6,42.1,100.0,3280.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3790744174921106,False
213235,2026-08-11T19:06:23.618985+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.2,0.7,0.0,1.7,1.0,227.7,227.4,227.1,17.5,16.8,17.2,860.1,8.4,49.93,0.0,8.1,68.1,859.9,9.1,8.7,68.1,100.0,3315.0,3314.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4100174922848718,False
213297,2026-08-11T19:06:54.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,1.1,4.3,0.0,1.7,0.0,232.8,232.7,232.3,14.3,14.1,14.1,860.2,5.8,49.93,0.0,6.9,68.1,861.3,1.5,0.6,68.1,100.0,3320.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.39875969239839565,False
213359,2026-08-11T19:07:25.629767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.2,3.8,0.0,1.7,1.0,227.5,227.2,226.8,16.3,14.9,15.1,859.7,6.9,49.89,0.0,21.0,68.1,860.9,3.1,2.6,68.1,100.0,3319.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4138425669903056,False
213390,2026-08-11T19:07:40.619346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,1.1,11.1,0.0,0.9,1.0,240.1,240.1,240.2,12.0,10.2,10.8,850.8,4.6,49.96,0.0,1.7,42.1,849.7,15.7,16.6,42.1,100.0,3271.0,3270.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3952456944947526,False
213421,2026-08-11T19:07:56.619797+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,0.9,0.0,1.7,1.0,239.5,239.5,238.9,10.4,9.9,9.2,860.9,0.4,49.97,0.0,1.8,68.1,861.3,1.3,0.8,68.1,100.0,3321.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3743750756744108,False
213452,2026-08-11T19:08:11.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.3,3.2,0.0,1.0,1.0,231.2,230.7,231.0,17.3,15.5,16.2,850.1,7.0,49.91,0.0,8.4,42.1,851.4,3.8,3.2,42.1,100.0,3277.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3869720664312217,False
213514,2026-08-11T19:08:42.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.1,1.6,0.0,1.0,1.0,230.8,230.7,231.1,17.8,16.1,16.6,850.3,11.5,49.93,0.0,7.5,42.1,850.4,9.9,7.6,42.1,100.0,3277.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3913508487915017,False
213545,2026-08-11T19:08:58.618675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,7.4,0.0,1.7,1.0,238.3,238.4,237.8,10.4,9.9,9.1,860.9,0.2,49.97,0.0,1.8,68.1,860.6,7.6,6.7,68.1,100.0,3317.0,3316.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3766345085961916,False
213576,2026-08-11T19:09:13.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,1.0,5.3,0.0,1.0,1.0,234.7,233.9,234.3,14.9,12.9,13.7,850.4,7.2,49.92,0.0,4.6,42.1,851.4,1.9,1.8,42.1,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38239705721970524,False
213607,2026-08-11T19:09:29.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.3,16.2,0.0,1.7,2.0,238.0,238.0,237.4,10.5,9.9,9.2,860.9,-0.3,49.97,0.0,1.8,68.1,859.6,15.9,13.5,68.1,100.0,3315.0,3313.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.39303564443454947,False
213669,2026-08-11T19:10:00.628722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,4.7,0.0,1.8,1.0,239.7,239.7,239.1,10.4,9.9,9.2,860.8,-0.5,49.97,0.0,4.8,68.1,860.9,4.2,2.8,68.1,100.0,3319.0,3318.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3841884637042143,False
213700,2026-08-11T19:10:15.619447+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.6,0.0,1.0,1.0,239.3,239.2,239.3,12.0,10.1,10.7,850.8,4.3,49.96,0.0,1.7,42.1,851.4,1.7,1.8,42.1,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37360660642992943,False
213731,2026-08-11T19:10:31.619728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.6,0.3,13.8,0.0,1.7,1.0,229.0,229.3,229.1,38.4,38.3,37.8,860.0,23.2,49.9,0.0,22.4,68.1,860.3,9.4,9.9,68.1,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4561801535570819,False
213762,2026-08-11T19:10:46.619560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.3,5.8,0.0,1.0,1.0,239.6,239.6,239.8,13.7,11.7,12.6,850.1,7.3,49.93,0.0,3.8,42.1,851.4,1.5,1.8,42.1,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3813987507719928,False
213824,2026-08-11T19:11:17.629392+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.9,0.1,7.1,0.0,1.0,1.0,239.2,238.9,238.2,12.0,10.1,10.7,850.8,3.5,49.96,0.0,1.8,42.1,850.7,10.6,15.4,42.1,100.0,3273.0,3272.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.386773579362994,False
