id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
213855,2026-08-11T19:11:33.618564+00:00,external_ems_1,bess_1,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.9,2.4,1.0,21.2,0.0,1.7,1.0,228.9,229.4,228.5,26.2,25.7,23.8,860.3,22.2,49.89,0.0,23.4,68.1,861.3,1.0,0.8,68.1,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4285339296428789,False
213886,2026-08-11T19:11:48.629112+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.2,0.7,0.0,1.0,2.0,241.4,241.5,241.6,12.0,10.0,10.7,850.8,4.7,49.94,0.0,1.8,42.1,851.0,4.0,3.9,42.1,100.0,3278.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3792929410679185,False
213917,2026-08-11T19:12:04.619159+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.7,2.0,0.0,1.7,1.0,236.8,236.6,236.2,12.5,12.0,11.7,860.6,3.0,49.96,0.0,1.8,68.1,861.3,1.0,0.7,68.1,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37596795617125944,False
213979,2026-08-11T19:12:35.619063+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.1,6.3,0.0,1.7,1.0,232.4,231.8,232.0,24.2,25.1,25.4,859.5,11.0,49.92,0.0,8.5,68.1,860.6,4.7,4.2,68.1,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4025058567934614,False
214010,2026-08-11T19:12:50.619203+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,2.5,0.0,1.0,1.0,239.8,239.7,239.9,12.1,10.1,10.7,850.8,4.3,49.96,0.0,1.8,42.1,851.4,1.8,1.8,42.1,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37475772372720867,False
214041,2026-08-11T19:13:06.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,4.4,0.0,1.7,1.0,238.7,238.8,238.2,10.4,9.9,9.2,860.8,1.2,49.97,0.0,1.7,68.1,860.9,5.6,5.5,68.1,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37808664521654745,False
214072,2026-08-11T19:13:21.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.3,1.5,4.7,0.0,1.0,2.0,228.6,228.7,228.7,22.0,21.7,23.0,849.9,5.8,49.89,0.0,7.2,42.1,851.4,1.1,1.7,42.1,100.0,3279.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.40007415866533935,False
214134,2026-08-11T19:13:52.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.9,4.1,0.0,1.0,1.0,231.7,231.2,231.4,16.3,14.4,15.2,850.1,9.7,49.92,0.0,4.9,42.1,851.0,5.6,5.4,42.1,100.0,3277.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38218350789439326,False
214165,2026-08-11T19:14:08.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.3,5.8,0.0,1.7,1.0,238.1,237.7,237.2,10.4,9.9,9.2,860.9,0.9,49.97,0.0,3.8,67.6,860.6,6.7,5.5,67.6,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37519006340062827,False
214196,2026-08-11T19:14:23.629096+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.2,2.4,15.3,0.0,1.0,1.0,228.5,228.3,228.3,27.3,27.1,27.2,849.0,17.2,49.89,0.0,7.1,42.1,851.4,1.9,1.7,42.1,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4103904202385111,False
214227,2026-08-11T19:14:39.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.4,5.2,0.0,1.7,2.0,236.8,236.9,236.4,12.7,12.3,12.0,860.2,2.5,49.97,0.0,5.4,67.6,860.6,7.7,12.5,67.6,100.0,3315.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3842474199915146,False
214289,2026-08-11T19:15:10.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,1.1,5.3,0.0,1.7,1.0,231.9,231.4,231.1,15.4,15.4,15.3,860.2,6.4,49.93,0.0,7.6,67.6,861.3,1.1,0.8,67.6,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3844755495581249,False
214351,2026-08-11T19:15:41.628865+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.5,0.5,17.4,0.0,1.7,1.0,229.8,230.3,229.4,22.5,21.8,20.0,860.4,20.4,49.89,0.0,6.7,67.6,860.9,3.0,2.5,67.6,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4078836663711214,False
214382,2026-08-11T19:15:56.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.3,1.0,0.0,1.0,1.0,241.3,241.5,241.5,12.1,10.1,10.7,850.7,4.5,49.96,0.0,1.8,41.7,851.0,3.5,3.2,41.7,100.0,3278.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37721435536517367,False
214444,2026-08-11T19:16:27.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,9.9,0.0,1.0,1.0,237.7,237.8,237.9,12.1,10.2,10.7,850.8,1.9,49.94,0.0,5.8,41.7,850.7,11.8,6.8,41.7,100.0,3273.0,3271.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3946334862944792,False
214475,2026-08-11T19:16:43.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,1.1,6.2,0.0,1.7,1.0,235.4,235.0,234.5,14.6,14.6,14.5,860.2,6.8,49.94,0.0,4.8,67.6,861.3,0.6,0.7,67.6,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3826519676649324,False
214506,2026-08-11T19:16:58.618698+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.6,5.3,0.0,1.0,2.0,235.0,234.3,234.8,15.6,13.7,14.5,850.8,6.8,49.96,0.0,5.5,41.7,851.4,1.5,1.6,41.7,100.0,3280.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38077548599805405,False
214537,2026-08-11T19:17:14.619755+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.9,16.2,0.0,1.7,1.0,238.3,238.3,237.6,10.4,9.9,9.2,860.8,0.1,49.97,0.0,1.8,67.6,859.9,16.3,13.3,67.6,100.0,3313.0,3312.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.387907989979123,False
214599,2026-08-11T19:17:45.619027+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,3.1,0.0,1.7,1.0,240.3,240.3,239.7,10.3,9.9,9.1,860.8,-0.1,49.97,0.0,1.8,67.6,860.9,3.0,3.0,67.6,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3765450800619666,False
214630,2026-08-11T19:18:00.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.8,4.6,0.0,1.0,1.0,238.0,237.7,237.8,13.4,11.4,12.1,850.6,6.6,49.93,0.0,1.9,41.7,851.4,2.0,1.7,41.7,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3782400797734598,False
214661,2026-08-11T19:18:16.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.2,3.8,0.0,1.7,2.0,231.0,230.4,230.1,16.3,16.1,16.2,860.1,7.2,49.92,0.0,9.3,67.6,859.9,11.0,10.5,67.6,100.0,3319.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.39919649565621934,False
214692,2026-08-11T19:18:31.618767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.0,0.6,0.0,1.0,1.0,231.0,230.6,231.3,18.0,16.1,16.6,849.7,6.5,49.89,0.0,3.7,41.7,850.7,5.9,6.7,41.7,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.391616955825418,False
214754,2026-08-11T19:19:02.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,2.5,0.0,1.0,2.0,239.0,238.9,239.0,12.0,10.1,10.7,850.8,3.7,49.96,0.0,1.7,41.7,850.7,6.2,6.2,41.7,100.0,3278.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3779234392138195,False
214785,2026-08-11T19:19:18.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,2.3,6.9,0.0,1.7,1.0,226.8,226.5,226.0,16.9,15.3,16.0,859.0,6.9,49.91,0.0,4.6,67.6,861.3,0.0,0.7,67.6,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.40256570350041876,False
214816,2026-08-11T19:19:33.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.3,7.0,0.0,1.0,2.0,241.4,241.5,241.5,12.0,10.0,10.7,850.7,4.4,49.94,0.0,1.8,41.7,850.4,11.4,11.0,41.7,100.0,3276.0,3274.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3812033507735465,False
214909,2026-08-11T19:20:20.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.7,0.5,0.0,1.7,1.0,240.0,240.0,239.4,10.4,9.9,9.1,860.6,0.7,49.97,0.0,1.8,67.6,861.3,1.2,0.7,67.6,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37176613990224755,False
214940,2026-08-11T19:20:35.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.4,3.1,0.0,1.0,2.0,227.0,226.7,227.1,24.9,24.0,23.7,849.0,16.6,49.89,0.0,3.5,41.7,850.4,13.5,13.2,41.7,100.0,3273.0,3271.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4188712069771501,False
214971,2026-08-11T19:20:51.629889+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.1,4.1,0.0,1.7,1.0,232.3,231.5,231.8,20.3,21.5,22.0,860.5,1.6,49.92,0.0,7.8,67.6,860.6,5.7,4.8,67.6,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.40127672268324144,False
215002,2026-08-11T19:21:06.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.1,5.8,0.0,1.0,1.0,234.2,233.5,233.8,15.2,13.3,14.2,850.3,7.2,49.94,0.0,3.5,41.7,851.4,1.4,1.7,41.7,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3801586713760793,False
215064,2026-08-11T19:21:37.629989+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.1,1.0,1.3,21.4,0.0,1.0,1.0,226.9,226.8,226.9,35.8,35.5,34.8,849.7,25.7,49.88,0.0,8.9,41.7,851.0,4.3,3.8,41.7,100.0,3278.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.42827641550344464,False
215095,2026-08-11T19:21:53.629940+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.5,1.8,0.0,1.7,1.0,241.1,240.8,240.2,10.4,9.9,9.1,860.8,-0.7,49.97,0.0,1.8,67.6,861.3,1.1,0.7,67.6,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37451286059176403,False
215126,2026-08-11T19:22:08.628891+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.2,0.6,1.3,0.0,1.0,1.0,237.8,237.9,237.9,13.2,11.0,11.8,850.8,3.0,49.96,0.0,1.7,41.7,851.4,1.7,1.7,41.7,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3804012440099778,False
215157,2026-08-11T19:22:24.618690+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.5,9.2,0.0,1.7,2.0,229.4,229.0,228.7,10.4,9.9,9.1,860.8,0.7,49.94,0.0,7.9,67.6,860.3,9.9,9.4,67.6,100.0,3318.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4001095220810999,False
215219,2026-08-11T19:22:55.629263+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,1.1,4.7,0.0,1.7,1.0,234.4,233.6,233.4,14.1,13.9,13.7,860.2,5.6,49.94,0.0,7.6,67.6,861.3,0.9,0.7,67.6,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3832307317025942,False
215250,2026-08-11T19:23:10.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,5.4,0.0,1.0,1.0,238.6,238.5,238.6,12.1,10.1,10.8,850.8,3.5,49.96,0.0,1.7,41.7,850.7,8.9,7.8,41.7,100.0,3277.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3779921577803664,False
215281,2026-08-11T19:23:26.619106+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,3.0,10.0,0.0,1.7,1.0,227.8,227.1,227.2,28.3,29.8,30.5,858.3,11.0,49.89,0.0,4.8,67.6,861.3,1.0,0.7,67.6,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4354376911514366,False
215312,2026-08-11T19:23:41.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.8,7.8,0.0,0.9,2.0,239.5,239.5,239.6,12.7,10.7,11.3,850.8,2.9,49.96,0.0,2.6,41.7,850.0,10.7,11.8,41.7,100.0,3272.0,3270.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.38446859695988983,False
215405,2026-08-11T19:24:28.628680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,1.2,5.5,0.0,1.7,1.0,231.3,231.1,230.5,14.6,13.5,13.5,860.1,6.7,49.92,0.0,6.6,67.6,861.3,1.2,1.1,67.6,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38674168727496877,False
215436,2026-08-11T19:24:43.619168+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,1.0,5.5,0.0,0.9,1.0,230.1,229.4,229.9,17.9,16.3,16.8,850.0,9.0,49.91,0.0,10.9,41.7,851.0,3.5,3.0,41.7,100.0,3277.0,3276.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.38537353767584964,False
215467,2026-08-11T19:24:59.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.4,3.8,0.0,1.7,1.0,240.8,240.8,240.1,11.5,11.0,10.5,860.2,1.3,49.95,0.0,3.2,67.6,860.6,5.1,4.3,67.6,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37654129153533233,False
215529,2026-08-11T19:25:30.628755+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.9,12.6,0.0,1.7,1.0,238.3,238.3,237.7,10.4,9.9,9.2,860.8,0.0,49.97,0.0,1.8,67.6,859.9,12.6,13.9,67.6,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38267379743524804,False
215560,2026-08-11T19:25:45.629719+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.5,2.0,1.6,21.5,0.0,0.9,1.0,228.0,227.5,227.7,30.7,30.2,28.7,849.8,23.6,49.88,0.0,17.2,41.7,851.4,2.1,1.8,41.7,100.0,3279.0,3278.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.40777759413287695,False
215591,2026-08-11T19:26:01.619403+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.5,1.1,0.0,1.7,1.0,240.2,240.3,239.6,10.4,9.9,9.1,860.8,0.2,49.97,0.0,1.8,67.6,861.3,1.3,0.6,67.6,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37364261071841043,False
215622,2026-08-11T19:26:16.629284+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.0,4.3,0.0,0.9,1.0,239.8,239.8,239.8,12.0,10.1,10.7,850.7,3.3,49.96,0.0,1.8,41.7,850.7,7.6,7.3,41.7,100.0,3278.0,3277.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.3755764903824388,False
215684,2026-08-11T19:26:47.628976+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.6,0.5,0.0,0.9,1.0,235.4,234.9,235.1,15.7,14.0,14.8,850.1,8.0,49.93,0.0,5.4,41.7,850.7,7.5,7.1,41.7,100.0,3277.0,3276.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.38065642258318405,False
215715,2026-08-11T19:27:03.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,1.2,7.2,0.0,1.7,1.0,232.1,231.8,231.3,15.6,15.6,15.5,860.1,8.2,49.92,0.0,6.2,67.6,861.3,1.0,0.8,67.6,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38534378716908074,False
215746,2026-08-11T19:27:18.628822+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.4,4.3,0.0,0.9,1.0,235.2,234.9,235.0,14.6,12.7,13.5,850.8,6.8,49.96,0.0,4.8,41.7,850.4,11.1,10.6,41.7,100.0,3271.0,3270.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.3903187195997022,False
215777,2026-08-11T19:27:34.619234+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,2.5,14.0,0.0,1.7,1.0,230.1,229.7,229.8,31.8,33.2,33.2,858.8,14.9,49.9,0.0,19.7,67.6,861.3,0.9,0.7,67.6,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4380050429371947,False
215839,2026-08-11T19:28:05.619053+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.1,4.8,0.0,1.7,1.0,238.4,238.4,237.8,10.5,9.9,9.1,860.8,0.0,49.97,0.0,1.7,67.6,860.9,4.8,3.7,67.6,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3781183807126986,False
215870,2026-08-11T19:28:20.628670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.8,1.0,17.1,0.0,0.9,1.0,228.3,227.5,228.3,20.6,17.8,17.8,850.4,18.9,49.88,0.0,20.2,41.7,851.4,1.8,1.7,41.7,100.0,3278.0,3277.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.40390948435085716,False
215932,2026-08-11T19:28:51.619057+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,0.1,0.0,0.9,1.0,240.1,240.2,240.2,14.8,13.0,13.9,850.3,8.7,49.95,0.0,1.8,41.4,850.7,8.8,6.6,41.4,100.0,3272.0,3271.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.3867567905213007,False
215994,2026-08-11T19:29:22.618598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,3.1,0.0,0.9,1.0,239.5,239.3,239.5,12.0,10.1,10.7,850.7,4.8,49.96,0.0,1.7,41.4,851.4,1.7,1.7,41.4,100.0,3279.0,3278.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.368914928083767,False
216025,2026-08-11T19:29:38.629775+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,0.1,13.6,0.0,1.7,1.0,235.1,234.7,234.4,12.9,12.6,12.4,860.4,4.0,49.94,0.0,6.1,67.3,860.3,17.6,8.6,67.3,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3992863028930159,False
216056,2026-08-11T19:29:53.619053+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.3,9.9,0.0,0.9,1.0,233.4,232.9,233.5,17.4,15.6,16.1,850.1,11.6,49.92,0.0,5.5,41.4,851.4,1.7,1.6,41.4,100.0,3279.0,3278.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.37667183347221067,False
216087,2026-08-11T19:30:09.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,1.2,4.6,0.0,1.7,2.0,233.2,232.7,232.4,13.7,13.5,13.4,860.1,5.1,49.93,0.0,5.8,67.3,861.3,0.5,0.7,67.3,100.0,3320.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3858171672847346,False
216149,2026-08-11T19:30:40.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,0.3,5.7,0.0,1.7,1.0,226.6,226.4,225.8,16.4,15.4,15.4,860.3,10.8,49.89,0.0,14.8,67.3,860.6,5.1,3.9,67.3,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.40973611081362754,False
216180,2026-08-11T19:30:55.628729+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.0,1.1,0.0,0.9,2.0,240.6,240.3,240.4,12.1,10.1,10.7,850.7,4.5,49.96,0.0,1.7,41.4,850.7,5.6,5.8,41.4,100.0,3278.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3750222182311314,False
216211,2026-08-11T19:31:11.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.7,0.8,3.1,0.0,1.7,1.0,236.6,235.9,235.5,12.7,12.3,12.0,860.5,3.1,49.93,0.0,2.9,67.3,861.3,0.0,0.7,67.3,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3787623286387272,False
216242,2026-08-11T19:31:26.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.5,0.6,0.0,0.9,1.0,234.4,233.8,234.4,16.8,15.0,15.7,850.2,8.8,49.92,0.0,8.9,41.4,850.7,9.4,8.9,41.4,100.0,3271.0,3270.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.39244554140847127,False
216304,2026-08-11T19:31:57.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,1.4,8.4,0.0,1.0,2.0,232.8,232.1,232.6,16.9,14.9,15.6,850.0,10.2,49.92,0.0,6.4,41.4,851.4,1.8,1.8,41.4,100.0,3279.0,3277.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3821637237274977,False
216335,2026-08-11T19:32:13.619192+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.5,15.4,0.0,1.7,1.0,239.3,239.0,238.4,10.4,9.9,9.2,860.8,1.4,49.97,0.0,1.8,67.3,860.3,16.8,8.8,67.3,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38702787176515463,False
216366,2026-08-11T19:32:28.629100+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.8,9.6,0.0,1.0,2.0,227.2,226.9,227.1,30.1,29.5,29.4,848.6,18.9,49.88,0.0,2.0,41.4,850.4,9.3,9.6,41.4,100.0,3276.0,3274.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.420057844014882,False
216397,2026-08-11T19:32:44.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.1,3.0,0.0,1.7,1.0,240.2,240.5,240.0,10.4,9.9,9.1,860.7,0.6,49.97,0.0,1.8,67.3,860.6,3.6,3.2,67.3,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37739099013852073,False
216459,2026-08-11T19:33:15.630109+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,1.1,6.5,0.0,1.7,1.0,226.6,226.4,225.9,16.5,15.7,16.0,860.2,7.8,49.93,0.0,15.1,67.3,861.3,1.3,0.7,67.3,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4008538030023162,False
216490,2026-08-11T19:33:30.629499+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.7,3.7,0.0,1.0,2.0,233.8,233.2,233.8,17.7,15.8,16.2,850.0,12.3,49.92,0.0,6.7,41.4,850.7,8.6,7.8,41.4,100.0,3277.0,3275.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.37944155983325467,False
216521,2026-08-11T19:33:46.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.1,0.6,1.6,0.0,1.7,1.0,230.8,230.7,230.5,15.4,15.5,15.5,860.0,7.4,49.93,0.0,6.5,67.3,860.6,5.8,4.1,67.3,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.39285612991745666,False
216552,2026-08-11T19:34:01.618858+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,4.2,0.0,1.0,1.0,238.5,238.2,238.3,12.0,10.1,10.7,850.8,4.1,49.96,0.0,1.7,41.4,850.7,8.3,7.8,41.4,100.0,3276.0,3275.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.37352007457155795,False
216614,2026-08-11T19:34:32.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,7.2,0.0,1.0,1.0,238.0,237.9,238.1,12.0,10.1,10.7,850.8,2.8,49.96,0.0,1.7,41.4,850.4,10.0,10.6,41.4,100.0,3278.0,3270.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3796085424495458,False
216645,2026-08-11T19:34:48.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.6,9.1,0.0,1.7,2.0,226.6,226.2,225.7,16.6,15.4,15.4,860.3,11.9,49.89,0.0,21.6,67.3,860.9,2.8,2.6,67.3,100.0,3319.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.420424002108032,False
216676,2026-08-11T19:35:03.628679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.7,3.3,0.0,1.0,1.0,239.8,239.8,239.9,12.0,10.2,10.8,850.7,4.7,49.96,0.0,1.8,41.4,851.4,1.4,1.6,41.4,100.0,3279.0,3278.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3706628382656219,False
216707,2026-08-11T19:35:19.628664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,0.5,0.0,1.7,1.0,240.0,240.1,239.5,10.4,9.9,9.1,860.8,0.6,49.96,0.0,1.7,67.3,861.3,1.1,0.6,67.3,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37445404428552903,False
216769,2026-08-11T19:35:50.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,5.5,0.0,1.7,1.0,241.6,241.6,241.0,10.3,9.8,9.1,860.7,-0.1,49.96,0.0,1.8,67.3,860.6,5.4,5.1,67.3,100.0,3320.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3800942384796875,False
216800,2026-08-11T19:36:05.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,1.2,7.1,0.0,1.0,1.0,233.3,232.5,232.8,16.3,14.6,15.3,850.2,8.7,49.93,0.0,5.5,41.4,851.4,1.6,1.7,41.4,100.0,3279.0,3278.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3783764987013964,False
216831,2026-08-11T19:36:21.629741+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,1.2,5.9,0.0,1.7,2.0,238.2,237.9,237.3,10.5,9.9,9.1,860.8,1.7,49.97,0.0,3.9,67.3,859.6,7.6,15.2,67.3,100.0,3315.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.385637107307191,False
216862,2026-08-11T19:36:36.629115+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,2.6,3.3,0.0,1.0,1.0,232.0,232.2,232.1,21.3,20.3,21.5,848.8,6.3,49.88,0.0,5.2,41.4,851.4,3.0,1.9,41.4,100.0,3277.0,3276.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.39799492651695356,False
216924,2026-08-11T19:37:07.629060+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.6,2.8,0.0,1.0,2.0,239.7,239.4,239.4,12.0,10.1,10.7,850.8,4.5,49.96,0.0,1.8,41.4,851.4,1.7,1.7,41.4,100.0,3279.0,3277.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.37122570751542744,False
216986,2026-08-11T19:37:38.630426+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,0.6,0.0,0.0,1.0,1.0,237.9,237.2,237.5,14.3,12.3,13.2,850.4,7.0,49.95,0.0,3.2,41.4,851.0,7.0,6.3,41.4,100.0,3279.0,3278.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.37973448522244796,False
217017,2026-08-11T19:37:54.629471+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.7,0.3,0.0,1.6,1.0,236.0,235.8,235.4,12.9,12.5,12.2,860.2,4.2,49.94,0.0,6.4,67.3,860.9,4.5,3.3,67.3,100.0,3320.0,3319.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3803757293490303,False
217079,2026-08-11T19:38:25.619481+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.8,3.2,8.1,0.0,1.6,1.0,227.5,227.2,227.5,28.7,30.9,31.5,858.1,8.1,49.89,0.0,11.8,67.3,861.3,0.0,0.8,67.3,100.0,3320.0,3319.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.44539781614527707,False
217110,2026-08-11T19:38:40.630177+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.0,13.6,0.0,1.0,1.0,239.7,239.7,239.9,12.0,10.0,10.7,850.7,5.0,49.96,0.0,1.8,41.4,850.7,18.6,13.2,41.4,100.0,3272.0,3271.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3977241526233469,False
217141,2026-08-11T19:38:56.618877+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.3,0.5,0.0,1.6,1.0,240.0,240.0,239.5,10.4,9.9,9.1,860.6,0.3,49.96,0.0,1.8,67.3,860.9,0.8,0.6,67.3,100.0,3320.0,3319.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3736783928918779,False
217172,2026-08-11T19:39:11.629046+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.8,9.7,0.0,1.0,1.0,228.9,228.6,228.8,19.0,17.4,18.0,849.6,11.2,49.89,0.0,3.2,41.4,851.4,1.5,1.7,41.4,100.0,3278.0,3277.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.38798562010453735,False
217234,2026-08-11T19:39:42.629546+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.6,0.3,9.9,0.0,1.0,1.0,227.2,226.5,227.4,20.0,17.4,17.5,850.4,17.2,49.88,0.0,4.2,41.4,850.7,7.3,6.6,41.4,100.0,3274.0,3273.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3966408923643656,False
217265,2026-08-11T19:39:58.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,0.8,4.1,0.0,1.6,1.0,236.3,235.7,235.4,14.8,14.8,14.7,860.1,6.9,49.94,0.0,4.1,67.3,860.9,2.8,4.1,67.3,100.0,3320.0,3319.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3825503974139548,False
217296,2026-08-11T19:40:13.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.8,4.9,0.0,1.0,1.0,239.2,239.1,239.1,13.1,11.2,11.9,850.6,6.7,49.96,0.0,1.7,41.4,851.4,1.8,1.8,41.4,100.0,3279.0,3278.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.37366762850277047,False
217327,2026-08-11T19:40:29.619553+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,11.2,0.0,1.7,1.0,238.2,238.3,237.7,10.4,9.9,9.1,860.3,2.2,49.97,0.0,1.7,67.3,859.9,13.4,10.7,67.3,100.0,3317.0,3316.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.38044429632789767,False
217389,2026-08-11T19:41:00.629598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,0.4,0.0,1.7,1.0,240.2,240.3,239.7,10.4,9.9,9.1,860.7,0.1,49.97,0.0,1.8,67.3,860.9,0.5,0.9,67.3,100.0,3317.0,3316.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37688333746920505,False
217420,2026-08-11T19:41:15.618808+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.7,0.9,0.0,1.0,1.0,239.1,238.8,238.8,12.1,10.2,10.7,850.7,3.0,49.96,0.0,1.8,41.0,851.4,2.1,1.8,41.0,100.0,3279.0,3278.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.37346615285493306,False
217451,2026-08-11T19:41:31.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.0,0.3,1.1,0.0,1.7,1.0,227.5,227.3,226.8,16.1,16.1,16.1,860.0,9.1,49.92,0.0,9.2,67.3,860.3,8.0,6.0,67.3,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4108485861872042,False
217544,2026-08-11T19:42:17.629123+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.4,0.0,1.0,2.0,237.7,237.7,237.8,12.0,10.1,10.7,850.8,4.5,49.96,0.0,1.7,41.0,851.4,2.1,2.1,41.0,100.0,3277.0,3275.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3751499107285931,False
217575,2026-08-11T19:42:33.618633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,1.4,5.1,0.0,1.7,1.0,232.9,232.4,232.2,14.6,14.3,14.6,859.9,5.7,49.93,0.0,5.4,67.3,861.3,0.6,0.8,67.3,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.38827349051409493,False
217606,2026-08-11T19:42:48.628678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.0,10.3,0.0,1.0,1.0,239.7,239.8,239.9,12.0,10.2,10.8,850.7,3.1,49.96,0.0,4.1,41.0,850.7,13.4,7.2,41.0,100.0,3272.0,3271.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3901804840567213,False
217637,2026-08-11T19:43:04.619742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,3.2,0.0,1.7,1.0,238.5,238.4,237.9,10.5,9.9,9.2,860.8,0.0,49.97,0.0,1.8,67.3,860.9,3.2,2.9,67.3,100.0,3319.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3789585170727578,False
217699,2026-08-11T19:43:35.619480+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,10.5,0.0,1.7,2.0,240.6,240.7,240.1,10.3,9.9,9.1,860.7,0.0,49.97,0.0,1.8,66.9,860.3,10.5,10.1,66.9,100.0,3312.0,3310.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3834643635173296,False
217730,2026-08-11T19:43:50.628755+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,2.9,18.7,0.0,0.9,1.0,226.4,226.2,226.4,31.6,31.2,31.2,848.5,20.7,49.88,0.0,2.0,41.0,851.4,2.0,1.7,41.0,100.0,3278.0,3277.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4300581382204127,False
217761,2026-08-11T19:44:06.619152+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,1.2,0.0,1.7,1.0,239.9,240.0,239.3,10.3,9.9,9.1,860.7,0.9,49.97,0.0,4.3,66.9,860.9,2.1,2.0,66.9,100.0,3319.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37739368003665663,False
217792,2026-08-11T19:44:21.619361+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,3.5,0.0,0.9,1.0,239.7,239.7,239.8,12.0,10.1,10.7,850.6,5.0,49.96,0.0,1.7,41.0,850.7,8.5,7.3,41.0,100.0,3276.0,3275.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3726903348951829,False
217854,2026-08-11T19:44:52.629898+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.2,0.8,0.0,1.0,2.0,239.9,239.6,239.7,13.2,11.2,12.0,850.5,6.6,49.96,0.0,1.8,41.0,850.7,7.4,7.1,41.0,100.0,3277.0,3275.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.37709558690166745,False
217885,2026-08-11T19:45:08.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,1.1,5.7,0.0,1.7,1.0,238.4,238.6,238.0,15.0,14.9,14.8,860.2,6.6,49.94,0.0,3.4,66.9,861.3,0.9,0.8,66.9,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3842185688443697,False
217916,2026-08-11T19:45:23.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.4,6.5,0.0,0.9,2.0,238.7,238.3,238.4,12.0,10.1,10.7,850.8,4.8,49.96,0.0,1.7,41.0,850.4,11.3,10.5,41.0,100.0,3269.0,3267.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.38868527305197126,False
217947,2026-08-11T19:45:39.618792+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,1.0,5.9,0.0,1.7,1.0,228.9,228.7,228.1,15.8,14.5,14.6,859.9,6.9,49.9,0.0,7.9,66.9,860.9,1.0,0.7,66.9,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3955389182124413,False
218040,2026-08-11T19:46:25.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.9,0.3,9.7,0.0,0.9,1.0,227.0,226.1,226.7,22.2,20.5,19.3,850.4,17.1,49.89,0.0,17.7,41.0,850.7,7.4,6.7,41.0,100.0,3275.0,3274.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4085897949799879,False
218071,2026-08-11T19:46:41.628963+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.6,0.3,2.2,0.0,1.7,1.0,242.0,241.8,241.1,12.7,12.4,12.1,860.3,3.7,49.96,0.0,2.0,66.9,860.6,5.9,5.1,66.9,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.38787002362211576,False
218102,2026-08-11T19:46:56.629127+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.0,4.3,0.0,0.9,1.0,235.1,234.7,235.0,15.0,13.1,14.0,850.0,7.5,49.91,0.0,5.2,41.0,851.0,3.2,2.1,41.0,100.0,3276.0,3275.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3768325813875915,False
218164,2026-08-11T19:47:27.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,0.9,19.7,0.0,0.9,1.0,228.1,227.6,228.0,27.7,27.0,25.2,850.5,21.4,49.89,0.0,2.3,41.0,851.4,1.7,1.8,41.0,100.0,3279.0,3278.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.40177783008668844,False
218195,2026-08-11T19:47:43.619860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,15.7,0.0,1.7,2.0,239.8,239.8,239.2,10.4,9.9,9.1,860.7,-0.4,49.97,0.0,1.8,66.9,860.3,15.3,14.4,66.9,100.0,3317.0,3315.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3886037496983495,False
218226,2026-08-11T19:47:58.630717+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.7,2.7,0.0,0.9,1.0,239.4,239.0,239.2,12.0,10.2,10.7,850.7,4.3,49.96,0.0,1.8,41.0,851.4,1.6,1.7,41.0,100.0,3278.0,3277.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3697133684630293,False
218257,2026-08-11T19:48:14.618571+00:00,external_ems_1,bess_1,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.4,0.7,1.7,20.6,0.0,1.7,1.0,229.5,229.3,229.1,34.0,34.6,33.9,859.6,21.6,49.9,0.0,5.7,66.9,861.3,1.0,0.8,66.9,100.0,3319.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.43220587885352196,False
218319,2026-08-11T19:48:45.619026+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,2.4,6.4,0.0,1.7,1.0,227.2,226.4,226.3,25.1,25.7,26.8,858.2,10.5,49.89,0.0,4.6,66.9,860.6,4.1,3.7,66.9,100.0,3319.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.423665259723313,False
218350,2026-08-11T19:49:00.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.0,2.5,0.0,0.9,1.0,241.3,241.3,241.4,12.0,10.0,10.7,850.7,4.7,49.96,0.0,1.8,41.0,850.7,7.2,7.4,41.0,100.0,3276.0,3275.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.37630326315471324,False
218381,2026-08-11T19:49:16.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,1.4,4.5,0.0,1.7,1.0,232.9,232.3,232.0,14.9,14.8,14.7,859.9,5.6,49.93,0.0,7.9,66.9,861.3,1.1,0.8,66.9,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3901473138124144,False
218412,2026-08-11T19:49:31.628970+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.4,7.1,0.0,0.9,1.0,238.7,238.3,238.4,12.0,10.1,10.7,850.8,2.9,49.96,0.0,1.7,41.0,850.4,10.0,11.7,41.0,100.0,3275.0,3274.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.37317545379423966,False
218474,2026-08-11T19:50:02.629088+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.9,5.8,0.0,0.9,1.0,240.8,240.8,240.9,12.0,10.1,10.7,850.5,7.7,49.96,0.0,1.8,41.0,851.4,1.9,1.7,41.0,100.0,3278.0,3277.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3737565059511388,False
218505,2026-08-11T19:50:18.629296+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,1.4,0.0,1.6,1.0,239.5,239.5,238.9,10.4,9.9,9.1,860.7,-0.6,49.97,0.0,1.7,66.9,861.3,0.8,0.7,66.9,100.0,3319.0,3318.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3727868483307232,False
218567,2026-08-11T19:50:49.629460+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.7,1.1,0.0,1.6,1.0,234.5,234.1,233.8,15.1,15.3,15.4,859.9,7.3,49.93,0.0,5.1,66.9,860.6,6.2,5.2,66.9,100.0,3319.0,3318.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3853909306174208,False
218629,2026-08-11T19:51:20.629854+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.8,14.9,0.0,1.6,1.0,238.3,238.4,237.8,10.4,9.9,9.1,860.7,0.4,49.97,0.0,1.8,66.9,859.9,15.3,15.3,66.9,100.0,3318.0,3317.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3838189644580528,False
218660,2026-08-11T19:51:35.628997+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.4,1.1,1.6,23.0,0.0,0.9,1.0,226.9,226.7,227.1,34.7,35.0,33.9,849.8,25.2,49.88,0.0,8.0,41.0,851.4,2.2,1.6,41.0,100.0,3278.0,3277.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.41964025475208994,False
218691,2026-08-11T19:51:51.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,0.9,0.0,1.6,1.0,240.5,240.6,240.0,10.4,9.9,9.2,860.7,0.1,49.97,0.0,1.8,66.9,860.9,1.0,0.6,66.9,100.0,3317.0,3316.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3744666168307715,False
218722,2026-08-11T19:52:06.629361+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.8,4.1,0.0,0.9,1.0,239.0,239.2,239.3,12.9,10.9,11.6,850.6,6.1,49.96,0.0,1.8,41.0,851.4,2.0,1.7,41.0,100.0,3278.0,3277.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.37097491946501543,False
218784,2026-08-11T19:52:37.628745+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.4,0.5,9.8,0.0,0.9,1.0,232.2,231.7,232.4,18.9,16.5,16.5,850.2,16.2,49.91,0.0,6.4,41.0,850.7,6.4,5.7,41.0,100.0,3279.0,3278.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3834452222351078,False
218815,2026-08-11T19:52:53.619868+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.0,0.3,1.7,0.0,1.6,1.0,233.2,232.5,232.2,15.5,15.5,15.5,860.0,8.5,49.94,0.0,7.4,66.9,860.3,6.8,10.2,66.9,100.0,3319.0,3318.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.39109317446091424,False
218846,2026-08-11T19:53:08.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,1.8,0.0,0.9,1.0,238.5,238.4,238.5,12.0,10.1,10.7,850.7,3.1,49.96,0.0,1.7,41.0,851.0,4.9,4.3,41.0,100.0,3278.0,3277.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.37241124129169145,False
218877,2026-08-11T19:53:24.619110+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,0.8,10.6,0.0,1.6,0.0,226.5,225.8,225.5,16.7,15.3,15.4,860.1,11.5,49.89,0.0,12.7,66.9,860.9,0.9,0.7,66.9,100.0,3319.0,3319.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4215739045391803,False
218939,2026-08-11T19:53:55.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,0.5,0.0,1.6,1.0,240.2,240.3,239.7,10.3,9.9,9.1,860.7,0.1,49.97,0.0,1.8,66.9,860.9,0.6,0.9,66.9,100.0,3320.0,3319.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37768524363719613,False
218970,2026-08-11T19:54:10.629349+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,3.2,0.0,0.9,1.0,240.7,240.7,240.8,12.0,10.1,10.7,850.7,4.5,49.96,0.0,1.7,40.6,851.4,1.3,1.7,40.6,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.36870011817064563,False
219001,2026-08-11T19:54:26.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,0.6,0.5,0.0,1.6,1.0,234.2,233.8,233.5,14.6,14.6,14.7,860.7,1.3,49.91,0.0,1.7,66.9,861.3,0.8,0.8,66.9,100.0,3320.0,3319.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3867802602376696,False
219032,2026-08-11T19:54:41.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.6,0.5,0.0,0.9,1.0,228.8,228.7,229.0,17.1,15.3,16.1,849.8,10.6,49.9,0.0,8.5,40.6,850.4,10.1,6.7,40.6,100.0,3275.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3920003307552218,False
219094,2026-08-11T19:55:12.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.3,9.4,0.0,0.9,2.0,231.6,231.0,231.4,17.1,15.2,15.9,850.1,11.0,49.93,0.0,6.9,40.6,851.4,1.6,1.7,40.6,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.38072800103960597,False
219125,2026-08-11T19:55:28.619017+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,8.8,0.0,1.7,1.0,238.7,238.8,238.2,10.4,9.9,9.1,860.7,0.9,49.97,0.0,1.8,66.9,860.6,9.7,8.4,66.9,100.0,3316.0,3315.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38546695280926774,False
219156,2026-08-11T19:55:43.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.9,17.6,0.0,0.9,1.0,226.8,226.7,226.9,34.4,34.5,33.3,849.8,24.7,49.88,0.0,2.0,40.6,850.7,7.1,6.8,40.6,100.0,3275.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.42521137090283334,False
219187,2026-08-11T19:55:59.619471+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,0.1,6.6,0.0,1.7,1.0,240.6,240.7,240.3,11.3,11.1,10.4,860.7,-0.5,49.97,0.0,1.8,66.9,860.6,6.1,4.6,66.9,100.0,3316.0,3315.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3836890335368314,False
219249,2026-08-11T19:56:30.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,1.2,2.2,0.0,1.7,1.0,238.0,237.7,237.5,10.5,10.3,9.1,859.4,11.4,49.97,0.0,13.5,66.9,860.6,9.2,7.1,66.9,100.0,3319.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4059409998464103,False
219280,2026-08-11T19:56:45.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.0,1.1,1.7,0.0,0.9,1.0,236.2,235.0,235.8,15.4,14.7,14.4,849.6,9.1,49.91,0.0,6.9,40.6,850.7,7.4,6.4,40.6,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3815655863624877,False
219311,2026-08-11T19:57:01.631061+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.9,0.8,4.4,0.0,1.7,1.0,234.1,232.5,233.0,14.6,15.3,14.4,860.1,6.4,49.92,0.0,5.9,66.9,860.9,2.0,1.3,66.9,100.0,3319.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3897077086550536,False
219342,2026-08-11T19:57:16.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.9,7.8,0.0,0.9,1.0,238.6,237.7,238.6,12.0,12.7,10.9,850.6,5.0,49.96,0.0,2.3,40.6,849.7,12.8,14.4,40.6,100.0,3273.0,3272.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37705800980594995,False
219404,2026-08-11T19:57:47.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.2,1.1,0.0,0.9,1.0,240.9,240.1,240.9,12.0,12.7,11.0,850.5,5.9,49.96,0.0,2.3,40.6,850.7,4.8,3.6,40.6,100.0,3279.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37409276821663484,False
219435,2026-08-11T19:58:03.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,1.0,0.6,2.0,0.0,1.7,1.0,236.9,235.0,235.7,12.9,13.2,12.2,860.3,3.6,49.96,0.0,2.4,66.5,860.9,1.6,1.3,66.5,100.0,3319.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38505782935341054,False
219466,2026-08-11T19:58:18.619617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.8,1.0,0.7,0.0,0.9,2.0,238.0,236.8,237.8,12.0,12.7,10.9,850.0,3.7,49.94,0.0,7.6,40.6,851.0,3.0,2.1,40.6,100.0,3278.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3807830590047541,False
219497,2026-08-11T19:58:34.629860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.6,1.0,2.4,0.0,1.7,1.0,230.8,229.6,229.8,15.4,13.8,14.4,859.3,3.7,49.9,0.0,14.6,66.5,860.3,6.1,6.3,66.5,100.0,3319.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4072301932084482,False
219559,2026-08-11T19:59:05.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,0.2,6.8,0.0,1.7,2.0,239.3,238.4,238.7,10.7,10.8,9.1,860.5,0.0,49.97,0.0,2.3,66.5,860.3,6.8,5.7,66.5,100.0,3317.0,3315.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38080267807297724,False
219621,2026-08-11T19:59:36.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.6,8.8,0.0,1.7,1.0,240.9,240.4,240.4,11.2,11.4,10.1,860.5,1.3,49.97,0.0,2.2,66.5,859.9,10.1,9.7,66.5,100.0,3316.0,3315.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3815849280958115,False
219652,2026-08-11T19:59:51.618573+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,1.0,1.0,0.9,20.3,0.0,0.9,1.0,232.5,231.5,232.3,17.0,16.8,16.0,849.8,24.3,49.91,0.0,7.9,40.6,850.7,4.0,4.5,40.6,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.40144126934015106,False
219714,2026-08-11T20:00:22.629604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,1.0,6.5,0.0,0.9,1.0,239.3,238.5,239.1,16.0,15.6,15.2,850.0,8.9,49.93,0.0,3.7,40.6,851.0,2.4,2.2,40.6,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3749702965638708,False
219745,2026-08-11T20:00:38.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.8,0.3,9.4,0.0,1.7,1.0,232.0,230.6,231.0,15.2,15.7,14.9,859.9,7.0,49.92,0.0,8.5,66.5,859.6,16.4,10.0,66.5,100.0,3317.0,3316.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.40562345735571764,False
219776,2026-08-11T20:00:53.628663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,0.7,0.9,6.6,0.0,0.9,1.0,236.6,235.2,236.1,15.3,15.0,14.6,850.1,8.7,49.93,0.0,4.2,40.6,851.0,2.1,2.1,40.6,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37835955250732817,False
219807,2026-08-11T20:01:09.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.8,1.1,5.6,0.0,1.7,1.0,232.1,231.0,231.3,15.6,16.3,15.5,859.8,7.2,49.93,0.0,7.6,66.5,860.9,1.6,1.3,66.5,100.0,3319.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3922766352649442,False
219869,2026-08-11T20:01:40.629192+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,3.4,1.1,20.0,0.0,1.7,1.0,228.7,227.7,227.9,38.5,40.3,36.9,859.5,24.3,49.88,0.0,4.9,66.5,860.6,4.3,3.2,66.5,100.0,3318.0,3317.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4588223377137659,False
219900,2026-08-11T20:01:55.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.6,1.4,0.0,0.9,1.0,241.7,241.2,241.8,11.9,11.5,10.9,850.1,5.5,49.95,0.0,2.2,40.6,850.7,4.1,4.0,40.6,100.0,3276.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37310803486353916,False
219931,2026-08-11T20:02:11.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.4,0.6,0.0,1.7,1.0,240.0,239.4,239.4,10.5,10.6,9.1,860.5,0.4,49.97,0.0,2.2,66.5,860.9,1.0,1.3,66.5,100.0,3320.0,3319.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3786511158030495,False
219962,2026-08-11T20:02:26.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.2,12.9,0.0,1.0,2.0,238.0,237.3,238.0,12.0,11.5,10.9,850.6,5.4,49.96,0.0,2.2,40.6,849.4,18.3,17.5,40.6,100.0,3273.0,3271.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.39143987327010066,False
220024,2026-08-11T20:02:57.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.5,2.9,0.0,1.0,1.0,239.7,239.2,239.8,12.0,11.5,10.9,850.5,5.4,49.96,0.0,2.2,40.6,851.0,2.5,2.2,40.6,100.0,3278.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3743816036177241,False
220055,2026-08-11T20:03:13.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.7,10.7,0.0,1.7,2.0,238.2,237.6,237.7,10.5,10.6,9.1,860.6,0.8,49.97,0.0,2.2,66.5,859.9,11.5,11.4,66.5,100.0,3319.0,3317.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3843268174647913,False
220086,2026-08-11T20:03:28.619367+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.6,1.5,6.1,0.0,1.0,1.0,227.3,226.0,227.0,20.2,20.5,18.9,849.5,8.3,49.89,0.0,19.7,40.6,851.0,2.2,2.2,40.6,100.0,3276.0,3275.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.40754570545092333,False
220179,2026-08-11T20:04:15.630210+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.7,0.2,1.6,0.0,1.7,1.0,230.7,229.6,229.9,15.2,15.8,15.1,859.7,6.0,49.92,0.0,9.7,66.5,859.9,7.6,7.8,66.5,100.0,3316.0,3315.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4029837859684534,False
220210,2026-08-11T20:04:30.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,0.6,18.8,0.0,1.0,1.0,228.9,228.3,228.8,24.7,24.6,22.7,850.4,20.9,49.88,0.0,17.5,40.6,851.0,2.1,2.0,40.6,100.0,3278.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4059723244217405,False
220241,2026-08-11T20:04:46.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.6,4.2,0.0,1.7,3.0,239.8,239.6,239.1,10.4,10.0,9.1,859.9,6.6,49.97,0.0,1.8,66.5,859.3,10.8,14.1,66.5,100.0,3309.0,3306.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3996236391435458,False
220272,2026-08-11T20:05:01.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,1.0,15.4,0.0,1.0,1.0,238.9,238.9,239.0,12.0,10.2,10.7,850.0,17.3,49.96,0.0,1.8,40.6,851.0,1.9,1.8,40.6,100.0,3278.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3906688587279996,False
220334,2026-08-11T20:05:32.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.3,2.8,0.0,1.0,1.0,238.5,238.5,238.5,12.0,10.1,10.7,850.7,4.6,49.96,0.0,1.7,40.2,850.4,7.4,7.8,40.2,100.0,3279.0,3278.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3742885945851631,False
220365,2026-08-11T20:05:48.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.3,1.1,5.1,0.0,1.6,1.0,227.8,227.6,227.7,30.2,31.5,31.1,858.8,14.6,49.89,0.0,14.3,66.5,859.9,9.5,8.7,66.5,100.0,3317.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4342777899027717,False
220396,2026-08-11T20:06:03.619613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,3.0,0.0,1.0,1.0,241.7,241.6,241.7,12.0,10.1,10.7,850.6,4.9,49.96,0.0,1.7,40.2,850.7,7.9,7.0,40.2,100.0,3275.0,3274.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37744271422209824,False
220427,2026-08-11T20:06:19.629140+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.5,0.8,0.0,1.6,1.0,237.6,237.6,237.0,12.1,11.6,11.3,860.4,2.0,49.96,0.0,1.8,66.5,860.9,1.2,0.8,66.5,100.0,3319.0,3318.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3749271749193532,False
220489,2026-08-11T20:06:50.619575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,2.0,1.9,0.0,1.7,0.0,231.0,230.5,230.4,18.7,19.0,19.8,858.9,3.1,49.9,0.0,4.7,66.5,860.9,1.2,0.6,66.5,100.0,3319.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.41102177129636935,False
