id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
220520,2026-08-11T20:07:05.629648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.4,6.7,0.0,1.0,1.0,233.5,233.1,233.4,15.3,13.5,14.2,850.6,9.3,49.96,0.0,5.6,40.2,851.0,2.6,2.0,40.2,100.0,3277.0,3276.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38092860148616603,False
220551,2026-08-11T20:07:21.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.0,13.3,0.0,1.7,1.0,239.1,239.1,238.5,10.4,9.9,9.1,860.6,0.4,49.97,0.0,1.8,66.5,859.6,13.7,12.3,66.5,100.0,3316.0,3315.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3836391942546723,False
220582,2026-08-11T20:07:36.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,2.4,12.9,0.0,1.0,1.0,226.2,225.9,226.1,29.9,29.5,29.8,848.3,19.6,49.88,0.0,19.5,40.2,850.7,6.7,5.8,40.2,100.0,3276.0,3275.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.42990501078228693,False
220675,2026-08-11T20:08:23.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,8.7,0.0,1.7,1.0,237.8,237.9,237.3,10.5,10.0,9.2,860.6,1.0,49.96,0.0,6.1,66.5,860.3,9.7,10.0,66.5,100.0,3319.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3831531484827504,False
220706,2026-08-11T20:08:38.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.8,2.3,0.0,1.0,1.0,234.4,234.0,234.7,16.3,14.7,15.3,850.2,4.4,49.9,0.0,3.9,40.2,851.0,2.1,1.7,40.2,100.0,3278.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3809588513208158,False
220737,2026-08-11T20:08:54.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,1.0,3.9,0.0,1.7,1.0,236.2,235.9,235.7,13.2,12.8,12.5,859.9,5.0,49.97,0.0,6.0,66.5,860.9,1.1,0.7,66.5,100.0,3319.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3821752595661285,False
220799,2026-08-11T20:09:25.629369+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,4.2,1.5,1.1,0.0,1.7,1.0,232.5,232.3,231.7,12.1,11.6,15.8,858.8,7.3,49.89,0.0,4.8,66.5,860.3,6.2,5.0,66.5,100.0,3316.0,3315.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4037116937425111,False
220830,2026-08-11T20:09:40.618765+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.9,6.2,0.0,1.0,2.0,233.9,233.4,233.6,17.5,15.9,16.6,850.6,4.8,49.9,0.0,1.7,40.2,849.7,11.0,14.5,40.2,100.0,3275.0,3273.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3872003714722032,False
220861,2026-08-11T20:09:56.619485+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.5,0.7,2.9,0.0,1.7,1.0,234.5,233.8,233.5,13.9,13.6,13.4,859.9,5.4,49.93,0.0,6.9,66.5,860.6,2.5,2.0,66.5,100.0,3319.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.38751896223954396,False
220892,2026-08-11T20:10:11.619280+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.3,1.3,0.0,1.0,1.0,237.9,237.8,238.0,12.0,10.2,10.7,850.7,4.7,49.96,0.0,1.8,40.2,851.0,3.4,3.6,40.2,100.0,3275.0,3274.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3755314828746369,False
220954,2026-08-11T20:10:42.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,7.1,0.0,1.0,2.0,239.7,239.7,239.8,12.0,10.1,10.8,850.6,4.2,49.96,0.0,4.9,40.2,850.0,11.3,12.4,40.2,100.0,3271.0,3269.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38893121184589025,False
220985,2026-08-11T20:10:58.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,0.3,0.0,1.6,1.0,239.1,239.1,238.5,10.4,9.9,9.1,860.6,0.5,49.97,0.0,1.8,66.5,860.9,0.8,0.9,66.5,100.0,3320.0,3319.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.374946156583702,False
221016,2026-08-11T20:11:13.629160+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.9,6.3,0.0,1.0,1.0,233.7,233.0,233.4,15.9,14.2,15.0,850.1,8.4,49.93,0.0,6.9,40.2,851.0,2.1,1.7,40.2,100.0,3278.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3796965935882569,False
221047,2026-08-11T20:11:29.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.9,10.8,0.0,1.6,1.0,239.1,239.1,238.5,10.4,9.9,9.1,860.5,1.7,49.97,0.0,1.8,66.1,859.6,12.5,10.8,66.1,100.0,3316.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37783919805192256,False
221109,2026-08-11T20:12:00.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.6,0.5,1.2,0.0,1.6,1.0,238.5,237.9,237.5,13.0,12.6,12.4,860.1,4.5,49.95,0.0,3.0,66.1,860.6,5.7,5.0,66.1,100.0,3316.0,3315.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3767526721808952,False
221140,2026-08-11T20:12:15.618959+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.8,3.7,0.0,1.0,2.0,232.5,232.1,232.4,17.8,16.1,16.8,850.6,5.3,49.96,0.0,1.7,40.2,851.4,1.6,1.8,40.2,100.0,3279.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38175001993531793,False
221202,2026-08-11T20:12:46.629393+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.0,14.2,0.0,1.0,1.0,231.3,230.9,231.3,18.5,16.8,16.9,850.0,16.1,49.88,0.0,17.1,40.2,851.0,1.9,1.6,40.2,100.0,3278.0,3277.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.39576429938093294,False
221264,2026-08-11T20:13:17.618543+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.8,3.0,0.0,1.0,1.0,239.4,239.4,239.4,12.1,10.1,10.8,850.6,4.8,49.96,0.0,1.8,40.2,851.4,1.8,1.7,40.2,100.0,3279.0,3278.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3750435648125818,False
221295,2026-08-11T20:13:33.619553+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,0.9,1.4,0.0,1.7,1.0,227.9,227.5,227.2,16.8,16.7,16.8,859.4,7.2,49.9,0.0,10.5,66.1,860.3,5.8,4.8,66.1,100.0,3315.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4048088749435735,False
221326,2026-08-11T20:13:48.618655+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.0,8.4,0.0,0.9,1.0,233.8,233.7,234.1,17.1,15.2,15.9,850.0,10.4,49.93,0.0,5.2,40.2,851.0,2.0,1.7,40.2,100.0,3278.0,3277.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.3794776348964534,False
221357,2026-08-11T20:14:04.628820+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.1,4.7,0.0,1.7,1.0,232.1,231.6,231.3,14.8,14.7,14.6,859.8,5.6,49.94,0.0,5.4,66.1,860.9,0.9,0.7,66.1,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3862423741612222,False
221419,2026-08-11T20:14:35.628748+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.2,6.0,0.0,1.7,1.0,228.9,228.6,228.2,15.6,14.4,14.6,859.7,7.3,49.89,0.0,5.8,66.1,860.9,1.3,0.9,66.1,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3940939790909387,False
221450,2026-08-11T20:14:50.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.9,9.6,0.0,0.9,1.0,240.3,240.3,240.4,12.1,10.2,10.7,850.6,4.3,49.96,0.0,1.7,40.2,849.7,13.9,17.2,40.2,100.0,3275.0,3274.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.381180040748135,False
221481,2026-08-11T20:15:06.630109+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,0.8,0.0,1.7,1.0,239.6,239.6,238.9,10.4,9.9,9.1,860.5,0.2,49.97,0.0,1.8,66.1,860.9,1.0,0.6,66.1,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37358622688244986,False
221512,2026-08-11T20:15:21.629010+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.0,5.6,0.0,1.0,1.0,231.7,231.4,231.7,16.6,14.8,15.6,850.0,7.1,49.91,0.0,8.6,40.2,851.0,1.5,1.7,40.2,100.0,3276.0,3275.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38433951202430244,False
221574,2026-08-11T20:15:52.629237+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.2,2.4,0.0,1.0,1.0,232.1,231.4,231.9,16.5,14.7,15.6,849.8,8.8,49.92,0.0,6.9,40.2,850.0,11.2,9.5,40.2,100.0,3273.0,3272.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3923556317076749,False
221605,2026-08-11T20:16:08.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,7.8,0.0,1.7,1.0,238.8,238.8,238.2,10.4,9.9,9.1,860.6,0.1,49.97,0.0,1.8,66.1,860.3,7.9,7.2,66.1,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37597923303372555,False
221636,2026-08-11T20:16:23.618883+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,2.5,3.5,0.0,0.9,1.0,230.5,230.5,230.3,22.1,21.8,22.6,848.5,5.6,49.88,0.0,10.7,40.2,851.0,2.1,1.7,40.2,100.0,3278.0,3277.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.40118440700655683,False
221667,2026-08-11T20:16:39.629862+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.9,0.4,10.8,0.0,1.7,2.0,241.1,241.0,240.3,11.4,10.9,10.5,860.3,1.5,49.97,0.0,1.8,66.1,859.9,12.3,10.9,66.1,100.0,3316.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38262878995553923,False
221729,2026-08-11T20:17:10.628688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.1,4.5,0.0,1.7,1.0,241.3,241.5,240.8,10.4,9.9,9.1,860.5,-0.1,49.97,0.0,1.8,66.1,860.6,4.4,3.3,66.1,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37777939221714624,False
221760,2026-08-11T20:17:25.628738+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.8,0.7,0.0,0.9,1.0,238.9,238.8,239.0,12.0,10.2,10.7,850.6,2.8,49.96,0.0,1.8,40.2,851.4,2.1,1.7,40.2,100.0,3279.0,3278.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.3781638191750331,False
221791,2026-08-11T20:17:41.629034+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.4,3.9,0.0,1.7,2.0,231.4,231.0,230.8,14.8,14.7,14.5,859.9,6.5,49.93,0.0,7.3,66.1,860.3,10.4,10.0,66.1,100.0,3312.0,3310.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.395523652556333,False
221822,2026-08-11T20:17:56.628709+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,4.3,0.7,5.6,0.0,0.9,1.0,233.8,233.6,233.9,16.6,15.2,12.3,850.3,7.3,49.95,0.0,3.2,39.8,851.0,1.7,1.7,39.8,100.0,3278.0,3277.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.39228847531943106,False
221884,2026-08-11T20:18:27.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.6,9.7,0.0,0.9,2.0,238.6,238.5,238.7,12.0,10.2,10.8,850.6,2.9,49.96,0.0,1.7,39.8,850.0,12.6,10.0,39.8,100.0,3275.0,3273.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.37888099487916205,False
221915,2026-08-11T20:18:43.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.2,0.9,9.0,0.0,1.7,1.0,227.9,227.4,226.9,16.2,15.1,15.0,860.0,10.3,49.89,0.0,4.9,66.1,860.9,1.3,0.6,66.1,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3964467705516075,False
221946,2026-08-11T20:18:58.629098+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.1,2.4,0.0,0.9,2.0,240.7,240.9,241.0,13.1,11.1,11.8,850.5,6.4,49.96,0.0,1.8,39.8,850.4,8.8,7.0,39.8,100.0,3276.0,3274.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.38030181641385175,False
221977,2026-08-11T20:19:14.619481+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,0.2,0.0,1.7,1.0,240.1,240.1,239.5,10.3,9.9,9.1,860.5,1.4,49.97,0.0,1.8,66.1,860.9,1.2,0.6,66.1,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37523867435890773,False
222039,2026-08-11T20:19:45.629331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.1,6.2,0.0,1.7,1.0,234.0,233.6,233.2,14.5,14.3,14.3,859.8,7.0,49.94,0.0,5.9,66.1,860.9,0.8,0.8,66.1,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38406307282718305,False
222070,2026-08-11T20:20:00.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,0.9,5.0,0.0,0.9,1.0,234.8,234.0,234.4,13.8,11.9,12.7,850.1,6.7,49.96,0.0,6.2,39.8,851.0,1.7,1.7,39.8,100.0,3279.0,3278.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.379048146649074,False
222101,2026-08-11T20:20:16.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,9.1,0.0,1.7,1.0,238.3,238.3,237.7,10.4,9.9,9.2,860.5,0.4,49.97,0.0,1.8,66.1,859.9,9.5,8.4,66.1,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3777978251785222,False
222132,2026-08-11T20:20:31.618751+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.4,0.5,1.5,20.8,0.0,0.9,1.0,226.4,226.0,226.4,31.1,30.6,30.9,849.5,22.1,49.89,0.0,5.2,39.8,851.0,1.3,1.7,39.8,100.0,3277.0,3276.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.4185096868792856,False
222194,2026-08-11T20:21:02.618832+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,5.6,0.0,0.9,1.0,237.1,237.1,237.2,14.3,12.4,13.2,850.3,7.4,49.95,0.0,3.1,39.8,851.0,1.8,1.7,39.8,100.0,3275.0,3274.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.37806819030995936,False
222256,2026-08-11T20:21:33.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.5,15.6,0.0,0.9,1.0,230.6,230.3,230.5,24.5,24.0,24.5,849.5,16.7,49.89,0.0,4.5,39.8,851.0,1.1,1.8,39.8,100.0,3278.0,3277.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.3991381263893741,False
222287,2026-08-11T20:21:49.619525+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,8.8,0.0,1.7,1.0,240.1,240.2,239.6,10.3,9.9,9.1,860.5,-0.5,49.97,0.0,1.7,66.1,860.3,8.3,6.5,66.1,100.0,3315.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3764190925802736,False
222349,2026-08-11T20:22:20.619150+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.5,2.8,8.4,0.0,1.7,1.0,227.0,226.2,226.2,27.1,28.2,29.6,858.1,9.8,49.89,0.0,4.9,66.1,860.9,1.4,0.7,66.1,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4336511866981159,False
222380,2026-08-11T20:22:35.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,4.8,0.0,0.9,1.0,238.2,238.1,238.2,12.0,10.1,10.7,850.6,4.8,49.96,0.0,1.7,39.8,850.0,9.6,15.9,39.8,100.0,3275.0,3274.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.3785359359766147,False
222411,2026-08-11T20:22:51.628690+00:00,external_ems_1,bess_1,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.3,0.9,1.2,22.1,0.0,1.7,1.0,231.3,231.2,231.0,36.8,37.4,36.5,859.4,23.2,49.9,0.0,4.0,66.1,860.6,1.1,0.7,66.1,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.43532874016415896,False
222442,2026-08-11T20:23:06.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,3.1,0.0,0.9,1.0,241.1,241.1,241.2,12.0,10.1,10.7,850.6,4.7,49.96,0.0,1.7,39.8,851.0,1.6,1.6,39.8,100.0,3278.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.37677142712039113,False
222504,2026-08-11T20:23:37.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.5,1.7,0.0,0.9,2.0,231.8,231.1,231.4,16.5,14.7,15.4,849.9,6.6,49.92,0.0,7.2,39.8,850.4,8.3,7.4,39.8,100.0,3276.0,3274.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.38872336615321484,False
222535,2026-08-11T20:23:53.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.9,0.7,1.3,0.0,1.7,1.0,240.3,240.2,239.5,11.9,11.4,11.0,860.2,1.9,49.94,0.0,3.4,66.1,860.9,0.6,0.8,66.1,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37495871675510256,False
222566,2026-08-11T20:24:08.619717+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.1,8.4,0.0,0.9,1.0,230.9,230.7,231.1,17.0,15.3,16.0,849.9,10.6,49.93,0.0,7.0,39.8,851.0,2.2,1.7,39.8,100.0,3279.0,3278.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.38553334556617525,False
222597,2026-08-11T20:24:24.629778+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,1.2,12.2,0.0,1.7,1.0,238.2,238.0,237.4,10.4,9.9,9.2,860.5,0.6,49.97,0.0,1.7,66.1,859.3,12.8,9.1,66.1,100.0,3314.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38277680375924555,False
222659,2026-08-11T20:24:55.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,5.5,0.0,1.7,2.0,240.3,240.4,239.8,10.3,9.8,9.1,860.5,-0.1,49.97,0.0,1.8,66.1,860.6,5.4,4.2,66.1,100.0,3316.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3770642236163658,False
222690,2026-08-11T20:25:10.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.8,3.6,0.0,0.9,1.0,240.0,240.0,240.0,12.1,10.1,10.7,850.6,5.0,49.96,0.0,1.8,39.8,851.4,1.4,1.7,39.8,100.0,3278.0,3277.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.37578189231136955,False
222721,2026-08-11T20:25:26.629600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,7.9,0.0,1.7,1.0,237.8,237.8,237.2,10.4,9.9,9.2,860.5,1.1,49.97,0.0,1.7,66.1,859.9,9.0,11.1,66.1,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37889005058777353,False
222814,2026-08-11T20:26:12.629446+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,1.8,0.0,0.9,1.0,238.7,238.5,238.7,12.0,10.1,10.7,850.6,4.2,49.96,0.0,1.7,39.8,850.7,6.0,5.4,39.8,100.0,3276.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3784119321232913,False
222845,2026-08-11T20:26:28.618662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,2.2,5.4,0.0,1.7,1.0,226.6,226.3,225.8,16.5,15.1,15.6,858.7,6.3,49.89,0.0,4.6,65.7,860.9,0.9,0.7,65.7,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.40299807636513396,False
222876,2026-08-11T20:26:43.619582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,7.5,0.0,0.9,2.0,241.2,241.2,241.3,12.0,10.1,10.7,850.6,4.8,49.96,0.0,1.8,39.8,850.0,12.3,10.9,39.8,100.0,3276.0,3274.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3797396005525066,False
222907,2026-08-11T20:26:59.629388+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,0.7,0.5,0.0,1.7,1.0,237.2,236.7,236.3,11.7,11.3,11.0,860.2,1.6,49.93,0.0,3.2,65.7,860.9,1.1,0.7,65.7,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3771714939656753,False
222969,2026-08-11T20:27:30.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.8,1.7,17.5,0.0,1.7,1.0,230.6,230.6,230.7,34.0,34.8,34.7,859.2,18.7,49.9,0.0,3.8,65.7,860.9,1.2,0.7,65.7,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.42800157492177376,False
223000,2026-08-11T20:27:45.629101+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.6,3.3,0.0,0.9,1.0,227.2,227.0,227.4,18.5,17.1,17.6,849.8,12.5,49.89,0.0,16.6,39.8,850.4,9.2,7.4,39.8,100.0,3271.0,3270.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.41303826296067747,False
223031,2026-08-11T20:28:01.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,1.7,4.0,0.0,1.7,1.0,235.0,234.6,234.1,13.8,13.5,13.3,858.9,5.3,49.92,0.0,5.8,65.7,860.6,1.3,0.8,65.7,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.39184017528290965,False
223062,2026-08-11T20:28:16.619085+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.0,8.5,0.0,0.9,1.0,233.9,233.5,233.9,15.5,13.6,14.5,850.0,9.6,49.92,0.0,5.5,39.8,851.0,1.1,1.7,39.8,100.0,3278.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.38383486833300445,False
223124,2026-08-11T20:28:47.629888+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,1.6,5.2,0.0,0.9,1.0,230.7,230.4,231.1,19.0,16.9,17.1,849.4,7.3,49.88,0.0,13.1,39.8,851.0,2.1,1.8,39.8,100.0,3277.0,3276.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3924730320438432,False
223155,2026-08-11T20:29:03.619134+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,2.4,0.0,1.7,1.0,241.2,241.1,240.6,10.4,10.1,9.1,860.4,0.4,49.97,0.0,1.9,65.7,860.6,2.8,2.7,65.7,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37747621963669903,False
223186,2026-08-11T20:29:18.619794+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.1,3.7,0.0,0.9,2.0,239.7,239.0,239.5,12.0,10.7,10.8,850.6,5.1,49.96,0.0,1.9,39.8,850.7,8.8,7.4,39.8,100.0,3279.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.37845842761534415,False
223217,2026-08-11T20:29:34.618886+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,1.3,1.1,0.0,1.7,1.0,227.3,227.0,226.9,18.8,18.9,19.1,859.0,8.8,49.9,0.0,5.5,65.7,860.3,7.7,7.4,65.7,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4071423730553904,False
223310,2026-08-11T20:30:20.629267+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.5,6.5,0.0,0.9,1.0,238.2,237.4,238.3,12.0,12.6,10.9,850.5,5.7,49.96,0.0,2.3,39.5,850.0,12.2,11.5,39.5,100.0,3274.0,3273.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.37866486333095345,False
223341,2026-08-11T20:30:36.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.8,1.7,16.3,0.0,1.7,1.0,232.1,231.5,232.2,30.2,32.9,30.1,858.9,17.7,49.89,0.0,10.7,65.7,860.6,1.4,1.2,65.7,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.42676987798603927,False
223372,2026-08-11T20:30:51.619122+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.4,5.5,0.0,0.9,1.0,240.4,239.5,240.4,12.1,12.8,11.0,850.4,6.3,49.96,0.0,2.3,39.5,850.0,11.8,12.0,39.5,100.0,3273.0,3272.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3813313105265047,False
223434,2026-08-11T20:31:22.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.3,1.4,11.3,0.0,0.9,2.0,226.8,226.0,227.2,19.9,20.8,18.5,849.6,14.6,49.91,0.0,9.8,39.5,851.0,3.3,2.3,39.5,100.0,3277.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.40332709202355693,False
223465,2026-08-11T20:31:38.619651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.7,0.1,7.4,0.0,1.7,1.0,234.2,233.2,233.9,23.1,25.4,22.7,859.4,16.6,49.92,0.0,7.9,65.7,859.3,9.2,10.4,65.7,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.41655468282317515,False
223496,2026-08-11T20:31:53.630599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.9,0.7,0.8,0.0,0.9,1.0,232.3,231.1,232.2,17.3,17.8,15.9,849.7,11.9,49.92,0.0,7.5,39.5,850.4,11.1,8.5,39.5,100.0,3272.0,3271.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.40047275877262195,False
223527,2026-08-11T20:32:09.629365+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.0,6.1,0.0,1.7,1.0,238.6,237.9,238.1,10.6,10.8,9.1,860.3,0.5,49.97,0.0,2.3,65.7,860.3,6.6,5.5,65.7,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37993899606568976,False
223589,2026-08-11T20:32:40.618555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.6,1.3,16.3,0.0,1.7,3.0,242.0,241.2,241.0,10.4,10.6,9.0,860.2,0.3,49.97,0.0,2.2,65.7,858.9,16.6,11.5,65.7,100.0,3312.0,3309.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.40287874308299615,False
223620,2026-08-11T20:32:55.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.0,1.7,2.2,0.0,0.9,1.0,232.2,231.5,232.6,17.8,15.8,16.2,849.3,4.5,49.89,0.0,14.5,39.5,851.0,2.3,2.3,39.5,100.0,3277.0,3276.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.39921959127202694,False
223651,2026-08-11T20:33:11.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.3,2.0,0.0,1.7,1.0,241.0,240.5,240.5,10.5,10.6,9.1,860.3,-0.5,49.97,0.0,2.2,65.7,860.6,1.5,1.3,65.7,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3771723114846407,False
223682,2026-08-11T20:33:26.629859+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.6,2.7,0.0,0.9,1.0,239.0,238.0,238.7,12.0,11.5,10.9,850.4,4.9,49.96,0.0,2.2,39.5,851.0,2.2,2.1,39.5,100.0,3277.0,3276.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.37795403994630306,False
223744,2026-08-11T20:33:57.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.8,6.5,0.0,0.9,1.0,240.2,239.7,240.4,13.3,12.9,12.3,850.2,8.3,49.94,0.0,2.4,39.5,851.0,1.8,2.2,39.5,100.0,3278.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3812121652844156,False
223775,2026-08-11T20:34:13.629635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,0.9,6.7,0.0,1.7,1.0,231.3,230.4,230.6,15.8,16.5,15.9,859.7,8.3,49.93,0.0,7.7,65.7,860.6,1.6,1.2,65.7,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38569940028710226,False
223837,2026-08-11T20:34:44.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.2,2.5,12.1,0.0,1.7,1.0,228.3,227.5,227.4,26.3,28.4,28.5,858.1,13.7,49.89,0.0,6.1,65.7,860.6,1.6,1.3,65.7,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4260025777845251,False
223899,2026-08-11T20:35:15.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.4,0.4,0.0,1.7,1.0,239.9,239.4,239.3,10.5,10.6,9.1,860.2,0.5,49.97,0.0,2.2,65.7,860.6,0.9,1.3,65.7,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3760696958822212,False
223930,2026-08-11T20:35:30.619154+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.4,6.0,0.0,1.0,1.0,237.7,237.0,237.8,12.0,11.6,10.9,850.4,3.7,49.96,0.0,2.2,39.5,850.0,9.7,11.4,39.5,100.0,3276.0,3275.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37927141144721466,False
223961,2026-08-11T20:35:46.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,0.9,4.1,0.0,1.7,1.0,236.0,235.2,235.4,13.9,14.5,13.7,859.7,5.5,49.92,0.0,5.7,65.7,860.6,1.4,1.4,65.7,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38240906600186075,False
223992,2026-08-11T20:36:01.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.8,0.6,5.6,0.0,1.0,1.0,236.2,234.9,236.0,14.9,14.8,14.1,850.4,8.4,49.96,0.0,4.9,39.5,851.0,2.8,2.3,39.5,100.0,3277.0,3276.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38262558236447863,False
224054,2026-08-11T20:36:32.618662+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.2,2.8,16.5,0.0,1.0,1.0,226.5,225.6,226.5,27.4,29.6,27.4,848.2,18.6,49.88,0.0,21.0,39.5,851.0,2.1,2.3,39.5,100.0,3277.0,3276.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.42691608230595685,False
224085,2026-08-11T20:36:48.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.4,8.5,0.0,1.7,1.0,240.9,240.3,240.3,10.5,10.6,9.1,860.3,0.1,49.97,0.0,2.2,65.7,859.9,8.6,8.0,65.7,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37874169094748544,False
224116,2026-08-11T20:37:03.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.9,0.5,6.0,0.0,1.0,1.0,237.1,235.9,237.0,13.6,13.3,12.7,850.2,7.8,49.92,0.0,3.7,39.5,850.7,1.8,2.2,39.5,100.0,3277.0,3276.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38034019570503436,False
224147,2026-08-11T20:37:19.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.0,5.9,0.0,1.7,1.0,238.0,237.5,237.4,10.6,10.6,9.2,859.6,7.1,49.97,0.0,2.2,65.7,860.6,1.2,1.3,65.7,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37904464339056915,False
224209,2026-08-11T20:37:50.629280+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,10.1,0.0,1.7,1.0,240.3,240.2,239.7,10.4,10.1,9.1,860.3,-0.1,49.97,0.0,1.9,65.7,859.9,10.0,9.9,65.7,100.0,3315.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.378256974761189,False
224240,2026-08-11T20:38:05.629601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,2.5,0.0,1.0,1.0,239.1,239.0,239.2,12.0,10.1,10.7,850.5,4.3,49.96,0.0,1.7,39.5,851.0,1.8,1.6,39.5,100.0,3277.0,3276.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37261568097705305,False
224271,2026-08-11T20:38:21.630976+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,1.5,7.3,0.0,1.7,1.0,229.0,228.6,228.2,18.9,18.9,19.0,859.1,8.5,49.91,0.0,12.5,65.7,860.6,1.2,0.9,65.7,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.40006566820556827,False
224302,2026-08-11T20:38:36.619151+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,3.9,0.0,1.0,2.0,238.6,238.6,238.7,12.0,10.1,10.7,850.5,4.4,49.96,0.0,1.7,39.5,850.4,8.3,7.4,39.5,100.0,3275.0,3273.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.376960458175709,False
224364,2026-08-11T20:39:07.619404+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,3.3,0.0,1.0,1.0,241.0,240.9,241.0,12.0,10.1,10.7,850.4,4.5,49.96,0.0,1.7,39.5,850.4,7.8,7.2,39.5,100.0,3275.0,3274.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3796313094521765,False
224395,2026-08-11T20:39:23.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.3,2.4,0.0,1.7,1.0,239.2,239.2,238.6,11.8,11.3,11.0,860.3,3.3,49.94,0.0,1.7,65.7,860.6,0.9,0.9,65.7,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3793505235466504,False
224426,2026-08-11T20:39:38.629151+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.1,10.2,0.0,1.1,1.0,230.9,230.5,230.8,17.1,15.2,15.9,850.5,7.2,49.96,0.0,6.9,39.5,850.4,17.4,13.7,39.5,100.0,3269.0,3268.0,25.1,24.0,24.4,20000.0,856.4,0,0,True,0.4179100860324988,False
224457,2026-08-11T20:39:54.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,2.6,13.4,0.0,1.6,2.0,234.5,234.5,233.9,19.4,19.6,18.9,858.3,14.5,49.9,0.0,9.9,65.3,860.9,1.1,0.9,65.3,100.0,3319.0,3317.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.41080055016345984,False
224519,2026-08-11T20:40:25.618769+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,1.1,12.5,0.0,1.6,2.0,239.2,239.0,238.3,10.4,9.9,9.1,860.4,1.1,49.97,0.0,1.8,65.3,859.3,13.6,12.7,65.3,100.0,3314.0,3312.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.38283883370084626,False
224550,2026-08-11T20:40:40.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.6,0.5,18.3,0.0,1.1,2.0,227.1,226.1,226.5,25.7,24.8,22.1,850.2,22.8,49.88,0.0,2.1,39.5,850.7,4.5,4.2,39.5,100.0,3277.0,3275.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.42101025669115383,False
224581,2026-08-11T20:40:56.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.0,5.9,0.0,1.6,1.0,241.7,241.8,241.2,10.4,10.0,9.3,860.3,0.2,49.97,0.0,1.7,65.3,860.3,6.1,5.1,65.3,100.0,3317.0,3316.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.37827248724143653,False
224612,2026-08-11T20:41:11.619142+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,2.5,0.0,1.0,1.0,240.0,239.9,240.1,12.1,10.1,10.8,850.4,4.3,49.95,0.0,1.7,39.5,851.0,1.8,1.7,39.5,100.0,3278.0,3277.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3723557926583756,False
224674,2026-08-11T20:41:42.618557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,1.0,16.6,0.0,1.0,1.0,234.9,234.4,234.8,22.1,20.8,20.0,850.0,18.4,49.91,0.0,8.3,39.5,851.0,1.8,1.7,39.5,100.0,3277.0,3276.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3939888309175393,False
224705,2026-08-11T20:41:58.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.2,0.7,0.0,1.6,1.0,239.8,239.8,239.3,10.3,9.9,9.1,860.4,0.1,49.96,0.0,5.2,65.3,860.6,0.8,0.7,65.3,100.0,3318.0,3317.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3751211172323208,False
224736,2026-08-11T20:42:13.619180+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.0,1.4,0.0,1.0,2.0,239.6,239.6,239.6,12.0,10.1,10.7,850.4,4.8,49.96,0.0,1.7,39.0,850.4,6.2,5.9,39.0,100.0,3277.0,3275.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.37755260144801994,False
224767,2026-08-11T20:42:29.629813+00:00,external_ems_1,bess_1,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.3,0.8,1.8,22.5,0.0,1.6,1.0,229.2,229.5,229.4,38.0,38.8,38.3,858.8,23.8,49.89,0.0,12.8,65.3,860.6,1.3,0.7,65.3,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4362525362131262,False
224830,2026-08-11T20:43:00.629760+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,3.5,0.0,1.1,1.0,240.6,240.6,240.7,12.0,10.1,10.8,850.4,4.8,49.96,0.0,1.7,39.0,850.4,8.3,7.0,39.0,100.0,3275.0,3274.0,25.0,23.9,24.3,20000.0,856.4,0,0,True,0.38167051513906397,False
224892,2026-08-11T20:43:31.629503+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.2,3.3,0.0,1.1,1.0,227.9,227.8,228.3,20.3,19.3,19.7,849.5,13.3,49.93,0.0,8.0,39.0,849.7,16.6,14.3,39.0,100.0,3271.0,3270.0,25.0,23.9,24.3,20000.0,856.4,0,0,True,0.4182638488293033,False
224923,2026-08-11T20:43:47.618974+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,0.6,6.8,0.0,1.6,1.0,234.8,234.4,233.9,14.9,14.7,14.6,860.0,7.6,49.92,0.0,7.1,65.3,860.6,0.8,0.6,65.3,100.0,3318.0,3317.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3835236799430897,False
224985,2026-08-11T20:44:18.628710+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.5,9.3,0.0,1.6,1.0,238.7,238.8,238.2,10.5,9.9,9.1,860.4,-0.5,49.97,0.0,1.8,65.3,859.9,8.8,9.0,65.3,100.0,3317.0,3316.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.376203763703168,False
225016,2026-08-11T20:44:33.618626+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,2.1,8.5,0.0,1.1,1.0,226.4,226.2,226.3,21.9,21.0,21.7,848.6,11.9,49.89,0.0,4.3,39.0,850.7,3.4,3.3,39.0,100.0,3277.0,3276.0,25.0,23.9,24.3,20000.0,856.4,0,0,True,0.4082773951391558,False
225047,2026-08-11T20:44:49.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.4,6.7,0.0,1.6,1.0,241.2,241.4,240.7,10.3,9.8,9.1,860.3,0.3,49.97,0.0,1.8,65.3,859.9,7.0,5.8,65.3,100.0,3316.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37521720826003935,False
225078,2026-08-11T20:45:04.618876+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.2,0.0,1.1,2.0,239.6,239.6,239.7,12.0,10.1,10.7,850.4,4.2,49.96,0.0,1.7,39.0,851.0,2.0,1.8,39.0,100.0,3278.0,3276.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3793834737047944,False
225140,2026-08-11T20:45:35.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.7,0.5,0.0,1.1,2.0,234.8,234.4,234.8,16.3,14.6,15.3,849.7,7.9,49.92,0.0,4.9,39.0,850.4,8.4,7.9,39.0,100.0,3275.0,3273.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3918787370025127,False
225171,2026-08-11T20:45:51.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.5,0.1,4.7,0.0,1.6,1.0,235.3,234.4,234.2,12.8,12.5,12.3,860.0,3.1,49.94,0.0,5.1,65.3,859.9,7.8,6.2,65.3,100.0,3316.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3859758707316112,False
225202,2026-08-11T20:46:06.629347+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,1.2,0.0,1.0,1.0,238.4,238.4,238.5,12.1,10.2,10.8,850.4,3.2,49.96,0.0,1.7,39.0,851.0,2.0,1.7,39.0,100.0,3277.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37798581804027703,False
225233,2026-08-11T20:46:22.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,2.8,7.8,0.0,1.6,1.0,226.8,226.3,226.2,24.6,25.6,26.9,857.8,9.1,49.89,0.0,4.6,65.3,860.6,1.3,0.7,65.3,100.0,3318.0,3317.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.424441509344198,False
225295,2026-08-11T20:46:53.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,2.6,8.0,0.0,1.6,1.0,237.2,237.3,236.8,12.1,11.5,11.2,858.0,9.9,49.96,0.0,1.7,65.3,860.6,1.9,2.4,65.3,100.0,3316.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4005956254130229,False
225326,2026-08-11T20:47:08.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.8,0.0,1.0,1.0,241.4,241.4,241.5,12.0,10.1,10.7,850.4,4.8,49.96,0.0,1.7,39.0,851.0,2.0,1.7,39.0,100.0,3277.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3768149553591592,False
225357,2026-08-11T20:47:24.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.6,0.2,0.0,1.7,1.0,239.4,239.5,238.8,10.4,9.9,9.2,860.3,1.3,49.97,0.0,1.8,65.3,860.9,1.1,0.7,65.3,100.0,3318.0,3317.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37618032762144926,False
225450,2026-08-11T20:48:10.619060+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.9,2.9,0.0,1.0,1.0,239.6,239.4,239.6,12.0,10.0,10.8,850.1,4.5,49.94,0.0,6.2,39.0,851.0,1.6,1.8,39.0,100.0,3278.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3804911536949498,False
225481,2026-08-11T20:48:26.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,11.7,0.0,1.7,1.0,239.2,239.2,238.6,10.4,9.9,9.1,860.4,1.2,49.97,0.0,1.8,65.3,859.9,12.9,13.7,65.3,100.0,3312.0,3311.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3852341829340138,False
225512,2026-08-11T20:48:41.629182+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,2.8,18.0,0.0,1.0,2.0,226.2,225.9,226.0,30.4,30.0,30.4,848.2,19.4,49.89,0.0,8.1,39.0,851.0,1.4,1.9,39.0,100.0,3278.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.43203114208784665,False
225543,2026-08-11T20:48:57.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.3,2.1,0.0,1.7,1.0,240.4,240.5,239.8,10.4,9.9,9.1,860.3,-0.1,49.97,0.0,1.8,65.3,860.6,2.0,2.0,65.3,100.0,3319.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37802007782413727,False
225605,2026-08-11T20:49:28.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.4,0.4,6.7,0.0,1.7,2.0,231.5,230.8,230.6,15.0,14.8,14.6,859.5,5.8,49.93,0.0,8.4,65.3,859.9,12.5,7.2,65.3,100.0,3317.0,3315.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.39740849716143395,False
225636,2026-08-11T20:49:43.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,2.2,9.2,0.0,1.0,1.0,229.5,230.0,229.7,25.6,24.9,25.8,848.5,13.7,49.9,0.0,13.2,39.0,850.7,4.5,4.0,39.0,100.0,3278.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.40719052593874616,False
225667,2026-08-11T20:49:59.618660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.0,5.4,0.0,1.7,1.0,231.6,231.1,230.8,14.5,14.4,14.3,859.6,6.0,49.93,0.0,6.7,65.3,860.6,0.6,0.7,65.3,100.0,3319.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.38984220459547547,False
225698,2026-08-11T20:50:14.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.6,1.6,0.0,1.0,1.0,238.8,238.8,238.9,12.0,10.0,10.7,850.4,3.2,49.96,0.0,1.7,39.0,851.0,1.6,1.7,39.0,100.0,3277.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37794942224010886,False
225760,2026-08-11T20:50:45.629363+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,2.4,0.0,1.0,1.0,240.0,240.1,240.2,13.5,11.5,12.3,850.1,7.1,49.95,0.0,1.7,39.0,849.7,9.5,11.8,39.0,100.0,3273.0,3272.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.385858547361175,False
225791,2026-08-11T20:51:01.628951+00:00,external_ems_1,bess_1,good,0.0744,normal,PCS phase voltage imbalance high: 7.9,7.9,1.3,0.3,1.1,0.0,1.7,1.0,231.5,239.4,238.8,10.4,9.8,9.1,860.3,0.7,49.97,0.0,1.7,65.3,860.6,1.8,0.9,65.3,100.0,3317.0,3316.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4052710469570186,False
225822,2026-08-11T20:51:16.628682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.0,0.8,0.0,1.0,2.0,237.9,237.9,238.0,12.1,10.1,10.7,850.4,4.8,49.96,0.0,1.7,39.0,850.4,5.6,5.1,39.0,100.0,3275.0,3273.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.389110580569368,False
225853,2026-08-11T20:51:32.619418+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.9,5.7,0.0,1.7,1.0,235.1,234.8,234.2,14.6,14.6,14.4,859.7,7.0,49.94,0.0,4.5,65.3,860.6,1.3,0.9,65.3,100.0,3318.0,3317.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.38404904869000445,False
225946,2026-08-11T20:52:18.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.2,5.8,0.0,0.9,1.0,233.7,233.2,233.6,16.4,14.7,15.4,849.8,7.6,49.94,0.0,7.4,39.0,851.0,1.8,1.6,39.0,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38089150098153485,False
225977,2026-08-11T20:52:34.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.8,13.5,0.0,1.6,1.0,238.7,238.7,238.1,10.4,9.9,9.1,860.4,-0.7,49.97,0.0,1.8,65.3,859.6,12.8,8.3,65.3,100.0,3318.0,3317.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3820571980188844,False
226008,2026-08-11T20:52:49.630161+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.0,0.6,17.8,0.0,0.9,1.0,228.2,227.4,228.3,21.1,18.3,18.1,850.1,19.5,49.88,0.0,19.7,39.0,850.7,1.7,1.7,39.0,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.41275889192899895,False
226070,2026-08-11T20:53:20.628764+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.6,2.8,0.0,0.9,1.0,240.2,240.2,240.2,12.1,10.1,10.7,850.4,4.2,49.96,0.0,1.7,39.0,851.0,1.4,1.8,39.0,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3759480871042526,False
226101,2026-08-11T20:53:36.628704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,0.0,3.0,0.0,1.6,1.0,226.7,226.3,225.9,16.0,15.2,15.6,859.6,7.5,49.9,0.0,7.2,65.3,859.6,10.5,12.9,65.3,100.0,3316.0,3315.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.41685833521039045,False
226132,2026-08-11T20:53:51.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.4,2.5,0.0,0.9,1.0,232.3,232.1,232.2,19.6,18.6,19.3,850.3,5.0,49.9,0.0,6.9,39.0,850.7,2.5,2.1,39.0,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3897523977118266,False
226163,2026-08-11T20:54:07.628756+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.5,1.0,4.7,0.0,1.6,1.0,235.6,234.8,234.6,14.0,13.7,13.5,859.9,5.9,49.95,0.0,3.4,64.9,860.9,1.2,0.7,64.9,100.0,3319.0,3318.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3822303404545071,False
226225,2026-08-11T20:54:38.629025+00:00,external_ems_1,bess_1,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.4,1.2,1.2,22.3,0.0,1.6,0.0,230.1,230.2,229.8,39.7,39.2,38.5,859.4,23.2,49.89,0.0,18.4,64.9,860.6,0.9,0.7,64.9,100.0,3317.0,3317.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.46204493895890875,False
226256,2026-08-11T20:54:53.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,3.8,0.0,0.9,2.0,241.4,241.5,241.6,12.0,10.1,10.7,850.3,4.6,49.96,0.0,1.7,38.6,850.4,8.4,7.0,38.6,100.0,3274.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3821032863635184,False
226287,2026-08-11T20:55:09.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,0.3,0.0,1.6,1.0,240.0,240.0,239.4,10.4,9.9,9.1,860.1,1.3,49.97,0.0,1.8,64.9,860.6,1.0,0.8,64.9,100.0,3318.0,3317.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.375912123004517,False
226318,2026-08-11T20:55:24.629967+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,0.6,0.1,0.0,0.9,2.0,231.7,230.9,231.3,14.1,12.2,13.1,849.8,6.6,49.96,0.0,6.6,38.6,850.4,6.7,6.4,38.6,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3948195765535845,False
226380,2026-08-11T20:55:55.630904+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.7,0.7,0.0,0.9,2.0,234.6,233.9,234.2,12.0,10.1,10.7,850.0,4.2,49.94,0.0,5.7,38.6,850.7,4.9,4.9,38.6,100.0,3275.0,3273.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3946785967863452,False
226411,2026-08-11T20:56:11.629318+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.0,7.1,0.0,1.6,0.0,238.6,238.7,238.1,10.4,9.9,9.2,860.3,0.0,49.97,0.0,1.8,64.9,860.3,7.1,6.7,64.9,100.0,3317.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3956497770074292,False
226473,2026-08-11T20:56:42.629355+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.0,9.7,0.0,1.6,1.0,241.7,241.8,241.2,10.3,9.9,9.2,860.3,0.1,49.97,0.0,1.8,64.9,859.3,9.8,14.1,64.9,100.0,3315.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.383988486512197,False
226535,2026-08-11T20:57:13.629831+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.3,0.6,0.0,1.6,1.0,238.0,237.6,237.2,10.4,9.9,9.2,860.3,1.1,49.94,0.0,5.8,64.9,860.6,0.5,0.7,64.9,100.0,3318.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.380070464299586,False
226566,2026-08-11T20:57:28.618606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,2.2,0.0,0.9,1.0,239.6,239.5,239.5,12.0,10.1,10.7,850.4,4.9,49.96,0.0,1.7,38.6,850.7,2.7,5.3,38.6,100.0,3277.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.38063678916827004,False
226597,2026-08-11T20:57:44.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,0.3,2.1,0.0,1.6,2.0,230.1,229.8,229.5,16.2,16.1,16.1,859.6,8.0,49.91,0.0,11.6,64.9,859.9,5.9,5.4,64.9,100.0,3310.0,3308.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4037307692911327,False
226628,2026-08-11T20:57:59.629510+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.8,3.2,0.0,0.9,1.0,237.8,237.1,237.5,14.6,12.8,13.7,849.9,7.3,49.92,0.0,4.9,38.6,850.7,4.1,4.0,38.6,100.0,3277.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.38454523365542587,False
226690,2026-08-11T20:58:30.619561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,11.7,0.0,0.9,2.0,238.0,237.9,238.1,12.0,10.1,10.7,850.4,4.8,49.96,0.0,1.7,38.6,850.0,16.5,16.3,38.6,100.0,3271.0,3269.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.4024769332420005,False
226721,2026-08-11T20:58:46.618994+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.5,18.7,0.0,1.6,1.0,231.5,231.7,231.1,33.2,33.0,31.3,859.8,23.0,49.89,0.0,4.4,64.9,860.3,4.3,3.4,64.9,100.0,3315.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4264049996768728,False
226752,2026-08-11T20:59:01.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,3.6,0.0,0.9,2.0,240.6,240.6,240.7,12.0,10.1,10.7,850.4,4.6,49.96,0.0,1.7,38.6,850.4,8.2,7.5,38.6,100.0,3277.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3870784230890383,False
226783,2026-08-11T20:59:17.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.3,0.7,0.0,1.6,1.0,239.3,239.4,238.8,10.3,9.9,9.2,860.3,0.4,49.97,0.0,1.8,64.9,860.6,1.1,0.7,64.9,100.0,3318.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37655608942781515,False
226845,2026-08-11T20:59:48.628811+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.5,1.2,0.0,1.6,1.0,236.0,235.5,235.1,13.9,13.8,13.7,859.8,5.4,49.94,0.0,3.9,64.9,860.3,6.6,6.4,64.9,100.0,3318.0,3317.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.384781286729302,False
226876,2026-08-11T21:00:03.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.3,5.9,0.0,0.9,1.0,231.7,231.3,231.6,15.5,13.5,14.4,849.7,7.6,49.92,0.0,7.5,38.6,851.0,1.7,1.8,38.6,100.0,3277.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3894256909859347,False
226907,2026-08-11T21:00:19.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.7,10.6,0.0,1.6,2.0,238.4,238.1,237.5,10.4,9.9,9.1,860.3,0.3,49.97,0.0,1.8,64.9,859.6,10.9,9.0,64.9,100.0,3311.0,3309.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38136735490867624,False
226938,2026-08-11T21:00:34.618572+00:00,external_ems_2,bess_2,good,0.0561,normal,PCS DC current and BMS current mismatch: 23.5,0.5,1.4,1.9,23.5,0.0,0.9,2.0,227.2,227.0,227.5,35.3,35.6,34.2,849.1,25.2,49.88,0.0,9.1,38.6,851.0,1.7,1.9,38.6,100.0,3277.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.43573319909777286,False
227000,2026-08-11T21:01:05.629018+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.7,2.4,0.0,0.9,1.0,239.6,239.5,239.7,12.0,10.5,10.8,850.3,4.6,49.96,0.0,1.9,38.6,851.0,2.2,1.7,38.6,100.0,3277.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3806579190196228,False
227031,2026-08-11T21:01:21.628981+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,1.4,5.3,0.0,1.6,1.0,230.0,229.1,229.3,16.1,16.3,16.0,859.2,6.9,49.91,0.0,15.2,64.9,860.6,1.6,1.1,64.9,100.0,3317.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.39850954535887445,False
227062,2026-08-11T21:01:36.629185+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,0.9,0.2,4.5,0.0,0.9,2.0,238.0,236.6,237.7,14.2,14.2,13.3,849.5,8.5,49.92,0.0,5.0,38.6,849.7,13.0,12.7,38.6,100.0,3274.0,3272.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.4013284906494859,False
227093,2026-08-11T21:01:52.619378+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.0,0.5,2.1,0.0,1.6,2.0,232.5,231.2,231.8,15.2,16.1,15.1,859.4,7.7,49.93,0.0,7.9,64.9,859.9,5.6,5.4,64.9,100.0,3316.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3891565318178858,False
227155,2026-08-11T21:02:23.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.0,2.4,6.1,0.0,1.7,1.0,227.0,225.7,226.2,23.4,24.4,24.2,858.2,7.4,49.9,0.0,7.9,64.9,860.6,1.3,1.5,64.9,100.0,3317.0,3316.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.42825282443725715,False
