id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
227186,2026-08-11T21:02:38.628722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.6,10.9,0.0,0.9,2.0,238.1,237.2,238.1,12.0,12.7,11.0,850.3,5.5,49.96,0.0,2.3,38.6,849.7,16.4,13.2,38.6,100.0,3272.0,3270.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.4014838214219257,False
227217,2026-08-11T21:02:54.618976+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.9,1.9,8.8,0.0,1.7,1.0,228.5,227.5,228.1,23.4,24.0,25.3,858.7,10.5,49.89,0.0,6.4,64.9,860.6,1.7,1.5,64.9,100.0,3317.0,3316.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.41408864958909036,False
227248,2026-08-11T21:03:09.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.5,3.1,0.0,0.9,1.0,240.0,239.1,240.0,12.0,12.7,10.9,850.2,5.8,49.96,0.0,2.3,38.6,850.7,2.7,1.8,38.6,100.0,3277.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3848645266686245,False
227310,2026-08-11T21:03:40.629903+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.5,1.7,1.2,0.0,0.9,1.0,229.3,228.2,229.4,19.4,18.9,19.3,848.3,10.3,49.89,0.0,3.9,38.6,850.0,11.5,7.6,38.6,100.0,3270.0,3269.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.42879758464732814,False
227341,2026-08-11T21:03:56.630465+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.4,0.1,4.7,0.0,1.7,1.0,240.6,239.5,239.8,11.5,11.8,10.4,860.0,1.6,49.97,0.0,2.3,64.9,859.9,6.3,6.5,64.9,100.0,3317.0,3316.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38722333793925956,False
227372,2026-08-11T21:04:11.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,1.1,3.0,0.0,0.9,1.0,231.2,230.3,231.1,17.3,17.2,16.2,849.6,5.8,49.92,0.0,4.6,38.6,850.7,2.8,2.3,38.6,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.39532081713870715,False
227403,2026-08-11T21:04:27.629442+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.9,9.9,0.0,1.7,1.0,238.5,237.9,237.9,10.5,10.5,9.1,860.2,1.0,49.97,0.0,2.2,64.9,859.3,10.9,13.1,64.9,100.0,3316.0,3315.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3839151720087421,False
227465,2026-08-11T21:04:58.628867+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.2,2.5,0.0,1.7,1.0,240.8,240.3,240.2,10.5,10.5,9.1,860.1,0.4,49.97,0.0,2.2,64.9,860.3,2.9,2.7,64.9,100.0,3315.0,3314.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38343714714667926,False
227527,2026-08-11T21:05:29.619074+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.4,9.1,0.0,1.7,1.0,237.3,236.7,236.9,13.0,13.0,12.2,859.5,4.3,49.94,0.0,7.6,64.9,859.9,13.4,12.8,64.9,100.0,3317.0,3316.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.39344484331623647,False
227558,2026-08-11T21:05:44.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.8,0.0,4.6,0.0,0.9,2.0,237.7,236.4,237.4,14.0,13.6,13.2,849.7,7.9,49.94,0.0,3.5,38.6,849.7,12.5,12.0,38.6,100.0,3273.0,3271.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.40838601326486595,False
227620,2026-08-11T21:06:15.628884+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.1,1.5,0.0,0.9,2.0,238.2,237.2,237.9,12.0,11.5,10.9,850.3,3.9,49.96,0.0,2.2,38.6,850.4,5.4,5.9,38.6,100.0,3277.0,3273.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3904915578730714,False
227651,2026-08-11T21:06:31.629224+00:00,external_ems_1,bess_1,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.7,2.9,1.0,20.4,0.0,1.7,2.0,229.7,229.1,229.0,27.1,28.2,25.3,859.6,21.8,49.88,0.0,4.4,64.9,860.6,1.4,1.3,64.9,100.0,3317.0,3315.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4224219392090275,False
227682,2026-08-11T21:06:46.630186+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,1.2,10.0,0.0,0.9,1.0,241.3,240.8,241.3,13.0,11.5,10.9,850.2,5.2,49.96,0.0,2.2,38.2,849.0,15.2,16.0,38.2,100.0,3273.0,3272.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.39978923773657415,False
227713,2026-08-11T21:07:02.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.5,0.4,0.0,1.7,0.0,239.7,239.1,239.1,10.5,10.6,9.1,860.1,1.1,49.97,0.0,2.2,64.9,860.6,1.5,1.3,64.9,100.0,3317.0,3317.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.39359772337088683,False
227775,2026-08-11T21:07:33.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.8,0.1,0.9,0.0,1.7,2.0,232.2,231.3,231.4,15.1,14.6,14.3,859.5,9.6,49.92,0.0,6.6,64.9,859.6,10.5,10.3,64.9,100.0,3313.0,3311.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4068335314987294,False
227806,2026-08-11T21:07:48.618606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.0,2.0,0.0,0.9,1.0,235.7,235.2,236.0,15.6,15.7,14.6,849.7,8.5,49.92,0.0,7.3,38.2,849.7,10.5,9.8,38.2,100.0,3270.0,3269.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.41700000574002694,False
227837,2026-08-11T21:08:04.628744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.0,0.3,6.2,0.0,1.7,1.0,240.3,239.4,239.5,11.6,11.6,10.6,859.6,1.6,49.95,0.0,3.6,64.5,859.9,7.8,6.7,64.5,100.0,3314.0,3313.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3846733798029184,False
227868,2026-08-11T21:08:19.629694+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,1.2,7.3,0.0,0.9,1.0,232.6,231.7,232.6,16.2,15.9,15.3,849.5,9.7,49.94,0.0,7.1,38.2,850.7,2.4,2.2,38.2,100.0,3275.0,3274.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3945024468616856,False
227930,2026-08-11T21:08:50.629033+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.7,4.9,1.3,20.7,0.0,0.9,1.0,227.0,226.7,227.4,30.0,32.5,27.6,849.4,23.2,49.87,0.0,8.7,38.2,850.7,2.5,2.1,38.2,100.0,3277.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.4326281029081095,False
227961,2026-08-11T21:09:06.628760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.2,2.6,0.0,1.7,2.0,240.0,239.3,239.4,10.5,10.5,9.1,860.1,0.3,49.97,0.0,2.2,64.5,860.3,2.9,2.7,64.5,100.0,3315.0,3313.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38457592289428255,False
227992,2026-08-11T21:09:21.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,0.2,2.9,0.0,0.9,1.0,240.0,239.9,240.0,11.9,10.2,10.8,850.2,4.4,49.96,0.0,1.9,38.2,850.4,7.3,7.5,38.2,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3832192503205794,False
228085,2026-08-11T21:10:08.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,1.2,1.9,0.0,1.6,1.0,237.3,237.2,236.7,11.9,11.4,11.1,859.4,1.9,49.93,0.0,4.2,64.5,860.6,0.0,0.7,64.5,100.0,3317.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3804423030083196,False
228116,2026-08-11T21:10:23.628730+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.3,15.7,0.0,0.9,1.0,238.9,238.5,238.6,12.0,10.2,10.7,850.3,4.0,49.96,0.0,1.8,38.2,849.0,19.7,17.2,38.2,100.0,3275.0,3274.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.39954313104051864,False
228147,2026-08-11T21:10:39.628687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.1,0.9,15.9,0.0,1.6,1.0,229.8,230.4,229.4,19.5,18.3,17.4,859.7,17.0,49.9,0.0,12.5,64.5,860.6,1.1,0.8,64.5,100.0,3317.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4086218523418058,False
228178,2026-08-11T21:10:54.619471+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,4.3,0.0,0.9,1.0,241.3,241.3,241.4,12.0,10.2,10.8,850.2,4.5,49.96,0.0,1.7,38.2,850.4,8.8,10.6,38.2,100.0,3273.0,3272.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3866478739648566,False
228240,2026-08-11T21:11:25.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.9,4.9,0.0,0.9,1.0,235.6,235.3,235.5,15.7,14.0,14.5,849.8,8.8,49.96,0.0,6.9,38.2,850.7,3.9,3.2,38.2,100.0,3274.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3820067561168738,False
228271,2026-08-11T21:11:41.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.5,11.8,0.0,1.6,1.0,240.3,240.3,239.5,10.6,10.1,9.4,860.1,-0.2,49.97,0.0,1.8,64.5,859.6,11.6,9.8,64.5,100.0,3313.0,3312.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.38155833862871935,False
228302,2026-08-11T21:11:56.628837+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,0.7,0.0,0.9,2.0,239.3,239.3,239.5,13.9,12.0,12.7,849.7,7.0,49.94,0.0,5.4,38.2,850.0,7.7,8.1,38.2,100.0,3274.0,3272.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3927540276722689,False
228333,2026-08-11T21:12:12.629793+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,7.0,0.0,1.7,1.0,237.8,237.7,237.2,10.4,10.0,9.1,860.1,0.2,49.97,0.0,1.8,64.5,859.9,7.2,5.6,64.5,100.0,3314.0,3313.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3781316564958953,False
228395,2026-08-11T21:12:43.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,0.2,7.6,0.0,1.7,1.0,230.9,230.3,230.0,15.6,15.4,15.3,859.4,6.4,49.96,0.0,7.6,64.5,859.6,14.0,7.1,64.5,100.0,3314.0,3313.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4009854578827892,False
228426,2026-08-11T21:12:58.618855+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,0.9,9.6,0.0,0.9,1.0,232.9,232.3,233.0,17.1,15.1,15.7,849.8,11.8,49.91,0.0,6.5,38.2,850.7,2.2,1.8,38.2,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38438276867204674,False
228457,2026-08-11T21:13:14.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,1.4,0.0,1.7,1.0,240.7,240.8,240.1,10.3,9.9,9.1,860.1,-0.4,49.97,0.0,1.7,64.5,860.6,1.0,0.7,64.5,100.0,3317.0,3316.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37673783579609815,False
228488,2026-08-11T21:13:29.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.1,2.3,0.0,0.9,2.0,239.7,239.4,239.5,12.0,10.2,10.7,850.3,4.2,49.96,0.0,1.7,38.2,850.4,6.5,6.6,38.2,100.0,3275.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.381050213907314,False
228581,2026-08-11T21:14:16.618854+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.1,1.1,8.1,0.0,1.7,1.0,231.4,231.2,231.0,16.3,16.3,16.4,859.5,9.0,49.93,0.0,6.1,64.5,860.6,0.9,0.7,64.5,100.0,3317.0,3316.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.389050576814515,False
228612,2026-08-11T21:14:31.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.4,10.4,0.0,0.9,2.0,238.4,238.3,238.4,12.0,10.1,10.8,850.4,4.0,49.96,0.0,1.7,38.2,849.0,14.4,13.4,38.2,100.0,3271.0,3269.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.39807459025801006,False
228643,2026-08-11T21:14:47.618578+00:00,external_ems_1,bess_1,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.9,1.1,2.1,22.6,0.0,1.7,1.0,232.1,231.9,231.2,37.9,39.0,38.7,858.5,23.5,49.89,0.0,21.3,64.5,860.6,0.9,0.7,64.5,100.0,3317.0,3316.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4672515495204853,False
228705,2026-08-11T21:15:18.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,6.2,0.0,1.6,1.0,239.6,239.7,239.1,10.3,9.9,9.1,860.1,-0.3,49.97,0.0,1.7,64.5,860.3,5.9,4.5,64.5,100.0,3318.0,3317.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3755209834468059,False
228736,2026-08-11T21:15:33.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.2,2.3,0.0,0.9,1.0,228.5,228.0,228.3,18.9,17.5,17.8,849.2,12.9,49.92,0.0,9.7,38.2,849.0,15.2,14.7,38.2,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.40916954096039687,False
228767,2026-08-11T21:15:49.618819+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.5,0.6,0.8,0.0,1.6,1.0,237.9,237.3,236.8,13.2,12.9,12.7,859.7,4.8,49.95,0.0,3.6,64.5,860.3,5.6,4.7,64.5,100.0,3318.0,3317.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38017933218152733,False
228798,2026-08-11T21:16:04.628978+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.4,0.3,0.0,0.9,2.0,232.1,231.6,232.0,16.6,14.7,15.6,849.6,8.5,49.92,0.0,7.8,38.2,850.0,8.8,8.2,38.2,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.39398052376116816,False
228860,2026-08-11T21:16:35.619058+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.3,1.0,19.1,0.0,0.9,1.0,228.2,227.4,228.3,22.1,19.7,18.8,850.0,20.9,49.88,0.0,4.7,38.2,851.0,1.8,1.8,38.2,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4043767853375392,False
228891,2026-08-11T21:16:51.619547+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.8,10.0,0.0,1.6,2.0,240.8,240.6,240.0,10.3,9.9,9.1,860.1,-0.2,49.97,0.0,1.7,64.5,859.3,9.8,12.6,64.5,100.0,3310.0,3308.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38147311798286293,False
228922,2026-08-11T21:17:06.619262+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,3.2,0.0,0.9,1.0,239.7,239.5,239.6,12.0,10.1,10.7,850.3,4.8,49.96,0.0,1.7,38.2,850.7,1.6,1.7,38.2,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3743670651609872,False
228953,2026-08-11T21:17:22.619228+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,1.5,7.1,0.0,1.6,1.0,226.8,226.6,226.2,18.7,19.1,19.3,859.1,7.9,49.9,0.0,10.2,64.5,860.6,0.8,0.9,64.5,100.0,3317.0,3316.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4028107525804264,False
229015,2026-08-11T21:17:53.629828+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.4,1.4,0.0,1.6,1.0,232.2,231.8,231.4,16.0,16.2,16.2,859.5,6.7,49.93,0.0,6.8,64.5,859.9,5.3,4.1,64.5,100.0,3315.0,3314.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3879805064189241,False
229046,2026-08-11T21:18:08.618659+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.0,1.2,0.0,0.9,2.0,242.0,241.8,241.8,14.3,12.4,13.3,850.0,7.1,49.94,0.0,2.3,38.2,850.0,8.3,6.9,38.2,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3915436048168785,False
229108,2026-08-11T21:18:39.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.9,14.6,0.4,0.9,2.0,238.0,238.0,238.2,12.0,10.1,10.7,850.3,3.7,49.96,0.0,1.7,38.2,849.4,18.3,11.1,37.8,100.0,3271.0,3269.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.461476209507333,False
229170,2026-08-11T21:19:10.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,3.9,0.0,0.9,1.0,239.8,239.8,239.9,12.0,10.1,10.8,850.3,4.2,49.96,0.0,1.7,37.8,850.0,8.1,7.4,37.8,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.37659165373003634,False
229201,2026-08-11T21:19:26.629073+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,5.9,0.0,1.7,1.0,240.3,240.4,239.8,10.4,9.9,9.1,860.1,0.1,49.97,0.0,1.7,64.5,859.9,6.0,4.8,64.5,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37699016665404067,False
229232,2026-08-11T21:19:41.628893+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.4,3.5,0.0,0.9,2.0,227.2,226.9,227.2,18.6,17.0,17.5,849.3,12.1,49.9,0.0,13.2,37.8,849.7,8.6,12.2,37.8,100.0,3272.0,3270.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4138755212983609,False
229263,2026-08-11T21:19:57.630779+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,1.0,8.8,0.0,1.7,1.0,235.0,234.8,234.4,16.5,16.6,16.3,859.3,10.0,49.91,0.0,8.1,64.5,860.3,1.2,0.7,64.5,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3896717743222662,False
229325,2026-08-11T21:20:28.619380+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.5,10.4,0.0,1.7,2.0,238.4,238.4,237.9,10.3,9.9,9.1,860.1,-0.4,49.97,0.0,1.8,64.5,859.6,10.0,9.2,64.5,100.0,3317.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3812886048218149,False
229356,2026-08-11T21:20:43.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.7,19.6,0.0,0.9,2.0,227.4,227.7,227.4,27.6,27.7,28.1,849.3,21.4,49.88,0.0,7.6,37.8,851.0,1.8,1.6,37.8,100.0,3278.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.41474397108623623,False
229387,2026-08-11T21:20:59.628666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.1,6.2,0.0,1.7,2.0,241.4,241.6,240.9,10.3,9.8,9.1,860.0,0.0,49.97,0.0,1.8,64.5,859.9,6.2,5.1,64.5,100.0,3315.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37969898995690077,False
229418,2026-08-11T21:21:14.641107+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.1,5.4,0.0,0.9,1.0,234.5,233.8,234.1,14.8,12.9,13.8,849.9,7.1,49.95,0.0,3.0,37.8,851.0,1.7,1.7,37.8,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3805975185808396,False
229480,2026-08-11T21:21:45.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.7,1.2,17.3,0.0,0.9,1.0,230.2,229.3,229.8,20.7,18.3,18.0,849.8,19.1,49.9,0.0,3.0,37.8,851.0,1.8,1.7,37.8,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3976622555475971,False
229511,2026-08-11T21:22:01.628952+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.8,1.0,3.0,0.0,1.7,1.0,236.8,236.8,236.6,12.9,12.4,12.1,859.6,3.7,49.95,0.0,5.4,64.5,860.6,0.7,0.7,64.5,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38100654947520834,False
229542,2026-08-11T21:22:16.619749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,1.7,0.0,0.9,2.0,238.8,238.7,238.8,12.0,10.1,10.7,850.3,3.2,49.96,0.0,1.7,37.8,850.7,1.5,1.7,37.8,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3775931053629448,False
229573,2026-08-11T21:22:32.619529+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,2.8,9.5,0.0,1.7,1.0,227.6,227.0,227.1,29.1,30.9,31.2,857.5,10.5,49.89,0.0,4.9,64.1,860.3,1.0,0.7,64.1,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4332722819370791,False
229635,2026-08-11T21:23:03.619216+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,2.4,0.0,1.7,1.0,240.2,240.1,239.6,10.4,9.9,9.1,860.0,0.2,49.96,0.0,1.8,64.1,860.3,2.6,1.8,64.1,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3762757060828818,False
229666,2026-08-11T21:23:18.619721+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,3.2,0.0,0.9,2.0,237.9,237.9,238.0,12.0,10.2,10.7,850.3,4.4,49.96,0.0,1.7,37.8,850.0,7.6,7.4,37.8,100.0,3276.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.37908854046747625,False
229697,2026-08-11T21:23:34.629701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.0,17.4,0.0,1.7,1.0,233.0,233.1,232.6,22.1,21.9,20.9,859.6,18.2,49.91,0.0,4.8,64.1,860.6,0.8,0.8,64.1,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.40708166630087267,False
229728,2026-08-11T21:23:49.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.7,6.6,0.0,0.9,2.0,233.9,233.3,233.8,16.2,14.4,15.4,849.7,5.6,49.96,0.0,6.5,37.8,849.0,12.2,16.0,37.8,100.0,3275.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3932781817084059,False
229790,2026-08-11T21:24:20.618811+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.2,5.2,0.0,0.9,2.0,239.0,238.8,239.0,13.3,11.4,12.1,849.8,7.0,49.94,0.0,5.9,37.8,851.0,1.8,1.7,37.8,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38171839896387005,False
229821,2026-08-11T21:24:36.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.5,12.5,0.0,1.7,2.0,238.4,238.4,237.8,10.4,9.9,9.2,860.1,0.6,49.97,0.0,1.8,64.1,858.6,13.1,15.7,64.1,100.0,3315.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3903937430406379,False
229852,2026-08-11T21:24:51.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,2.7,0.4,0.0,0.9,1.0,229.1,229.4,229.3,22.4,22.0,22.9,848.0,5.8,49.88,0.0,8.7,37.8,850.7,5.4,4.2,37.8,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4202708697592895,False
229883,2026-08-11T21:25:07.628862+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.3,3.1,0.0,1.7,2.0,240.7,240.4,239.8,10.4,9.9,9.1,860.0,0.0,49.97,0.0,1.8,64.1,860.3,3.1,2.3,64.1,100.0,3315.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3781778525136777,False
229945,2026-08-11T21:25:38.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.1,7.2,0.0,1.7,2.0,238.2,238.2,237.6,10.5,9.9,9.1,859.4,5.5,49.97,0.0,8.9,64.1,859.3,12.7,11.5,64.1,100.0,3311.0,3309.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3900649740154894,False
229976,2026-08-11T21:25:53.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,2.0,1.6,0.0,0.9,1.0,233.1,232.9,233.2,18.0,16.5,17.6,848.7,3.0,49.9,0.0,11.7,37.8,850.7,1.4,1.7,37.8,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3981709897549604,False
230007,2026-08-11T21:26:09.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,1.3,5.4,0.0,1.7,1.0,232.5,232.0,231.7,15.0,14.8,14.7,859.3,6.4,49.93,0.0,7.0,64.1,860.6,1.0,0.7,64.1,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3861617548504167,False
230038,2026-08-11T21:26:24.628877+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.6,11.4,0.0,0.9,2.0,239.0,238.6,238.7,12.0,10.1,10.7,850.3,2.8,49.96,0.0,1.7,37.8,849.7,14.2,9.5,37.8,100.0,3274.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3827120378471559,False
230100,2026-08-11T21:26:55.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.1,1.2,0.0,0.9,1.0,241.5,241.2,241.2,12.0,10.0,10.7,850.3,4.7,49.95,0.0,1.8,37.8,850.4,5.9,5.7,37.8,100.0,3274.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3800436702045181,False
230162,2026-08-11T21:27:26.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.9,11.3,0.0,0.9,1.0,237.8,237.8,237.8,12.0,10.1,10.7,850.3,2.9,49.96,0.0,7.2,37.8,849.4,14.2,16.6,37.8,100.0,3273.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.39185643917368684,False
230193,2026-08-11T21:27:42.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.0,0.7,14.9,0.0,1.7,1.0,229.6,229.9,229.1,18.4,17.0,16.4,859.6,15.8,49.9,0.0,19.7,64.1,860.3,0.9,0.7,64.1,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4128384059053735,False
230255,2026-08-11T21:28:13.629863+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.0,0.0,1.7,1.0,239.2,239.3,238.7,10.4,9.9,9.2,860.0,0.7,49.97,0.0,1.7,64.1,860.3,0.7,0.7,64.1,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3763608889050538,False
230286,2026-08-11T21:28:28.628930+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.6,1.0,19.1,0.0,0.9,2.0,227.3,226.5,227.1,22.4,19.8,18.8,849.7,21.0,49.88,0.0,8.2,37.8,850.7,1.9,1.7,37.8,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.413086480602357,False
230317,2026-08-11T21:28:44.629842+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,0.5,3.0,0.0,1.7,2.0,241.0,241.0,240.3,13.0,12.6,12.5,859.4,4.3,49.95,0.0,3.5,64.1,858.9,7.3,10.6,64.1,100.0,3315.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38567971992960143,False
230348,2026-08-11T21:28:59.628999+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.4,4.3,0.0,0.9,2.0,235.7,235.0,235.3,15.2,13.4,14.3,850.0,7.7,49.94,0.0,1.9,37.8,850.4,3.4,3.3,37.8,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38328253645218596,False
230410,2026-08-11T21:29:30.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,2.4,0.0,0.8,1.0,240.2,240.1,240.1,12.0,10.1,10.7,850.3,4.2,49.96,0.0,1.8,37.8,850.7,1.8,1.7,37.8,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.37256265612160805,False
230441,2026-08-11T21:29:46.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.7,16.9,0.0,1.7,2.0,237.9,237.8,237.3,10.4,9.9,9.1,860.0,0.7,49.97,0.0,4.9,64.1,859.3,17.6,12.5,64.1,100.0,3308.0,3306.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.39438685221650677,False
230472,2026-08-11T21:30:01.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.0,10.9,0.0,0.8,1.0,234.2,233.6,234.1,17.6,15.7,16.1,849.7,12.9,49.92,0.0,6.4,37.8,850.7,2.0,1.7,37.8,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3804069657964891,False
230503,2026-08-11T21:30:17.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.7,3.1,0.0,1.7,1.0,235.2,234.8,234.6,13.0,12.6,12.4,859.6,3.9,49.94,0.0,6.1,64.1,860.3,0.8,0.8,64.1,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3810453284341881,False
230565,2026-08-11T21:30:48.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.6,0.1,14.7,0.0,1.7,2.0,228.4,228.6,227.6,26.6,26.1,24.0,859.5,22.4,49.89,0.0,22.7,64.1,859.6,7.7,6.8,64.1,100.0,3314.0,3312.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.44523015930537796,False
230596,2026-08-11T21:31:03.629327+00:00,external_ems_2,bess_2,good,0.0205,normal,PCS phase voltage imbalance high: 5.8,5.8,2.0,0.2,4.0,0.0,0.8,2.0,235.8,235.6,241.4,12.1,10.1,10.7,850.2,4.4,49.96,0.0,1.8,37.8,850.0,8.4,7.5,37.8,100.0,3276.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.40491357713774995,False
230627,2026-08-11T21:31:19.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,1.9,0.0,1.7,2.0,240.1,240.2,239.6,10.4,9.8,9.1,859.7,-0.3,49.96,0.0,1.8,64.1,860.3,1.6,0.9,64.1,100.0,3317.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3751519522994103,False
230720,2026-08-11T21:32:05.628677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.2,8.0,0.0,0.8,1.0,233.2,232.9,233.3,16.7,14.8,15.5,849.5,10.0,49.94,0.0,7.0,37.4,850.7,2.0,1.8,37.4,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3796693905757118,False
230751,2026-08-11T21:32:21.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,9.5,0.0,1.7,1.0,238.8,238.8,238.2,10.4,9.9,9.1,860.0,1.2,49.97,0.0,1.8,64.1,859.6,10.7,8.9,64.1,100.0,3315.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3786693317118624,False
230782,2026-08-11T21:32:36.628832+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.4,1.4,9.9,0.0,0.8,1.0,230.1,230.1,230.1,19.9,18.7,20.1,848.0,4.5,49.88,0.0,1.9,37.4,849.4,14.4,2.3,37.4,100.0,3270.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4134096721281788,False
230813,2026-08-11T21:32:52.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,6.8,0.0,1.7,2.0,241.2,241.2,240.6,10.4,9.9,9.1,859.8,-0.2,49.97,0.0,1.8,64.1,859.6,6.6,5.7,64.1,100.0,3314.0,3312.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3786795199263011,False
230875,2026-08-11T21:33:23.618643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.3,2.7,0.0,1.7,1.0,237.9,237.8,237.2,10.4,9.9,9.3,860.0,0.6,49.97,0.0,4.7,64.1,860.3,3.3,2.4,64.1,100.0,3315.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.377301260064403,False
230906,2026-08-11T21:33:38.618633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.2,1.7,4.6,0.0,0.8,1.0,229.5,229.2,229.9,19.2,17.0,17.3,849.3,6.4,49.88,0.0,11.3,37.4,851.0,1.8,1.7,37.4,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3929456483726692,False
230937,2026-08-11T21:33:54.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.2,8.6,0.0,1.7,2.0,235.8,235.6,235.1,12.7,12.3,11.9,859.5,2.4,49.94,0.0,6.0,64.1,859.3,11.0,14.7,64.1,100.0,3317.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3880749085106546,False
230968,2026-08-11T21:34:09.618809+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.4,2.1,0.0,0.9,1.0,238.8,238.7,238.8,12.1,10.1,10.8,850.3,3.7,49.96,0.0,1.7,37.4,850.7,1.6,1.7,37.4,100.0,3277.0,3276.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.37476526006232586,False
231030,2026-08-11T21:34:40.619028+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.6,8.2,0.0,0.9,2.0,239.5,239.1,239.2,12.0,10.2,10.7,850.3,3.8,49.96,0.0,1.7,37.4,849.7,12.0,11.9,37.4,100.0,3272.0,3270.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.3856261195476199,False
231061,2026-08-11T21:34:56.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.4,1.1,18.6,0.0,1.7,1.0,230.9,230.9,230.7,37.5,37.9,37.5,858.8,23.4,49.89,0.0,20.4,64.1,859.9,4.8,4.3,64.1,100.0,3312.0,3311.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4537718962523811,False
231092,2026-08-11T21:35:11.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,2.9,0.0,0.9,2.0,240.7,240.4,240.5,12.0,10.1,10.7,850.3,5.1,49.96,0.0,1.8,37.4,850.4,8.0,7.0,37.4,100.0,3276.0,3274.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.37885732868152067,False
231123,2026-08-11T21:35:27.628696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,1.1,8.1,0.0,1.7,1.0,232.0,231.5,231.2,16.0,15.9,16.0,859.2,9.0,49.93,0.0,5.0,64.1,860.3,0.9,0.7,64.1,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3857694287916397,False
231216,2026-08-11T21:36:13.629202+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.8,2.7,0.0,0.9,1.0,240.1,240.1,240.3,12.1,10.1,10.8,850.2,4.6,49.96,0.0,1.7,37.4,851.0,1.9,1.7,37.4,100.0,3277.0,3276.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.3752613766802664,False
231247,2026-08-11T21:36:29.619308+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.3,10.2,0.0,1.7,1.0,239.1,239.1,238.5,10.4,9.9,9.1,859.9,1.4,49.97,0.0,1.8,64.1,858.6,11.6,14.8,64.1,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38784162769745617,False
231278,2026-08-11T21:36:44.629101+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.8,16.7,0.0,0.9,1.0,226.4,226.0,226.6,27.8,27.3,26.2,849.6,21.0,49.9,0.0,15.7,37.4,850.4,4.3,3.6,37.4,100.0,3276.0,3275.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.4095057022569258,False
231340,2026-08-11T21:37:15.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.2,8.1,0.0,0.9,1.0,232.5,232.0,232.2,17.0,15.3,15.9,849.5,9.5,49.91,0.0,6.2,37.4,850.7,1.4,1.8,37.4,100.0,3277.0,3276.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.38129595975121366,False
231371,2026-08-11T21:37:31.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,9.7,0.0,1.7,1.0,238.2,238.2,237.6,10.4,9.9,9.2,859.9,0.8,49.97,0.0,1.8,63.7,859.3,10.5,9.3,63.7,100.0,3314.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37982745853865746,False
231402,2026-08-11T21:37:46.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.7,6.1,0.0,0.9,2.0,229.7,230.0,229.8,24.4,24.1,24.6,848.0,8.3,49.88,0.0,1.7,37.4,850.7,2.2,1.7,37.4,100.0,3278.0,3276.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.4165547630019685,False
231433,2026-08-11T21:38:02.629108+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.4,0.4,0.0,1.7,1.0,240.0,240.1,239.4,10.3,9.9,9.1,859.9,1.1,49.97,0.0,1.8,63.7,860.3,0.7,0.7,63.7,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.375724985334608,False
231495,2026-08-11T21:38:33.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.5,1.1,0.0,1.7,1.0,226.4,226.1,225.7,16.2,14.8,15.0,858.8,8.0,49.91,0.0,5.7,63.7,859.3,6.9,6.5,63.7,100.0,3312.0,3311.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4052634213649471,False
231526,2026-08-11T21:38:48.619161+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.1,3.4,0.0,0.9,2.0,236.3,235.6,235.9,15.9,14.0,14.8,849.8,8.6,49.93,0.0,3.9,37.4,849.7,12.0,10.3,37.4,100.0,3273.0,3271.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.39241894688542167,False
231557,2026-08-11T21:39:04.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.0,0.7,2.4,0.0,1.7,2.0,232.1,231.7,231.3,16.0,16.0,16.0,859.2,7.7,49.93,0.0,4.3,63.7,859.9,5.3,3.9,63.7,100.0,3316.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.39074979854123165,False
231588,2026-08-11T21:39:19.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,0.2,0.0,0.9,1.0,238.2,238.1,238.2,12.0,10.2,10.7,850.3,4.6,49.96,0.0,1.7,37.4,850.4,4.8,5.5,37.4,100.0,3277.0,3276.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.37922593403089394,False
231650,2026-08-11T21:39:50.618557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.2,4.9,0.0,0.9,1.0,240.3,240.0,240.0,12.1,10.1,10.8,850.2,4.7,49.96,0.0,1.8,37.4,850.0,9.6,9.5,37.4,100.0,3275.0,3274.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.3780241792596796,False
231681,2026-08-11T21:40:06.629398+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.4,0.3,0.0,1.7,1.0,239.1,239.1,238.6,10.4,9.9,9.2,859.9,1.4,49.97,0.0,1.7,63.7,860.3,1.1,0.8,63.7,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37699749651017295,False
231743,2026-08-11T21:40:37.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,12.6,0.0,1.7,1.0,238.7,238.7,238.1,10.4,9.9,9.1,859.9,-0.3,49.97,0.0,1.8,63.7,859.6,12.3,11.2,63.7,100.0,3312.0,3311.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38141744176949194,False
231805,2026-08-11T21:41:08.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.3,5.8,0.0,1.7,1.0,241.3,241.1,240.4,10.3,9.8,9.0,859.9,0.4,49.97,0.0,1.7,63.7,859.6,6.2,5.4,63.7,100.0,3316.0,3315.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37656680649386093,False
231836,2026-08-11T21:41:23.618644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.0,5.6,0.0,0.9,2.0,234.9,234.2,234.5,14.7,12.9,13.7,850.0,7.6,49.94,0.0,3.8,37.4,851.0,2.0,1.7,37.4,100.0,3277.0,3275.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.3826020919600247,False
231867,2026-08-11T21:41:39.629672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.0,14.7,0.0,1.7,2.0,237.8,237.7,237.2,10.4,10.0,9.2,859.9,1.2,49.95,0.0,5.4,63.7,858.9,15.9,9.9,63.7,100.0,3315.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38970039307693927,False
231898,2026-08-11T21:41:54.629455+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.8,2.2,17.3,0.0,0.9,1.0,230.6,229.9,230.6,20.7,18.3,17.9,848.5,18.9,49.88,0.0,7.5,37.4,850.7,1.6,1.7,37.4,100.0,3275.0,3274.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4063502321391234,False
231960,2026-08-11T21:42:25.629498+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,2.5,0.0,0.9,1.0,239.3,239.2,239.3,12.0,10.1,10.7,850.3,4.1,49.96,0.0,1.8,37.4,850.7,1.6,1.7,37.4,100.0,3277.0,3276.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.37353023700677773,False
231991,2026-08-11T21:42:41.629197+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.4,0.2,2.0,0.0,1.6,1.0,226.8,226.3,225.7,16.6,15.2,15.4,859.1,9.7,49.89,0.0,9.2,63.7,859.3,11.7,11.7,63.7,100.0,3317.0,3316.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4186380069324017,False
232022,2026-08-11T21:42:56.629420+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,0.9,0.0,0.9,2.0,240.1,240.2,240.3,13.2,11.3,12.0,850.1,6.7,49.95,0.0,2.5,37.4,850.0,7.6,8.0,37.4,100.0,3275.0,3273.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3788419771635375,False
232053,2026-08-11T21:43:12.629778+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,1.1,6.3,0.0,1.6,2.0,232.8,232.7,232.3,14.8,14.6,14.5,859.2,6.8,49.93,0.0,6.8,63.7,860.3,0.5,0.7,63.7,100.0,3317.0,3315.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3818522521988787,False
232115,2026-08-11T21:43:43.618579+00:00,external_ems_1,bess_1,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.1,0.4,1.9,21.3,0.0,1.6,1.0,230.0,230.0,229.9,36.6,37.0,37.0,858.4,21.8,49.89,0.0,22.8,63.7,860.3,0.5,0.7,63.7,100.0,3316.0,3315.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4512749683126383,False
232146,2026-08-11T21:43:58.630263+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,12.0,0.0,0.9,1.0,240.1,240.0,240.1,12.0,10.1,10.7,850.3,4.5,49.96,0.0,1.7,37.0,850.0,16.5,12.2,37.0,100.0,3272.0,3271.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3855600398324665,False
232177,2026-08-11T21:44:14.619411+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.2,7.1,0.0,1.6,1.0,239.6,239.7,239.0,10.4,9.9,9.1,859.8,0.0,49.97,0.0,1.8,63.7,859.6,7.1,6.2,63.7,100.0,3316.0,3315.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3747117095332938,False
232208,2026-08-11T21:44:29.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,1.4,9.7,0.0,0.9,1.0,229.1,228.5,229.1,18.1,16.0,16.6,849.6,11.0,49.9,0.0,10.4,37.0,851.0,1.3,1.7,37.0,100.0,3277.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.38667067126969634,False
232270,2026-08-11T21:45:00.629798+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,1.1,6.5,0.0,0.9,1.0,234.8,234.0,234.3,17.1,15.6,16.3,849.6,9.7,49.92,0.0,6.3,37.0,850.7,3.2,2.8,37.0,100.0,3270.0,3269.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3894506721834707,False
232301,2026-08-11T21:45:16.619167+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.0,2.8,0.0,1.6,1.0,238.4,238.4,237.9,10.4,9.9,9.1,859.9,1.3,49.97,0.0,1.8,63.7,859.9,4.1,2.9,63.7,100.0,3316.0,3315.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3756456876113391,False
232332,2026-08-11T21:45:31.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,2.8,4.4,0.0,0.9,1.0,228.7,229.0,228.9,20.4,19.5,20.9,848.2,6.3,49.88,0.0,22.2,37.0,851.0,1.9,1.7,37.0,100.0,3277.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.42344237504862203,False
232363,2026-08-11T21:45:47.618955+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.2,12.0,0.0,1.6,2.0,241.4,241.5,240.9,10.3,9.9,9.0,859.8,-0.3,49.97,0.0,1.8,63.7,858.6,11.7,10.8,63.7,100.0,3314.0,3312.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3850851434757812,False
232425,2026-08-11T21:46:18.618651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,1.7,0.0,1.6,2.0,239.9,240.0,239.4,10.3,9.9,9.1,859.8,-0.3,49.97,0.0,1.8,63.7,860.3,1.4,1.0,63.7,100.0,3316.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37295924470708386,False
232456,2026-08-11T21:46:33.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,5.1,0.0,0.9,1.0,239.8,239.7,239.8,12.0,10.1,10.7,850.2,4.3,49.96,0.0,1.7,37.0,850.0,9.4,7.7,37.0,100.0,3278.0,3277.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3746595044270564,False
232487,2026-08-11T21:46:49.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,0.2,3.6,0.0,1.6,2.0,228.4,228.0,227.5,16.0,15.5,15.6,859.1,7.8,49.9,0.0,12.5,63.7,859.3,11.4,10.3,63.7,100.0,3311.0,3309.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.41129820478885504,False
232518,2026-08-11T21:47:04.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.8,6.6,0.0,0.9,2.0,236.7,236.4,236.7,15.9,14.0,14.9,848.9,8.0,49.91,0.0,6.2,37.0,850.7,1.4,1.6,37.0,100.0,3277.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.38313936576078667,False
232580,2026-08-11T21:47:35.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,9.1,0.0,0.9,1.0,238.5,238.4,238.5,12.0,10.2,10.7,850.3,4.8,49.96,0.0,1.7,37.0,850.0,13.9,12.0,37.0,100.0,3276.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.37923438711633917,False
232611,2026-08-11T21:47:51.618885+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.6,2.9,19.4,0.0,1.6,2.0,232.4,232.2,232.1,32.9,33.4,32.8,857.4,20.3,49.89,0.0,4.4,63.7,860.3,0.9,0.8,63.7,100.0,3316.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4357236031148269,False
232642,2026-08-11T21:48:06.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,0.2,0.0,0.9,1.0,240.8,240.7,240.8,12.0,10.1,10.8,850.2,4.7,49.96,0.0,1.8,37.0,850.4,4.5,3.8,37.0,100.0,3275.0,3274.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3763925876333266,False
232673,2026-08-11T21:48:22.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,0.0,0.0,1.6,1.0,239.5,239.6,238.9,10.3,9.8,9.1,859.8,0.7,49.97,0.0,1.7,63.7,860.3,0.7,0.8,63.7,100.0,3316.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37288865215182243,False
232735,2026-08-11T21:48:53.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.6,0.5,0.0,0.0,1.6,1.0,238.8,238.6,238.3,12.5,12.2,11.9,859.4,3.5,49.96,0.0,3.3,63.7,859.9,3.5,3.0,63.7,100.0,3316.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3764560107562153,False
232797,2026-08-11T21:49:24.619123+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.2,7.1,0.0,1.6,2.0,239.0,238.7,238.2,10.4,9.9,9.1,859.8,0.0,49.97,0.0,1.8,63.7,859.6,7.1,6.6,63.7,100.0,3317.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37588588512620064,False
232828,2026-08-11T21:49:39.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,2.1,10.0,0.0,0.9,1.0,226.6,226.3,226.5,31.0,30.8,30.6,847.9,19.7,49.88,0.0,8.5,37.0,850.0,9.7,7.7,37.0,100.0,3275.0,3274.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.426348132614848,False
232890,2026-08-11T21:50:10.629653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.5,0.4,0.0,0.9,1.0,239.9,239.6,239.7,12.0,10.1,10.7,850.2,3.5,49.96,0.0,1.7,37.0,850.7,3.1,3.3,37.0,100.0,3275.0,3274.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.37446268994488274,False
232921,2026-08-11T21:50:26.629327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,0.5,0.0,1.6,1.0,237.9,237.9,237.3,10.4,9.9,9.2,859.8,0.5,49.97,0.0,1.8,63.7,860.3,1.0,0.7,63.7,100.0,3316.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37106020039448057,False
232952,2026-08-11T21:50:41.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,1.7,3.3,0.0,0.8,1.0,234.2,233.9,234.3,16.2,14.8,15.3,849.3,4.7,49.91,0.0,6.1,37.0,851.0,1.4,1.7,37.0,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37915848847678446,False
232983,2026-08-11T21:50:57.630463+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.4,0.5,4.3,0.0,1.6,1.0,234.7,233.8,233.6,13.3,13.1,12.9,859.8,3.7,49.97,0.0,5.5,63.7,859.3,8.0,6.6,63.7,100.0,3310.0,3309.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38662337482331166,False
233045,2026-08-11T21:51:28.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.6,18.6,0.0,1.6,2.0,228.9,229.1,228.6,23.9,23.7,22.1,859.3,19.7,49.89,0.0,10.3,63.3,859.9,1.1,0.8,63.3,100.0,3316.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.41142272671309277,False
233076,2026-08-11T21:51:43.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,5.1,0.0,0.9,1.0,238.1,238.0,238.2,12.1,10.2,10.7,850.3,2.9,49.96,0.0,1.7,37.0,850.0,8.0,7.9,37.0,100.0,3275.0,3274.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3740483191918816,False
233107,2026-08-11T21:51:59.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.1,1.3,18.5,0.0,1.6,1.0,229.4,229.3,229.1,38.5,39.6,39.1,858.3,23.8,49.88,0.0,4.6,63.3,859.6,5.3,5.2,63.3,100.0,3315.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4446044016383874,False
233138,2026-08-11T21:52:14.628911+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,3.6,0.0,0.8,1.0,241.7,241.6,241.7,12.1,10.2,10.8,850.3,4.4,49.95,0.0,1.7,37.0,850.0,8.0,7.5,37.0,100.0,3274.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37273520030439866,False
233200,2026-08-11T21:52:45.630114+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.1,6.4,0.0,0.8,1.0,238.2,237.7,237.9,12.0,10.1,10.7,850.3,3.2,49.96,0.0,1.7,37.0,850.4,9.6,9.7,37.0,100.0,3271.0,3270.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3825653610964888,False
233231,2026-08-11T21:53:01.618979+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.8,6.4,0.0,1.6,1.0,234.8,234.4,234.0,15.3,15.5,15.4,859.1,7.8,49.92,0.0,6.7,63.3,859.9,1.4,0.7,63.3,100.0,3316.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38396896665876407,False
233262,2026-08-11T21:53:16.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,2.8,0.0,0.8,1.0,239.7,239.7,239.8,12.0,10.2,10.7,850.3,4.4,49.96,0.0,1.7,37.0,850.7,1.6,1.7,37.0,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37267109965612555,False
233355,2026-08-11T21:54:03.628726+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.1,5.8,0.0,1.7,2.0,241.2,241.4,240.7,10.3,9.9,9.0,859.7,-0.2,49.97,0.0,1.8,63.3,859.6,5.6,5.5,63.3,100.0,3315.0,3313.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3815248603946698,False
233386,2026-08-11T21:54:18.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.3,6.5,0.0,0.8,1.0,232.9,232.6,233.0,15.9,14.1,14.8,849.7,8.1,49.93,0.0,4.9,37.0,851.0,1.6,1.6,37.0,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37753982823463733,False
233417,2026-08-11T21:54:34.629461+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.5,4.0,0.0,1.7,2.0,231.5,231.1,230.8,15.2,15.1,15.0,859.1,7.2,49.97,0.0,7.8,63.3,859.6,11.2,8.5,63.3,100.0,3309.0,3307.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3992154925116524,False
233448,2026-08-11T21:54:49.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.0,0.7,19.3,0.0,0.8,2.0,229.4,228.7,229.2,23.2,21.8,20.2,850.0,21.0,49.88,0.0,16.8,37.0,850.7,1.7,1.7,37.0,100.0,3276.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.40475842289698716,False
233510,2026-08-11T21:55:20.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,2.0,0.0,0.8,2.0,239.5,239.3,239.5,12.0,10.1,10.7,850.3,4.6,49.96,0.0,1.8,37.0,850.4,6.6,6.4,37.0,100.0,3277.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3733609420045876,False
233541,2026-08-11T21:55:36.628725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.7,1.3,0.0,1.6,2.0,228.9,228.5,228.3,19.8,19.9,20.0,858.6,8.2,49.91,0.0,13.5,63.3,859.3,9.5,10.2,63.3,100.0,3310.0,3308.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.4168805398642436,False
233572,2026-08-11T21:55:51.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.2,5.7,0.0,0.8,2.0,238.2,237.7,238.0,13.8,11.8,12.7,849.9,6.9,49.95,0.0,3.4,37.0,849.7,12.6,15.1,37.0,100.0,3280.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.38551245973694404,False
233603,2026-08-11T21:56:07.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.6,1.3,0.0,1.6,2.0,232.3,231.7,231.4,15.9,15.7,15.8,859.0,6.9,49.93,0.0,6.5,63.3,859.6,5.6,4.7,63.3,100.0,3313.0,3311.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.39395094070238545,False
233665,2026-08-11T21:56:38.629561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,1.2,6.0,0.0,1.6,2.0,228.5,228.0,227.6,16.1,14.7,14.9,859.1,7.1,49.89,0.0,20.3,63.3,860.3,1.1,0.7,63.3,100.0,3316.0,3314.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.4087528515893649,False
233696,2026-08-11T21:56:53.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,8.2,0.0,0.8,2.0,240.4,240.4,240.5,12.0,10.1,10.7,850.3,3.8,49.96,0.0,1.8,36.6,850.0,12.0,8.0,36.6,100.0,3273.0,3271.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3795628182290688,False
233727,2026-08-11T21:57:09.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.6,1.4,0.0,1.6,1.0,239.7,239.8,239.1,10.4,9.9,9.1,859.7,-0.2,49.97,0.0,1.7,63.3,860.3,1.2,0.8,63.3,100.0,3315.0,3314.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.37433564062127817,False
233758,2026-08-11T21:57:24.629191+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.4,2.1,0.0,0.8,1.0,239.7,239.8,239.9,12.0,10.2,10.7,850.3,3.4,49.96,0.0,4.0,36.6,850.7,1.3,1.6,36.6,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37294798175745425,False
233851,2026-08-11T21:58:11.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.0,6.0,0.0,1.6,2.0,240.9,241.2,240.5,10.6,10.1,9.5,859.6,0.1,49.97,0.0,1.7,63.3,859.6,6.1,5.0,63.3,100.0,3313.0,3311.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.38086472152962947,False
