id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
233882,2026-08-11T21:58:26.629549+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.0,7.5,0.0,0.8,1.0,233.6,233.1,233.3,15.6,13.8,14.5,849.7,9.1,49.93,0.0,3.7,36.6,850.7,1.6,1.7,36.6,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37894824297672813,False
233913,2026-08-11T21:58:42.619023+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.8,12.6,0.0,1.6,2.0,238.1,237.8,237.3,10.4,9.9,9.1,859.7,1.3,49.97,0.0,1.7,63.3,858.9,13.9,13.7,63.3,100.0,3312.0,3310.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.38320260703166953,False
233975,2026-08-11T21:59:13.628937+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.3,0.9,0.0,1.6,1.0,236.2,235.7,235.5,10.4,9.9,9.1,859.6,0.0,49.97,0.0,3.7,63.3,859.9,0.9,0.6,63.3,100.0,3315.0,3314.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3774867862716733,False
234006,2026-08-11T21:59:28.628771+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,4.3,0.0,0.8,1.0,238.9,238.8,238.9,12.0,10.2,10.7,850.3,4.5,49.96,0.0,1.8,36.6,850.0,8.8,7.8,36.6,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3721429059935637,False
234037,2026-08-11T21:59:44.630290+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.6,1.2,1.5,0.0,1.6,2.0,226.9,226.4,225.9,16.5,14.9,15.3,858.1,6.2,49.89,0.0,4.5,63.3,859.3,7.7,7.0,63.3,100.0,3316.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.40948625440050673,False
234068,2026-08-11T21:59:59.628768+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.1,0.8,0.0,0.8,2.0,238.8,238.2,238.5,14.3,12.4,13.2,849.9,7.2,49.95,0.0,2.0,36.6,850.0,8.0,7.2,36.6,100.0,3275.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37932897855558734,False
234130,2026-08-11T22:00:30.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.6,8.4,0.0,0.8,1.0,238.2,237.8,237.9,12.0,10.1,10.7,850.3,3.0,49.96,0.0,1.7,36.6,849.7,11.4,11.2,36.6,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37720810938801796,False
234161,2026-08-11T22:00:46.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.6,1.8,0.1,0.0,1.6,2.0,227.2,226.7,226.3,16.5,14.9,15.4,857.8,5.3,49.89,0.0,14.1,63.3,859.6,5.4,4.0,63.3,100.0,3313.0,3311.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.41723006619590264,False
234192,2026-08-11T22:01:01.629087+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,2.0,0.0,0.8,2.0,241.2,241.1,241.2,12.0,10.1,10.7,850.1,4.7,49.96,0.0,1.7,36.6,850.4,6.7,6.8,36.6,100.0,3274.0,3272.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37518354427179995,False
234223,2026-08-11T22:01:17.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.3,1.0,0.0,1.6,2.0,240.3,240.3,239.7,10.3,9.9,9.2,859.6,-0.2,49.97,0.0,1.8,63.3,859.9,0.8,0.7,63.3,100.0,3316.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3777555662039794,False
234285,2026-08-11T22:01:48.619116+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,1.2,7.3,0.0,1.6,2.0,234.0,233.5,233.4,17.2,17.7,18.1,858.7,8.0,49.91,0.0,6.1,63.3,859.9,0.7,0.7,63.3,100.0,3316.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3911933414156243,False
234316,2026-08-11T22:02:03.629770+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.0,1.8,0.0,0.8,1.0,235.0,234.5,234.9,14.7,12.8,13.7,850.0,6.4,49.96,0.0,4.2,36.6,850.0,8.2,7.3,36.6,100.0,3273.0,3272.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.38800555964441624,False
234378,2026-08-11T22:02:34.618979+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,2.5,2.9,0.0,0.8,1.0,228.4,228.3,228.7,17.8,16.3,16.9,848.5,4.8,49.88,0.0,9.7,36.6,851.0,1.9,1.7,36.6,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.40194012520885275,False
234440,2026-08-11T22:03:05.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.4,0.4,0.0,0.8,1.0,235.8,235.1,235.5,14.1,12.2,13.1,850.0,6.4,49.92,0.0,3.3,36.6,850.4,6.8,5.9,36.6,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3807673094801817,False
234471,2026-08-11T22:03:21.629947+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.3,3.6,0.0,1.6,2.0,234.7,234.6,234.2,13.1,12.7,12.3,859.0,4.2,49.97,0.0,5.3,63.3,859.3,7.8,6.5,63.3,100.0,3315.0,3313.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3857088166969943,False
234502,2026-08-11T22:03:36.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,1.0,5.4,0.0,0.9,2.0,232.6,232.1,233.0,17.3,15.5,16.1,849.7,7.0,49.89,0.0,2.6,36.6,850.7,1.6,1.7,36.6,100.0,3277.0,3275.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.38483674717268457,False
234533,2026-08-11T22:03:52.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,1.3,13.0,0.0,1.6,2.0,240.4,240.2,239.6,10.3,9.8,9.1,859.6,-0.4,49.97,0.0,1.8,63.3,858.3,12.6,16.2,63.3,100.0,3313.0,3311.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.39091350220130644,False
234595,2026-08-11T22:04:23.618852+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.7,1.1,0.0,1.6,2.0,239.6,239.7,239.0,10.3,9.9,9.1,859.6,-0.1,49.97,0.0,1.7,63.3,860.3,1.0,0.7,63.3,100.0,3316.0,3314.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3757579859874984,False
234626,2026-08-11T22:04:38.618945+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,0.3,5.2,0.0,0.9,2.0,240.0,238.6,238.8,12.0,10.1,10.7,850.3,4.5,49.96,0.0,1.7,36.6,850.0,9.7,10.1,36.6,100.0,3275.0,3273.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.37938189406013834,False
234657,2026-08-11T22:04:54.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.1,8.3,0.0,1.6,2.0,227.5,227.5,227.0,18.5,17.6,16.9,859.2,15.2,49.9,0.0,17.8,63.3,859.3,6.9,6.8,63.3,100.0,3315.0,3313.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4222910915154004,False
234688,2026-08-11T22:05:09.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,1.0,6.3,0.0,0.9,1.0,236.7,235.9,236.4,15.1,13.6,14.0,849.7,8.4,49.94,0.0,4.6,36.6,850.7,2.1,1.9,36.6,100.0,3277.0,3276.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3791283827234447,False
234750,2026-08-11T22:05:40.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.6,8.6,0.0,0.9,1.0,238.0,237.5,238.1,11.9,11.0,10.9,850.3,4.8,49.96,0.0,2.1,36.6,849.7,13.4,16.6,36.6,100.0,3274.0,3273.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3816456087683523,False
234781,2026-08-11T22:05:56.629717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.7,1.6,3.1,0.0,1.6,2.0,228.5,227.5,227.6,16.5,14.8,15.2,858.3,4.9,49.89,0.0,12.1,63.0,859.9,1.8,1.5,63.0,100.0,3315.0,3313.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.404078328371741,False
234812,2026-08-11T22:06:11.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.3,3.3,0.0,0.9,1.0,240.9,240.1,240.9,12.0,12.7,10.9,850.1,6.3,49.96,0.0,2.3,36.6,850.4,3.0,3.8,36.6,100.0,3274.0,3273.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3770361415242602,False
234843,2026-08-11T22:06:27.629072+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.8,0.5,1.2,0.0,1.6,2.0,239.4,238.5,238.8,10.7,10.9,9.1,859.4,0.1,49.97,0.0,2.3,63.0,859.9,1.3,1.5,63.0,100.0,3315.0,3313.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37856981859058786,False
234905,2026-08-11T22:06:58.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.6,0.4,0.3,0.0,1.6,2.0,239.9,238.9,239.2,11.3,11.6,10.0,859.2,1.1,49.94,0.0,4.1,63.0,859.6,1.4,1.5,63.0,100.0,3314.0,3312.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38199716821811663,False
234936,2026-08-11T22:07:13.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,1.0,4.7,0.0,0.9,2.0,232.5,231.2,232.3,17.1,17.7,15.9,849.7,6.8,49.92,0.0,7.8,36.6,850.7,2.1,2.3,36.6,100.0,3277.0,3275.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3874400061047656,False
234967,2026-08-11T22:07:29.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.5,14.0,0.0,1.6,2.0,238.3,237.5,237.8,10.6,10.9,9.2,859.4,0.1,49.97,0.0,2.4,63.0,858.9,14.1,11.6,63.0,100.0,3311.0,3309.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38848673327252237,False
234998,2026-08-11T22:07:44.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.4,0.7,6.1,0.0,0.9,2.0,229.2,227.7,229.2,18.9,16.5,17.0,849.7,12.3,49.87,0.0,5.5,36.6,850.4,6.2,6.0,36.6,100.0,3274.0,3272.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.39471652687053144,False
235060,2026-08-11T22:08:15.629436+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.6,3.2,0.0,0.9,1.0,239.7,238.9,239.7,11.9,12.0,11.0,850.1,5.6,49.96,0.0,2.2,36.3,850.7,2.4,2.1,36.3,100.0,3277.0,3276.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.37471654589169817,False
235091,2026-08-11T22:08:31.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.5,0.8,0.0,1.5,3.0,237.8,237.1,237.2,10.5,10.6,9.1,859.1,0.6,49.97,0.0,2.2,63.0,859.6,1.4,1.2,63.0,100.0,3306.0,3303.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3901007201581685,False
235122,2026-08-11T22:08:46.628689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.8,1.1,6.4,0.0,0.9,1.0,236.4,235.5,236.4,14.9,14.5,14.1,849.6,8.5,49.91,0.0,5.1,36.3,850.7,2.1,2.1,36.3,100.0,3277.0,3276.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3794729852767521,False
235153,2026-08-11T22:09:02.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.4,6.6,0.0,1.5,2.0,239.8,239.2,239.1,10.5,10.6,9.1,859.3,0.3,49.97,0.0,6.7,63.0,858.9,6.9,7.0,63.0,100.0,3313.0,3311.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3876260100347244,False
235215,2026-08-11T22:09:33.629709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.4,1.6,19.8,0.0,1.5,2.0,229.3,228.7,229.1,34.6,37.3,33.9,858.0,20.7,49.89,0.0,9.8,63.0,859.6,0.9,1.4,63.0,100.0,3315.0,3313.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4425592262854745,False
235246,2026-08-11T22:09:48.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,1.1,1.2,5.1,0.0,0.9,2.0,240.8,240.2,238.1,12.0,11.5,10.9,850.2,5.3,49.96,0.0,2.2,36.3,849.0,10.4,14.8,36.3,100.0,3275.0,3273.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.39596937676347305,False
235277,2026-08-11T22:10:04.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,0.3,0.1,0.0,1.5,2.0,238.8,238.3,238.4,11.8,11.9,10.9,859.3,1.6,49.93,0.0,2.1,63.0,859.6,1.7,1.3,63.0,100.0,3314.0,3312.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.38574808688681994,False
235308,2026-08-11T22:10:19.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.6,3.6,0.0,0.9,1.0,241.9,241.0,241.6,11.9,11.4,10.9,850.1,5.6,49.96,0.0,2.3,36.3,850.7,2.0,2.2,36.3,100.0,3276.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37770745193738,False
235370,2026-08-11T22:10:50.618772+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.5,7.0,0.0,0.9,1.0,237.6,236.9,237.6,13.8,13.7,12.7,850.2,5.1,49.96,0.0,7.2,36.3,849.7,12.1,11.0,36.3,100.0,3272.0,3271.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.387630843084008,False
235432,2026-08-11T22:11:21.628739+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.6,2.9,0.0,0.9,2.0,239.9,238.9,239.6,12.0,11.4,10.9,850.1,5.4,49.95,0.0,4.6,36.3,850.7,2.5,2.1,36.3,100.0,3276.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.378390588886297,False
235463,2026-08-11T22:11:37.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.0,7.9,0.0,1.6,2.0,238.5,237.9,237.9,10.5,10.5,9.1,859.3,1.6,49.97,0.0,2.2,63.0,858.3,9.5,14.0,63.0,100.0,3307.0,3305.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38603725750002843,False
235525,2026-08-11T22:12:08.629864+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.4,1.2,0.0,1.6,3.0,240.9,240.2,240.3,10.5,10.6,9.1,859.2,0.4,49.97,0.0,2.2,63.0,859.6,1.6,1.4,63.0,100.0,3313.0,3310.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38247236902893533,False
235556,2026-08-11T22:12:23.618651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.8,1.0,6.7,0.0,0.9,2.0,234.1,232.8,233.7,15.6,15.6,14.8,849.7,9.3,49.93,0.0,4.0,36.3,850.7,2.6,1.9,36.3,100.0,3277.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.38367619421290666,False
235587,2026-08-11T22:12:39.619414+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,1.3,11.4,0.0,1.6,3.0,238.0,237.4,237.5,10.6,10.6,9.1,859.2,1.0,49.97,0.0,2.2,63.0,857.9,12.4,11.5,63.0,100.0,3309.0,3306.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.39160673670623786,False
235618,2026-08-11T22:12:54.618621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.2,1.0,12.6,0.0,0.9,1.0,230.9,230.0,231.2,18.8,16.6,16.8,849.7,14.6,49.89,0.0,15.8,36.3,850.7,2.0,2.2,36.3,100.0,3276.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3985814649741299,False
235680,2026-08-11T22:13:25.618627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.2,3.8,0.0,0.9,2.0,238.8,238.5,238.8,12.0,10.4,10.9,850.2,4.2,49.96,0.0,2.0,36.3,850.0,8.0,8.1,36.3,100.0,3276.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37519819827620693,False
235711,2026-08-11T22:13:41.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.1,1.6,12.0,0.0,1.6,3.0,227.0,226.8,226.6,18.3,18.2,18.3,857.7,16.6,49.92,0.0,14.9,63.0,859.3,4.6,4.7,63.0,100.0,3312.0,3309.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.42912200379576876,False
235742,2026-08-11T22:13:56.619263+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.1,7.3,0.0,0.9,1.0,238.5,238.2,238.5,14.0,12.2,13.0,849.9,6.7,49.95,0.0,1.8,36.3,850.0,14.0,12.4,36.3,100.0,3272.0,3271.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3868426626506131,False
235773,2026-08-11T22:14:12.618742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.4,0.9,4.8,0.0,1.6,2.0,233.2,232.7,232.3,14.2,14.0,13.8,858.7,5.7,49.93,0.0,6.0,63.0,859.6,0.9,0.7,63.0,100.0,3315.0,3313.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38719946028708047,False
235835,2026-08-11T22:14:43.618580+00:00,external_ems_1,bess_1,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,1.0,2.7,0.8,21.4,0.0,1.6,3.0,229.6,230.1,229.1,24.2,23.7,21.5,858.8,21.9,49.9,0.0,9.2,63.0,859.6,0.5,0.8,63.0,100.0,3315.0,3312.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.42476888628821086,False
235866,2026-08-11T22:14:58.629631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.2,12.9,0.0,0.9,1.0,239.7,239.7,239.9,12.0,10.2,10.8,850.2,4.2,49.95,0.0,4.3,36.3,849.0,17.1,13.4,36.3,100.0,3273.0,3272.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3866797672342393,False
235897,2026-08-11T22:15:14.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.0,5.5,0.0,1.6,3.0,239.5,239.5,238.8,10.4,9.9,9.1,859.3,-0.6,49.97,0.0,1.8,63.0,859.3,4.9,4.2,63.0,100.0,3315.0,3312.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38536655778022694,False
235990,2026-08-11T22:16:00.618568+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.6,2.7,0.7,22.2,0.0,0.9,1.0,227.3,226.7,226.9,27.1,26.5,24.4,850.0,23.6,49.88,0.0,20.7,36.3,850.7,1.4,1.8,36.3,100.0,3276.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4194341497861697,False
236021,2026-08-11T22:16:16.628787+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.1,6.1,0.0,1.6,2.0,241.7,241.6,240.9,10.3,9.9,9.1,859.2,0.1,49.97,0.0,1.8,63.0,859.3,6.2,5.1,63.0,100.0,3314.0,3312.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.38021867848043983,False
236052,2026-08-11T22:16:31.628724+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.5,3.2,0.0,0.9,1.0,239.7,239.6,239.7,12.2,10.1,10.8,850.2,4.3,49.96,0.0,1.7,36.3,850.7,1.1,1.7,36.3,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3726649568289367,False
236083,2026-08-11T22:16:47.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.6,0.6,11.8,0.0,1.7,2.0,236.0,236.2,236.0,13.8,13.4,13.2,858.9,4.4,49.97,0.0,3.4,63.0,858.3,16.2,14.8,63.0,100.0,3306.0,3304.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.40089826916452126,False
236145,2026-08-11T22:17:18.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.9,4.8,0.0,1.7,3.0,232.9,232.6,232.3,14.2,14.0,14.1,858.7,5.6,49.96,0.0,5.1,63.0,859.6,0.8,0.7,63.0,100.0,3314.0,3311.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3929749686631865,False
236176,2026-08-11T22:17:33.619444+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.3,9.9,0.0,0.9,1.0,238.4,238.5,238.5,12.1,10.1,10.8,850.3,4.2,49.96,0.0,1.7,36.3,849.0,14.1,16.6,36.3,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3884875159608669,False
236207,2026-08-11T22:17:49.629329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,1.7,1.5,0.0,1.7,3.0,227.6,227.5,226.9,16.6,15.1,15.5,857.6,6.5,49.89,0.0,4.9,63.0,859.3,5.0,4.1,63.0,100.0,3311.0,3308.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4140735446481307,False
236238,2026-08-11T22:18:04.628991+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,1.9,0.0,0.9,1.0,241.8,241.6,241.6,12.0,10.1,10.7,850.2,4.6,49.96,0.0,1.8,36.3,850.4,6.5,6.5,36.3,100.0,3274.0,3273.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3758046837393022,False
236300,2026-08-11T22:18:35.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,0.1,4.7,0.0,0.9,1.0,237.6,237.6,237.7,15.4,13.7,14.2,849.9,5.9,49.96,0.0,5.1,36.3,850.0,10.6,10.9,36.3,100.0,3272.0,3271.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3873924969812297,False
236331,2026-08-11T22:18:51.618958+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,1.0,10.7,0.0,1.6,3.0,233.5,233.6,232.8,16.3,16.0,15.6,858.6,11.8,49.91,0.0,4.9,63.0,859.6,1.1,0.8,63.0,100.0,3315.0,3312.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39211363164432605,False
236362,2026-08-11T22:19:06.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.5,2.9,0.0,0.9,1.0,233.0,232.6,233.0,12.0,10.1,10.7,850.2,4.8,49.95,0.0,6.2,36.3,850.7,1.9,1.7,36.3,100.0,3275.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3836220645304903,False
236393,2026-08-11T22:19:22.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,6.9,0.0,1.6,3.0,238.9,238.9,238.3,10.4,9.9,9.2,859.2,0.0,49.97,0.0,1.7,62.6,858.9,6.9,5.8,62.6,100.0,3315.0,3312.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3781935492898424,False
236486,2026-08-11T22:20:08.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.2,2.3,0.4,0.9,2.0,238.8,238.9,239.0,12.7,10.6,11.3,850.2,5.3,49.93,0.0,1.8,35.9,850.4,7.6,6.2,36.3,100.0,3274.0,3272.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4501011206744285,False
236517,2026-08-11T22:20:24.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,4.3,0.0,1.6,3.0,238.3,238.4,237.8,10.4,9.9,9.2,859.2,0.8,49.97,0.0,1.8,62.6,859.3,5.1,4.3,62.6,100.0,3311.0,3308.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3793018316219646,False
236548,2026-08-11T22:20:39.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,2.2,1.4,0.0,0.9,2.0,232.8,232.5,232.7,17.8,16.3,16.7,848.5,3.1,49.89,0.0,13.1,35.9,850.7,1.7,1.7,35.9,100.0,3278.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.40421985241334957,False
236610,2026-08-11T22:21:10.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.7,5.4,0.0,0.9,1.0,236.7,236.3,236.6,15.1,13.2,14.1,849.0,7.4,49.92,0.0,5.4,35.9,850.7,2.0,1.6,35.9,100.0,3276.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3807820103362413,False
236641,2026-08-11T22:21:26.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,1.2,5.5,0.0,1.6,3.0,232.1,231.6,231.3,15.7,15.8,15.7,858.4,6.6,49.93,0.0,7.2,62.6,859.6,1.1,0.8,62.6,100.0,3315.0,3312.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3921801463858179,False
236672,2026-08-11T22:21:41.619187+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.9,9.7,0.0,0.9,1.0,238.5,238.4,238.5,12.0,10.1,10.7,850.3,3.4,49.96,0.0,1.7,35.9,849.4,13.1,13.8,35.9,100.0,3273.0,3272.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37959580223820427,False
236703,2026-08-11T22:21:57.618730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.6,3.0,11.1,0.0,1.6,3.0,228.4,227.5,227.8,28.3,29.9,30.9,856.6,12.3,49.89,0.0,7.8,62.6,859.6,1.2,0.7,62.6,100.0,3314.0,3311.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4465227111150841,False
236765,2026-08-11T22:22:28.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,1.0,5.2,0.0,1.6,3.0,234.5,234.1,233.8,14.0,13.7,13.5,858.6,6.2,49.95,0.0,4.3,62.6,859.6,1.0,0.8,62.6,100.0,3314.0,3311.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.38519477214582415,False
236796,2026-08-11T22:22:43.629730+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.3,6.7,0.0,0.9,2.0,229.8,229.3,229.6,16.4,14.7,15.3,850.0,5.8,49.93,0.0,6.9,35.9,849.7,12.5,12.0,35.9,100.0,3270.0,3268.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4052465746729464,False
236827,2026-08-11T22:22:59.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.3,1.0,10.1,0.0,1.6,3.0,230.6,230.6,229.6,15.9,14.9,14.6,858.3,11.0,49.89,0.0,18.0,62.6,859.3,0.9,0.7,62.6,100.0,3314.0,3311.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4120715306028538,False
236858,2026-08-11T22:23:14.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.0,5.8,0.0,0.9,1.0,240.3,240.4,240.4,12.0,10.1,10.7,849.7,8.3,49.96,0.0,1.7,35.9,850.7,2.5,1.7,35.9,100.0,3276.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37978287713307785,False
236920,2026-08-11T22:23:45.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.1,6.9,0.0,0.9,1.0,226.5,226.3,226.7,22.1,21.1,21.5,848.9,14.2,49.92,0.0,8.0,35.9,850.0,7.3,8.0,35.9,100.0,3274.0,3273.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.39981488377568813,False
236951,2026-08-11T22:24:01.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.9,0.1,5.2,0.0,1.7,3.0,240.1,239.9,239.3,11.6,11.1,10.7,858.8,1.6,49.96,0.0,2.0,62.6,858.9,6.8,5.3,62.6,100.0,3313.0,3310.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38392176686655005,False
237013,2026-08-11T22:24:32.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,1.5,8.1,0.0,1.7,3.0,238.2,237.8,237.3,10.4,9.9,9.2,859.1,0.1,49.97,0.0,1.8,62.6,857.6,8.2,12.7,62.6,100.0,3312.0,3309.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3935754875682679,False
237075,2026-08-11T22:25:03.628829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.3,0.5,0.0,1.7,4.0,240.3,240.4,239.7,10.4,9.8,9.1,859.0,0.5,49.97,0.0,1.7,62.6,859.3,1.0,0.6,62.6,100.0,3313.0,3309.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3836184113948594,False
237106,2026-08-11T22:25:18.629528+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.5,3.1,0.0,0.8,1.0,239.4,239.3,239.5,12.0,10.2,10.7,850.2,4.2,49.96,0.0,1.7,35.9,850.7,1.1,1.8,35.9,100.0,3277.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3735171484262791,False
237137,2026-08-11T22:25:34.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,1.6,9.8,0.0,1.7,3.0,227.5,227.4,226.9,20.5,20.2,19.8,858.0,10.8,49.9,0.0,10.0,62.6,859.6,1.0,0.7,62.6,100.0,3314.0,3311.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4129949880661676,False
237168,2026-08-11T22:25:49.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,1.3,0.0,0.8,2.0,234.4,234.3,234.4,16.5,14.6,15.5,849.5,9.0,49.93,0.0,5.4,35.9,850.0,10.3,8.8,35.9,100.0,3273.0,3271.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3896743734926073,False
237230,2026-08-11T22:26:20.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.1,2.8,0.0,0.9,1.0,238.2,238.2,238.2,12.0,10.2,10.8,850.3,4.8,49.96,0.0,1.8,35.9,850.4,7.6,6.4,35.9,100.0,3276.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3744022452566824,False
237261,2026-08-11T22:26:36.618603+00:00,external_ems_1,bess_1,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.8,2.4,0.8,21.6,0.0,1.7,4.0,229.0,229.5,228.7,27.4,27.3,25.0,858.5,22.7,49.89,0.0,4.9,62.6,859.3,1.1,0.9,62.6,100.0,3314.0,3310.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4317658485704348,False
237292,2026-08-11T22:26:51.618850+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.6,5.7,0.0,0.9,2.0,237.9,237.8,238.0,12.0,10.1,10.7,850.3,4.7,49.96,0.0,1.8,35.9,849.7,10.4,14.4,35.9,100.0,3269.0,3267.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.39184652323961455,False
237323,2026-08-11T22:27:07.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,2.7,9.6,0.0,1.7,3.0,228.5,227.7,227.6,24.6,25.1,26.3,856.6,10.6,49.89,0.0,5.1,62.6,859.3,1.0,0.8,62.6,100.0,3313.0,3310.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.42984621231424197,False
237385,2026-08-11T22:27:38.618698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.0,3.4,0.0,1.7,3.0,239.9,240.0,239.4,10.3,9.8,9.1,858.9,0.1,49.97,0.0,1.7,62.6,858.9,3.5,4.8,62.6,100.0,3313.0,3310.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3825871294098081,False
237416,2026-08-11T22:27:53.629773+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.8,9.2,0.0,0.8,1.0,227.0,226.6,227.1,21.3,19.9,19.6,849.6,14.4,49.89,0.0,17.9,35.9,850.4,5.2,4.8,35.9,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.40605955998899007,False
237447,2026-08-11T22:28:09.619627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,0.6,1.1,0.0,1.7,3.0,235.7,235.2,234.9,14.2,14.0,13.9,858.3,5.4,49.94,0.0,4.5,62.6,858.9,6.5,5.6,62.6,100.0,3313.0,3310.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.39184926057823344,False
237478,2026-08-11T22:28:24.619547+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.4,5.8,0.0,0.8,2.0,234.0,233.4,233.7,15.3,13.4,14.2,849.6,7.7,49.92,0.0,5.8,35.9,851.0,1.9,1.7,35.9,100.0,3277.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.380529359458086,False
237540,2026-08-11T22:28:55.618996+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.2,19.7,0.0,0.8,1.0,227.7,227.6,227.8,32.9,32.4,31.9,849.5,23.5,49.88,0.0,2.0,35.9,850.7,3.8,4.1,35.9,100.0,3274.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4288666440442711,False
237571,2026-08-11T22:29:11.619166+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,1.3,0.0,1.7,4.0,240.2,240.3,239.7,10.3,9.9,9.1,858.9,-0.2,49.97,0.0,1.8,62.6,859.3,1.1,0.8,62.6,100.0,3313.0,3309.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38347564902745557,False
237602,2026-08-11T22:29:26.629165+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,2.9,0.0,0.8,1.0,239.4,239.4,239.5,12.0,10.2,10.7,850.3,4.5,49.96,0.0,1.7,35.9,850.7,1.6,1.7,35.9,100.0,3277.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3746424871842875,False
237633,2026-08-11T22:29:42.629707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,0.5,1.8,0.0,1.7,4.0,229.7,229.4,229.2,16.4,16.4,16.5,858.1,7.1,49.91,0.0,12.0,62.6,858.6,5.3,4.6,62.6,100.0,3307.0,3304.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.41473584960223525,False
237695,2026-08-11T22:30:13.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.2,5.9,0.0,1.7,4.0,231.9,231.4,231.1,15.7,15.8,15.6,858.1,6.6,49.93,0.0,7.3,62.6,859.3,0.7,0.8,62.6,100.0,3313.0,3309.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.39972551230137493,False
237726,2026-08-11T22:30:28.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.2,9.7,0.0,0.8,1.0,239.3,239.0,239.1,12.0,10.2,10.8,850.2,4.0,49.96,0.0,1.7,35.9,850.0,13.7,13.2,35.9,100.0,3273.0,3272.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3814123531748614,False
237757,2026-08-11T22:30:44.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,2.3,0.5,17.0,0.0,1.7,4.0,229.8,230.3,229.2,21.3,20.5,19.0,858.4,19.6,49.89,0.0,18.1,62.6,858.9,2.6,2.6,62.6,100.0,3314.0,3310.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.432708242423501,False
237788,2026-08-11T22:30:59.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.5,4.8,0.0,0.8,1.0,240.2,240.4,240.5,13.2,11.1,12.0,850.2,6.7,49.94,0.0,1.7,35.9,849.7,11.5,12.6,35.9,100.0,3277.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.38219184962218816,False
237850,2026-08-11T22:31:30.629219+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,5.7,0.0,0.8,1.0,238.1,238.0,238.1,12.0,10.1,10.7,850.3,3.2,49.96,0.0,1.8,35.9,850.0,8.9,7.1,35.9,100.0,3274.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37512313145753784,False
237881,2026-08-11T22:31:46.629765+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.9,13.7,0.0,1.7,4.0,231.0,231.1,230.2,17.3,16.2,15.8,858.4,15.0,49.91,0.0,17.2,62.6,859.3,1.3,0.9,62.6,100.0,3314.0,3310.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4191643503668834,False
237912,2026-08-11T22:32:01.629856+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.2,8.1,0.0,0.8,1.0,239.9,239.9,239.9,12.0,10.1,10.8,850.2,4.9,49.96,0.0,1.7,35.9,850.0,13.0,10.4,35.9,100.0,3273.0,3272.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3805306465277116,False
237943,2026-08-11T22:32:17.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.5,0.6,0.0,1.7,4.0,239.1,239.2,238.5,10.4,9.8,9.1,858.8,0.3,49.97,0.0,1.7,62.6,859.3,0.9,0.6,62.6,100.0,3314.0,3310.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3831847836466786,False
238005,2026-08-11T22:32:48.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,0.1,6.4,0.0,1.7,4.0,238.2,237.9,237.5,12.3,12.0,11.6,858.4,3.0,49.96,0.0,1.8,62.6,858.3,9.4,7.5,62.6,100.0,3310.0,3306.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3916633481288926,False
238067,2026-08-11T22:33:19.628749+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.4,7.4,0.0,1.7,4.0,241.1,240.9,240.3,10.3,9.9,9.1,858.7,-0.1,49.97,0.0,1.7,62.6,858.3,7.3,7.5,62.6,100.0,3310.0,3306.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3887811147241573,False
238098,2026-08-11T22:33:34.618888+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.0,5.4,0.0,0.8,2.0,237.6,237.5,237.7,13.5,11.6,12.4,850.0,6.8,49.95,0.0,1.8,35.5,851.0,1.4,1.8,35.5,100.0,3277.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37846976357859907,False
238160,2026-08-11T22:34:05.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.2,16.9,0.0,0.8,1.0,230.4,230.0,230.3,24.9,24.6,25.0,849.5,18.7,49.91,0.0,10.5,35.5,850.7,1.8,1.7,35.5,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.40151392511907025,False
238191,2026-08-11T22:34:21.619372+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.7,5.3,0.0,1.7,4.0,234.2,233.9,233.6,14.4,14.3,14.0,858.2,6.3,49.93,0.0,6.4,62.2,858.9,1.0,0.7,62.2,100.0,3313.0,3309.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.39420865989779214,False
238222,2026-08-11T22:34:36.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,6.0,0.0,0.8,1.0,238.8,238.5,238.6,12.0,10.1,10.7,850.3,3.2,49.96,0.0,1.8,35.5,850.0,9.2,8.9,35.5,100.0,3273.0,3272.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3759837189565686,False
238253,2026-08-11T22:34:52.628677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.3,2.5,4.2,0.0,1.7,4.0,227.7,226.8,226.8,26.2,27.5,28.5,856.1,8.4,49.89,0.0,4.9,62.2,858.6,4.2,3.7,62.2,100.0,3313.0,3309.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4418114781204816,False
238315,2026-08-11T22:35:23.629691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.3,1.0,0.0,1.7,4.0,239.8,239.8,239.2,10.9,10.5,10.0,858.6,0.3,49.97,0.0,1.8,62.2,858.9,1.3,0.9,62.2,100.0,3313.0,3309.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3854523318208266,False
238346,2026-08-11T22:35:38.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.9,7.4,0.0,0.9,1.0,237.8,237.6,237.8,12.0,10.1,10.8,850.3,4.4,49.96,0.0,3.8,35.5,849.4,11.8,15.7,35.5,100.0,3272.0,3271.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.38884377702535,False
238377,2026-08-11T22:35:54.628859+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.5,1.1,12.6,0.0,1.7,5.0,233.8,233.5,233.3,22.5,22.9,23.0,857.8,13.4,49.93,0.0,7.1,62.2,858.9,0.8,0.8,62.2,100.0,3313.0,3308.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4161012489247651,False
238408,2026-08-11T22:36:09.629749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.9,6.1,0.0,0.9,2.0,237.0,237.1,237.1,14.1,12.2,13.0,849.8,7.8,49.96,0.0,5.7,35.5,850.7,1.7,1.8,35.5,100.0,3277.0,3275.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.3831534700206771,False
238470,2026-08-11T22:36:40.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.2,1.0,17.9,0.0,0.8,1.0,226.8,226.1,226.5,22.6,20.7,19.4,850.0,19.5,49.88,0.0,20.8,35.5,851.0,1.6,1.7,35.5,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.41519492446221234,False
238501,2026-08-11T22:36:56.619049+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.2,14.1,0.0,1.7,5.0,241.0,240.8,240.2,10.3,9.8,9.1,858.5,0.0,49.97,0.0,1.8,62.2,858.3,14.1,10.5,62.2,100.0,3309.0,3304.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4048906025762028,False
238532,2026-08-11T22:37:11.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,4.2,0.0,0.8,1.0,237.8,237.7,237.9,13.6,11.7,12.6,850.0,7.5,49.95,0.0,1.6,35.5,850.7,3.3,3.2,35.5,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37625121591144967,False
238625,2026-08-11T22:37:58.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.3,0.1,0.0,1.7,4.0,233.8,233.4,233.0,14.6,14.5,14.4,858.0,6.1,49.93,0.0,6.5,62.2,858.3,6.2,5.7,62.2,100.0,3309.0,3305.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4042182776025844,False
238656,2026-08-11T22:38:13.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.1,7.9,0.0,0.9,1.0,234.0,233.8,234.2,16.7,14.8,15.5,849.6,9.4,49.93,0.0,5.1,35.5,850.7,1.5,1.6,35.5,100.0,3276.0,3275.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.3820908104399765,False
238687,2026-08-11T22:38:29.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.3,0.7,0.0,1.7,5.0,239.8,239.9,239.2,10.3,9.9,9.1,858.6,0.2,49.95,0.0,5.5,62.2,858.9,0.9,0.8,62.2,100.0,3313.0,3308.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3889628415703745,False
238718,2026-08-11T22:38:44.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.3,10.8,0.0,0.9,2.0,238.3,238.2,238.3,12.0,10.1,10.8,850.3,3.1,49.96,0.0,1.8,35.5,849.0,13.9,17.9,35.5,100.0,3269.0,3267.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.40428237392184513,False
238780,2026-08-11T22:39:15.629530+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.2,3.6,0.0,0.9,1.0,241.0,241.0,241.0,12.0,10.1,10.8,850.2,4.8,49.96,0.0,1.7,35.5,850.0,8.4,6.8,35.5,100.0,3276.0,3275.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.37981259505172177,False
238811,2026-08-11T22:39:31.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.9,5.5,0.0,1.7,5.0,239.7,240.0,239.4,14.8,14.8,14.6,858.0,6.8,49.94,0.0,2.6,62.2,858.9,1.3,0.6,62.2,100.0,3313.0,3308.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3988223499850301,False
238842,2026-08-11T22:39:46.629124+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.2,5.8,0.0,0.9,2.0,231.8,231.0,231.5,16.9,15.2,15.8,849.5,8.3,49.92,0.0,6.8,35.5,849.7,14.1,11.7,35.5,100.0,3278.0,3276.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.3971601011187318,False
238873,2026-08-11T22:40:02.628669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.9,3.9,0.0,1.7,5.0,230.3,229.8,230.1,27.2,29.1,29.5,858.0,4.5,49.91,0.0,13.5,62.2,858.9,0.6,0.8,62.2,100.0,3313.0,3308.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4379004601346902,False
238935,2026-08-11T22:40:33.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.9,12.8,0.0,1.7,4.0,239.2,238.9,238.3,10.4,9.9,9.1,858.5,-0.7,49.97,0.0,1.7,62.2,857.6,12.1,8.3,62.2,100.0,3309.0,3305.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.39459409469226076,False
238966,2026-08-11T22:40:48.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.9,9.1,0.0,0.9,1.0,228.1,227.5,228.2,21.5,20.4,20.4,849.5,15.5,49.9,0.0,16.4,35.5,850.4,6.4,5.7,35.5,100.0,3272.0,3271.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4138749796545706,False
238997,2026-08-11T22:41:04.628752+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,4.1,0.0,1.7,5.0,241.6,241.6,241.0,10.3,9.9,9.1,858.2,0.0,49.96,0.0,1.8,62.2,858.3,4.1,3.6,62.2,100.0,3310.0,3305.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.39450985908058056,False
239028,2026-08-11T22:41:19.628825+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.4,2.7,0.0,0.9,1.0,240.0,240.0,240.0,12.0,10.1,10.7,850.3,4.6,49.95,0.0,1.8,35.5,850.7,1.9,1.7,35.5,100.0,3277.0,3276.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3811147083315303,False
239121,2026-08-11T22:42:06.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.1,14.3,0.0,1.7,4.0,239.7,239.8,239.2,10.3,9.9,9.1,858.4,1.5,49.95,0.0,5.9,62.2,857.3,15.8,15.4,62.2,100.0,3312.0,3308.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.40314532774783945,False
239152,2026-08-11T22:42:21.629766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.1,2.4,0.0,0.9,2.0,239.6,239.6,239.6,12.0,10.1,10.7,850.3,2.5,49.96,0.0,1.7,35.5,850.4,4.9,5.0,35.5,100.0,3277.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.38391681269909494,False
239183,2026-08-11T22:42:37.618569+00:00,external_ems_1,bess_1,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.2,1.0,1.2,21.2,0.0,1.7,6.0,229.3,229.2,229.1,38.7,39.4,39.7,857.4,21.8,49.9,0.0,4.7,62.2,858.6,0.6,0.7,62.2,100.0,3313.0,3307.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.471308398991882,False
239245,2026-08-11T22:43:08.629254+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.7,4.3,0.0,1.7,5.0,234.4,234.1,233.7,14.6,14.5,14.3,857.9,5.6,49.94,0.0,3.3,62.2,858.6,1.3,1.5,62.2,100.0,3311.0,3306.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.39843178051403816,False
239276,2026-08-11T22:43:23.619021+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,0.8,0.0,0.9,1.0,238.0,238.0,238.1,12.0,10.1,10.8,850.3,4.1,49.96,0.0,1.7,35.5,850.7,3.3,3.1,35.5,100.0,3276.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3833395188253948,False
239307,2026-08-11T22:43:39.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.8,0.9,19.7,0.0,1.7,6.0,232.5,232.5,232.2,32.4,32.1,31.6,857.7,20.6,49.91,0.0,6.5,62.2,858.6,0.9,0.8,62.2,100.0,3313.0,3307.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4492270619715492,False
239338,2026-08-11T22:43:54.618671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.9,7.9,0.0,0.9,2.0,237.8,237.7,237.8,12.0,10.1,10.7,850.3,4.0,49.96,0.0,1.7,35.5,849.4,11.9,12.6,35.5,100.0,3267.0,3265.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4066268311911851,False
239400,2026-08-11T22:44:25.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.4,3.1,0.0,0.9,1.0,239.9,239.9,239.9,12.0,10.2,10.8,850.3,4.5,49.96,0.0,4.5,35.5,850.7,1.4,1.7,35.5,100.0,3277.0,3276.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.38197911001314017,False
239431,2026-08-11T22:44:41.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,0.9,0.0,1.7,5.0,239.4,239.5,238.9,10.4,9.8,9.1,858.3,-0.1,49.97,0.0,1.7,62.2,858.6,0.8,0.7,62.2,100.0,3312.0,3307.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38691405439913695,False
239462,2026-08-11T22:44:56.629130+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.7,14.8,0.0,0.9,1.0,226.2,225.8,226.1,31.9,32.1,31.2,849.3,23.6,49.88,0.0,11.7,35.5,850.0,8.8,7.9,35.5,100.0,3273.0,3272.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4388416016420413,False
239493,2026-08-11T22:45:12.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.9,0.3,3.7,0.0,1.7,5.0,240.1,239.9,239.3,11.8,11.3,10.9,858.0,1.9,49.94,0.0,2.8,62.2,858.3,5.6,4.6,62.2,100.0,3310.0,3305.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.39372165998590997,False
239555,2026-08-11T22:45:43.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,1.4,12.4,0.0,1.7,5.0,238.6,238.0,237.8,10.4,10.2,9.2,858.3,0.0,49.97,0.0,1.9,62.2,856.9,12.4,14.7,62.2,100.0,3307.0,3302.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4056202902866919,False
239586,2026-08-11T22:45:58.629197+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.7,2.8,0.0,0.9,1.0,231.8,231.3,231.9,18.4,16.5,16.5,849.0,4.4,49.89,0.0,5.9,35.1,850.7,1.6,2.0,35.1,100.0,3276.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3937604874186654,False
239648,2026-08-11T22:46:29.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.2,0.5,0.8,0.0,0.9,2.0,239.2,238.0,238.9,12.0,11.9,10.8,850.2,2.9,49.96,0.0,2.2,35.1,850.7,2.1,2.2,35.1,100.0,3277.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3866604256942755,False
239710,2026-08-11T22:47:00.619073+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.5,0.7,3.7,0.0,0.9,1.0,230.5,229.7,230.8,23.8,26.0,23.5,849.7,6.7,49.89,0.0,3.3,35.1,850.4,3.0,3.8,35.1,100.0,3276.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.40626609536296376,False
239741,2026-08-11T22:47:16.619210+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,1.1,1.0,5.2,0.0,1.6,5.0,235.1,233.2,234.0,14.4,15.2,14.1,857.3,6.8,49.93,0.0,6.6,62.2,858.3,1.6,1.4,62.2,100.0,3311.0,3306.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.40220784700463075,False
239772,2026-08-11T22:47:31.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.8,0.4,7.0,0.0,0.9,1.0,238.9,237.9,238.9,12.0,12.8,11.0,850.1,3.7,49.96,0.0,2.3,35.1,849.7,10.7,14.8,35.1,100.0,3272.0,3271.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3914978563232884,False
239803,2026-08-11T22:47:47.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,3.0,0.1,15.5,0.0,1.6,6.0,229.5,228.7,229.3,23.5,24.0,21.0,857.5,21.2,49.89,0.0,17.0,62.2,857.6,5.7,5.6,62.2,100.0,3308.0,3302.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4458001843771351,False
239865,2026-08-11T22:48:18.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.6,0.6,0.0,1.6,7.0,238.2,237.3,237.7,12.1,12.4,11.1,857.7,2.3,49.93,0.0,3.5,61.8,858.3,1.7,1.5,61.8,100.0,3311.0,3304.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4001676418853374,False
239896,2026-08-11T22:48:33.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.7,0.1,3.6,0.0,0.9,1.0,238.1,236.9,237.9,12.0,12.7,11.0,850.1,5.8,49.96,0.0,7.2,35.1,850.0,9.4,8.5,35.1,100.0,3275.0,3274.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.389931774518416,False
239927,2026-08-11T22:48:49.628680+00:00,external_ems_1,bess_1,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.6,3.6,1.0,21.1,0.0,1.6,6.0,231.7,231.1,231.5,32.6,35.1,31.5,857.3,22.4,49.9,0.0,5.0,61.8,858.3,1.3,1.6,61.8,100.0,3311.0,3305.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.45563243376634266,False
239958,2026-08-11T22:49:04.619401+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.8,14.2,0.0,0.9,2.0,239.5,238.8,239.5,12.0,11.7,11.0,849.8,3.7,49.94,0.0,6.2,35.1,849.0,17.9,12.6,35.1,100.0,3274.0,3272.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.39608606624306447,False
240020,2026-08-11T22:49:35.619253+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.9,2.0,1.3,0.0,0.9,1.0,229.5,229.0,229.9,18.6,16.7,17.1,848.7,4.3,49.89,0.0,8.9,35.1,850.7,3.0,2.2,35.1,100.0,3277.0,3276.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.40648058437844325,False
240051,2026-08-11T22:49:51.629744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.5,12.9,0.0,1.6,6.0,241.5,241.1,241.0,10.4,10.6,9.1,857.4,0.6,49.95,0.0,2.3,61.8,856.9,13.5,11.7,61.8,100.0,3309.0,3303.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4041463308699752,False
240082,2026-08-11T22:50:06.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.4,0.6,9.2,0.0,0.9,1.0,229.3,228.3,229.8,19.1,16.7,17.0,849.8,13.4,49.88,0.0,7.9,35.1,850.4,4.2,4.1,35.1,100.0,3274.0,3273.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4041499780187396,False
240113,2026-08-11T22:50:22.628697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.1,2.4,0.0,1.6,7.0,238.1,237.5,237.5,10.5,10.6,9.2,857.8,1.4,49.97,0.0,2.2,61.8,857.9,3.8,3.4,61.8,100.0,3310.0,3303.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3999509570357679,False
240175,2026-08-11T22:50:53.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.6,8.4,0.0,1.6,6.0,237.8,237.2,237.2,10.5,10.5,9.1,857.9,-0.1,49.95,0.0,6.1,61.8,857.3,8.3,12.7,61.8,100.0,3308.0,3302.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4013794373145048,False
240206,2026-08-11T22:51:08.629671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.0,1.2,12.8,0.0,0.9,1.0,233.2,232.2,233.3,18.0,17.5,16.0,849.5,15.7,49.92,0.0,6.3,35.1,850.7,2.9,2.3,35.1,100.0,3276.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.3948024075459928,False
240237,2026-08-11T22:51:24.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,1.0,1.1,4.3,0.0,1.6,6.0,235.0,233.6,234.1,14.0,14.5,13.5,857.2,5.8,49.93,0.0,6.5,61.8,858.3,1.5,1.3,61.8,100.0,3310.0,3304.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4045501852338559,False
240268,2026-08-11T22:51:39.629086+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.7,12.5,0.0,0.9,1.0,238.3,237.6,238.3,12.0,11.6,10.9,850.1,3.2,49.96,0.0,2.2,35.1,849.4,15.7,12.9,35.1,100.0,3272.0,3271.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.39532304209580843,False
240330,2026-08-11T22:52:10.630208+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.3,0.1,0.0,0.9,1.0,240.5,239.8,240.5,11.9,11.6,10.9,850.1,5.4,49.96,0.0,2.2,35.1,850.4,5.5,5.1,35.1,100.0,3277.0,3276.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.383247394643284,False
240361,2026-08-11T22:52:26.630186+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.4,1.0,0.0,1.6,7.0,240.0,239.4,239.4,12.1,12.2,11.1,857.5,2.4,49.96,0.0,2.1,61.8,857.9,1.4,1.4,61.8,100.0,3311.0,3304.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39970664958556285,False
240392,2026-08-11T22:52:41.618794+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,0.9,0.0,13.4,0.0,1.0,1.0,233.7,232.1,233.1,13.7,13.5,12.8,849.4,4.6,49.92,0.0,8.4,35.1,849.4,18.0,14.6,35.1,100.0,3269.0,3268.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4319650465532948,False
240423,2026-08-11T22:52:57.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.7,1.7,9.3,0.0,1.6,7.0,232.7,231.8,232.2,22.6,25.3,23.4,856.2,11.0,49.92,0.0,7.9,61.8,857.9,1.7,1.3,61.8,100.0,3310.0,3303.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.43263275820896,False
240485,2026-08-11T22:53:28.618696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.0,3.0,0.0,1.6,7.0,238.7,238.0,238.1,10.5,10.6,9.1,857.6,0.8,49.97,0.0,2.2,61.8,857.6,3.8,4.3,61.8,100.0,3309.0,3302.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40421438921800495,False
