id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
240516,2026-08-11T22:53:43.628776+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.5,2.2,19.4,0.0,1.0,1.0,228.3,227.3,228.5,21.9,20.8,18.4,848.5,21.3,49.87,0.0,19.7,35.1,850.7,1.9,2.2,35.1,100.0,3276.0,3275.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4326252731501176,False
240547,2026-08-11T22:53:59.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.7,11.8,0.0,1.6,7.0,241.0,240.8,240.4,10.4,10.3,9.0,857.6,-0.5,49.97,0.0,2.0,61.8,856.9,11.3,11.6,61.8,100.0,3308.0,3301.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40874453921305565,False
240578,2026-08-11T22:54:14.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.2,0.9,6.9,0.0,1.0,1.0,231.9,231.0,231.6,17.3,16.1,16.5,849.5,10.1,49.92,0.0,7.2,35.1,850.4,3.2,3.2,35.1,100.0,3275.0,3274.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38830147517642905,False
240640,2026-08-11T22:54:45.629652+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.4,2.1,1.0,21.0,0.0,1.0,1.0,228.1,227.7,227.8,31.5,30.9,29.4,849.7,23.0,49.88,0.0,5.9,35.1,850.7,2.0,1.7,35.1,100.0,3276.0,3275.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.41681254455123806,False
240702,2026-08-11T22:55:16.628668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,0.2,0.8,0.0,0.9,1.0,229.7,229.3,229.8,23.0,21.9,20.5,849.8,7.7,49.9,0.0,4.8,35.1,850.0,6.9,6.5,35.1,100.0,3276.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4039418331282794,False
240733,2026-08-11T22:55:32.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.0,0.9,5.9,0.0,1.6,7.0,232.4,231.9,231.7,15.8,15.8,15.8,857.0,7.0,49.92,0.0,6.7,61.8,857.9,1.1,0.7,61.8,100.0,3310.0,3303.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4167954712465176,False
240795,2026-08-11T22:56:03.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.1,0.5,15.2,0.0,1.6,7.0,230.4,230.8,229.8,22.2,21.6,20.1,857.1,19.8,49.89,0.0,8.0,61.8,857.6,4.6,3.5,61.8,100.0,3307.0,3300.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4361346353091799,False
240826,2026-08-11T22:56:18.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,0.2,0.0,0.9,1.0,240.2,240.0,240.1,13.4,11.5,12.2,849.9,6.9,49.95,0.0,1.7,35.1,850.0,7.1,7.2,35.1,100.0,3274.0,3273.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37941099642278875,False
240857,2026-08-11T22:56:34.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.0,1.0,5.9,0.0,1.6,7.0,238.3,238.1,237.6,15.1,15.1,15.1,856.9,7.3,49.94,0.0,3.7,61.8,857.9,1.4,0.8,61.8,100.0,3310.0,3303.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40954825559109664,False
240888,2026-08-11T22:56:49.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.2,4.6,0.4,1.0,1.0,237.9,237.8,237.9,12.0,10.1,10.7,850.2,4.6,49.96,0.0,1.7,35.1,849.0,9.2,12.7,34.7,100.0,3277.0,3276.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4618420409820748,False
240950,2026-08-11T22:57:20.618617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.9,2.9,0.0,1.0,1.0,239.5,239.6,239.6,12.0,10.2,10.8,849.8,4.6,49.96,0.0,5.5,34.7,850.7,1.7,1.7,34.7,100.0,3276.0,3275.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.38150458796859016,False
240981,2026-08-11T22:57:36.619229+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,1.6,15.8,0.0,1.6,8.0,239.3,239.0,238.4,10.3,9.9,9.1,857.5,0.7,49.97,0.0,1.7,61.8,855.9,16.5,12.9,61.8,100.0,3310.0,3302.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4302447772979165,False
241012,2026-08-11T22:57:51.629443+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,2.2,16.3,0.0,1.0,1.0,226.6,226.4,226.6,26.1,25.7,25.3,848.5,18.1,49.89,0.0,18.2,34.7,850.7,1.8,1.7,34.7,100.0,3276.0,3275.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4180661162781471,False
241043,2026-08-11T22:58:07.619081+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.5,0.6,0.0,1.6,8.0,241.9,242.0,241.3,10.2,9.8,9.1,857.1,0.2,49.96,0.0,1.7,61.8,857.6,0.8,0.7,61.8,100.0,3309.0,3301.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4129773148410972,False
241105,2026-08-11T22:58:38.628742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.8,10.8,0.0,1.6,7.0,238.3,238.0,237.4,10.4,9.9,9.1,857.4,0.5,49.97,0.0,1.8,61.8,856.6,11.3,12.2,61.8,100.0,3307.0,3300.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4098921119460603,False
241136,2026-08-11T22:58:53.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,2.3,1.4,0.0,1.0,1.0,230.0,230.3,230.0,18.7,16.9,17.0,848.4,3.3,49.88,0.0,4.0,34.7,850.7,1.9,1.6,34.7,100.0,3277.0,3276.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4073218215319934,False
241167,2026-08-11T22:59:09.629246+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.3,0.1,0.0,1.6,8.0,240.1,239.9,239.2,10.3,9.9,9.1,857.3,1.0,49.97,0.0,2.1,61.8,857.6,0.9,0.8,61.8,100.0,3310.0,3302.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.411025334135994,False
241260,2026-08-11T22:59:55.618627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.9,10.8,0.0,1.0,1.0,240.7,240.9,240.9,13.1,11.0,11.9,849.9,6.5,49.93,0.0,3.2,34.7,849.0,17.3,13.2,34.7,100.0,3268.0,3267.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.40363242678517497,False
241291,2026-08-11T23:00:11.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.9,5.4,0.0,1.6,8.0,232.5,232.4,231.9,14.2,14.0,13.9,856.7,6.3,49.94,0.0,4.2,61.8,857.6,0.9,0.8,61.8,100.0,3309.0,3301.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.42180533622625904,False
241322,2026-08-11T23:00:26.619264+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,4.3,0.0,1.1,1.0,238.2,238.2,238.3,12.0,10.1,10.7,850.2,4.3,49.96,0.0,1.8,34.7,850.0,8.6,7.8,34.7,100.0,3274.0,3273.0,25.0,23.9,24.3,20000.0,856.4,0,0,True,0.38126012685249305,False
241353,2026-08-11T23:00:42.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.9,7.3,0.0,1.6,8.0,229.5,229.5,228.8,15.6,14.4,14.4,856.7,8.6,49.9,0.0,3.8,61.8,857.6,1.3,0.7,61.8,100.0,3310.0,3302.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.4282788590719337,False
241415,2026-08-11T23:01:13.628981+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,0.2,0.0,1.6,7.0,239.1,239.0,238.5,10.3,9.9,9.1,857.2,1.3,49.97,0.0,1.8,61.8,857.6,1.1,0.7,61.8,100.0,3309.0,3302.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.4047675893100995,False
241446,2026-08-11T23:01:28.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.1,0.7,0.0,1.0,1.0,239.5,239.5,239.7,12.0,10.1,10.7,849.6,2.5,49.94,0.0,5.1,34.7,850.7,1.8,1.7,34.7,100.0,3276.0,3275.0,24.9,23.9,24.3,20000.0,856.4,0,0,True,0.38567104241832845,False
241477,2026-08-11T23:01:44.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.1,4.0,0.0,1.6,8.0,238.6,238.6,238.1,10.4,9.9,9.2,857.2,1.1,49.97,0.0,1.8,61.8,857.3,5.1,3.6,61.8,100.0,3309.0,3301.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.4124459368064371,False
241508,2026-08-11T23:01:59.628845+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.7,0.6,15.6,0.0,1.0,2.0,227.2,226.1,226.7,23.8,21.9,20.1,849.8,20.7,49.89,0.0,18.8,34.7,850.4,5.1,4.4,34.7,100.0,3276.0,3274.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4288702029280964,False
241570,2026-08-11T23:02:30.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,1.0,5.9,0.0,1.0,2.0,234.8,234.0,234.5,15.5,13.7,14.5,849.7,7.5,49.94,0.0,2.9,34.7,850.7,1.6,1.8,34.7,100.0,3277.0,3275.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3860329794134331,False
241601,2026-08-11T23:02:46.618606+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.5,9.9,0.0,1.6,7.0,238.6,238.2,237.7,10.4,9.9,9.2,857.1,-0.1,49.97,0.0,1.7,61.4,856.6,9.8,11.7,61.4,100.0,3303.0,3296.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.4082410851069739,False
241632,2026-08-11T23:03:01.619292+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,2.4,5.3,0.0,1.0,2.0,231.3,231.5,231.4,20.8,20.2,21.2,848.3,7.1,49.88,0.0,8.3,34.7,850.7,1.8,1.7,34.7,100.0,3277.0,3275.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4098623196594322,False
241663,2026-08-11T23:03:17.629721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,1.0,0.0,1.6,8.0,240.5,240.6,240.0,10.3,9.8,9.1,857.1,0.0,49.97,0.0,1.7,61.4,857.6,1.0,0.7,61.4,100.0,3309.0,3301.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.4113370204392585,False
241756,2026-08-11T23:04:03.628713+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.3,1.7,1.6,0.0,1.0,2.0,233.8,233.8,233.9,16.4,15.1,15.6,848.7,3.6,49.91,0.0,9.1,34.7,850.4,5.2,5.4,34.7,100.0,3275.0,3273.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4010002617996093,False
241787,2026-08-11T23:04:19.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,1.4,4.4,0.0,1.6,8.0,231.8,231.6,231.3,15.0,14.9,14.9,856.2,5.7,49.94,0.0,6.5,61.4,857.6,1.3,0.8,61.4,100.0,3309.0,3301.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.4261720399012282,False
241818,2026-08-11T23:04:34.618887+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,12.1,0.0,1.0,2.0,238.6,238.4,238.6,12.0,10.1,10.7,850.1,4.4,49.96,0.0,1.7,34.7,849.7,16.5,10.9,34.7,100.0,3271.0,3269.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.39921944256721115,False
241880,2026-08-11T23:05:05.629699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,1.2,0.0,1.0,2.0,241.0,241.1,241.1,12.0,10.1,10.7,850.1,4.7,49.96,0.0,1.7,34.7,850.7,3.5,2.9,34.7,100.0,3276.0,3274.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3838254169780643,False
241911,2026-08-11T23:05:21.630094+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,1.3,0.4,0.2,0.0,1.6,9.0,240.2,240.2,239.7,10.3,9.8,9.0,856.9,0.7,49.97,0.0,1.8,61.4,857.3,0.9,0.9,61.4,100.0,3309.0,3300.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.42045956483106817,False
241942,2026-08-11T23:05:36.618748+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.1,0.0,1.0,1.0,237.7,237.7,237.8,12.0,10.1,10.8,850.1,3.9,49.94,0.0,5.8,34.7,850.7,1.8,1.8,34.7,100.0,3276.0,3275.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3844649657873726,False
241973,2026-08-11T23:05:52.618574+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.9,0.2,1.1,7.5,0.0,1.6,9.0,235.5,234.9,234.6,15.6,15.8,15.8,856.2,8.4,49.91,0.0,7.1,61.4,857.3,0.9,0.8,61.4,100.0,3309.0,3300.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.43230296590588957,False
242035,2026-08-11T23:06:23.630221+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.0,3.2,0.0,1.6,8.0,238.4,238.4,237.8,10.4,9.9,9.1,856.9,0.8,49.97,0.0,1.7,61.4,856.9,4.0,3.3,61.4,100.0,3308.0,3300.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4146466507661114,False
242066,2026-08-11T23:06:38.619051+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.2,4.8,0.0,0.9,1.0,229.5,229.3,229.9,19.0,17.0,17.2,849.5,6.4,49.88,0.0,18.9,34.7,850.7,1.6,1.7,34.7,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.40460431576562345,False
242097,2026-08-11T23:06:54.618587+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,1.2,1.3,12.1,0.0,1.6,9.0,241.2,241.2,240.6,10.3,9.7,9.1,856.9,0.5,49.97,0.0,1.7,61.4,855.6,12.6,14.5,61.4,100.0,3297.0,3288.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.44471143932287877,False
242128,2026-08-11T23:07:09.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.5,0.8,15.7,0.0,0.9,1.0,229.3,228.3,229.1,20.1,17.6,17.6,849.9,17.4,49.88,0.0,5.8,34.7,850.7,1.7,1.7,34.7,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.40198169353008995,False
242190,2026-08-11T23:07:40.618931+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.3,1.6,0.0,0.9,1.0,239.9,239.9,239.9,12.0,10.1,10.7,850.1,4.5,49.96,0.0,1.7,34.7,850.4,6.1,5.4,34.7,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.380278331717087,False
242221,2026-08-11T23:07:56.618600+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.4,1.3,1.3,6.5,0.0,1.6,9.0,227.8,227.6,227.4,25.4,26.7,26.5,855.3,12.4,49.9,0.0,18.8,61.4,856.6,5.9,5.3,61.4,100.0,3305.0,3296.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.47461267854095984,False
242283,2026-08-11T23:08:27.619080+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,1.0,0.6,0.8,3.8,0.0,1.6,9.0,234.0,233.6,233.0,13.4,13.1,12.8,856.1,4.6,49.93,0.0,6.2,61.4,856.9,0.8,0.8,61.4,100.0,3308.0,3299.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4292402075725018,False
242345,2026-08-11T23:08:58.628684+00:00,external_ems_1,bess_1,good,0.0923,normal,BMS cell voltage spread high: 9.0; PCS DC current and BMS current mismatch: 20.7,0.9,0.3,1.3,20.7,0.0,1.6,9.0,231.2,231.5,230.6,35.6,35.6,35.9,855.6,22.0,49.89,0.0,20.0,61.4,856.9,1.3,0.8,61.4,100.0,3305.0,3296.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.5025916918862701,False
242376,2026-08-11T23:09:13.618663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.6,2.8,0.0,0.9,1.0,241.1,240.8,240.9,12.0,10.2,10.8,850.1,4.5,49.96,0.0,1.8,34.7,850.7,1.7,1.7,34.7,100.0,3273.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3821410944281506,False
242407,2026-08-11T23:09:29.628771+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,6.5,0.0,1.6,8.0,239.5,239.6,239.0,10.3,9.8,9.1,856.6,1.5,49.97,0.0,1.8,61.4,856.3,8.0,6.7,61.4,100.0,3307.0,3299.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.41218431220119445,False
242438,2026-08-11T23:09:44.618617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.0,3.4,0.0,0.9,1.0,230.8,230.5,230.9,17.4,15.8,16.4,849.4,9.2,49.91,0.0,10.6,34.3,850.4,5.8,5.6,34.3,100.0,3273.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3983780600066145,False
242500,2026-08-11T23:10:15.618855+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.1,9.0,0.0,0.9,1.0,232.8,232.1,232.5,17.4,15.6,16.3,849.6,10.9,49.93,0.0,7.3,34.3,850.7,1.9,1.7,34.3,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3853300318013577,False
242531,2026-08-11T23:10:31.629940+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.4,1.4,0.2,12.4,0.0,1.6,9.0,238.8,238.6,238.4,10.4,10.1,9.0,856.5,1.0,49.97,0.0,1.9,61.4,856.3,13.4,11.8,61.4,100.0,3302.0,3293.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.429012925557593,False
242562,2026-08-11T23:10:46.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,3.1,15.7,0.0,0.9,1.0,227.3,227.4,227.3,29.5,29.9,29.4,847.6,17.3,49.88,0.0,16.7,34.3,850.7,1.6,1.6,34.3,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4382630082458575,False
242593,2026-08-11T23:11:02.619829+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,1.2,0.8,11.6,0.0,1.6,9.0,239.8,239.6,239.3,10.3,10.1,9.1,856.4,0.1,49.97,0.0,1.9,61.4,855.6,11.7,10.0,61.4,100.0,3297.0,3288.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.43593628011077534,False
242655,2026-08-11T23:11:33.619498+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,0.7,1.5,8.0,0.0,1.6,9.0,226.7,226.1,226.3,18.4,18.9,18.2,855.4,9.8,49.89,0.0,5.1,61.4,856.9,1.8,1.3,61.4,100.0,3307.0,3298.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4515474926113114,False
242686,2026-08-11T23:11:48.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.0,4.4,0.0,0.9,1.0,239.3,238.5,239.3,11.9,12.7,10.9,850.0,4.3,49.96,0.0,2.3,34.3,850.0,8.7,8.3,34.3,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3936310112765852,False
242717,2026-08-11T23:12:04.618580+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,1.6,1.0,0.2,2.3,0.0,1.6,9.0,234.5,232.9,233.6,14.2,14.8,13.8,855.7,5.9,49.92,0.0,5.4,61.4,855.9,8.2,7.0,61.4,100.0,3306.0,3297.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4392636236374929,False
242748,2026-08-11T23:12:19.619026+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,1.0,6.0,0.0,0.9,1.0,239.7,238.7,239.7,13.4,14.0,12.6,849.4,8.1,49.93,0.0,4.3,34.3,850.4,2.1,2.2,34.3,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3860932598036435,False
242810,2026-08-11T23:12:50.619242+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.8,0.6,10.1,0.0,0.9,2.0,238.2,237.3,238.3,11.9,12.7,10.9,850.0,3.2,49.96,0.0,2.4,34.3,849.4,13.3,12.5,34.3,100.0,3275.0,3273.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.39897892565498055,False
242841,2026-08-11T23:13:06.618878+00:00,external_ems_1,bess_1,good,0.0943,normal,BMS cell voltage spread high: 9.0; PCS DC current and BMS current mismatch: 22.6,0.7,4.5,1.2,22.6,0.0,1.5,9.0,230.6,229.9,230.4,34.0,36.5,32.0,855.4,24.1,49.88,0.0,20.0,61.4,856.6,1.5,1.4,61.4,100.0,3305.0,3296.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.5029746705487601,False
242872,2026-08-11T23:13:21.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.7,3.3,0.0,0.9,1.0,240.3,239.4,240.3,12.0,12.7,11.0,850.0,5.9,49.96,0.0,2.3,34.3,850.7,2.6,2.4,34.3,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.38967596038119395,False
242903,2026-08-11T23:13:37.629685+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,1.1,1.7,0.5,0.6,0.0,1.5,9.0,240.4,239.3,239.5,10.4,10.7,9.0,856.1,1.2,49.97,0.0,2.4,61.4,856.6,1.8,1.5,61.4,100.0,3306.0,3297.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4272290153169026,False
242965,2026-08-11T23:14:08.628858+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.8,0.7,1.1,5.3,0.0,1.5,9.0,234.3,233.5,234.0,14.8,15.5,14.8,855.5,6.9,49.94,0.0,6.0,61.4,856.6,1.6,1.3,61.4,100.0,3306.0,3297.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4332559098073895,False
242996,2026-08-11T23:14:23.628798+00:00,external_ems_2,bess_2,good,0.1001,normal,PCS phase voltage imbalance high: 8.9,8.9,1.1,1.3,8.3,0.0,0.9,1.0,239.8,230.9,231.7,16.8,16.6,15.7,849.4,10.7,49.91,0.0,6.7,34.3,850.7,2.4,2.1,34.3,100.0,3275.0,3274.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.4342128697453215,False
243027,2026-08-11T23:14:39.618703+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,1.4,1.5,12.2,0.0,1.5,9.0,238.3,237.7,237.7,10.5,10.5,9.1,856.1,1.0,49.97,0.0,2.2,61.4,854.6,13.2,12.5,61.4,100.0,3303.0,3294.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4398910244369367,False
243058,2026-08-11T23:14:54.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.7,1.8,19.8,0.0,0.9,1.0,229.3,227.6,228.1,32.5,35.1,31.4,848.6,24.4,49.88,0.0,11.1,34.3,850.4,4.6,3.2,34.3,100.0,3273.0,3272.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.4530854623651072,False
243120,2026-08-11T23:15:25.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.9,0.7,2.7,0.0,0.9,2.0,238.1,237.0,237.8,13.1,12.6,12.2,850.0,5.1,49.92,0.0,3.8,34.3,850.7,2.4,2.1,34.3,100.0,3276.0,3274.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.39295089250272003,False
243151,2026-08-11T23:15:41.618567+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,1.1,0.8,0.0,2.0,0.4,1.5,9.0,230.6,229.5,229.8,15.1,15.7,14.9,855.2,6.8,49.92,0.0,7.9,61.4,855.2,8.8,7.3,61.0,100.0,3303.0,3294.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.5157489622207851,False
243182,2026-08-11T23:15:56.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,0.9,0.3,0.1,0.0,0.9,1.0,231.9,234.9,235.7,15.9,15.4,15.0,849.4,9.0,49.93,0.0,4.0,34.3,849.7,8.9,8.8,34.3,100.0,3274.0,3273.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.415196247106876,False
243213,2026-08-11T23:16:12.618569+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,1.1,0.7,1.0,7.7,0.0,1.5,9.0,232.3,231.2,231.5,16.0,16.7,16.0,855.3,9.0,49.93,0.0,7.9,61.0,856.3,1.3,1.3,61.0,100.0,3304.0,3295.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.438874388281845,False
243275,2026-08-11T23:16:43.618571+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,1.0,3.6,3.0,11.2,0.0,1.6,9.0,228.2,227.2,227.9,31.0,34.6,33.3,853.3,12.5,49.89,0.0,5.4,61.0,856.3,1.3,1.3,61.0,100.0,3304.0,3295.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.5056945793099703,False
243337,2026-08-11T23:17:14.618591+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.9,1.4,0.1,2.6,0.0,1.6,9.0,231.7,230.8,231.0,10.4,10.4,9.0,855.8,0.6,49.96,0.0,2.1,61.0,855.9,3.2,3.0,61.0,100.0,3303.0,3294.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.43706607396999503,False
243368,2026-08-11T23:17:29.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.0,3.1,0.0,0.9,1.0,238.0,237.2,237.9,11.9,11.6,10.8,850.0,4.3,49.96,0.0,2.2,34.3,850.0,7.4,6.2,34.3,100.0,3275.0,3274.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3947091464082777,False
243430,2026-08-11T23:18:00.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.8,11.2,0.0,0.9,2.0,239.8,239.1,239.8,12.0,11.6,10.8,849.8,5.1,49.94,0.0,7.2,34.3,849.0,16.3,15.7,34.3,100.0,3269.0,3267.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.4140013703656867,False
243461,2026-08-11T23:18:16.618640+00:00,external_ems_1,bess_1,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.6,1.4,0.2,1.2,0.0,1.6,10.0,239.6,239.1,239.0,10.4,10.4,9.0,855.7,0.0,49.97,0.0,2.2,61.0,855.9,1.2,1.5,61.0,100.0,3304.0,3294.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.427101046548212,False
243492,2026-08-11T23:18:31.629222+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.8,2.7,0.0,0.9,1.0,240.4,239.9,240.5,11.9,11.5,10.9,849.9,5.7,49.96,0.0,2.2,34.3,850.7,3.0,3.1,34.3,100.0,3274.0,3273.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3890647949869588,False
243523,2026-08-11T23:18:47.618567+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,1.4,0.5,11.6,0.0,1.6,9.0,239.0,238.4,238.5,10.5,10.4,9.1,855.7,0.3,49.97,0.0,2.1,61.0,855.2,11.9,14.1,61.0,100.0,3299.0,3290.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4307770117960809,False
243585,2026-08-11T23:19:18.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.0,4.9,0.0,1.6,8.0,241.6,241.6,241.1,10.3,9.9,8.9,855.6,0.3,49.95,0.0,1.9,61.0,855.6,5.2,4.8,61.0,100.0,3303.0,3295.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.41913860338357783,False
243616,2026-08-11T23:19:33.618528+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.9,3.5,0.0,0.9,1.0,239.2,238.8,238.9,12.8,10.8,11.5,849.8,5.6,49.96,0.0,1.8,34.3,850.7,2.1,1.8,34.3,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3874802670883093,False
243647,2026-08-11T23:19:49.619137+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.5,15.0,0.0,1.6,8.0,237.8,237.8,237.3,10.3,9.8,9.1,855.7,0.8,49.97,0.0,1.7,61.0,854.2,15.8,12.5,61.0,100.0,3304.0,3296.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4279181506786571,False
243678,2026-08-11T23:20:04.628668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,1.9,8.2,0.0,0.9,1.0,232.6,232.6,232.5,19.5,18.5,19.2,848.5,10.3,49.89,0.0,10.0,34.3,850.4,2.1,1.8,34.3,100.0,3277.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.4038381449084768,False
243740,2026-08-11T23:20:35.630332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.7,2.7,0.0,0.9,1.0,240.2,240.2,240.3,12.0,10.2,10.7,850.0,4.3,49.96,0.0,1.7,34.3,850.7,1.6,1.7,34.3,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3868481322638808,False
243771,2026-08-11T23:20:51.629543+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.0,0.5,1.0,9.4,0.0,1.6,9.0,228.6,228.6,228.6,33.4,33.9,33.9,854.2,17.3,49.91,0.0,4.9,61.0,855.2,7.9,7.7,61.0,100.0,3302.0,3293.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.49369414723313926,False
243802,2026-08-11T23:21:06.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,1.6,9.9,0.0,0.9,1.0,233.6,233.4,233.7,18.3,17.0,17.4,849.1,11.5,49.92,0.0,5.5,33.9,850.7,1.6,1.6,33.9,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3939415473068904,False
243895,2026-08-11T23:21:53.618998+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.8,1.5,2.1,2.3,0.0,1.7,9.0,229.4,229.1,228.6,15.8,14.3,14.7,853.8,3.2,49.9,0.0,13.0,61.0,855.9,0.9,0.6,61.0,100.0,3303.0,3294.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4612144446475466,False
243926,2026-08-11T23:22:08.618583+00:00,external_ems_2,bess_2,good,0.0847,normal,PCS phase voltage imbalance high: 8.3,8.3,1.9,0.6,5.5,0.0,0.9,1.0,241.2,232.9,233.2,12.0,10.1,10.8,850.0,4.3,49.96,0.0,6.2,33.9,849.4,9.8,11.0,33.9,100.0,3274.0,3273.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.44012321813977096,False
243957,2026-08-11T23:22:24.619349+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.7,1.3,0.5,0.3,0.0,1.7,9.0,240.3,240.4,239.7,10.3,9.8,9.0,855.4,0.8,49.96,0.0,1.8,61.0,855.9,1.1,0.8,61.0,100.0,3304.0,3295.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4230987017989814,False
243988,2026-08-11T23:22:39.629837+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.0,5.0,0.0,0.9,1.0,232.9,232.3,232.9,15.7,14.0,14.8,849.4,6.7,49.92,0.0,7.3,33.9,850.4,1.7,1.7,33.9,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.39101355743936367,False
244050,2026-08-11T23:23:10.629531+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.2,0.1,0.0,0.9,1.0,233.3,232.6,233.0,16.8,15.0,15.9,849.8,7.6,49.93,0.0,6.9,33.9,850.0,7.5,7.0,33.9,100.0,3273.0,3272.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.4071019086626985,False
244081,2026-08-11T23:23:26.628692+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,1.3,0.1,5.0,0.0,1.6,9.0,238.8,238.9,238.3,10.4,9.9,9.1,855.3,0.7,49.97,0.0,1.7,61.0,855.2,5.7,4.2,61.0,100.0,3300.0,3291.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.419107721636504,False
244112,2026-08-11T23:23:41.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.2,8.7,0.0,0.9,1.0,226.6,226.5,226.7,16.1,14.3,15.0,849.5,10.3,49.92,0.0,6.2,33.9,850.7,1.6,1.7,33.9,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.4054505883490002,False
244143,2026-08-11T23:23:57.618579+00:00,external_ems_1,bess_1,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.8,1.1,0.7,17.3,0.0,1.6,10.0,241.5,241.3,240.7,10.2,9.7,9.1,855.3,0.1,49.97,0.0,1.8,61.0,854.6,17.4,15.3,61.0,100.0,3293.0,3283.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.45359691740004476,False
244205,2026-08-11T23:24:28.618788+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,1.2,0.7,0.6,0.0,1.6,9.0,240.5,240.6,240.0,10.2,9.8,9.0,855.2,0.3,49.97,0.0,1.8,61.0,855.9,0.9,0.7,61.0,100.0,3303.0,3294.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.41579220851221516,False
244236,2026-08-11T23:24:43.618611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,1.5,0.0,0.9,1.0,239.5,239.5,239.6,12.0,10.1,10.8,850.0,3.4,49.96,0.0,1.7,33.9,850.7,1.9,1.7,33.9,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.39001709054567285,False
244267,2026-08-11T23:24:59.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,1.0,6.2,0.0,1.6,8.0,229.1,228.6,228.5,19.6,19.7,19.7,853.9,12.0,49.93,0.0,8.5,61.0,854.9,5.8,4.9,61.0,100.0,3298.0,3290.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4471097690590811,False
244298,2026-08-11T23:25:14.629037+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.7,1.7,0.0,0.9,1.0,238.6,238.0,238.2,14.2,12.3,13.2,849.7,7.0,49.92,0.0,3.9,33.9,850.4,5.3,4.9,33.9,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0,True,0.3897751163882549,False
244391,2026-08-11T23:26:01.618575+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.8,1.5,2.5,7.4,0.0,1.6,9.0,227.7,227.3,226.9,24.0,24.1,25.5,852.7,10.4,49.89,0.0,20.9,61.0,855.2,3.0,2.5,61.0,100.0,3300.0,3291.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.47582544283116485,False
244422,2026-08-11T23:26:16.630032+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.0,3.6,0.0,0.9,1.0,240.4,240.4,240.4,12.0,10.1,10.8,850.0,4.5,49.96,0.0,1.8,33.9,850.0,8.1,7.6,33.9,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3857554196796116,False
244453,2026-08-11T23:26:32.618651+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,1.3,0.5,0.5,0.0,1.6,9.0,239.6,239.6,239.0,10.3,9.8,9.0,855.1,0.2,49.97,0.0,1.8,61.0,855.6,0.7,0.9,61.0,100.0,3302.0,3293.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.41465720240340054,False
244515,2026-08-11T23:27:03.618579+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,0.7,1.3,3.3,0.0,1.6,9.0,238.8,238.6,238.2,12.5,12.2,11.8,854.3,3.9,49.93,0.0,4.3,61.0,855.6,0.6,0.8,61.0,100.0,3302.0,3293.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.42412439322540957,False
244546,2026-08-11T23:27:18.618740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.4,5.9,0.0,0.9,2.0,232.6,232.1,232.4,16.6,14.9,15.6,849.3,7.6,49.92,0.0,7.3,33.9,850.7,1.7,1.7,33.9,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3871787946287011,False
244577,2026-08-11T23:27:34.618680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.9,11.3,0.0,1.6,8.0,238.6,238.3,237.8,10.3,9.8,9.0,855.1,1.2,49.97,0.0,1.8,61.0,854.2,12.5,10.5,61.0,100.0,3299.0,3291.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4153076956448814,False
244608,2026-08-11T23:27:49.629586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,1.9,9.1,0.0,0.9,2.0,226.5,227.0,227.1,28.5,28.2,28.4,847.8,18.3,49.88,0.0,2.2,33.9,849.7,9.2,8.4,33.9,100.0,3272.0,3270.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4500513691896142,False
244670,2026-08-11T23:28:20.619486+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.1,9.0,0.0,0.9,1.0,235.7,235.0,235.3,17.0,15.2,15.8,849.3,10.7,49.92,0.0,5.2,33.9,850.4,1.7,1.6,33.9,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3852245400970475,False
244701,2026-08-11T23:28:36.629634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,8.1,0.0,1.7,8.0,238.2,238.2,237.6,10.3,9.8,9.1,855.0,0.5,49.97,0.0,1.7,61.0,854.6,8.6,7.6,61.0,100.0,3301.0,3293.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.41686210482117086,False
244732,2026-08-11T23:28:51.629683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.6,1.1,11.1,0.0,0.9,1.0,229.1,228.6,229.2,19.3,16.7,17.1,849.6,16.5,49.89,0.0,2.7,33.9,850.7,5.4,2.7,33.9,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.39867362194299727,False
244763,2026-08-11T23:29:07.619306+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,16.5,0.0,1.7,8.0,240.1,240.1,239.5,10.3,9.8,9.0,854.9,0.1,49.97,0.0,1.8,61.0,854.6,16.6,9.0,61.0,100.0,3295.0,3287.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.43492972870995866,False
244825,2026-08-11T23:29:38.628691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.5,2.1,5.3,0.0,1.7,8.0,226.9,226.2,225.8,16.3,14.8,15.3,853.1,6.1,49.92,0.0,11.4,61.0,855.2,0.8,0.9,61.0,100.0,3301.0,3293.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4539042582944509,False
244856,2026-08-11T23:29:53.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.4,5.3,0.0,0.9,1.0,238.9,238.7,238.7,12.0,10.2,10.7,850.1,5.2,49.96,0.0,1.7,33.9,849.7,10.5,9.9,33.9,100.0,3273.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38260992628649687,False
244918,2026-08-11T23:30:24.628972+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.0,3.5,0.0,0.9,2.0,241.4,241.1,241.2,12.1,10.1,10.7,850.0,4.9,49.96,0.0,1.7,33.9,850.0,8.4,8.1,33.9,100.0,3275.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38855981357255065,False
244980,2026-08-11T23:30:55.630330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.7,9.5,0.0,0.9,1.0,238.0,237.7,237.8,12.0,10.1,10.7,850.1,4.1,49.96,0.0,4.1,33.9,849.4,13.6,13.6,33.9,100.0,3267.0,3266.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4068253107729919,False
245011,2026-08-11T23:31:11.618570+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.8,1.9,1.4,1.1,0.0,1.7,9.0,231.1,230.3,230.4,21.4,22.9,23.3,853.2,5.8,49.92,0.0,9.0,60.6,854.6,4.7,4.3,60.6,100.0,3301.0,3292.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.45621839064289027,False
245042,2026-08-11T23:31:26.629491+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.0,7.6,0.0,0.9,1.0,237.3,237.3,237.5,14.7,12.9,13.6,849.7,9.4,49.94,0.0,6.0,33.9,850.7,1.8,1.8,33.9,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3870323054386556,False
245073,2026-08-11T23:31:42.629035+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,1.2,0.1,7.5,0.0,1.7,9.0,238.7,238.7,238.2,10.3,9.8,9.1,854.7,0.2,49.97,0.0,1.8,60.6,854.6,7.7,7.3,60.6,100.0,3300.0,3291.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.43166683882540974,False
245135,2026-08-11T23:32:13.628978+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.4,5.3,0.0,1.7,7.0,240.4,240.7,240.1,11.4,10.9,10.5,854.6,1.6,49.97,0.0,1.8,60.6,854.2,6.9,5.7,60.6,100.0,3300.0,3293.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.41248365043095847,False
245166,2026-08-11T23:32:28.628830+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.2,4.3,0.0,0.9,1.0,231.8,231.3,231.8,15.8,13.9,14.6,849.5,6.1,49.93,0.0,7.4,33.9,850.7,1.8,1.8,33.9,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38752544551251883,False
245197,2026-08-11T23:32:44.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,1.5,15.3,0.0,1.7,8.0,238.1,237.8,237.2,10.3,9.8,9.1,854.7,0.7,49.97,0.0,1.8,60.6,853.2,16.0,14.7,60.6,100.0,3301.0,3293.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.43848054141997084,False
245228,2026-08-11T23:32:59.618703+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.6,0.8,1.9,22.3,0.0,0.9,1.0,226.6,226.3,226.9,34.7,34.8,34.0,848.8,23.9,49.88,0.0,2.1,33.9,850.7,1.6,1.7,33.9,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.4441977862730831,False
245290,2026-08-11T23:33:30.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,2.6,0.0,0.9,2.0,239.8,239.7,239.8,12.0,10.1,10.8,850.1,5.0,49.96,0.0,1.7,33.9,850.0,7.6,7.1,33.9,100.0,3275.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38446179439422273,False
245321,2026-08-11T23:33:46.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.7,17.8,0.0,1.6,7.0,228.7,228.8,228.3,32.1,32.6,30.8,853.9,21.9,49.89,0.0,15.2,60.6,854.6,4.1,2.9,60.6,100.0,3299.0,3292.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.47057040396915156,False
245352,2026-08-11T23:34:01.629510+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.9,3.5,0.0,0.9,1.0,237.2,236.5,236.7,15.6,13.7,14.6,848.8,8.1,49.91,0.0,5.2,33.5,849.7,11.6,9.8,33.5,100.0,3270.0,3269.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.40056513117559556,False
245383,2026-08-11T23:34:17.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,0.9,4.5,0.0,1.6,8.0,233.3,232.7,232.3,13.8,13.6,13.5,854.0,5.5,49.95,0.0,7.4,60.6,854.9,1.0,0.7,60.6,100.0,3300.0,3292.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4219389239612788,False
245445,2026-08-11T23:34:48.618838+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.8,2.8,9.5,0.0,1.6,8.0,228.3,227.4,227.6,27.5,29.2,30.3,852.1,10.4,49.89,0.0,12.6,60.6,854.9,0.9,0.7,60.6,100.0,3300.0,3292.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4754590140414104,False
245476,2026-08-11T23:35:03.629219+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.0,4.7,0.0,0.9,1.0,240.9,240.9,241.0,12.0,10.0,10.7,850.0,4.9,49.96,0.0,1.7,33.5,849.0,9.6,13.7,33.5,100.0,3272.0,3271.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3994746349844975,False
245507,2026-08-11T23:35:19.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,0.5,0.0,1.6,8.0,240.3,240.3,239.7,10.3,9.9,9.1,854.4,0.1,49.97,0.0,1.8,60.6,854.9,0.6,0.6,60.6,100.0,3300.0,3292.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4114856241512646,False
245538,2026-08-11T23:35:34.619251+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.9,4.4,0.0,0.9,1.0,228.6,228.2,228.5,16.9,15.2,16.0,849.5,9.0,49.94,0.0,6.8,33.5,850.4,4.6,4.0,33.5,100.0,3274.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.39511889438476877,False
245600,2026-08-11T23:36:05.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.1,7.5,0.0,0.9,1.0,228.1,228.0,228.3,18.0,16.2,17.0,848.6,4.3,49.9,0.0,5.4,33.5,849.7,11.8,13.3,33.5,100.0,3270.0,3269.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.421806001948954,False
245631,2026-08-11T23:36:21.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,0.1,1.3,0.0,1.6,8.0,237.6,236.9,236.5,13.5,13.3,13.2,854.0,5.4,49.95,0.0,3.6,60.6,853.9,6.7,6.4,60.6,100.0,3299.0,3291.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.42665815904481225,False
245662,2026-08-11T23:36:36.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.3,7.1,0.0,0.9,1.0,232.2,231.6,232.0,17.2,15.5,16.2,849.4,9.1,49.92,0.0,5.5,33.5,850.7,2.0,1.7,33.5,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38639004020478607,False
245693,2026-08-11T23:36:52.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,11.3,0.0,1.6,8.0,238.2,238.2,237.6,10.3,9.9,9.1,854.4,1.3,49.97,0.0,1.7,60.6,853.9,12.6,8.9,60.6,100.0,3294.0,3286.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.42233883620767304,False
245755,2026-08-11T23:37:23.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,6.1,0.0,1.6,7.0,240.6,240.7,240.1,10.2,9.8,9.0,854.4,0.0,49.97,0.0,1.7,60.6,854.2,6.1,5.0,60.6,100.0,3296.0,3289.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4081445786294708,False
245786,2026-08-11T23:37:38.618650+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.7,2.4,0.0,0.9,1.0,239.2,239.2,239.3,12.0,10.2,10.8,850.0,4.1,49.96,0.0,1.8,33.5,850.7,1.7,1.7,33.5,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38192613590141694,False
245817,2026-08-11T23:37:54.629387+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,0.3,1.6,0.0,1.6,7.0,227.4,227.4,227.2,20.2,20.4,20.3,853.5,9.7,49.9,0.0,10.0,60.6,853.2,11.3,9.1,60.6,100.0,3289.0,3282.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.46434327167906336,False
245848,2026-08-11T23:38:09.629223+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.2,6.1,0.0,0.9,1.0,235.8,235.2,235.6,15.4,13.4,14.4,849.5,7.9,49.94,0.0,3.7,33.5,850.7,1.8,1.7,33.5,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38369555145029277,False
245910,2026-08-11T23:38:40.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.1,11.9,0.0,0.9,1.0,239.2,238.8,239.0,12.0,10.1,10.7,850.1,4.3,49.96,0.0,1.7,33.5,849.0,16.2,16.3,33.5,100.0,3271.0,3270.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.40579523227344294,False
245972,2026-08-11T23:39:11.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,0.8,0.0,0.9,1.0,240.8,240.8,240.9,12.0,10.1,10.7,850.1,4.5,49.96,0.0,1.7,33.5,850.4,3.7,2.6,33.5,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3842839573156138,False
246003,2026-08-11T23:39:27.618771+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,0.8,5.7,0.0,1.6,7.0,234.8,234.4,234.0,14.1,14.0,13.8,853.8,7.0,49.95,0.0,4.1,60.6,854.6,1.3,0.8,60.6,100.0,3298.0,3291.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.4180777339989466,False
246065,2026-08-11T23:39:58.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,1.5,3.6,0.0,1.6,7.0,229.6,229.3,228.8,15.3,14.0,14.3,853.1,4.6,49.89,0.0,15.9,60.6,854.6,1.0,0.6,60.6,100.0,3296.0,3289.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.4392687070836951,False
246096,2026-08-11T23:40:13.619563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.4,12.5,0.0,0.9,1.0,240.6,240.2,240.3,12.0,10.1,10.7,850.1,4.4,49.96,0.0,1.7,33.5,848.7,16.9,16.0,33.5,100.0,3274.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3982081665752618,False
246127,2026-08-11T23:40:29.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,0.4,0.0,1.6,7.0,239.4,239.4,238.8,10.3,9.8,9.1,854.2,1.4,49.97,0.0,1.7,60.6,854.6,1.0,0.7,60.6,100.0,3298.0,3291.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.4091373052490838,False
246158,2026-08-11T23:40:44.630320+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.5,9.2,0.0,0.9,1.0,228.7,228.6,229.1,19.1,17.7,18.3,849.2,10.9,49.89,0.0,4.6,33.5,850.7,1.7,1.7,33.5,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3965660741522123,False
246220,2026-08-11T23:41:15.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.8,4.8,0.0,0.9,1.0,232.7,232.0,232.4,16.5,14.7,15.5,849.6,10.2,49.92,0.0,6.1,33.5,850.4,5.4,4.4,33.5,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3863301474943031,False
246251,2026-08-11T23:41:31.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.0,1.5,0.0,1.6,7.0,237.9,237.9,237.3,10.3,9.8,9.1,854.2,1.3,49.97,0.0,1.7,60.6,854.2,2.8,2.4,60.6,100.0,3297.0,3290.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.4136151336830971,False
246282,2026-08-11T23:41:46.629770+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.7,3.8,0.0,0.9,1.0,239.5,239.4,239.5,12.8,10.7,11.5,850.0,5.6,49.93,0.0,1.7,33.5,850.7,1.8,1.7,33.5,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38232977536161267,False
246313,2026-08-11T23:42:02.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.3,10.0,0.0,1.6,7.0,235.0,235.1,234.5,12.8,12.3,12.1,853.5,3.4,49.93,0.0,6.8,60.6,853.2,13.4,13.1,60.6,100.0,3293.0,3286.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.43207950850339494,False
246375,2026-08-11T23:42:33.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,0.6,6.6,0.0,1.6,6.0,232.8,232.5,232.3,15.1,15.3,15.2,853.6,7.2,49.95,0.0,7.1,60.6,854.2,0.6,0.8,60.6,100.0,3297.0,3291.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.41839337126796733,False
246406,2026-08-11T23:42:48.629523+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,1.1,11.6,0.0,0.8,1.0,239.0,239.0,239.0,12.0,10.1,10.7,850.1,3.8,49.96,0.0,1.7,33.5,849.0,15.4,17.4,33.5,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.397398598106539,False
246437,2026-08-11T23:43:04.619324+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.2,0.7,19.7,0.0,1.6,7.0,228.3,228.7,227.8,22.7,22.2,20.5,853.5,20.5,49.89,0.0,15.4,60.6,854.2,0.8,0.8,60.6,100.0,3297.0,3290.0,25.6,24.0,24.3,20000.0,855.9,0,0,True,0.46237006979853235,False
246530,2026-08-11T23:43:50.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.4,14.0,0.0,0.8,1.0,237.7,237.6,237.8,12.0,10.1,10.7,850.1,3.0,49.96,0.0,1.7,33.5,848.7,17.0,16.5,33.5,100.0,3269.0,3268.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.41224080168642063,False
246561,2026-08-11T23:44:06.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,1.1,6.3,0.0,1.6,6.0,234.6,234.0,233.9,15.8,16.1,16.5,853.1,7.6,49.91,0.0,6.9,60.6,854.2,1.3,0.8,60.6,100.0,3296.0,3290.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.41068654850265685,False
246592,2026-08-11T23:44:21.618657+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,2.8,0.0,0.8,1.0,239.8,239.9,239.9,12.0,10.1,10.7,850.0,4.7,49.96,0.0,5.8,33.5,850.7,1.9,1.7,33.5,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3821870262183235,False
246623,2026-08-11T23:44:37.629333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,7.1,0.0,1.6,7.0,238.8,238.9,238.3,10.3,9.8,9.1,854.0,0.4,49.97,0.0,1.7,60.2,853.6,7.5,7.5,60.2,100.0,3294.0,3287.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4098912722073192,False
246685,2026-08-11T23:45:08.618670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.2,7.8,0.0,1.6,6.0,241.3,241.4,240.8,10.2,9.8,9.1,853.8,-0.2,49.97,0.0,1.7,60.2,853.6,7.6,6.5,60.2,100.0,3296.0,3290.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40499043004051616,False
246716,2026-08-11T23:45:23.618644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.2,7.1,0.0,0.8,2.0,233.6,232.9,233.2,15.9,14.0,14.8,849.5,8.9,49.93,0.0,3.6,33.5,850.7,1.8,1.7,33.5,100.0,3276.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38180031698129585,False
246747,2026-08-11T23:45:39.628773+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.6,0.3,2.4,0.0,1.6,6.0,238.2,238.2,237.7,14.1,13.8,13.5,853.3,5.6,49.97,0.0,6.2,60.2,853.6,8.0,9.0,60.2,100.0,3294.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.41349672857730707,False
246778,2026-08-11T23:45:54.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.3,19.9,0.0,0.8,1.0,229.0,228.7,228.9,30.5,30.1,29.9,849.4,21.9,49.9,0.0,2.1,33.5,850.7,2.0,1.7,33.5,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4139842703345398,False
246840,2026-08-11T23:46:25.629984+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.7,0.0,0.8,1.0,238.9,238.9,239.0,12.0,10.1,10.7,850.1,4.0,49.96,0.0,1.7,33.1,850.7,1.3,1.7,33.1,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.37865920374765694,False
246871,2026-08-11T23:46:41.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,1.1,5.4,0.0,1.6,6.0,229.4,229.0,228.7,15.9,15.8,15.9,853.1,6.5,49.91,0.0,9.0,60.2,854.2,1.1,0.8,60.2,100.0,3296.0,3290.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.42252123627754423,False
246902,2026-08-11T23:46:56.618854+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.0,3.8,0.0,0.8,2.0,238.5,237.9,238.2,14.3,12.4,13.2,849.7,7.6,49.95,0.0,1.7,33.1,849.7,11.4,11.5,33.1,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39309864921143084,False
246933,2026-08-11T23:47:12.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,0.1,2.8,0.0,1.6,6.0,232.8,232.3,231.9,15.3,15.4,15.3,853.1,6.9,49.94,0.0,7.1,60.2,853.2,9.7,8.5,60.2,100.0,3294.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.42587196961473583,False
247026,2026-08-11T23:47:58.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,4.9,0.0,0.8,1.0,237.7,237.5,237.7,12.0,10.1,10.7,849.5,4.3,49.94,0.0,6.9,33.1,850.0,9.2,8.3,33.1,100.0,3268.0,3267.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.40283675288648346,False
247057,2026-08-11T23:48:14.629217+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,1.6,1.6,0.0,1.6,6.0,230.1,229.8,229.4,15.1,13.6,14.0,852.3,2.9,49.9,0.0,9.2,60.2,853.9,1.3,0.8,60.2,100.0,3296.0,3290.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.42568306292899116,False
247088,2026-08-11T23:48:29.618771+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,3.2,0.0,0.8,1.0,240.4,240.3,240.4,11.9,10.0,10.8,850.0,4.6,49.96,0.0,1.8,33.1,850.4,1.4,1.7,33.1,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3801554397733534,False
247150,2026-08-11T23:49:00.629634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.3,0.3,11.7,0.0,0.8,1.0,227.3,226.3,226.8,30.0,29.2,27.7,849.7,23.1,49.88,0.0,7.0,33.1,849.4,11.4,9.9,33.1,100.0,3271.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4416731403228507,False
