id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
247181,2026-08-11T23:49:16.619227+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.4,5.0,0.0,1.6,5.0,241.1,241.1,240.5,11.5,11.1,10.5,853.6,2.0,49.97,0.0,1.9,60.2,853.2,7.0,6.3,60.2,100.0,3294.0,3289.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.397867568602391,False
247212,2026-08-11T23:49:31.630373+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.4,7.9,0.0,0.8,2.0,232.6,232.0,232.3,17.5,15.8,16.4,849.3,9.2,49.92,0.0,7.3,33.1,850.7,1.3,1.7,33.1,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38749123293740095,False
247243,2026-08-11T23:49:47.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.8,10.9,0.0,1.6,6.0,237.9,237.9,237.3,10.3,9.8,9.0,853.7,0.1,49.97,0.0,1.8,60.2,852.9,11.0,9.2,60.2,100.0,3285.0,3279.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.41678062681709444,False
247305,2026-08-11T23:50:18.629585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,1.1,0.0,1.6,5.0,240.1,240.2,239.6,10.3,9.7,9.0,853.6,0.0,49.97,0.0,1.8,60.2,853.9,1.1,0.7,60.2,100.0,3295.0,3290.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39694378218029047,False
247336,2026-08-11T23:50:33.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.7,2.9,0.0,0.8,2.0,240.1,240.1,240.2,11.9,10.1,10.7,850.0,4.5,49.96,0.0,1.7,33.1,850.7,1.6,1.8,33.1,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3799144907967042,False
247367,2026-08-11T23:50:49.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.5,1.7,1.8,0.0,1.7,5.0,226.7,226.4,225.9,16.0,14.5,14.9,851.9,3.1,49.89,0.0,5.3,60.2,853.6,4.9,4.4,60.2,100.0,3294.0,3289.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4366214594809371,False
247398,2026-08-11T23:51:04.628743+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.6,4.6,0.0,0.8,1.0,241.8,241.7,241.8,12.0,10.0,10.7,850.0,4.5,49.96,0.0,1.8,33.1,849.4,9.1,11.1,33.1,100.0,3270.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3961947938162522,False
247460,2026-08-11T23:51:35.629359+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,0.3,0.0,0.8,1.0,238.3,238.2,238.3,12.0,10.2,10.7,850.1,3.9,49.96,0.0,1.8,33.1,850.4,3.6,2.9,33.1,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3831797859935821,False
247491,2026-08-11T23:51:51.629693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,2.4,4.4,0.0,1.7,6.0,228.6,228.2,227.7,16.9,15.2,16.3,851.5,5.2,49.9,0.0,15.5,60.2,853.9,0.8,0.7,60.2,100.0,3295.0,3289.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.44290124219184857,False
247553,2026-08-11T23:52:22.629828+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,0.2,0.0,1.7,5.0,239.2,239.2,238.6,10.3,9.8,9.0,853.5,1.2,49.97,0.0,1.8,60.2,853.9,1.0,0.7,60.2,100.0,3295.0,3290.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4023093880559362,False
247615,2026-08-11T23:52:53.628740+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.2,6.2,0.0,1.7,5.0,240.6,240.9,240.3,11.7,11.2,10.9,853.4,1.8,49.95,0.0,2.0,60.2,853.2,8.0,6.8,60.2,100.0,3291.0,3286.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.409028835341432,False
247646,2026-08-11T23:53:08.629172+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.1,3.8,0.0,0.8,1.0,228.3,228.0,228.3,21.5,20.4,20.5,848.6,14.0,49.89,0.0,17.0,33.1,849.7,10.2,12.3,33.1,100.0,3268.0,3267.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.432598759691732,False
247677,2026-08-11T23:53:24.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.3,7.5,0.0,1.7,5.0,241.5,241.3,240.7,10.2,9.8,9.0,853.5,-0.1,49.97,0.0,1.8,60.2,853.2,7.4,6.2,60.2,100.0,3292.0,3287.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4075650616467083,False
247708,2026-08-11T23:53:39.630248+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.4,7.5,0.0,0.8,2.0,233.1,232.7,232.8,15.6,13.7,14.5,849.3,8.7,49.92,0.0,5.7,33.1,850.7,1.2,1.7,33.1,100.0,3276.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38751923250603726,False
247770,2026-08-11T23:54:10.618820+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.5,5.0,0.0,0.8,2.0,234.4,234.0,234.5,16.3,14.6,15.2,849.2,6.1,49.92,0.0,7.0,33.1,850.7,1.1,1.7,33.1,100.0,3275.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3866564464317457,False
247801,2026-08-11T23:54:26.618632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.5,1.7,0.0,1.7,5.0,235.2,234.9,234.5,12.2,11.6,11.3,853.1,1.4,49.94,0.0,6.4,60.2,853.6,3.1,2.8,60.2,100.0,3291.0,3286.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.41480602562724933,False
247832,2026-08-11T23:54:41.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,2.2,0.0,0.8,1.0,239.5,239.5,239.6,12.0,10.1,10.7,850.0,4.2,49.96,0.0,1.8,33.1,850.7,2.0,1.8,33.1,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3796030223613422,False
247863,2026-08-11T23:54:57.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.3,1.7,0.1,0.0,1.7,5.0,227.4,226.5,226.4,26.1,26.6,28.4,850.9,10.5,49.89,0.0,23.1,60.2,852.6,10.6,10.1,60.2,100.0,3293.0,3288.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.48428362441319817,False
247925,2026-08-11T23:55:28.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,0.4,0.9,0.0,1.7,5.0,232.7,232.4,232.2,14.1,14.0,14.0,853.2,2.0,49.94,0.0,7.6,60.2,853.6,1.1,0.9,60.2,100.0,3294.0,3289.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4203444096540749,False
247956,2026-08-11T23:55:43.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,15.0,0.0,0.9,2.0,238.3,238.2,238.3,12.0,10.1,10.8,850.0,3.9,49.96,0.0,1.7,33.1,849.4,18.9,13.5,33.1,100.0,3269.0,3267.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.40601527894797734,False
247987,2026-08-11T23:55:59.629433+00:00,external_ems_1,bess_1,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.7,2.0,0.7,21.4,0.0,1.7,5.0,229.9,230.2,229.5,26.4,26.2,24.4,852.9,22.0,49.89,0.0,12.2,60.2,853.6,0.6,0.8,60.2,100.0,3293.0,3288.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.45924145622957707,False
248018,2026-08-11T23:56:14.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.0,4.1,0.0,0.8,1.0,240.6,240.2,240.3,12.0,10.1,10.7,850.0,4.7,49.96,0.0,1.7,33.1,850.0,8.8,7.8,33.1,100.0,3274.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3848626247615123,False
248080,2026-08-11T23:56:45.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.3,2.1,0.0,0.9,1.0,228.7,228.2,228.8,20.5,19.2,19.1,849.4,13.1,49.92,0.0,8.1,33.1,849.7,15.2,14.4,33.1,100.0,3271.0,3270.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.42120735988249947,False
248111,2026-08-11T23:57:01.629121+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.9,0.8,3.4,0.0,1.7,5.0,232.3,232.1,231.4,14.0,13.2,13.1,852.8,7.8,49.93,0.0,5.6,60.2,853.6,4.4,2.8,60.2,100.0,3294.0,3289.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4173179376483218,False
248142,2026-08-11T23:57:16.619291+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.1,4.8,0.0,0.9,2.0,232.2,231.6,232.0,17.6,15.8,16.5,849.3,10.1,49.92,0.0,7.8,33.1,849.4,14.9,12.5,33.1,100.0,3269.0,3267.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4124665185710492,False
248173,2026-08-11T23:57:32.619468+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,6.3,0.0,1.7,5.0,238.5,238.5,237.9,10.3,9.8,9.1,853.4,0.4,49.97,0.0,1.7,60.2,852.9,6.7,6.9,60.2,100.0,3291.0,3286.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4063028916649262,False
248235,2026-08-11T23:58:03.629003+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,7.0,0.0,1.7,5.0,240.7,240.7,240.1,10.3,9.8,9.0,853.3,0.2,49.97,0.0,1.8,60.2,852.9,7.2,9.9,60.2,100.0,3287.0,3282.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.41093382993825983,False
248266,2026-08-11T23:58:18.629406+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.7,2.6,0.0,0.9,2.0,235.8,235.3,235.7,14.3,12.5,13.2,850.0,4.4,49.92,0.0,4.8,33.1,850.7,1.8,1.7,33.1,100.0,3276.0,3274.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3818765807330519,False
248297,2026-08-11T23:58:34.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.2,0.4,0.0,1.7,4.0,232.2,231.8,231.6,14.5,14.3,14.3,853.1,6.1,49.94,0.0,7.0,60.2,852.9,6.5,5.2,60.2,100.0,3292.0,3288.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4212184770166318,False
248328,2026-08-11T23:58:49.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.0,2.4,0.0,0.9,1.0,240.3,240.0,240.0,12.0,10.2,10.8,850.0,4.2,49.95,0.0,1.7,32.7,850.0,6.6,6.2,32.7,100.0,3276.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.38179931043543724,False
248390,2026-08-11T23:59:20.618638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.4,1.3,12.4,0.0,0.9,1.0,231.3,230.8,231.6,17.6,15.2,15.9,849.4,14.5,49.9,0.0,10.1,32.7,850.7,2.1,1.6,32.7,100.0,3275.0,3274.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.39398925040756444,False
248421,2026-08-11T23:59:36.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,1.1,5.6,0.0,1.7,5.0,231.4,231.0,230.8,15.8,15.9,16.1,852.5,6.5,49.94,0.0,5.6,59.8,853.6,0.9,0.9,59.8,100.0,3294.0,3289.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4194797207431847,False
248452,2026-08-11T23:59:51.619204+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,4.8,0.0,0.9,2.0,238.7,238.6,238.7,12.0,10.1,10.7,850.0,4.4,49.96,0.0,1.8,32.7,849.7,9.2,14.8,32.7,100.0,3272.0,3270.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.38900215023255597,False
248483,2026-08-12T00:00:07.629058+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.4,1.6,2.0,0.0,1.7,5.0,228.5,227.8,227.4,15.7,14.3,14.5,852.0,4.3,49.9,0.0,8.6,59.8,853.6,2.3,2.3,59.8,100.0,3292.0,3287.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4329313391388152,False
248545,2026-08-12T00:00:38.619303+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.8,3.7,0.0,1.7,5.0,240.3,240.3,239.7,13.9,13.6,13.5,852.8,5.1,49.95,0.0,2.6,59.8,853.6,1.4,0.8,59.8,100.0,3293.0,3288.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.40892770358653574,False
248607,2026-08-12T00:01:09.629639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,0.9,19.0,0.0,1.7,4.0,233.0,233.1,232.6,29.2,29.2,28.2,852.7,20.4,49.91,0.0,9.5,59.8,853.6,1.4,0.8,59.8,100.0,3292.0,3288.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.44618522571241026,False
248638,2026-08-12T00:01:24.619119+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.9,1.0,3.1,0.0,0.9,1.0,234.4,233.5,233.9,14.2,12.3,13.3,849.7,4.7,49.93,0.0,5.6,32.7,850.7,1.6,1.7,32.7,100.0,3275.0,3274.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.38297223190078894,False
248700,2026-08-12T00:01:55.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,2.8,18.1,0.0,0.9,1.0,226.2,226.2,226.4,32.5,31.9,32.2,847.6,19.9,49.88,0.0,9.9,32.7,850.4,1.8,1.7,32.7,100.0,3275.0,3274.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.43544419326395145,False
248731,2026-08-12T00:02:11.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.3,4.0,0.0,1.7,4.0,241.5,241.7,241.0,10.1,9.7,9.0,852.9,0.0,49.96,0.0,1.8,59.8,853.2,4.0,4.0,59.8,100.0,3291.0,3287.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4024719503295095,False
248762,2026-08-12T00:02:26.619394+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.0,5.2,0.0,0.9,1.0,235.7,235.3,235.6,14.3,12.3,13.3,849.7,6.6,49.95,0.0,1.7,32.7,850.7,1.4,1.7,32.7,100.0,3276.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3803762696275492,False
248793,2026-08-12T00:02:42.619045+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,12.8,0.0,1.7,4.0,238.0,237.9,237.4,10.3,9.8,9.1,853.2,1.4,49.97,0.0,1.7,59.8,852.6,14.2,12.0,59.8,100.0,3292.0,3288.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4057613256870976,False
248855,2026-08-12T00:03:13.628754+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,7.6,0.0,1.6,4.0,239.6,239.7,239.1,10.3,9.8,9.1,852.8,0.4,49.95,0.0,3.7,59.8,852.9,8.0,6.2,59.8,100.0,3290.0,3286.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.39694234369361286,False
248886,2026-08-12T00:03:28.619195+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.0,3.1,0.0,0.9,1.0,238.9,238.5,238.6,12.0,10.1,10.7,850.0,2.9,49.96,0.0,1.8,32.7,850.0,6.0,6.1,32.7,100.0,3275.0,3274.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.38461357078118047,False
248917,2026-08-12T00:03:44.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.9,9.4,0.0,1.6,4.0,226.4,226.3,225.8,16.4,15.0,15.1,852.7,10.4,49.9,0.0,4.6,59.8,853.6,1.0,0.9,59.8,100.0,3292.0,3288.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4250500038018091,False
248948,2026-08-12T00:03:59.628809+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.4,7.0,0.0,0.8,1.0,240.4,240.5,240.5,12.0,10.1,10.7,850.1,4.5,49.96,0.0,1.7,32.7,848.7,11.5,17.2,32.7,100.0,3267.0,3266.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.405957256298141,False
249010,2026-08-12T00:04:30.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.3,4.1,0.0,0.9,1.0,241.3,240.9,241.0,11.9,10.0,10.7,850.0,4.4,49.96,0.0,1.7,32.7,849.7,8.5,7.8,32.7,100.0,3274.0,3273.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3801206085198772,False
249041,2026-08-12T00:04:46.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.1,0.1,0.0,1.6,5.0,240.2,240.2,239.7,10.2,9.8,9.0,853.1,1.3,49.97,0.0,1.8,59.8,853.2,1.4,0.8,59.8,100.0,3293.0,3288.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.40083398444742424,False
249072,2026-08-12T00:05:01.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.3,5.1,0.0,0.9,2.0,231.8,231.4,231.9,16.2,14.5,15.2,849.3,6.7,49.92,0.0,8.0,32.7,849.0,11.8,18.1,32.7,100.0,3267.0,3265.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4201880970136415,False
249165,2026-08-12T00:05:48.618665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.5,11.6,0.0,1.6,3.0,238.4,238.4,237.8,10.2,9.8,9.1,853.1,0.2,49.97,0.0,1.8,59.8,852.6,11.8,10.7,59.8,100.0,3290.0,3287.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.39646596005894436,False
249196,2026-08-12T00:06:03.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.5,0.2,15.1,0.0,0.8,1.0,227.4,226.3,227.1,22.9,20.6,19.4,849.8,21.7,49.88,0.0,1.9,32.7,850.0,6.6,5.9,32.7,100.0,3274.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4214161689646173,False
249227,2026-08-12T00:06:19.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,5.2,0.0,1.6,4.0,241.3,241.4,240.8,10.2,9.7,9.0,853.0,0.1,49.97,0.0,1.7,59.8,852.9,5.3,4.2,59.8,100.0,3290.0,3286.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.39563066962635884,False
249258,2026-08-12T00:06:34.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,2.6,0.0,0.8,1.0,240.1,240.2,240.2,12.0,10.1,10.7,850.0,4.6,49.96,0.0,1.7,32.7,850.7,2.0,1.7,32.7,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3775139701288541,False
249320,2026-08-12T00:07:05.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.5,6.8,0.0,0.8,1.0,234.1,234.1,234.4,16.3,14.6,15.4,849.2,8.1,49.91,0.0,5.9,32.7,850.7,1.3,1.7,32.7,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.38313594577513455,False
249351,2026-08-12T00:07:21.618819+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,1.0,4.2,0.0,1.6,4.0,232.3,231.9,231.5,14.3,14.1,14.0,852.6,5.3,49.95,0.0,7.3,59.8,853.6,1.1,0.6,59.8,100.0,3292.0,3288.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.41056536879829314,False
249382,2026-08-12T00:07:36.628912+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,3.3,0.0,0.8,1.0,238.7,238.6,238.7,12.0,10.1,10.8,850.0,4.4,49.96,0.0,1.7,32.7,849.7,7.7,7.4,32.7,100.0,3274.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37621621914008346,False
249413,2026-08-12T00:07:52.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.6,1.8,6.6,0.0,1.6,4.0,227.3,226.8,226.2,16.8,15.2,15.9,851.4,7.7,49.89,0.0,22.0,59.8,853.2,1.1,0.9,59.8,100.0,3292.0,3288.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.43465658071555413,False
249475,2026-08-12T00:08:23.619776+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,0.2,1.0,0.0,1.6,4.0,240.5,240.3,239.6,10.2,9.8,9.1,853.0,0.0,49.96,0.0,1.7,59.8,853.2,1.0,0.7,59.8,100.0,3291.0,3287.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3961766844399296,False
249506,2026-08-12T00:08:38.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.4,3.2,0.0,0.8,1.0,231.9,231.5,231.9,16.3,14.5,15.4,849.3,5.2,49.96,0.0,7.7,32.7,850.7,2.0,1.7,32.7,100.0,3274.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3854722454477556,False
249537,2026-08-12T00:08:54.619149+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,1.6,3.9,0.0,1.6,4.0,235.2,234.9,234.5,16.5,16.9,16.8,851.3,10.0,49.91,0.0,5.1,59.8,852.9,6.1,5.8,59.8,100.0,3292.0,3288.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4170504876416186,False
249568,2026-08-12T00:09:09.629378+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.6,11.0,0.0,0.8,2.0,226.4,226.1,226.6,26.0,25.2,24.9,848.4,17.2,49.91,0.0,7.9,32.7,850.0,6.2,5.4,32.7,100.0,3274.0,3272.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.41576367449309254,False
249661,2026-08-12T00:09:56.628782+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.4,15.5,0.0,1.6,4.0,238.4,238.4,237.8,10.3,9.8,9.1,853.0,0.7,49.97,0.0,1.7,59.8,851.6,16.2,14.8,59.8,100.0,3292.0,3288.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.41504005868164967,False
249692,2026-08-12T00:10:11.618781+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.1,0.7,15.8,0.0,0.8,1.0,228.6,227.6,228.2,21.7,19.0,18.6,849.7,19.8,49.88,0.0,17.8,32.7,850.4,4.0,3.4,32.7,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4135141687376503,False
249723,2026-08-12T00:10:27.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,0.8,0.0,1.6,4.0,240.5,240.5,239.9,10.2,9.8,9.0,853.0,0.3,49.97,0.0,1.8,59.8,852.6,1.1,0.9,59.8,100.0,3288.0,3284.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39701671527099275,False
249785,2026-08-12T00:10:58.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.9,6.8,0.0,1.6,3.0,228.9,228.5,228.2,20.0,20.1,20.2,851.7,9.7,49.93,0.0,12.1,59.8,852.6,16.5,9.5,59.8,100.0,3285.0,3282.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.44419534135527916,False
249816,2026-08-12T00:11:13.629593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,1.2,0.0,0.8,2.0,239.3,239.2,239.3,13.8,11.9,12.7,849.3,7.0,49.93,0.0,4.0,32.3,850.0,5.8,5.9,32.3,100.0,3276.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3793179141146274,False
249847,2026-08-12T00:11:29.628897+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,0.9,5.6,0.0,1.6,4.0,232.8,232.5,232.2,15.5,15.4,15.5,852.3,6.4,49.93,0.0,6.8,59.8,853.2,0.8,0.8,59.8,100.0,3291.0,3287.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4106721930800059,False
249878,2026-08-12T00:11:44.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.3,15.8,0.0,0.8,1.0,238.3,238.2,238.3,12.0,10.1,10.7,850.0,4.3,49.96,0.0,1.7,32.3,848.7,20.1,16.6,32.3,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4016220470395484,False
249940,2026-08-12T00:12:15.628670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.0,1.8,0.0,0.8,2.0,240.5,240.2,240.4,12.0,10.1,10.7,850.0,4.7,49.96,0.0,1.8,32.3,850.0,6.5,5.9,32.3,100.0,3275.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.38330927737678744,False
249971,2026-08-12T00:12:31.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.4,0.0,1.6,4.0,239.5,239.6,239.0,10.3,9.8,9.1,852.9,0.3,49.97,0.0,1.8,59.8,853.2,0.7,0.7,59.8,100.0,3291.0,3287.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39642248468250657,False
250002,2026-08-12T00:12:46.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.0,8.6,0.0,0.8,1.0,227.0,226.7,227.2,21.6,20.3,20.1,849.0,15.8,49.92,0.0,10.0,32.3,850.0,7.2,5.8,32.3,100.0,3267.0,3266.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.42460003288832027,False
250033,2026-08-12T00:13:02.619263+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,1.1,5.0,0.0,1.6,4.0,233.9,233.8,233.4,14.3,14.2,14.3,852.1,6.1,49.94,0.0,4.8,59.4,853.2,1.1,1.9,59.4,100.0,3291.0,3287.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4083746497234891,False
250095,2026-08-12T00:13:33.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.0,4.8,0.0,1.6,3.0,238.3,238.3,237.8,10.3,9.9,9.1,852.9,0.9,49.97,0.0,1.8,59.4,852.9,5.7,4.2,59.4,100.0,3290.0,3287.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.394405673343656,False
250126,2026-08-12T00:13:48.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.2,1.4,8.9,0.0,0.8,2.0,230.0,229.4,230.3,18.5,16.3,16.8,849.3,10.8,49.87,0.0,17.3,32.3,850.7,1.9,1.7,32.3,100.0,3277.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4049924069947924,False
250188,2026-08-12T00:14:19.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.7,0.9,15.0,0.0,0.8,1.0,230.4,229.7,230.5,19.1,16.4,16.8,849.5,16.8,49.9,0.0,10.6,32.3,850.4,1.8,1.7,32.3,100.0,3274.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.401172643081027,False
250250,2026-08-12T00:14:50.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.6,7.4,0.0,0.8,2.0,239.1,238.8,238.8,12.0,10.1,10.8,850.0,4.1,49.96,0.0,1.8,32.3,849.4,11.5,11.3,32.3,100.0,3273.0,3271.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3842843350923939,False
250281,2026-08-12T00:15:06.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,1.1,15.5,0.0,1.6,3.0,229.3,229.0,229.1,37.9,39.5,39.1,851.5,23.8,49.9,0.0,15.7,59.4,852.6,8.3,6.1,59.4,100.0,3288.0,3285.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.48304975050706717,False
250312,2026-08-12T00:15:21.630007+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.4,0.5,0.0,0.8,1.0,238.8,238.5,238.7,13.5,11.7,12.4,849.6,7.2,49.95,0.0,1.7,32.3,850.0,6.7,5.8,32.3,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37872309733786397,False
250343,2026-08-12T00:15:37.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,0.9,4.7,0.0,1.6,3.0,234.2,233.6,233.2,13.7,13.4,13.3,852.3,5.7,49.95,0.0,2.7,59.4,853.2,1.0,0.8,59.4,100.0,3291.0,3288.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40297908839986896,False
250405,2026-08-12T00:16:08.629636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.8,1.0,19.8,0.0,1.6,4.0,232.5,232.5,232.2,32.0,32.3,31.5,852.2,20.4,49.91,0.0,13.5,59.4,853.2,0.6,0.8,59.4,100.0,3290.0,3286.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.45462480999126753,False
250436,2026-08-12T00:16:23.619266+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,0.5,0.0,0.8,1.0,239.7,239.8,239.9,12.0,10.1,10.7,849.9,4.8,49.96,0.0,2.2,32.3,850.0,4.3,5.0,32.3,100.0,3274.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3807708736707928,False
250467,2026-08-12T00:16:39.629701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,1.2,0.4,0.2,0.0,1.6,3.0,240.1,238.8,238.3,10.3,9.7,9.1,852.8,0.7,49.97,0.0,1.8,59.4,853.2,0.9,0.8,59.4,100.0,3290.0,3287.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4015975736444156,False
250498,2026-08-12T00:16:54.629205+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.4,0.3,3.5,0.0,0.8,1.0,227.2,226.1,226.7,19.6,18.2,18.8,849.3,13.5,49.89,0.0,21.0,32.3,849.0,10.0,12.7,32.3,100.0,3268.0,3267.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.44146681888028677,False
250560,2026-08-12T00:17:25.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,1.0,8.2,0.0,0.8,1.0,234.7,233.9,234.2,14.1,12.2,13.1,849.4,9.9,49.93,0.0,5.9,32.3,850.4,1.7,1.7,32.3,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3845649242959717,False
250591,2026-08-12T00:17:41.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,1.2,19.1,0.0,1.6,3.0,238.9,238.6,238.1,10.3,9.8,9.1,852.8,0.4,49.97,0.0,1.8,59.4,851.6,19.5,13.3,59.4,100.0,3284.0,3281.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4190701308435668,False
250622,2026-08-12T00:17:56.629069+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.3,0.9,1.3,22.9,0.0,0.8,1.0,226.2,226.2,226.5,34.2,34.0,33.3,849.1,24.5,49.89,0.0,21.1,32.3,850.4,1.6,1.6,32.3,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4368821559770866,False
250653,2026-08-12T00:18:12.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.1,7.4,0.0,1.7,3.0,241.2,241.4,240.8,10.1,9.8,9.0,852.7,-0.2,49.97,0.0,1.7,59.4,852.6,7.2,5.2,59.4,100.0,3289.0,3286.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4093158492409073,False
250715,2026-08-12T00:18:43.618949+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,1.5,0.0,1.7,3.0,237.9,237.9,237.3,10.3,9.9,9.0,852.8,0.9,49.97,0.0,6.4,59.4,852.9,2.4,1.4,59.4,100.0,3289.0,3286.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.410569741206433,False
250746,2026-08-12T00:18:58.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.9,2.0,0.0,0.8,2.0,233.5,233.2,233.8,17.2,15.5,15.8,848.8,3.9,49.91,0.0,4.5,32.3,850.7,1.9,1.7,32.3,100.0,3276.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3895299143097171,False
250777,2026-08-12T00:19:14.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.1,4.8,0.0,1.7,3.0,236.3,236.1,235.7,12.6,12.0,11.8,852.3,2.5,49.94,0.0,6.5,59.4,852.2,7.3,6.5,59.4,100.0,3286.0,3283.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4205487292227436,False
250808,2026-08-12T00:19:29.618657+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,0.0,0.0,0.8,2.0,238.7,238.7,238.8,12.0,10.1,10.7,849.9,4.9,49.96,0.0,1.7,32.3,850.0,4.9,4.5,32.3,100.0,3274.0,3272.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3840409061012605,False
250870,2026-08-12T00:20:00.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.0,12.9,0.0,0.8,1.0,238.3,238.2,238.3,12.0,10.1,10.7,850.0,4.5,49.96,0.0,1.7,32.3,849.0,17.4,17.1,32.3,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3935015193857966,False
250901,2026-08-12T00:20:16.629303+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.4,2.6,0.0,1.6,3.0,240.1,240.1,239.5,12.2,11.8,11.5,852.5,3.7,49.96,0.0,1.7,59.4,852.9,1.1,0.9,59.4,100.0,3289.0,3286.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.4010362039945525,False
250932,2026-08-12T00:20:31.618693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,2.5,0.0,0.8,1.0,241.1,241.2,241.2,12.0,10.1,10.8,849.9,4.3,49.96,0.0,1.7,32.3,850.4,1.8,1.7,32.3,100.0,3272.0,3271.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.38356318777557985,False
250963,2026-08-12T00:20:47.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,1.0,0.0,1.6,3.0,239.5,239.4,238.9,10.2,9.8,9.0,852.7,-0.1,49.97,0.0,1.7,59.4,852.9,0.9,0.9,59.4,100.0,3290.0,3287.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.39796761682129395,False
251025,2026-08-12T00:21:18.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,0.1,0.9,0.0,1.6,3.0,235.0,234.8,234.5,14.6,14.8,14.9,852.1,6.9,49.94,0.0,4.5,59.4,852.2,7.8,6.2,59.4,100.0,3290.0,3287.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.4178009888237404,False
251056,2026-08-12T00:21:33.629323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.2,8.3,0.0,0.8,1.0,231.1,230.5,231.0,17.3,15.3,16.2,849.2,10.1,49.93,0.0,7.8,32.3,850.4,1.8,1.6,32.3,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.38773104961180727,False
251087,2026-08-12T00:21:49.629318+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.5,7.4,0.0,1.6,3.0,238.3,238.4,237.8,10.2,9.8,9.1,852.7,0.1,49.97,0.0,1.7,59.4,851.2,7.5,11.2,59.4,100.0,3288.0,3285.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.4127275710681143,False
251118,2026-08-12T00:22:04.628751+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.6,0.3,14.7,0.0,0.8,2.0,229.1,228.1,229.0,23.3,21.1,19.7,849.7,21.6,49.88,0.0,19.5,32.3,850.0,6.9,5.3,32.3,100.0,3273.0,3271.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4307789034624335,False
251180,2026-08-12T00:22:35.628764+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,2.7,0.0,0.8,1.0,240.1,240.0,240.1,11.9,10.1,10.7,850.0,4.6,49.96,0.0,1.7,32.3,850.4,1.9,1.7,32.3,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3790510517687295,False
251242,2026-08-12T00:23:06.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.2,7.8,0.0,0.8,1.0,235.2,234.7,235.0,17.2,15.5,16.1,849.2,9.6,49.9,0.0,5.7,32.3,850.4,1.8,1.7,32.3,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.38458174809249646,False
251273,2026-08-12T00:23:22.628793+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,0.9,5.5,0.0,1.6,3.0,231.7,231.2,230.9,15.3,15.2,15.3,852.0,6.8,49.93,0.0,7.2,59.4,852.9,1.3,0.8,59.4,100.0,3290.0,3287.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.4154324070857363,False
251335,2026-08-12T00:23:53.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.5,2.6,7.0,0.0,1.6,2.0,228.7,227.8,227.9,27.4,28.9,29.9,850.3,7.9,49.89,0.0,6.3,59.4,852.9,0.9,0.8,59.4,100.0,3289.0,3287.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.45571507973877784,False
251366,2026-08-12T00:24:08.629879+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.2,5.0,0.0,0.8,1.0,241.2,241.2,241.2,12.0,10.1,10.8,849.9,4.4,49.96,0.0,1.7,31.9,849.7,9.4,11.0,31.9,100.0,3273.0,3272.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3824733631418039,False
251397,2026-08-12T00:24:24.618640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,0.5,0.0,1.6,2.0,240.0,240.1,239.5,10.3,9.8,9.0,852.7,1.1,49.97,0.0,1.7,59.4,852.9,1.6,0.9,59.4,100.0,3289.0,3287.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3988336797226445,False
251428,2026-08-12T00:24:39.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,0.7,2.7,0.0,0.8,1.0,231.6,230.8,231.2,16.3,14.4,15.2,849.3,6.3,49.96,0.0,7.4,31.9,850.0,3.6,3.7,31.9,100.0,3272.0,3271.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3954141100827991,False
251490,2026-08-12T00:25:10.629500+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,4.1,1.2,5.9,0.0,0.9,2.0,231.5,231.0,231.5,17.6,21.7,21.7,848.5,15.2,49.89,0.0,14.2,31.9,849.7,9.3,9.3,31.9,100.0,3270.0,3268.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.427191380987778,False
251521,2026-08-12T00:25:26.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.2,6.0,0.0,1.6,3.0,238.3,238.2,237.6,10.3,9.8,9.0,852.4,2.1,49.97,0.0,1.7,59.4,852.2,8.1,6.8,59.4,100.0,3287.0,3284.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4052823197477184,False
251552,2026-08-12T00:25:41.618649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.0,6.7,0.0,0.8,2.0,233.3,233.1,233.4,16.1,14.3,15.1,849.4,8.4,49.92,0.0,5.9,31.9,850.4,1.7,1.7,31.9,100.0,3276.0,3274.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3842781316269875,False
251583,2026-08-12T00:25:57.619034+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.4,11.2,0.0,1.6,4.0,238.0,237.9,237.4,10.3,9.8,9.1,852.6,0.5,49.97,0.0,1.7,59.4,851.2,11.7,10.9,59.4,100.0,3277.0,3273.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.42807459466620745,False
251645,2026-08-12T00:26:28.629515+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.0,4.7,0.0,1.6,3.0,241.0,241.1,240.4,10.1,9.7,9.1,852.6,0.0,49.97,0.0,1.8,59.4,852.6,4.7,3.2,59.4,100.0,3286.0,3283.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.40877314745770266,False
251676,2026-08-12T00:26:43.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,0.9,0.0,0.9,1.0,239.4,239.3,239.4,12.0,10.1,10.7,849.9,4.6,49.96,0.0,1.8,31.9,850.0,3.7,5.3,31.9,100.0,3275.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.38189714801455094,False
251707,2026-08-12T00:26:59.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.0,7.3,0.0,1.6,4.0,237.8,237.7,237.3,10.3,9.8,9.1,852.6,1.3,49.95,0.0,6.7,59.4,851.6,8.6,13.0,59.4,100.0,3287.0,3283.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.41663873774056726,False
251800,2026-08-12T00:27:45.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,15.3,0.0,0.9,1.0,238.0,237.9,238.1,12.0,10.1,10.7,850.0,2.9,49.96,0.0,1.7,31.9,849.7,18.2,11.3,31.9,100.0,3265.0,3264.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4134711847167059,False
251831,2026-08-12T00:28:01.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.7,18.9,0.0,1.6,3.0,233.4,233.3,232.9,25.1,24.8,23.5,852.2,19.7,49.89,0.0,15.5,59.1,852.9,0.8,0.8,59.1,100.0,3289.0,3286.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.44940309833962777,False
251862,2026-08-12T00:28:16.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,3.7,0.0,0.9,1.0,240.3,240.4,240.4,12.0,10.1,10.7,849.9,4.2,49.96,0.0,1.8,31.9,849.7,7.9,7.3,31.9,100.0,3273.0,3272.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.38058308464900836,False
251893,2026-08-12T00:28:32.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.2,2.9,0.0,1.6,3.0,239.2,239.5,238.8,11.4,11.0,10.4,852.4,2.2,49.97,0.0,1.7,59.1,852.6,5.1,3.4,59.1,100.0,3287.0,3284.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.40413289583629936,False
251955,2026-08-12T00:29:03.629851+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,0.8,7.9,0.0,1.6,2.0,231.5,231.0,230.8,16.2,15.8,16.5,851.1,3.3,49.92,0.0,4.4,59.1,851.9,11.2,10.5,59.1,100.0,3286.0,3284.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4230704242792049,False
251986,2026-08-12T00:29:18.629397+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.2,2.3,0.0,0.9,1.0,232.4,231.8,232.2,17.3,15.7,16.4,849.2,10.0,49.92,0.0,6.2,31.9,849.0,7.7,11.8,31.9,100.0,3268.0,3267.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4104039936500882,False
252017,2026-08-12T00:29:34.619309+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.4,4.8,0.0,1.6,2.0,238.2,237.9,237.4,10.3,9.8,9.1,852.6,1.3,49.97,0.0,1.7,59.1,852.2,6.1,5.2,59.1,100.0,3289.0,3287.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.39884574727515476,False
252048,2026-08-12T00:29:49.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,2.6,18.4,0.0,0.9,1.0,227.7,227.4,227.6,29.7,29.3,29.5,847.8,20.0,49.88,0.0,14.6,31.9,850.4,1.6,1.7,31.9,100.0,3276.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4292944708521348,False
252110,2026-08-12T00:30:20.618903+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,2.1,1.2,0.0,0.9,1.0,232.6,232.5,233.0,18.0,16.3,16.5,848.3,3.0,49.9,0.0,14.4,31.9,850.4,1.8,1.7,31.9,100.0,3275.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4073108742904827,False
252141,2026-08-12T00:30:36.618553+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,4.2,0.0,1.6,3.0,240.1,240.2,239.6,10.2,9.8,9.0,852.5,0.2,49.97,0.0,1.7,59.1,852.6,4.4,3.4,59.1,100.0,3286.0,3283.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.40301320023692694,False
252172,2026-08-12T00:30:51.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.5,1.7,0.0,0.9,1.0,239.1,238.8,238.9,12.0,10.1,10.7,849.9,3.5,49.96,0.0,1.7,31.9,850.4,1.8,1.7,31.9,100.0,3275.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37928574749977906,False
252203,2026-08-12T00:31:07.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.0,0.9,0.0,1.6,3.0,229.3,228.8,228.5,16.1,15.9,16.1,851.9,7.1,49.91,0.0,9.7,59.1,851.9,6.2,9.6,59.1,100.0,3281.0,3278.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.44903643417178035,False
252296,2026-08-12T00:31:53.629394+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.2,8.5,0.0,0.9,1.0,237.9,237.8,237.9,12.0,10.1,10.7,849.9,2.8,49.96,0.0,1.7,31.9,848.7,11.3,13.2,31.9,100.0,3269.0,3268.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4038300733970075,False
252327,2026-08-12T00:32:09.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,1.5,19.9,0.0,1.6,3.0,230.9,230.9,230.7,34.4,34.4,34.6,851.4,21.0,49.89,0.0,4.8,59.1,852.9,1.1,0.9,59.1,100.0,3289.0,3286.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4709766362266305,False
252358,2026-08-12T00:32:24.629710+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,3.1,0.0,0.9,1.0,239.6,239.6,239.8,12.0,10.1,10.7,849.9,5.0,49.96,0.0,1.8,31.9,850.4,1.9,1.6,31.9,100.0,3275.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37866744806737107,False
252420,2026-08-12T00:32:55.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.3,4.8,0.0,0.9,2.0,227.1,226.8,227.2,20.1,18.4,18.6,849.3,14.0,49.89,0.0,5.4,31.9,849.0,9.2,10.4,31.9,100.0,3267.0,3265.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.42815260783766357,False
252451,2026-08-12T00:33:11.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,0.1,1.9,0.0,1.6,3.0,237.1,236.4,236.0,13.9,13.9,13.7,852.0,6.2,49.94,0.0,5.2,59.1,851.9,8.1,7.0,59.1,100.0,3286.0,3283.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.42452025675059707,False
252482,2026-08-12T00:33:26.628775+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.1,6.1,0.0,0.9,1.0,233.8,233.5,234.0,15.5,14.1,14.3,849.3,8.0,49.93,0.0,3.9,31.9,850.4,1.9,1.9,31.9,100.0,3276.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3825041541621598,False
252513,2026-08-12T00:33:42.628921+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.6,9.8,0.0,1.6,3.0,238.3,238.1,237.8,10.3,10.0,9.1,852.5,1.5,49.97,0.0,1.8,59.1,850.9,11.3,15.4,59.1,100.0,3286.0,3283.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.42232739228043786,False
252575,2026-08-12T00:34:13.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.8,11.1,0.0,1.6,2.0,240.8,240.5,240.3,10.2,10.3,9.0,852.4,0.1,49.97,0.0,2.1,59.1,851.6,11.2,12.2,59.1,100.0,3287.0,3285.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4082205417921664,False
252606,2026-08-12T00:34:28.618660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.3,0.6,2.9,0.0,0.9,1.0,239.4,238.6,239.3,12.0,12.2,10.9,849.8,5.4,49.96,0.0,2.2,31.9,850.4,2.5,2.2,31.9,100.0,3275.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.38225802893833927,False
252637,2026-08-12T00:34:44.631159+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.9,1.0,3.0,0.0,1.6,3.0,229.3,228.1,228.7,16.2,17.0,16.1,851.6,6.8,49.94,0.0,9.7,59.1,852.6,3.8,3.0,59.1,100.0,3286.0,3283.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4312924981745088,False
252668,2026-08-12T00:34:59.628767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.5,0.2,3.4,0.0,0.9,1.0,238.9,237.2,238.4,13.3,14.0,12.5,849.5,8.2,49.94,0.0,3.9,31.9,849.7,11.6,10.7,31.9,100.0,3273.0,3272.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3952490535875691,False
252730,2026-08-12T00:35:30.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.6,5.1,0.0,0.9,1.0,238.7,237.8,238.7,11.9,12.7,10.9,849.1,13.0,49.96,0.0,2.3,31.9,849.7,7.9,8.0,31.9,100.0,3275.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3850330676652802,False
252761,2026-08-12T00:35:46.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.3,0.8,8.2,0.0,1.6,3.0,227.0,225.9,226.1,16.4,15.1,15.2,851.8,9.5,49.88,0.0,4.7,59.1,852.6,1.3,1.6,59.1,100.0,3288.0,3285.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.43430278216152224,False
252823,2026-08-12T00:36:17.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,4.0,2.0,16.4,0.0,1.6,2.0,230.9,230.0,230.9,33.6,37.6,33.8,850.2,20.9,49.89,0.0,4.2,59.1,852.2,4.5,4.6,59.1,100.0,3287.0,3285.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4836378419539848,False
252885,2026-08-12T00:36:48.618658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.3,1.3,0.0,1.5,2.0,239.4,238.6,238.9,10.4,10.6,8.9,852.3,0.4,49.97,0.0,2.3,59.1,852.6,1.7,1.4,59.1,100.0,3288.0,3286.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.406050396195101,False
252916,2026-08-12T00:37:03.618693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,0.6,0.5,0.0,0.9,2.0,231.1,230.2,231.0,16.2,15.9,15.3,849.1,7.6,49.91,0.0,7.7,31.6,849.7,8.1,8.8,31.6,100.0,3275.0,3273.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.39899179341342933,False
252947,2026-08-12T00:37:19.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,5.0,0.0,1.5,2.0,240.5,239.9,240.0,11.0,11.2,10.0,852.0,1.1,49.95,0.0,3.9,59.1,852.2,6.1,5.7,59.1,100.0,3287.0,3285.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4070248999970613,False
252978,2026-08-12T00:37:34.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,1.4,9.2,0.0,0.9,1.0,231.5,230.5,231.4,17.4,17.3,16.4,849.0,11.8,49.93,0.0,7.8,31.6,850.4,2.6,2.0,31.6,100.0,3275.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.392419779961495,False
253040,2026-08-12T00:38:05.618992+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.1,2.5,2.8,0.0,0.8,1.0,229.8,228.6,229.8,19.6,18.5,19.2,847.9,5.0,49.87,0.0,17.0,31.6,850.4,2.2,2.2,31.6,100.0,3274.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4267107799279332,False
253071,2026-08-12T00:38:21.628761+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,0.3,0.5,0.0,1.6,2.0,240.3,239.3,239.4,10.4,10.4,9.0,852.3,0.7,49.97,0.0,2.2,59.1,852.6,1.2,1.1,59.1,100.0,3287.0,3285.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4043107723859719,False
253102,2026-08-12T00:38:36.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.0,3.4,0.0,0.9,1.0,240.1,239.4,240.0,12.0,11.5,10.9,849.7,5.4,49.96,0.0,2.1,31.6,849.7,8.8,7.3,31.6,100.0,3274.0,3273.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.38662529605622853,False
253133,2026-08-12T00:38:52.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.2,1.6,8.5,0.0,1.6,3.0,227.7,227.1,227.5,29.5,32.7,30.6,850.3,14.9,49.91,0.0,21.2,59.1,851.9,6.4,5.8,59.1,100.0,3285.0,3282.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4773157411871657,False
253195,2026-08-12T00:39:23.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.4,1.3,0.0,1.6,3.0,239.8,239.2,239.3,10.3,10.4,9.0,852.2,0.3,49.96,0.0,6.6,59.1,852.6,1.6,1.1,59.1,100.0,3288.0,3285.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4081446314250414,False
253226,2026-08-12T00:39:38.619282+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.0,0.9,0.0,0.8,1.0,238.2,237.6,238.3,11.9,11.5,10.9,849.7,5.2,49.96,0.0,2.1,31.6,849.7,6.1,6.1,31.6,100.0,3273.0,3272.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3937212710932501,False
253257,2026-08-12T00:39:54.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.8,2.4,5.9,0.0,1.6,2.0,228.5,227.9,227.6,18.4,18.0,18.8,850.2,7.4,49.9,0.0,15.7,59.1,852.6,1.5,1.3,59.1,100.0,3287.0,3285.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.44583649648514045,False
253288,2026-08-12T00:40:09.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.6,7.4,0.0,0.8,1.0,241.2,240.6,241.2,11.9,11.5,10.9,849.6,5.2,49.96,0.0,2.1,31.6,849.0,12.6,12.0,31.6,100.0,3270.0,3269.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.39995648624388425,False
253350,2026-08-12T00:40:40.629425+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.8,1.0,7.4,0.0,0.8,1.0,232.0,230.8,231.8,16.8,16.6,16.0,849.0,9.6,49.91,0.0,7.7,31.6,850.0,2.2,2.2,31.6,100.0,3274.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3927800730076734,False
253381,2026-08-12T00:40:56.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,0.2,0.7,0.4,1.6,2.0,229.5,228.6,228.9,15.6,14.5,14.5,851.7,9.1,49.9,0.0,7.3,58.7,851.9,8.4,6.6,59.1,100.0,3287.0,3285.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4929003787381137,False
253412,2026-08-12T00:41:11.618641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.1,0.8,11.6,0.0,0.8,1.0,226.8,226.2,227.1,21.2,21.5,19.4,848.9,19.2,49.88,0.0,7.3,31.6,849.7,7.6,7.5,31.6,100.0,3270.0,3269.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.42421245530342067,False
253443,2026-08-12T00:41:27.619080+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.8,0.8,3.0,0.0,1.6,2.0,236.8,235.8,236.0,13.1,13.4,12.6,851.1,4.7,49.93,0.0,6.2,58.7,851.9,7.7,6.9,58.7,100.0,3286.0,3284.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.41196528173655317,False
253505,2026-08-12T00:41:58.629966+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,1.0,8.1,0.0,1.6,2.0,238.7,237.8,237.9,10.5,10.4,9.0,852.2,0.9,49.97,0.0,2.1,58.7,851.2,9.0,9.2,58.7,100.0,3283.0,3281.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.40860146405048986,False
253536,2026-08-12T00:42:13.629032+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.6,19.2,0.0,0.8,1.0,227.5,227.2,227.6,31.4,32.3,31.2,848.4,23.1,49.88,0.0,17.2,31.6,850.0,3.9,3.4,31.6,100.0,3273.0,3272.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4376420896744871,False
253567,2026-08-12T00:42:29.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,6.5,0.0,1.6,2.0,240.6,240.5,240.0,10.2,9.8,8.9,852.2,-0.4,49.97,0.0,1.8,58.7,851.9,6.1,4.9,58.7,100.0,3283.0,3281.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4011929744828693,False
253598,2026-08-12T00:42:44.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,3.1,0.0,0.8,1.0,239.4,239.3,239.4,12.0,10.1,10.7,849.7,4.5,49.96,0.0,1.7,31.6,850.4,1.4,1.7,31.6,100.0,3275.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3810145653704262,False
253660,2026-08-12T00:43:15.618705+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.3,4.9,0.0,0.8,1.0,239.1,238.6,238.8,13.7,11.8,12.6,849.1,7.4,49.93,0.0,4.1,31.6,850.4,2.5,3.6,31.6,100.0,3274.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.38192316137227733,False
253691,2026-08-12T00:43:31.629521+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,0.9,4.6,0.0,1.6,2.0,233.4,232.8,232.5,14.2,14.0,13.9,851.7,5.6,49.93,0.0,7.7,58.7,852.6,1.0,0.9,58.7,100.0,3288.0,3286.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.4133504930628847,False
253722,2026-08-12T00:43:46.628777+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,8.9,0.0,0.8,2.0,239.2,239.1,239.2,12.0,10.1,10.8,849.7,3.7,49.96,0.0,1.8,31.6,849.7,12.6,12.2,31.6,100.0,3276.0,3270.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3980405700576124,False
253753,2026-08-12T00:44:02.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,0.5,7.0,0.0,1.6,2.0,227.7,227.3,226.7,16.1,14.7,14.8,851.7,10.1,49.89,0.0,20.5,58.7,852.2,3.1,2.4,58.7,100.0,3286.0,3284.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.43922585618586035,False
253815,2026-08-12T00:44:33.628689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,0.5,0.0,1.7,2.0,239.8,239.9,239.3,10.3,9.8,9.0,852.2,0.1,49.97,0.0,1.7,58.7,852.6,0.6,0.7,58.7,100.0,3288.0,3286.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.40324161161841593,False
