id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
273965,2026-08-12T03:32:28.631786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.1,2.9,0.0,1.6,1.0,242.3,242.6,242.1,12.9,11.8,10.6,854.1,-3.2,50.02,0.0,-1.0,56.3,854.2,-6.1,-6.3,56.3,100.0,3293.0,3292.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.41522877388159884,False
273996,2026-08-12T03:32:43.628822+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.6,6.2,0.0,0.8,3.0,240.8,241.1,241.3,14.3,13.4,13.5,851.4,0.6,50.01,0.0,-4.5,28.4,852.0,-5.6,-5.3,28.4,100.0,3281.0,3278.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4112826929172373,False
274027,2026-08-12T03:32:59.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.9,7.9,0.0,1.7,2.0,228.7,228.4,228.2,14.7,14.0,13.6,852.7,7.9,49.94,0.0,5.0,56.3,853.6,0.0,0.1,56.3,100.0,3289.0,3287.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.41720825799729355,False
274058,2026-08-12T03:33:14.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.5,4.1,0.0,0.8,2.0,241.8,242.0,242.1,14.2,13.3,14.0,851.2,1.3,50.01,0.0,-4.9,28.4,851.7,-2.8,-1.0,28.4,100.0,3280.0,3278.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.40358318790514863,False
274120,2026-08-12T03:33:45.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.1,0.0,0.0,0.8,2.0,240.1,240.2,240.5,14.5,13.8,13.7,851.5,0.0,50.02,0.0,-5.0,28.4,851.4,0.0,1.2,28.4,100.0,3280.0,3278.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.40530467806452364,False
274151,2026-08-12T03:34:01.619466+00:00,external_ems_1,bess_1,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.8,0.7,1.8,21.0,0.0,1.7,2.0,227.7,227.0,226.9,14.9,14.2,14.2,852.8,14.2,49.94,0.0,4.9,56.3,854.6,-6.8,-6.6,56.3,100.0,3294.0,3292.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4393869495923199,False
274182,2026-08-12T03:34:16.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.8,7.5,0.0,0.8,3.0,244.0,243.9,244.1,14.7,13.7,14.0,851.5,-1.8,50.02,0.0,-4.9,28.4,850.7,5.7,5.3,28.4,100.0,3280.0,3277.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4093192296490859,False
274213,2026-08-12T03:34:32.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.0,2.4,0.0,1.7,1.0,242.1,242.4,241.9,13.2,12.2,10.9,854.2,-4.2,50.03,0.0,-5.0,56.3,854.2,-6.6,-6.7,56.3,100.0,3293.0,3292.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.42851307188679016,False
274275,2026-08-12T03:35:03.629040+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,1.2,10.3,0.0,1.7,1.0,236.4,236.8,236.2,12.7,11.6,11.2,853.4,3.4,49.96,0.0,1.0,56.3,854.6,-6.9,-6.8,56.3,100.0,3294.0,3293.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.40822857540514185,False
274306,2026-08-12T03:35:18.619149+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.0,0.2,0.0,0.8,3.0,236.1,236.6,236.7,15.1,13.3,14.3,850.7,6.3,50.01,0.0,-0.9,28.4,850.7,6.5,5.6,28.4,100.0,3280.0,3277.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4102688071329,False
274337,2026-08-12T03:35:34.629079+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.1,4.2,0.0,1.7,1.0,241.2,241.5,241.1,13.2,12.1,11.0,853.8,1.3,50.03,0.0,-5.1,56.3,853.9,-2.9,-2.2,56.3,100.0,3294.0,3293.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.414640815652548,False
274368,2026-08-12T03:35:49.618674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.9,7.4,0.0,0.8,3.0,234.9,235.3,235.4,15.4,13.6,14.6,851.1,1.2,49.98,0.0,0.3,28.4,852.0,-6.2,-5.7,28.4,100.0,3283.0,3280.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4060613436422569,False
274430,2026-08-12T03:36:20.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.5,16.3,0.0,0.8,2.0,227.8,227.3,227.8,18.5,16.6,17.5,850.2,13.6,49.93,0.0,4.4,28.4,851.7,-2.7,-0.6,28.4,100.0,3279.0,3277.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4104875853428574,False
274461,2026-08-12T03:36:36.618951+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.2,2.5,0.0,1.7,1.0,243.0,243.0,242.6,13.2,12.3,11.0,854.4,-4.2,50.03,0.0,-4.9,56.3,854.6,-6.7,-6.7,56.3,100.0,3294.0,3293.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.42519715416026904,False
274492,2026-08-12T03:36:51.619405+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.2,2.9,0.0,0.9,3.0,241.4,241.5,241.8,14.6,13.7,13.8,851.6,-2.9,50.02,0.0,-4.8,28.4,851.4,0.0,1.6,28.4,100.0,3280.0,3277.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.40997597446302375,False
274523,2026-08-12T03:37:07.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.4,2.6,0.0,1.7,1.0,231.7,232.0,231.3,13.2,12.2,11.8,853.2,1.2,49.98,0.0,4.1,56.3,853.6,3.8,3.2,56.3,100.0,3289.0,3288.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.41599812479247106,False
274585,2026-08-12T03:37:38.629570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.9,12.1,0.0,1.7,1.0,235.7,236.1,235.5,12.5,11.2,10.7,853.7,5.4,49.98,0.0,1.1,56.3,854.6,-6.7,-6.6,56.3,100.0,3295.0,3294.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.40790516623613754,False
274616,2026-08-12T03:37:53.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.3,3.5,0.0,0.7,3.0,240.8,240.7,240.9,14.4,13.7,13.6,851.7,0.2,50.02,0.0,-4.7,28.4,851.4,3.7,3.6,28.4,100.0,3282.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4048368093059155,False
274647,2026-08-12T03:38:09.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,1.6,17.6,0.0,1.7,1.0,228.6,227.9,227.9,15.0,14.4,14.3,853.0,10.9,49.94,0.0,5.3,56.3,854.6,-6.7,-6.5,56.3,100.0,3294.0,3293.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4295231985063535,False
274678,2026-08-12T03:38:24.618648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.0,4.6,0.0,0.8,3.0,243.2,243.4,243.6,14.4,13.5,13.6,851.7,1.8,50.01,0.0,-4.7,28.4,851.7,-2.8,-0.1,28.4,100.0,3279.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4173365792107509,False
274740,2026-08-12T03:38:55.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.0,0.6,10.0,0.0,0.8,3.0,237.0,237.3,237.9,15.2,13.2,14.4,851.4,3.6,49.98,0.0,0.5,28.4,852.0,-6.4,-5.0,28.4,100.0,3283.0,3280.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.40222361911146953,False
274771,2026-08-12T03:39:11.629876+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.6,8.2,0.0,1.7,1.0,240.2,240.9,240.2,12.3,11.2,10.8,853.6,6.5,49.99,0.0,-1.3,56.3,854.2,-1.7,-1.3,56.3,100.0,3292.0,3291.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.40268736092543905,False
274802,2026-08-12T03:39:26.630408+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.5,2.7,0.0,0.8,3.0,235.2,235.6,235.7,14.7,12.9,14.0,851.2,1.5,49.99,0.0,0.5,28.4,851.7,-1.2,-0.2,28.4,100.0,3278.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3955542802718696,False
274833,2026-08-12T03:39:42.629239+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.1,5.9,0.0,1.6,2.0,240.7,240.5,240.1,12.8,11.8,10.5,854.5,-0.2,50.02,0.0,-4.6,56.3,854.6,-6.1,-6.1,56.3,100.0,3295.0,3293.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.41053836055963094,False
274895,2026-08-12T03:40:13.629150+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.8,7.8,0.0,1.6,1.0,242.6,242.7,242.3,12.7,11.7,10.3,854.4,-2.4,50.02,0.0,-4.2,56.3,853.6,5.4,4.4,56.3,100.0,3292.0,3291.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40621409842827677,False
274957,2026-08-12T03:40:44.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.9,11.6,0.0,1.6,1.0,234.1,234.6,233.8,12.2,11.1,10.5,853.7,6.5,49.97,0.0,3.7,56.3,854.6,-5.1,-5.0,56.3,100.0,3293.0,3292.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4025342567280807,False
274988,2026-08-12T03:40:59.618912+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,5.4,0.0,0.8,3.0,241.9,242.0,242.4,14.0,13.0,13.1,851.8,0.1,50.01,0.0,-4.1,28.4,852.4,-5.3,-4.3,28.4,100.0,3283.0,3280.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.40655138172956024,False
275050,2026-08-12T03:41:30.628787+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.1,10.5,0.0,0.8,3.0,239.8,240.1,240.2,14.5,12.6,13.8,851.3,4.6,49.96,0.0,-1.2,28.4,852.4,-5.9,-4.6,28.4,100.0,3282.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3958687893356508,False
275081,2026-08-12T03:41:46.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.7,9.7,0.0,1.6,2.0,238.3,238.5,238.0,11.3,10.0,9.1,853.9,4.3,49.99,0.0,0.9,56.3,854.6,-5.4,-5.6,56.3,100.0,3295.0,3293.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40243434685984786,False
275112,2026-08-12T03:42:01.618815+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.7,10.0,0.0,0.8,2.0,240.6,240.5,240.7,14.0,12.9,13.0,851.7,-2.4,50.01,0.0,-4.0,28.4,851.0,7.6,6.1,28.4,100.0,3278.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3974088371315485,False
275143,2026-08-12T03:42:17.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.6,1.0,10.8,0.0,1.6,2.0,227.4,227.0,226.6,16.2,15.7,15.6,853.2,8.5,49.94,0.0,4.3,56.3,854.2,-2.3,-2.0,56.3,100.0,3293.0,3291.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.41190371655876556,False
275205,2026-08-12T03:42:48.629885+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.5,5.2,0.0,1.6,1.0,238.5,238.8,238.1,11.3,10.2,9.3,854.1,0.3,50.01,0.0,-4.0,56.3,854.6,-4.9,-5.5,56.3,100.0,3294.0,3293.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40817527345330357,False
275236,2026-08-12T03:43:03.619054+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.1,8.4,0.0,0.8,3.0,230.7,230.2,230.8,17.7,15.8,16.5,851.3,11.8,49.97,0.0,4.8,28.4,851.4,3.4,2.6,28.4,100.0,3281.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.40657525867109406,False
275267,2026-08-12T03:43:19.628692+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,1.3,12.5,0.0,1.6,2.0,235.0,234.8,234.6,13.3,12.6,12.3,853.3,7.2,49.96,0.0,3.2,56.3,854.6,-5.3,-5.4,56.3,100.0,3295.0,3293.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4020829493943184,False
275298,2026-08-12T03:43:34.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.3,7.4,0.0,0.8,3.0,236.7,237.0,237.1,14.3,12.4,13.4,851.1,3.0,49.96,0.0,2.1,28.4,852.4,-4.4,-4.1,28.4,100.0,3282.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3951688537350275,False
275360,2026-08-12T03:44:05.629318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.3,1.2,14.4,0.0,0.8,3.0,227.9,227.5,228.1,19.8,17.5,18.0,850.5,13.2,49.92,0.0,7.5,28.4,851.7,-1.2,-0.4,28.4,100.0,3283.0,3280.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4131566870238391,False
275391,2026-08-12T03:44:21.619390+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.2,0.3,0.0,1.6,1.0,242.8,243.0,242.4,12.0,11.0,9.3,854.4,0.3,50.02,0.0,-3.6,56.3,854.2,0.0,-0.7,56.3,100.0,3291.0,3290.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4152850391579042,False
275422,2026-08-12T03:44:36.629669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.7,3.6,0.0,0.8,3.0,241.7,241.7,241.9,13.2,12.6,12.8,851.7,-0.7,50.01,0.0,-3.7,28.4,852.4,-4.3,-4.2,28.4,100.0,3283.0,3280.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.40381476341229233,False
275515,2026-08-12T03:45:23.619477+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,0.5,3.0,0.0,1.6,1.0,237.2,237.5,237.0,12.2,11.1,9.7,854.4,-1.9,50.02,0.0,0.2,56.3,853.9,1.1,0.5,56.3,100.0,3291.0,3290.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4028061634246019,False
275546,2026-08-12T03:45:38.629066+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.1,0.4,0.0,0.8,3.0,240.4,240.4,240.7,13.0,12.2,12.6,851.8,1.7,50.01,0.0,-3.4,28.4,851.7,2.1,1.3,28.4,100.0,3280.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.40337239420619686,False
275577,2026-08-12T03:45:54.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,1.8,19.1,0.0,1.6,1.0,228.1,227.6,227.4,15.9,15.5,15.2,853.1,14.4,49.93,0.0,6.4,56.3,854.9,-4.7,-5.0,56.3,100.0,3295.0,3294.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4269199884292815,False
275608,2026-08-12T03:46:09.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.8,8.8,0.0,0.8,3.0,239.8,239.9,240.1,13.1,12.4,12.7,851.8,-1.4,50.01,0.0,-3.7,28.4,851.0,7.4,6.0,28.4,100.0,3280.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39981704891951697,False
275670,2026-08-12T03:46:40.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.2,6.3,0.0,0.8,3.0,241.9,241.8,242.2,13.1,12.5,12.7,851.8,1.5,50.01,0.0,-3.4,28.4,852.0,-4.8,-4.0,28.4,100.0,3284.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4085905496985397,False
275701,2026-08-12T03:46:56.628744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.2,5.5,0.0,1.6,2.0,242.0,242.1,241.5,12.1,11.0,9.7,854.4,0.5,50.02,0.0,-3.6,56.3,854.6,-5.0,-5.1,56.3,100.0,3296.0,3294.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40837858511122027,False
275732,2026-08-12T03:47:11.629351+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,0.8,4.2,0.0,0.8,3.0,229.8,229.3,229.5,16.2,14.1,15.1,850.6,5.3,49.94,0.0,5.9,28.4,851.4,1.1,2.1,28.4,100.0,3279.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4014724561937721,False
275763,2026-08-12T03:47:27.619152+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,1.2,12.2,0.0,1.6,2.0,239.1,239.5,238.9,12.0,10.9,10.5,853.4,7.0,49.96,0.0,1.2,56.3,854.6,-5.2,-5.0,56.3,100.0,3295.0,3293.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4022729764813776,False
275825,2026-08-12T03:47:58.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,1.2,12.3,0.0,1.7,2.0,240.7,240.6,240.3,12.3,11.3,9.9,854.4,-4.6,50.02,0.0,-3.5,56.3,853.2,7.7,5.6,56.3,100.0,3290.0,3288.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4179980273944346,False
275856,2026-08-12T03:48:13.629115+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,1.7,9.8,0.0,0.8,3.0,228.8,228.4,228.9,18.1,16.0,16.7,850.3,8.1,49.93,0.0,6.0,28.4,852.0,-1.7,0.0,28.4,100.0,3282.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4084961986862192,False
275887,2026-08-12T03:48:29.629064+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,0.1,5.2,0.0,1.6,1.0,243.0,243.1,242.6,12.3,11.2,9.8,854.5,0.4,50.02,0.0,-3.8,56.3,854.6,-4.8,-5.2,56.3,100.0,3295.0,3294.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4130290584589838,False
275918,2026-08-12T03:48:44.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,1.0,8.0,0.0,0.8,3.0,236.5,236.7,236.8,14.5,12.4,13.6,851.4,3.2,49.99,0.0,-2.0,28.4,852.4,-4.8,-4.4,28.4,100.0,3283.0,3280.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3989778686397563,False
276011,2026-08-12T03:49:31.628856+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,1.0,10.3,0.0,1.7,2.0,237.2,237.6,237.0,11.9,10.8,10.1,853.9,5.1,49.98,0.0,2.5,56.3,854.9,-5.2,-5.3,56.3,100.0,3296.0,3294.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.40695491577681175,False
276042,2026-08-12T03:49:46.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.1,2.6,0.0,0.8,3.0,241.6,241.4,241.7,13.7,12.7,12.8,851.9,2.6,50.01,0.0,-3.7,28.4,852.0,0.0,0.5,28.4,100.0,3284.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.40307392323839475,False
276073,2026-08-12T03:50:02.629052+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.6,1.6,18.2,0.0,1.7,2.0,227.9,227.9,227.6,16.8,16.4,16.2,853.3,12.8,49.93,0.0,9.0,56.3,854.9,-5.4,-5.4,56.3,100.0,3292.0,3290.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4344529235082857,False
276135,2026-08-12T03:50:33.629857+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.5,0.0,5.8,0.0,1.7,1.0,241.6,242.1,241.5,12.4,11.3,9.9,854.6,0.7,50.02,0.0,-3.8,56.3,854.6,-5.1,-5.2,56.3,100.0,3295.0,3294.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4135750363080176,False
276166,2026-08-12T03:50:48.629205+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,1.1,14.3,0.0,0.8,2.0,231.6,231.7,231.8,16.1,14.0,14.9,851.3,9.3,49.97,0.0,5.5,28.4,852.4,-5.0,-4.6,28.4,100.0,3281.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39785518760544664,False
276197,2026-08-12T03:51:04.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.3,9.3,0.0,1.7,1.0,236.3,236.4,235.8,12.8,12.0,11.6,853.6,4.4,49.97,0.0,0.5,56.3,854.9,-4.9,-3.0,56.3,100.0,3295.0,3294.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.402795874809715,False
276228,2026-08-12T03:51:19.618701+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.5,9.0,0.0,0.8,3.0,242.2,242.1,242.3,13.9,12.8,13.0,851.9,-1.7,50.01,0.0,-4.0,28.4,851.4,7.3,6.0,28.4,100.0,3281.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4034467210580635,False
276290,2026-08-12T03:51:50.618956+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.7,12.2,0.0,0.8,3.0,234.5,234.8,234.8,14.7,12.6,13.7,851.7,7.3,49.98,0.0,1.3,28.4,852.4,-4.9,-4.8,28.4,100.0,3283.0,3280.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.401228783937779,False
276321,2026-08-12T03:52:06.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.7,1.2,0.0,1.7,2.0,240.6,240.7,240.3,12.6,11.7,10.3,854.6,2.8,50.02,0.0,-3.8,56.3,853.9,4.0,2.1,56.3,100.0,3295.0,3293.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.40649061342289006,False
276352,2026-08-12T03:52:21.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.4,7.1,0.0,0.8,2.0,228.2,227.5,228.1,19.6,17.7,18.0,850.6,5.1,49.92,0.0,5.5,28.4,852.0,-2.0,-1.2,28.4,100.0,3281.0,3279.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.40214551433453605,False
276383,2026-08-12T03:52:37.618841+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.1,2.4,0.0,1.7,2.0,244.1,244.3,243.8,12.3,11.2,9.9,854.7,-0.6,50.01,0.0,-3.9,56.3,854.6,-3.0,-2.5,56.3,100.0,3294.0,3292.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4214162150499107,False
276445,2026-08-12T03:53:08.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.9,0.4,0.5,0.0,1.7,2.0,229.6,229.1,228.8,15.2,14.5,14.3,853.5,4.2,49.96,0.0,5.1,56.3,853.9,3.7,2.9,56.3,100.0,3293.0,3291.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.42039130874694725,False
276476,2026-08-12T03:53:23.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,1.4,7.9,0.0,0.9,3.0,234.3,233.9,234.2,17.1,15.0,15.9,851.0,3.7,49.95,0.0,3.3,28.4,852.4,-4.2,-2.2,28.4,100.0,3283.0,3280.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3981534895467881,False
276538,2026-08-12T03:53:54.628927+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.1,6.1,0.0,0.9,3.0,241.0,241.0,241.2,13.9,12.9,13.0,852.1,1.7,50.01,0.0,-4.2,28.4,851.0,7.8,6.3,28.4,100.0,3281.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4051509832076052,False
276600,2026-08-12T03:54:25.618599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.4,2.2,0.0,0.9,3.0,241.8,241.9,242.2,13.8,12.2,12.9,852.0,-0.7,50.01,0.0,-4.2,28.4,852.4,-2.9,-1.0,28.4,100.0,3281.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4082475277315276,False
276631,2026-08-12T03:54:41.628871+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,0.7,3.3,0.0,1.7,2.0,242.6,242.8,242.4,12.0,10.9,10.3,854.2,-0.2,50.0,0.0,-4.0,56.3,854.9,-3.5,-5.1,56.3,100.0,3297.0,3295.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4104876249051273,False
276662,2026-08-12T03:54:56.619764+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.3,5.4,0.0,0.9,3.0,239.6,239.5,240.0,14.0,12.9,13.2,852.1,0.2,50.01,0.0,-1.3,28.4,852.4,-5.2,-4.9,28.4,100.0,3280.0,3281.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.40690392146641946,False
276693,2026-08-12T03:55:12.628849+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,1.3,16.6,0.0,1.7,2.0,233.0,232.8,232.4,14.1,13.4,13.1,853.6,10.9,49.96,0.0,2.7,56.3,854.9,-5.7,-5.7,56.3,100.0,3296.0,3294.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4201846808381844,False
276755,2026-08-12T03:55:43.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,0.1,2.0,0.0,1.7,2.0,240.6,240.9,240.5,12.7,11.6,10.2,854.8,-3.9,50.02,0.0,-4.3,56.3,854.9,-5.9,-5.9,56.3,100.0,3296.0,3294.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4184831762562516,False
276786,2026-08-12T03:55:58.630540+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.2,2.0,12.8,0.0,0.9,2.0,229.1,228.3,228.9,18.1,15.9,16.6,850.7,8.4,49.93,0.0,5.4,28.4,852.7,-4.4,-4.2,28.4,100.0,3285.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4100659140306984,False
276817,2026-08-12T03:56:14.629095+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.6,6.3,0.0,1.7,2.0,244.1,244.5,244.0,12.4,11.3,10.0,854.5,-1.6,50.01,0.0,-4.3,56.3,853.9,4.7,3.8,56.3,100.0,3292.0,3290.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.41369758289502384,False
276848,2026-08-12T03:56:29.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.1,1.1,0.0,0.9,3.0,239.2,239.1,239.4,14.2,12.4,13.2,851.9,1.1,50.0,0.0,-3.4,28.4,852.0,0.0,1.0,28.4,100.0,3280.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.40406480920686266,False
276910,2026-08-12T03:57:00.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,7.9,0.0,0.9,3.0,242.2,242.0,242.3,14.0,13.0,13.1,852.2,2.5,50.01,0.0,-4.4,28.4,852.7,-5.4,-5.0,28.4,100.0,3285.0,3282.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4107688352261944,False
276941,2026-08-12T03:57:16.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,0.0,1.0,0.0,1.7,2.0,238.7,238.9,238.5,11.6,10.6,9.9,854.2,1.4,50.02,0.0,-1.6,56.3,854.2,2.4,1.1,56.3,100.0,3292.0,3290.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.408711311593429,False
276972,2026-08-12T03:57:31.618865+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.2,9.0,0.0,0.9,3.0,238.0,237.7,238.0,15.2,13.2,14.2,851.5,3.5,49.96,0.0,0.4,28.4,852.7,-5.5,-4.5,28.4,100.0,3284.0,3281.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.40035091909406734,False
277003,2026-08-12T03:57:47.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.9,12.6,0.0,1.7,2.0,235.5,236.0,235.4,12.5,11.6,10.9,854.0,6.5,49.98,0.0,1.4,56.3,854.9,-6.1,-6.0,56.3,100.0,3297.0,3295.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4073880480441965,False
277065,2026-08-12T03:58:18.630334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,1.5,14.0,0.0,1.7,1.0,228.8,228.4,227.9,15.2,14.7,14.9,853.4,10.3,49.93,0.0,6.5,56.3,854.9,-3.7,-4.0,56.3,100.0,3295.0,3294.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.424022663786924,False
277096,2026-08-12T03:58:33.619431+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.2,0.8,0.0,0.9,3.0,243.7,243.9,244.1,14.1,13.2,13.2,852.2,0.8,50.01,0.0,-4.2,28.4,852.0,0.0,1.3,28.4,100.0,3281.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4121046504289174,False
277127,2026-08-12T03:58:49.629913+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.3,0.3,1.6,0.0,1.7,1.0,242.0,242.0,241.7,12.5,11.5,10.2,854.9,-3.7,50.02,0.0,-4.5,56.3,855.2,-5.3,-6.1,56.3,100.0,3297.0,3296.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4191006297497074,False
277158,2026-08-12T03:59:04.628923+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.2,6.4,0.0,0.9,2.0,233.5,233.7,233.8,15.3,13.3,14.3,851.5,-2.0,50.0,0.0,1.6,28.4,851.7,4.4,4.2,28.4,100.0,3278.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.40086433636033614,False
277220,2026-08-12T03:59:35.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.3,9.9,0.0,0.9,3.0,235.6,235.9,236.1,14.7,12.9,13.9,851.7,4.8,49.98,0.0,0.4,28.4,853.0,-5.1,-5.1,28.4,100.0,3285.0,3282.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4057973166473316,False
277251,2026-08-12T03:59:51.618762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,1.1,7.7,0.0,1.7,2.0,241.6,241.6,241.0,12.8,11.7,10.4,855.0,-1.9,50.02,0.0,-4.4,56.3,853.9,5.8,4.8,56.3,100.0,3292.0,3290.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4115576277579529,False
277282,2026-08-12T04:00:06.618710+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,1.2,0.9,0.0,0.8,3.0,228.4,227.6,228.3,19.1,17.2,18.0,850.8,3.4,49.93,0.0,5.7,28.4,852.0,2.5,2.2,28.4,100.0,3283.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.41155024657469047,False
277313,2026-08-12T04:00:22.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.1,1.2,0.0,1.6,2.0,243.3,243.4,242.8,12.7,11.7,10.5,855.0,-5.0,50.02,0.0,-4.5,56.3,854.9,-3.8,-4.8,56.3,100.0,3296.0,3294.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.41390260693786496,False
277375,2026-08-12T04:00:53.619314+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.9,7.2,0.0,1.6,1.0,234.4,235.0,234.4,12.2,11.2,10.4,854.3,0.5,49.98,0.0,3.4,56.3,855.2,-6.7,-6.5,56.3,100.0,3296.0,3295.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4020404280076168,False
277406,2026-08-12T04:01:08.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.7,8.9,0.0,0.8,3.0,235.3,235.3,235.6,16.2,14.2,15.0,851.3,3.2,49.96,0.0,0.3,28.4,853.0,-5.7,-5.1,28.4,100.0,3286.0,3283.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.40802081048987726,False
277437,2026-08-12T04:01:24.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.9,6.4,0.0,1.6,2.0,242.5,242.5,241.9,13.1,12.1,10.8,855.1,-1.1,50.03,0.0,-4.8,56.3,854.2,5.3,4.2,56.3,100.0,3292.0,3290.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4081532621814834,False
277468,2026-08-12T04:01:39.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.5,6.7,0.0,0.8,3.0,241.4,241.4,241.6,14.6,13.8,13.9,852.5,1.0,50.02,0.0,-5.0,28.4,853.0,-5.7,-5.7,28.4,100.0,3285.0,3282.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.41059078196835314,False
277530,2026-08-12T04:02:10.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.5,4.4,0.0,0.8,3.0,240.7,240.8,241.2,14.7,13.9,13.9,852.5,-1.0,50.02,0.0,-4.9,28.4,852.0,3.4,3.6,28.4,100.0,3284.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4025384804536046,False
277592,2026-08-12T04:02:41.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.1,4.3,0.0,0.8,3.0,242.2,242.3,242.5,14.8,14.1,14.0,852.5,-4.3,50.02,0.0,-5.3,28.4,852.4,0.0,1.6,28.4,100.0,3282.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.40842545965695753,False
277623,2026-08-12T04:02:57.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.7,10.0,0.0,1.6,1.0,238.4,238.6,238.0,12.3,10.6,9.6,854.9,3.0,50.02,0.0,-5.4,56.3,855.6,-7.0,-7.1,56.3,100.0,3298.0,3297.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4124433083797277,False
277685,2026-08-12T04:03:28.629092+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,1.4,12.5,0.0,1.6,1.0,234.3,234.6,234.1,13.0,12.1,11.6,854.2,5.3,49.98,0.0,1.5,56.3,855.6,-7.2,-7.3,56.3,100.0,3298.0,3297.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4059320075551647,False
277716,2026-08-12T04:03:43.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.3,1.3,0.0,0.8,3.0,242.4,242.2,242.5,15.0,14.3,14.2,852.7,-5.1,50.02,0.0,-5.4,28.4,853.0,-6.4,-6.3,28.4,100.0,3287.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.42225869617608375,False
277747,2026-08-12T04:03:59.629428+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.8,6.0,0.0,1.6,1.0,241.0,241.4,240.8,13.7,12.7,11.4,855.4,-1.9,50.03,0.0,-5.5,56.3,854.6,4.1,3.0,56.3,100.0,3293.0,3292.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4085616756294643,False
277778,2026-08-12T04:04:14.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.9,3.2,0.0,0.8,2.0,228.0,227.8,228.2,18.8,16.8,17.9,851.5,2.2,49.95,0.0,3.6,28.4,852.4,-1.0,0.6,28.4,100.0,3286.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.41124260218979236,False
277840,2026-08-12T04:04:45.618557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.1,4.7,0.0,0.8,3.0,235.0,235.4,235.4,15.7,14.0,15.1,852.3,-2.3,49.99,0.0,-3.3,28.4,853.4,-7.0,-6.5,28.4,100.0,3286.0,3283.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.41690710309023554,False
277871,2026-08-12T04:05:01.629747+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.9,2.8,0.0,1.6,1.0,239.8,240.0,239.5,14.2,13.2,12.0,855.5,-1.0,50.0,0.0,-0.8,56.3,854.6,1.8,1.2,56.3,100.0,3296.0,3295.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39955565819509703,False
277902,2026-08-12T04:05:16.629092+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,2.0,10.8,0.0,0.8,3.0,233.0,232.9,233.3,17.7,15.7,16.5,851.4,3.8,49.94,0.0,3.0,28.4,853.4,-7.0,-6.5,28.4,100.0,3284.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4149131289321792,False
277933,2026-08-12T04:05:32.618782+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.0,4.5,0.0,1.6,2.0,243.4,243.6,243.1,13.8,12.9,11.8,855.6,-3.5,50.04,0.0,-6.1,56.3,855.6,-8.0,-7.8,56.3,100.0,3300.0,3298.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.41973290154043613,False
277995,2026-08-12T04:06:03.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.1,1.0,9.8,0.0,1.6,1.0,235.1,235.1,234.9,12.1,11.0,13.1,854.2,8.2,49.95,0.0,4.9,56.3,855.2,-1.6,-1.6,56.3,100.0,3295.0,3294.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3964229550160046,False
278026,2026-08-12T04:06:18.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.4,1.6,0.0,0.8,3.0,240.3,240.4,240.5,15.3,14.7,15.4,852.6,-1.3,49.99,0.0,-4.7,28.4,853.0,-2.9,-1.1,28.4,100.0,3284.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.40793607461126424,False
278057,2026-08-12T04:06:34.618693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,1.1,9.0,0.0,1.6,2.0,234.8,235.5,234.8,12.1,10.9,10.0,854.8,1.1,49.99,0.0,-0.5,56.3,855.9,-7.9,-8.1,56.3,100.0,3298.0,3296.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4043440073101174,False
278150,2026-08-12T04:07:20.629720+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.7,9.0,0.0,0.8,3.0,243.4,243.5,243.6,15.7,15.3,15.1,853.1,-3.2,50.03,0.0,-6.5,28.4,852.4,5.8,5.3,28.4,100.0,3284.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.40938949689337073,False
278181,2026-08-12T04:07:36.618661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.1,3.5,0.0,1.6,1.0,242.1,242.3,241.7,14.8,13.8,12.7,855.8,-4.8,50.04,0.0,-6.5,56.3,855.9,-8.3,-8.3,56.3,100.0,3299.0,3298.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.41530594768765755,False
278212,2026-08-12T04:07:51.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,1.6,15.3,0.0,0.8,3.0,228.8,228.7,229.2,17.7,15.6,16.8,852.1,7.9,49.98,0.0,2.5,28.4,853.7,-7.4,-7.5,28.4,100.0,3289.0,3286.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.42530579806229696,False
278243,2026-08-12T04:08:07.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.2,0.5,3.8,0.0,1.6,2.0,237.3,237.9,237.0,12.2,10.8,10.0,855.1,0.8,50.0,0.0,-1.9,56.3,855.6,-3.0,-2.0,56.3,100.0,3299.0,3297.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3964107365185754,False
278305,2026-08-12T04:08:38.643970+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.5,0.0,1.3,0.0,1.6,2.0,240.7,241.2,240.6,12.6,11.4,10.1,855.6,-3.8,50.03,0.0,-5.2,56.3,855.6,-2.5,-2.3,56.3,100.0,3299.0,3297.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4066430761182804,False
278336,2026-08-12T04:08:53.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,1.0,12.3,0.0,0.8,3.0,235.5,236.0,236.1,16.1,14.7,15.7,852.7,3.9,50.0,0.0,-5.1,28.4,853.7,-8.4,-8.0,28.4,100.0,3289.0,3286.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.416047790627542,False
278367,2026-08-12T04:09:09.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,1.1,5.5,0.0,1.6,2.0,240.4,240.5,240.1,15.0,14.1,12.9,856.0,-1.7,50.04,0.0,-7.0,56.3,854.9,3.8,3.0,56.3,100.0,3297.0,3295.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40379999276411527,False
278398,2026-08-12T04:09:24.630661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.6,10.6,0.0,0.8,3.0,232.9,233.0,233.3,17.3,15.5,16.4,852.1,2.4,49.96,0.0,0.8,28.4,853.7,-8.2,-8.4,28.4,100.0,3288.0,3285.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4145518104782544,False
278460,2026-08-12T04:09:55.619731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.0,1.1,0.0,0.8,3.0,240.9,241.0,241.2,16.3,15.9,15.7,853.4,-5.1,50.03,0.0,-7.1,28.4,853.4,-4.0,-0.4,28.4,100.0,3289.0,3286.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.42161355547740725,False
278491,2026-08-12T04:10:11.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.3,2.6,0.0,1.6,2.0,229.5,229.7,229.2,13.4,12.3,11.9,854.9,3.9,50.0,0.0,2.0,56.3,855.2,1.3,0.2,56.3,100.0,3298.0,3296.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4086377587456784,False
278522,2026-08-12T04:10:26.628688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.8,9.2,0.0,0.9,3.0,241.5,241.7,241.9,16.4,15.4,15.8,853.2,0.4,50.02,0.0,-7.5,28.4,854.0,-8.8,-8.6,28.4,100.0,3289.0,3286.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.42204674680528054,False
278553,2026-08-12T04:10:42.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,1.2,12.7,0.0,1.7,2.0,236.5,236.6,236.1,12.3,10.7,9.7,855.4,3.1,50.0,0.0,-3.0,56.3,856.6,-9.6,-9.5,56.3,100.0,3302.0,3300.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4184527013676112,False
278646,2026-08-12T04:11:28.629731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.3,6.1,0.0,0.9,3.0,242.7,242.4,242.7,16.4,15.6,15.8,853.7,-1.5,50.04,0.0,-6.6,28.4,854.0,-7.6,-7.9,28.4,100.0,3290.0,3287.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4252578962796287,False
278677,2026-08-12T04:11:44.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.1,3.2,0.0,1.6,1.0,242.5,242.7,242.2,15.6,14.9,13.6,856.5,-6.6,50.05,0.0,-7.6,56.3,856.6,-9.8,-9.7,56.3,100.0,3302.0,3301.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.4228249449589811,False
278708,2026-08-12T04:11:59.619178+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,2.0,9.9,0.0,0.9,3.0,229.3,229.6,229.7,17.6,15.7,16.8,852.4,1.1,49.96,0.0,3.5,28.4,854.4,-8.8,-9.2,28.4,100.0,3290.0,3287.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4279065600697488,False
278770,2026-08-12T04:12:30.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.5,2.5,0.0,0.9,3.0,237.0,237.2,237.5,17.6,16.3,16.7,853.2,-2.3,50.01,0.0,-3.9,28.4,853.7,-4.8,-1.7,28.4,100.0,3287.0,3284.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4198479099056031,False
278801,2026-08-12T04:12:46.628662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.7,2.9,0.0,1.6,2.0,240.1,240.4,239.9,16.7,15.4,14.6,856.6,-6.0,50.05,0.0,-8.2,56.3,855.9,-3.1,-2.4,56.3,100.0,3300.0,3298.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.4134403218155827,False
278832,2026-08-12T04:13:01.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,1.7,15.0,0.0,0.9,2.0,229.3,228.6,229.2,18.7,16.4,17.5,852.7,5.8,49.96,0.0,2.1,28.4,854.4,-9.2,-9.6,28.4,100.0,3291.0,3289.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4214716222553147,False
278863,2026-08-12T04:13:17.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,1.1,5.3,0.0,1.6,1.0,243.8,243.7,243.5,16.5,14.8,14.7,856.7,-4.8,50.05,0.0,-8.1,56.7,855.6,0.5,0.7,56.7,100.0,3300.0,3299.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.4151832311384091,False
278925,2026-08-12T04:13:48.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.5,0.6,3.2,0.0,1.6,1.0,237.8,237.1,237.5,13.2,11.5,10.7,856.3,-6.7,50.02,0.0,-3.7,56.7,856.9,-9.9,-10.2,56.7,100.0,3301.0,3300.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.4173312418514187,False
278956,2026-08-12T04:14:03.619538+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.3,0.3,1.0,0.0,0.9,3.0,242.0,241.3,242.3,17.6,15.3,17.0,854.0,-3.7,50.04,0.0,-7.8,28.4,853.7,-2.7,-0.6,28.4,100.0,3288.0,3285.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4277034821084248,False
278987,2026-08-12T04:14:19.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.4,1.5,14.2,0.0,1.6,2.0,228.4,227.3,228.0,14.6,13.5,13.2,855.1,5.8,49.97,0.0,2.8,56.7,856.6,-8.4,-8.4,56.7,100.0,3302.0,3300.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4204714933162489,False
279018,2026-08-12T04:14:34.629696+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,4.3,0.2,0.5,0.0,0.9,3.0,239.0,238.4,239.2,18.1,13.8,17.8,853.5,-2.9,50.01,0.0,-4.9,28.4,853.7,-2.4,-0.1,28.4,100.0,3292.0,3289.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.42965063320954894,False
279080,2026-08-12T04:15:05.629628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.3,0.8,4.2,0.0,0.9,3.0,241.1,240.2,241.5,18.2,15.9,17.8,854.2,-3.2,50.04,0.0,-8.2,28.4,853.4,1.0,3.9,28.4,100.0,3286.0,3283.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4206651843102319,False
279111,2026-08-12T04:15:21.618677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,1.2,14.5,0.0,1.6,1.0,234.6,234.2,234.3,12.8,11.2,10.9,855.7,3.8,50.0,0.0,-1.3,56.7,856.9,-10.7,-10.7,56.7,100.0,3304.0,3303.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4121301470508983,False
279173,2026-08-12T04:15:52.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.0,0.0,8.2,0.0,1.6,2.0,240.7,240.1,240.4,17.9,14.9,15.9,856.9,0.0,50.06,0.0,-8.3,56.7,856.9,-8.2,-7.8,56.7,100.0,3303.0,3301.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4224817597524077,False
279235,2026-08-12T04:16:23.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.5,0.5,5.7,0.0,1.6,2.0,243.4,242.8,243.1,16.1,13.6,14.2,857.1,-11.9,50.06,0.0,-8.5,56.7,856.6,-6.2,-5.9,56.7,100.0,3303.0,3301.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.42466031328609855,False
279266,2026-08-12T04:16:38.620039+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.5,1.1,10.6,0.0,0.9,3.0,235.0,234.3,235.3,18.7,15.2,18.2,853.6,0.2,50.01,0.0,-2.6,28.4,854.7,-10.4,-10.2,28.4,100.0,3294.0,3291.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4316185441352843,False
279297,2026-08-12T04:16:54.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.8,0.6,3.9,0.0,1.6,1.0,240.7,240.2,240.4,17.5,14.7,15.5,857.2,-9.0,50.06,0.0,-8.5,56.7,856.6,-5.1,-4.2,56.7,100.0,3302.0,3301.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4189256862049193,False
279328,2026-08-12T04:17:09.629858+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,2.1,18.4,0.0,0.9,2.0,228.5,227.7,228.7,18.6,15.2,17.9,852.9,7.1,49.96,0.0,1.1,28.4,855.0,-11.3,-10.2,28.4,100.0,3292.0,3290.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4301791373899015,False
279390,2026-08-12T04:17:40.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,0.5,3.0,0.0,0.9,3.0,242.9,242.0,242.9,18.1,16.8,17.6,854.5,-6.9,50.05,0.0,-8.6,28.4,855.0,-9.9,-10.3,28.4,100.0,3292.0,3289.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.43750298722608455,False
279421,2026-08-12T04:17:56.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,1.8,12.6,0.0,1.6,3.0,229.3,228.8,229.0,13.8,12.5,12.2,855.8,1.1,49.97,0.0,2.1,56.7,857.6,-11.5,-11.3,56.7,100.0,3305.0,3302.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4244176323198168,False
279452,2026-08-12T04:18:11.629265+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.0,0.7,7.0,0.0,0.9,2.0,239.8,239.3,240.2,18.4,15.4,18.1,853.7,-8.8,50.0,0.0,-5.2,28.4,854.4,-1.8,0.7,28.4,100.0,3292.0,3290.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4169199132358175,False
279483,2026-08-12T04:18:27.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.8,7.7,0.0,1.6,1.0,239.4,238.8,239.2,12.6,10.9,10.4,856.5,-1.5,50.02,0.0,-6.7,56.7,857.3,-9.2,-9.3,56.7,100.0,3304.0,3303.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4124531981009842,False
279545,2026-08-12T04:18:58.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.8,0.5,7.6,0.0,1.6,2.0,241.9,241.4,241.5,18.1,15.3,16.3,857.1,-2.9,50.05,0.0,-8.8,56.7,857.6,-10.5,-10.9,56.7,100.0,3305.0,3303.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.42336414742314993,False
279576,2026-08-12T04:19:13.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.4,0.6,2.8,0.0,0.9,3.0,239.8,239.3,240.2,17.9,16.5,17.4,854.6,-2.8,50.05,0.0,-8.3,28.9,854.0,0.0,1.5,28.9,100.0,3293.0,3290.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.42221969174071133,False
279607,2026-08-12T04:19:29.618801+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.3,1.4,12.9,0.0,1.6,2.0,230.2,229.0,229.4,14.0,13.0,12.7,855.9,1.9,49.97,0.0,1.5,56.7,857.3,-11.0,-10.9,56.7,100.0,3305.0,3303.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.42064717337669716,False
279638,2026-08-12T04:19:44.618657+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,0.0,1.3,0.0,0.9,3.0,242.7,242.1,242.9,17.9,16.3,17.4,854.7,-7.4,50.05,0.0,-8.8,28.9,854.7,-8.7,-8.3,28.9,100.0,3293.0,3290.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.44202073571402994,False
279700,2026-08-12T04:20:15.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.8,0.9,5.2,0.0,0.9,3.0,228.9,227.9,229.1,18.1,14.3,17.3,853.8,0.4,49.97,0.0,2.4,28.9,854.7,-4.8,-1.8,28.9,100.0,3292.0,3289.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4300536629728478,False
279731,2026-08-12T04:20:31.628778+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,0.5,2.6,0.0,1.6,2.0,240.6,240.2,240.5,13.9,12.0,11.4,856.4,-3.1,50.01,0.0,-5.4,56.7,856.9,-5.7,-5.6,56.7,100.0,3304.0,3302.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.40801807474745533,False
279762,2026-08-12T04:20:46.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,4.5,1.0,9.1,0.0,0.9,3.0,233.2,232.3,233.6,17.8,13.3,17.3,854.0,-0.4,50.01,0.0,-4.5,28.9,855.0,-9.5,-9.5,28.9,100.0,3293.0,3290.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4411792721463293,False
279793,2026-08-12T04:21:02.629370+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,3.5,1.0,7.7,0.0,1.5,2.0,241.3,239.5,240.8,16.9,13.4,14.7,857.3,-4.2,50.05,0.0,-7.5,56.7,856.3,3.5,2.3,56.7,100.0,3302.0,3300.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4189620569523155,False
279855,2026-08-12T04:21:33.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,3.3,0.3,6.5,0.0,1.6,2.0,242.8,241.9,242.8,16.8,13.5,14.9,857.3,-2.9,50.05,0.0,-7.7,56.7,857.6,-9.4,-9.9,56.7,100.0,3305.0,3303.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.424529821799406,False
279886,2026-08-12T04:21:48.618830+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.9,0.3,5.2,0.0,1.0,3.0,241.9,240.7,242.1,17.7,14.8,17.1,854.7,-7.0,50.04,0.0,-7.5,28.9,854.4,-1.8,0.2,28.9,100.0,3292.0,3289.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.426661652149395,False
279917,2026-08-12T04:22:04.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.8,0.4,2.8,0.0,1.6,2.0,234.2,233.6,233.9,12.7,10.2,9.9,856.5,-3.4,50.0,0.0,-1.1,56.7,856.9,-6.2,-6.1,56.7,100.0,3304.0,3302.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.4200569936757513,False
279948,2026-08-12T04:22:19.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,4.0,0.7,4.9,0.0,1.0,3.0,239.5,238.7,239.7,17.7,13.7,17.3,854.4,-1.7,50.02,0.0,-6.5,28.9,853.7,3.2,3.3,28.9,100.0,3290.0,3287.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4198273381111197,False
280010,2026-08-12T04:22:50.629470+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.4,0.3,0.2,0.0,1.0,3.0,240.5,239.6,240.8,17.5,15.1,16.9,854.7,-9.1,50.04,0.0,-7.7,28.9,855.0,-9.3,-9.3,28.9,100.0,3295.0,3292.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4348212409568701,False
280041,2026-08-12T04:23:06.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.9,3.7,0.0,1.6,3.0,236.1,235.5,235.8,12.4,10.7,10.5,856.4,-2.8,49.98,0.0,-2.1,56.7,857.3,-6.5,-5.6,56.7,100.0,3307.0,3304.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.4134722558377021,False
280072,2026-08-12T04:23:21.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.1,0.8,3.2,0.0,1.0,3.0,243.9,243.4,244.3,17.6,15.5,17.0,854.8,-0.7,50.04,0.0,-8.0,28.9,854.0,2.5,3.0,28.9,100.0,3293.0,3290.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.42188772829715326,False
280103,2026-08-12T04:23:37.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.7,0.1,5.0,0.0,1.6,2.0,243.1,242.8,242.8,16.8,14.1,15.0,857.5,-4.9,50.05,0.0,-7.8,56.7,857.6,-9.9,-10.0,56.7,100.0,3307.0,3305.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.4230128542858799,False
280165,2026-08-12T04:24:08.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.6,0.3,2.9,0.0,1.6,2.0,242.0,241.4,241.4,16.9,14.3,14.8,857.6,-5.8,50.05,0.0,-8.0,56.7,857.3,-2.9,-3.3,56.7,100.0,3304.0,3302.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.4161460178754428,False
280227,2026-08-12T04:24:39.618701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.5,3.0,0.0,1.6,2.0,242.7,242.2,242.5,14.5,12.7,12.5,857.4,-6.4,50.04,0.0,-8.5,56.7,856.9,-3.4,-2.7,56.7,100.0,3305.0,3303.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.41644195938445777,False
280258,2026-08-12T04:24:54.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.2,0.7,4.5,0.0,0.9,3.0,240.4,239.7,240.8,17.4,15.2,17.0,855.0,-5.2,50.01,0.0,-8.1,28.9,855.7,-9.7,-9.6,28.9,100.0,3295.0,3292.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4187201359301729,False
280320,2026-08-12T04:25:25.618827+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.3,1.8,14.0,0.0,0.9,2.0,236.2,235.8,236.4,18.1,14.8,17.2,853.9,4.2,49.98,0.0,-1.6,28.9,855.7,-9.8,-9.9,28.9,100.0,3294.0,3292.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4119733329527568,False
280351,2026-08-12T04:25:41.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,0.9,10.8,0.0,1.6,2.0,234.4,234.1,234.0,13.0,10.7,10.5,857.0,0.3,50.01,0.0,-2.9,57.1,857.9,-10.5,-10.8,57.1,100.0,3307.0,3305.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.42150954280077213,False
280382,2026-08-12T04:25:56.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.5,0.5,1.9,0.0,1.0,2.0,240.9,240.3,241.2,18.1,16.6,17.6,855.2,-3.3,50.05,0.0,-8.6,28.9,854.7,-1.4,1.7,28.9,100.0,3291.0,3289.0,25.0,24.0,24.4,20000.0,856.4,0,0,True,0.4198229267623539,False
280413,2026-08-12T04:26:12.628756+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,0.8,6.5,0.0,1.6,2.0,229.0,228.6,229.0,14.0,12.8,12.5,856.5,2.9,49.98,0.0,1.9,57.1,857.3,-3.6,-3.5,57.1,100.0,3303.0,3301.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.4205789319387977,False
280475,2026-08-12T04:26:43.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.3,8.5,0.0,1.6,2.0,237.6,237.0,237.2,14.1,12.5,11.8,857.6,-2.7,50.04,0.0,-7.0,57.1,857.9,-11.2,-11.2,57.1,100.0,3309.0,3307.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.41495084485929934,False
280506,2026-08-12T04:26:58.629843+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.9,0.3,2.6,0.0,1.0,3.0,234.0,233.3,234.1,18.6,15.7,18.0,855.3,-7.0,50.05,0.0,-4.5,28.9,855.0,-4.4,-1.2,28.9,100.0,3296.0,3293.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4339006836412542,False
280537,2026-08-12T04:27:14.618980+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.8,4.7,0.0,1.6,2.0,234.1,233.8,233.9,12.8,11.2,11.0,856.5,3.1,49.98,0.0,-0.7,57.1,857.3,-1.6,-2.8,57.1,100.0,3308.0,3306.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.4016708503887078,False
