id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
280568,2026-08-12T04:27:29.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.4,0.4,6.1,0.0,1.0,3.0,242.6,241.9,242.7,18.6,17.2,18.2,855.1,-6.1,50.02,0.0,-5.9,28.9,854.7,0.0,1.6,28.9,100.0,3289.0,3286.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4204247393594931,False
280630,2026-08-12T04:28:00.629769+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.7,2.1,12.2,0.0,1.0,3.0,227.4,226.6,227.6,18.9,15.2,18.1,853.9,1.2,49.97,0.0,0.7,28.9,856.0,-11.0,-11.0,28.9,100.0,3296.0,3293.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4434464569767203,False
280661,2026-08-12T04:28:16.629363+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.7,5.3,0.0,1.6,2.0,243.1,242.7,242.8,16.0,13.8,14.1,858.0,-7.0,50.06,0.0,-9.4,57.1,857.3,-1.7,-1.2,57.1,100.0,3305.0,3303.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.41602856108676717,False
280692,2026-08-12T04:28:31.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.4,1.7,12.1,0.0,1.0,2.0,228.8,228.2,229.1,18.9,15.5,18.1,854.0,3.8,49.96,0.0,0.4,28.9,855.7,-8.3,-8.9,28.9,100.0,3295.0,3293.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4214564035289901,False
280785,2026-08-12T04:29:18.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.2,3.7,0.0,1.7,2.0,233.9,233.8,233.4,13.7,12.5,11.3,857.4,0.6,50.06,0.0,-3.7,57.1,857.6,-3.1,-2.4,57.1,100.0,3305.0,3303.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.41857530483113986,False
280816,2026-08-12T04:29:33.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.1,5.9,0.0,1.0,3.0,236.2,236.3,236.5,18.9,18.3,19.0,854.9,-6.7,50.02,0.0,-5.0,28.9,856.0,-12.6,-11.9,28.9,100.0,3299.0,3296.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.43031429668699295,False
280847,2026-08-12T04:29:49.628680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.5,0.8,14.8,0.0,1.7,2.0,234.1,234.3,233.6,13.5,12.3,11.0,857.8,3.1,50.04,0.0,-4.7,57.1,858.6,-11.7,-13.0,57.1,100.0,3309.0,3307.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4236447538984639,False
280878,2026-08-12T04:30:04.618754+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.8,3.9,0.0,1.0,2.0,239.7,239.8,240.1,18.7,17.6,18.1,855.5,-3.9,50.06,0.0,-12.1,28.9,854.7,0.0,2.6,28.9,100.0,3295.0,3293.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.4150243968103239,False
280940,2026-08-12T04:30:35.629690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.1,4.8,0.0,0.9,3.0,244.0,244.1,244.3,17.3,16.7,16.6,855.9,-13.6,50.06,0.0,-11.8,28.9,856.0,-8.8,-9.6,28.9,100.0,3295.0,3292.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.44627011690154034,False
280971,2026-08-12T04:30:51.629179+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,0.4,1.0,0.0,1.6,3.0,242.1,242.3,241.9,17.4,16.7,15.7,858.7,-7.9,50.06,0.0,-12.1,57.1,858.3,-6.9,-8.6,57.1,100.0,3310.0,3307.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4161141747082625,False
281002,2026-08-12T04:31:06.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.1,4.4,0.0,0.9,3.0,232.7,232.7,233.2,19.5,18.4,18.8,855.3,1.8,50.01,0.0,-4.2,28.9,855.4,-2.6,-0.4,28.9,100.0,3293.0,3290.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4248159936920795,False
281033,2026-08-12T04:31:22.628701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.7,1.5,10.4,0.0,1.6,3.0,234.1,234.8,234.1,13.2,11.2,10.5,857.4,-0.8,50.02,0.0,-4.9,57.1,858.9,-11.2,-13.0,57.1,100.0,3310.0,3307.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.42120211060448065,False
281095,2026-08-12T04:31:53.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.7,10.6,0.0,1.6,2.0,240.9,241.0,240.5,21.7,21.5,20.2,858.6,-14.4,50.07,0.0,-8.9,57.1,857.9,-3.8,-3.0,57.1,100.0,3308.0,3306.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.42501483341846136,False
281126,2026-08-12T04:32:08.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.2,10.9,0.0,0.9,2.0,228.3,228.1,228.5,19.2,17.5,18.3,854.5,6.2,49.97,0.0,0.0,29.2,855.7,-4.7,-1.7,29.2,100.0,3293.0,3291.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.40990200704304275,False
281157,2026-08-12T04:32:24.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.1,3.3,0.0,1.6,3.0,240.8,241.1,240.5,15.8,14.8,13.7,858.4,-3.5,50.03,0.0,-7.7,57.1,858.3,-6.8,-6.9,57.1,100.0,3310.0,3307.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.40640413986127766,False
281188,2026-08-12T04:32:39.618529+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.1,1.0,0.0,0.9,3.0,242.2,242.1,242.5,20.4,21.0,20.2,855.9,-7.2,50.05,0.0,-12.3,29.2,856.0,-8.2,-6.6,29.2,100.0,3298.0,3295.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.43742070902838065,False
281281,2026-08-12T04:33:26.629026+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,1.2,5.5,0.0,1.6,2.0,242.9,243.1,242.7,18.0,17.3,16.2,859.1,-10.6,50.07,0.0,-8.3,57.1,857.9,-5.1,-3.9,57.1,100.0,3309.0,3307.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.4138772066079112,False
281312,2026-08-12T04:33:41.618654+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.2,0.7,0.0,0.9,2.0,241.2,241.2,241.5,20.0,20.4,20.3,856.5,-10.9,50.06,0.0,-9.6,29.2,856.7,-11.6,-12.3,29.2,100.0,3297.0,3295.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4339528731745425,False
281343,2026-08-12T04:33:57.618855+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,1.2,8.8,0.0,1.7,3.0,229.9,230.3,229.7,13.2,11.7,11.2,858.1,-3.4,50.02,0.0,-1.1,57.1,859.3,-12.2,-12.0,57.1,100.0,3313.0,3310.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4271498057212057,False
281405,2026-08-12T04:34:28.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.5,0.7,0.0,1.7,3.0,233.6,233.7,233.2,13.5,12.3,11.2,858.1,-5.5,50.03,0.0,-4.2,57.5,858.6,-6.2,-6.5,57.5,100.0,3308.0,3305.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.41690162538558284,False
281436,2026-08-12T04:34:43.629205+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.6,4.3,0.0,0.9,2.0,242.3,242.3,242.7,18.1,17.9,17.8,855.8,-3.1,50.04,0.0,-8.9,29.2,856.4,-7.4,-2.1,29.2,100.0,3299.0,3297.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4175997448005036,False
281467,2026-08-12T04:34:59.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,1.1,9.3,0.0,1.7,2.0,236.4,236.5,236.1,14.8,13.9,12.8,858.2,-2.8,50.05,0.0,-8.8,57.5,859.3,-12.1,-13.2,57.5,100.0,3314.0,3312.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4180167944637284,False
281498,2026-08-12T04:35:14.629725+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.8,7.4,0.0,0.9,2.0,240.2,240.2,240.4,17.6,16.4,16.5,856.5,-9.3,50.06,0.0,-12.7,29.2,855.7,-1.9,1.3,29.2,100.0,3298.0,3296.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.41834882197359746,False
281560,2026-08-12T04:35:45.618621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.1,10.7,0.0,0.9,3.0,241.4,241.3,241.7,18.5,17.4,17.7,856.6,-0.9,50.06,0.0,-10.3,29.2,856.7,-11.6,-11.0,29.2,100.0,3300.0,3297.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.43769332678564343,False
281591,2026-08-12T04:36:01.628873+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.8,6.8,0.0,1.7,2.0,240.7,240.8,240.2,22.1,21.5,20.4,859.1,-10.1,50.07,0.0,-8.4,57.5,858.3,-3.3,-3.3,57.5,100.0,3310.0,3308.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4128129989190786,False
281622,2026-08-12T04:36:16.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.6,2.5,0.0,0.9,2.0,228.0,228.2,228.5,19.2,17.5,18.5,855.4,-5.9,49.99,0.0,0.0,29.2,856.0,-3.4,0.0,29.2,100.0,3297.0,3295.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.4256670098001167,False
281653,2026-08-12T04:36:32.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.1,0.1,5.0,0.0,1.7,3.0,242.0,242.1,241.8,16.7,15.8,14.6,859.0,-11.1,50.06,0.0,-12.3,57.5,858.9,-6.1,-6.9,57.5,100.0,3310.0,3307.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4194531310044668,False
281715,2026-08-12T04:37:03.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.9,7.9,0.0,1.7,2.0,240.9,241.2,240.7,16.5,15.5,14.2,859.2,-9.0,50.07,0.0,-10.3,57.5,858.3,-1.1,-1.2,57.5,100.0,3310.0,3308.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4091006258125675,False
281746,2026-08-12T04:37:18.619008+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.9,16.0,0.0,0.9,2.0,232.3,232.5,232.7,19.0,17.7,18.5,855.2,4.9,49.97,0.0,-1.3,29.2,857.1,-11.1,-11.3,29.2,100.0,3300.0,3298.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.4218256649041751,False
281808,2026-08-12T04:37:49.619594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.5,1.9,0.0,0.9,2.0,240.1,240.2,240.6,21.3,21.8,21.0,856.9,-8.0,50.06,0.0,-12.1,29.2,856.4,-6.1,-3.5,29.2,100.0,3300.0,3298.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.42423597143772623,False
281870,2026-08-12T04:38:20.628659+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.5,7.2,0.0,0.9,2.0,242.8,242.6,243.0,19.2,18.7,18.5,856.2,-5.6,50.05,0.0,-8.7,29.2,855.7,1.6,3.1,29.2,100.0,3294.0,3292.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.4169085518202746,False
281901,2026-08-12T04:38:36.629519+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.2,5.4,0.0,1.6,2.0,239.3,239.3,238.9,15.1,14.1,13.1,859.1,-6.0,50.06,0.0,-8.9,57.5,859.3,-11.4,-12.3,57.5,100.0,3312.0,3310.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4078671770499405,False
281932,2026-08-12T04:38:51.618606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.5,8.8,0.0,0.9,2.0,240.1,240.2,240.5,18.1,18.7,17.6,855.6,-2.7,50.0,0.0,-3.3,29.2,857.1,-11.5,-11.2,29.2,100.0,3301.0,3299.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.42322665789943,False
281963,2026-08-12T04:39:07.629112+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,1.0,3.1,0.0,1.6,3.0,242.4,242.6,242.2,17.9,17.1,16.1,859.6,-8.9,50.07,0.0,-7.9,57.5,858.6,-5.8,-4.9,57.5,100.0,3313.0,3310.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4096725616883503,False
282025,2026-08-12T04:39:38.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.2,0.6,0.0,1.6,2.0,237.3,237.5,236.9,13.5,12.3,11.1,858.7,-5.4,50.04,0.0,-6.0,57.5,858.9,-6.0,-6.1,57.5,100.0,3312.0,3310.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4012102660630788,False
282056,2026-08-12T04:39:53.629891+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.9,10.7,0.0,0.9,2.0,239.4,239.3,239.7,19.1,18.8,18.6,856.5,-2.4,50.02,0.0,-9.7,29.2,857.4,-13.1,-12.6,29.2,100.0,3302.0,3300.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.4276578489924426,False
282087,2026-08-12T04:40:09.619245+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,1.4,5.1,0.0,1.6,2.0,233.8,233.8,233.3,16.4,15.2,14.2,859.7,-5.1,50.07,0.0,-7.9,57.5,858.3,0.0,0.0,57.5,100.0,3311.0,3309.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4046516383090042,False
282118,2026-08-12T04:40:24.628961+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.7,17.0,0.0,0.9,2.0,229.0,229.0,229.5,19.2,17.6,18.4,855.4,7.8,49.97,0.0,-0.3,29.2,857.1,-9.2,-7.7,29.2,100.0,3300.0,3298.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.4286299385797688,False
282180,2026-08-12T04:40:55.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.7,0.7,0.0,0.9,2.0,242.7,242.7,242.9,20.4,20.6,20.1,857.1,-4.8,50.06,0.0,-11.9,29.6,856.4,-5.5,0.2,29.6,100.0,3301.0,3299.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.4233364494979259,False
282211,2026-08-12T04:41:11.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.4,2.8,0.0,1.6,3.0,233.0,233.3,232.9,13.0,11.7,10.7,858.7,1.6,50.05,0.0,-5.1,57.5,858.3,-1.2,-1.0,57.5,100.0,3309.0,3306.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40555352239831666,False
282242,2026-08-12T04:41:26.618660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,9.3,0.0,0.9,2.0,236.5,236.7,236.9,19.5,18.5,19.0,856.0,2.7,49.99,0.0,-4.3,29.6,856.7,-6.6,-1.1,29.6,100.0,3303.0,3301.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.4130702400780586,False
282273,2026-08-12T04:41:42.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,0.7,11.0,0.0,1.6,3.0,235.2,235.4,235.1,14.3,13.3,12.1,858.9,-0.7,50.04,0.0,-4.1,57.5,859.6,-11.7,-11.6,57.5,100.0,3315.0,3312.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40865243330955237,False
282335,2026-08-12T04:42:13.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,1.5,16.2,0.0,1.6,3.0,229.0,229.2,228.7,14.0,12.8,12.4,858.1,4.3,49.98,0.0,1.2,57.5,859.6,-11.9,-12.2,57.5,100.0,3316.0,3313.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4172668886865709,False
282366,2026-08-12T04:42:28.619336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.7,8.5,0.0,0.9,2.0,244.5,244.4,244.6,20.2,20.7,20.1,856.7,-7.6,50.05,0.0,-7.9,29.6,856.0,0.9,3.4,29.6,100.0,3302.0,3294.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.419377854919963,False
282397,2026-08-12T04:42:44.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.5,6.5,0.0,1.6,3.0,242.5,242.7,242.2,19.6,18.8,17.9,859.4,-4.8,50.06,0.0,-10.7,57.5,859.9,-11.3,-12.2,57.5,100.0,3314.0,3311.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4145869402595305,False
282428,2026-08-12T04:42:59.618960+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.8,10.2,0.0,0.9,2.0,237.4,237.1,237.8,19.2,18.5,18.4,856.3,-1.4,50.05,0.0,-4.5,29.6,857.1,-11.6,-11.0,29.6,100.0,3301.0,3299.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.4207615683845815,False
282490,2026-08-12T04:43:30.629148+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.3,6.5,0.0,0.9,2.0,234.5,234.4,234.7,18.9,17.7,18.3,856.4,0.9,50.03,0.0,-4.6,29.6,856.7,-5.6,-1.6,29.6,100.0,3298.0,3296.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.4173432998785352,False
282521,2026-08-12T04:43:46.630243+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.2,4.3,0.0,1.6,2.0,241.0,241.2,240.7,18.7,18.0,16.8,859.5,-10.5,50.06,0.0,-10.3,57.9,859.3,-6.2,-6.4,57.9,100.0,3313.0,3311.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4065082656807898,False
282552,2026-08-12T04:44:01.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,1.4,7.9,0.0,0.9,2.0,234.7,234.7,234.9,19.0,17.8,18.4,856.0,-2.8,50.0,0.0,-4.2,29.6,857.4,-10.7,-10.4,29.6,100.0,3302.0,3300.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.41874514580493105,False
282583,2026-08-12T04:44:17.629271+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.7,9.3,0.0,1.6,2.0,244.0,244.2,243.8,17.6,16.8,15.7,859.6,-10.6,50.06,0.0,-8.6,57.9,858.9,-1.3,-0.3,57.9,100.0,3311.0,3309.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4094523925775626,False
282645,2026-08-12T04:44:48.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.4,2.0,0.0,1.6,2.0,242.3,242.5,242.1,17.8,17.0,15.9,859.7,-4.6,50.06,0.0,-9.3,57.9,859.3,-6.6,-7.1,57.9,100.0,3313.0,3311.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4079490199100184,False
282676,2026-08-12T04:45:03.629862+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.4,6.6,0.0,0.9,1.0,242.1,242.1,242.3,18.0,17.9,17.7,857.0,-3.8,50.05,0.0,-8.9,29.6,857.4,-10.4,-10.6,29.6,100.0,3303.0,3302.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.4267836426279771,False
282707,2026-08-12T04:45:19.618829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.3,5.3,0.0,1.6,2.0,232.2,232.6,232.2,12.6,11.4,10.7,858.6,3.0,50.0,0.0,0.3,57.9,858.9,-2.3,-1.8,57.9,100.0,3312.0,3310.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3948870560887523,False
282738,2026-08-12T04:45:34.629727+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.2,16.5,0.0,0.9,1.0,236.4,236.5,236.7,17.9,17.3,18.1,856.2,5.4,50.01,0.0,-5.2,29.6,857.4,-11.1,-10.6,29.6,100.0,3302.0,3301.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.41555344057996224,False
282800,2026-08-12T04:46:05.629786+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.8,6.6,0.0,0.9,2.0,241.3,241.3,241.7,18.3,18.5,18.0,856.8,-4.6,50.05,0.0,-8.3,29.6,856.0,2.0,3.3,29.6,100.0,3296.0,3294.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4106482058776316,False
282862,2026-08-12T04:46:36.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,0.2,6.7,0.0,0.9,2.0,242.8,242.5,242.8,17.7,17.6,17.5,856.9,-10.7,50.05,0.0,-9.4,29.6,856.7,-4.0,-0.8,29.6,100.0,3299.0,3297.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4234741482545812,False
282893,2026-08-12T04:46:52.629251+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.2,2.2,0.0,1.6,2.0,242.8,243.0,242.4,16.8,15.9,14.8,859.8,-5.1,50.06,0.0,-8.6,57.9,859.6,-7.3,-7.0,57.9,100.0,3315.0,3313.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4068728359501307,False
282955,2026-08-12T04:47:23.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.0,0.4,0.0,1.6,3.0,240.7,240.6,240.2,13.5,12.4,11.3,859.3,-4.8,50.01,0.0,-6.0,57.9,859.3,-5.2,-4.8,57.9,100.0,3314.0,3311.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4071964652050699,False
282986,2026-08-12T04:47:38.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.6,1.0,0.0,0.9,2.0,233.7,234.2,234.2,17.6,16.8,17.0,856.1,-2.5,50.01,0.0,-3.1,29.6,856.7,-3.5,-1.1,29.6,100.0,3297.0,3295.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.41375232564694264,False
283017,2026-08-12T04:47:54.618808+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.4,4.6,0.0,1.6,3.0,239.9,240.2,239.6,17.5,16.7,15.5,859.7,-9.6,50.06,0.0,-8.4,57.9,859.3,-5.0,-4.7,57.9,100.0,3312.0,3309.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40292495651269683,False
283048,2026-08-12T04:48:09.629721+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.4,2.0,2.1,20.9,0.0,0.9,2.0,228.9,228.7,229.1,18.6,16.6,17.7,855.3,10.7,49.96,0.0,1.1,29.6,857.4,-10.2,-9.8,29.6,100.0,3303.0,3301.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4311199991610127,False
283110,2026-08-12T04:48:40.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.5,3.3,0.0,0.9,1.0,241.7,241.8,241.9,17.5,17.1,17.1,856.9,-6.0,50.05,0.0,-8.2,29.6,857.4,-9.3,-9.9,29.6,100.0,3302.0,3301.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4188094789358369,False
283141,2026-08-12T04:48:56.629799+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,1.4,14.0,0.0,1.6,3.0,231.4,231.7,231.2,12.9,11.7,10.8,858.5,3.5,50.01,0.0,0.3,57.9,859.9,-10.5,-10.8,57.9,100.0,3317.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.41954485107692213,False
283172,2026-08-12T04:49:11.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.5,9.7,0.0,0.9,1.0,237.3,237.6,237.8,17.6,17.0,17.6,855.9,1.0,49.99,0.0,-3.6,29.6,857.4,-8.7,-9.6,29.6,100.0,3302.0,3301.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4124825230064829,False
283203,2026-08-12T04:49:27.629486+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.5,0.1,2.5,0.0,1.6,2.0,234.7,234.9,234.3,12.9,11.7,10.4,858.8,-4.2,50.01,0.0,-3.2,57.9,858.9,-1.7,-1.2,57.9,100.0,3313.0,3311.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3982595831597428,False
283265,2026-08-12T04:49:58.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.0,7.8,0.0,1.6,2.0,241.3,241.2,240.9,15.2,14.3,13.3,859.9,-3.0,50.02,0.0,-8.7,57.9,859.9,-10.8,-10.9,57.9,100.0,3316.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40551935609610185,False
283296,2026-08-12T04:50:13.618555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.6,8.8,0.0,0.9,2.0,241.0,241.0,241.3,18.1,18.2,17.8,857.0,-7.8,50.05,0.0,-8.3,29.6,856.4,1.0,2.9,29.6,100.0,3296.0,3294.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4153122368161632,False
283327,2026-08-12T04:50:29.618764+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,1.7,11.8,0.0,1.6,3.0,233.0,233.4,232.8,13.4,12.1,11.7,858.6,0.8,49.99,0.0,-0.9,57.9,860.3,-11.0,-11.2,57.9,100.0,3315.0,3312.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.41350260372397785,False
283420,2026-08-12T04:51:15.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.0,3.3,0.0,0.9,1.0,231.7,231.8,232.1,18.2,17.5,17.6,856.4,-3.8,49.99,0.0,-1.0,29.6,856.4,-0.5,1.1,29.6,100.0,3300.0,3299.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4194289840660849,False
283451,2026-08-12T04:51:31.628925+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.1,0.2,0.0,1.6,3.0,243.9,244.0,243.3,18.1,17.4,16.2,859.8,-7.0,50.05,0.0,-9.7,57.9,859.9,-6.8,-7.7,57.9,100.0,3316.0,3313.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.42148885626938093,False
283482,2026-08-12T04:51:46.619177+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.2,9.2,0.4,0.9,1.0,234.8,235.0,235.3,18.9,17.8,18.2,856.5,-1.4,50.0,0.0,-4.5,29.6,857.7,-10.6,-10.5,30.0,100.0,3303.0,3302.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.47465578004732467,False
283513,2026-08-12T04:52:02.629841+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.3,1.1,8.9,0.0,1.6,2.0,240.6,240.7,240.4,17.1,16.0,14.8,860.0,-7.9,50.06,0.0,-8.0,57.9,858.9,1.0,0.7,57.9,100.0,3314.0,3312.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39952912287210546,False
283575,2026-08-12T04:52:33.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.2,1.2,0.0,1.6,3.0,243.3,243.6,243.0,20.2,19.7,18.5,860.1,-10.3,50.07,0.0,-10.1,57.9,860.3,-11.5,-11.6,57.9,100.0,3316.0,3313.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4227174959644931,False
283606,2026-08-12T04:52:48.619132+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.2,0.2,1.6,0.0,0.9,1.0,242.2,242.2,242.4,19.5,19.3,19.4,857.5,-12.5,50.06,0.0,-8.0,30.0,857.7,-10.9,-10.7,30.0,100.0,3303.0,3302.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4297782901085513,False
283637,2026-08-12T04:53:04.628907+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,1.5,15.0,0.0,1.6,3.0,233.8,233.8,233.4,13.5,12.2,11.1,858.8,4.1,50.05,0.0,1.1,57.9,860.3,-10.9,-12.4,57.9,100.0,3317.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.41723311221756926,False
283668,2026-08-12T04:53:19.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.2,1.0,0.0,0.9,2.0,239.8,239.8,240.1,19.5,18.6,18.8,856.9,-4.7,50.01,0.0,-6.1,30.0,857.1,-5.7,-0.9,30.0,100.0,3299.0,3297.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4084519672295737,False
283730,2026-08-12T04:53:50.629543+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.0,2.7,0.0,0.9,2.0,240.0,240.1,240.3,17.2,17.1,16.5,857.4,-4.0,50.06,0.0,-10.9,30.0,857.4,-6.7,-1.5,30.0,100.0,3304.0,3302.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.41881710218046514,False
283761,2026-08-12T04:54:06.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.7,18.6,0.0,1.6,3.0,228.7,229.0,228.4,14.0,12.6,12.4,858.9,3.9,49.99,0.0,0.3,58.2,860.6,-14.7,-12.5,58.2,100.0,3318.0,3315.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.42635306271063633,False
283792,2026-08-12T04:54:21.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.1,5.5,0.0,0.8,2.0,242.9,243.1,243.2,19.9,18.9,19.6,857.8,-6.2,50.06,0.0,-11.0,30.0,856.7,-0.7,2.3,30.0,100.0,3298.0,3296.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.41434798935045497,False
283823,2026-08-12T04:54:37.618979+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,0.3,14.0,0.0,1.7,3.0,242.4,242.7,242.2,17.2,16.0,14.7,860.3,-0.9,50.07,0.0,-8.3,58.2,860.6,-14.9,-13.7,58.2,100.0,3320.0,3317.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4306604396364965,False
283916,2026-08-12T04:55:23.618635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.4,8.7,0.0,0.8,2.0,228.5,228.6,228.9,20.1,18.7,19.6,856.7,5.2,50.01,0.0,-1.4,30.0,857.1,-3.5,1.2,30.0,100.0,3299.0,3297.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.42185734079384585,False
283947,2026-08-12T04:55:39.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.2,3.0,0.0,1.7,3.0,242.3,242.3,241.8,17.2,16.1,15.1,860.1,-10.7,50.05,0.0,-9.8,58.2,860.3,-7.7,-7.9,58.2,100.0,3318.0,3315.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.41602194625748334,False
283978,2026-08-12T04:55:54.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.4,13.7,0.0,0.8,1.0,233.9,234.1,234.3,21.1,20.1,20.5,857.0,1.4,50.03,0.0,-7.5,30.0,858.4,-12.3,-14.5,30.0,100.0,3306.0,3305.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4270038955010688,False
284040,2026-08-12T04:56:25.630106+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.4,3.8,0.0,0.8,1.0,231.8,231.9,232.1,20.6,19.4,20.1,856.7,-8.0,49.99,0.0,-3.0,30.0,858.1,-11.8,-12.4,30.0,100.0,3304.0,3303.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.42248033209334124,False
284071,2026-08-12T04:56:41.629614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.2,1.9,0.0,1.6,3.0,241.3,241.5,240.9,22.9,22.6,20.6,860.7,-12.5,50.08,0.0,-12.6,58.2,860.9,-10.6,-11.3,58.2,100.0,3320.0,3317.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.4235908782887251,False
284102,2026-08-12T04:56:56.628773+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,7.9,0.0,0.8,1.0,241.0,241.1,241.4,24.7,25.7,24.9,858.1,-7.1,50.07,0.0,-11.0,30.0,858.7,-15.0,-14.9,30.0,100.0,3308.0,3307.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.42779027903263356,False
284133,2026-08-12T04:57:12.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.3,3.1,0.0,1.6,3.0,233.8,233.6,233.3,13.6,12.2,11.2,860.0,-1.2,50.03,0.0,-3.1,58.2,860.3,-4.3,-4.6,58.2,100.0,3318.0,3315.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.40753620550057545,False
284195,2026-08-12T04:57:43.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,1.2,12.2,0.0,1.6,3.0,234.8,234.9,234.5,15.1,14.1,13.0,860.4,-4.2,50.05,0.0,-9.0,58.2,861.6,-16.4,-16.3,58.2,100.0,3320.0,3317.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.42506305104069736,False
284226,2026-08-12T04:57:58.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.1,12.6,0.0,0.9,1.0,240.2,240.2,240.6,25.2,26.3,25.9,858.5,-16.1,50.08,0.0,-14.4,30.0,857.4,-3.5,0.6,30.0,100.0,3301.0,3300.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.43256723707936756,False
284257,2026-08-12T04:58:14.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,1.7,9.5,0.0,1.6,4.0,230.9,231.6,230.9,13.4,12.0,11.4,859.9,-6.3,50.01,0.0,-4.0,58.2,861.6,-15.8,-14.9,58.2,100.0,3321.0,3317.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.4313658080168494,False
284288,2026-08-12T04:58:29.628664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.1,14.0,0.0,0.9,2.0,241.7,241.7,242.1,25.4,26.3,25.9,858.5,-16.8,50.08,0.0,-9.1,30.0,857.4,-2.8,1.1,30.0,100.0,3302.0,3300.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4326907098561729,False
284350,2026-08-12T04:59:00.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.7,16.2,0.0,0.9,2.0,231.5,231.2,231.6,22.9,22.1,22.3,857.0,0.2,50.03,0.0,-4.1,30.0,858.7,-16.0,-14.2,30.0,100.0,3305.0,3303.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4305753659664548,False
284381,2026-08-12T04:59:16.630335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.5,1.0,0.0,1.6,3.0,240.1,240.3,239.8,19.5,18.6,17.6,861.1,-6.8,50.08,0.0,-11.0,58.2,860.6,-5.8,-5.2,58.2,100.0,3319.0,3316.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.4121364831934485,False
284443,2026-08-12T04:59:47.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.5,2.3,0.0,1.6,3.0,240.1,240.6,240.0,25.7,26.3,24.4,861.4,-11.8,50.09,0.0,-15.7,58.2,860.9,-9.5,-9.8,58.2,100.0,3321.0,3318.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4265377444975739,False
284505,2026-08-12T05:00:18.619189+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.8,3.6,0.0,1.6,3.0,239.2,239.6,239.2,19.6,18.6,17.5,861.4,-8.7,50.07,0.0,-9.3,58.2,860.6,-5.1,-3.5,58.2,100.0,3318.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4108853295572825,False
284536,2026-08-12T05:00:33.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.4,14.1,0.0,0.9,1.0,233.0,233.5,233.6,22.9,21.9,22.3,857.3,-0.4,50.0,0.0,-5.1,30.4,858.7,-14.5,-15.2,30.4,100.0,3305.0,3304.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.42344356036502845,False
284567,2026-08-12T05:00:49.618986+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.6,3.4,0.0,1.6,4.0,236.5,236.6,236.2,18.1,17.1,16.2,862.2,-10.2,50.09,0.0,-9.3,58.7,861.6,-13.6,-13.7,58.7,100.0,3322.0,3318.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.41835202966675905,False
284598,2026-08-12T05:01:04.629248+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.0,1.3,0.0,0.9,2.0,240.1,240.2,240.5,27.5,28.8,27.7,858.4,-16.1,50.09,0.0,-10.6,30.4,859.4,-17.4,-17.1,30.4,100.0,3308.0,3306.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.43645341481993305,False
284660,2026-08-12T05:01:35.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.3,1.7,0.0,0.9,1.0,241.8,242.0,242.3,22.0,22.2,21.9,858.4,-15.6,50.08,0.0,-13.0,30.4,858.7,-13.9,-13.3,30.4,100.0,3309.0,3308.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.43048997173088854,False
284691,2026-08-12T05:01:51.628983+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.4,0.3,0.0,1.6,4.0,240.1,240.8,240.4,23.2,22.0,21.0,861.9,-18.4,50.07,0.0,-15.6,58.7,862.3,-18.7,-18.1,58.7,100.0,3327.0,3323.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.43809061758866613,False
284722,2026-08-12T05:02:06.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.3,5.5,0.0,0.9,2.0,240.1,239.9,240.4,22.9,24.8,22.9,858.4,-10.1,50.09,0.0,-13.5,30.4,858.1,-4.6,0.8,30.4,100.0,3307.0,3305.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4203289226236062,False
284753,2026-08-12T05:02:22.629839+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,1.7,7.7,0.0,1.6,4.0,229.2,229.3,228.8,14.3,12.8,12.3,860.6,-8.2,50.01,0.0,-4.3,58.7,862.3,-15.9,-16.4,58.7,100.0,3326.0,3322.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.43053220452624363,False
284815,2026-08-12T05:02:53.619133+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.9,0.8,0.1,0.0,1.6,3.0,240.4,241.0,240.3,25.5,24.8,22.6,861.8,-19.7,50.1,0.0,-13.4,58.7,862.6,-19.6,-17.7,58.7,100.0,3324.0,3321.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4363043612481739,False
284846,2026-08-12T05:03:08.629418+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.8,5.1,0.0,0.9,1.0,230.4,230.3,230.5,24.3,23.5,23.7,857.6,-6.2,50.03,0.0,-5.4,30.4,858.4,-11.3,-3.2,30.4,100.0,3302.0,3301.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.42172894419245077,False
284877,2026-08-12T05:03:24.628946+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.5,4.7,0.0,1.6,4.0,239.6,239.8,239.3,18.1,17.1,16.2,861.8,-9.3,50.05,0.0,-10.7,58.7,862.3,-14.0,-13.3,58.7,100.0,3324.0,3320.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4125602949207952,False
284908,2026-08-12T05:03:39.618651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.0,0.8,0.0,0.9,2.0,237.4,237.4,237.8,22.2,21.9,21.9,858.1,-14.4,50.05,0.0,-11.2,30.4,859.1,-13.6,-12.9,30.4,100.0,3307.0,3305.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4311379618518887,False
284970,2026-08-12T05:04:10.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,1.8,13.1,0.0,0.9,1.0,232.1,232.0,232.2,24.1,23.3,23.5,857.6,-5.6,50.02,0.0,-5.9,30.4,859.4,-18.7,-17.9,30.4,100.0,3307.0,3306.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4341346370581808,False
285001,2026-08-12T05:04:26.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.9,6.8,0.0,1.6,3.0,240.0,240.4,240.1,20.4,19.4,18.4,862.2,-12.8,50.08,0.0,-10.6,58.7,861.3,-6.0,-5.2,58.7,100.0,3323.0,3320.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.4216804072976674,False
285032,2026-08-12T05:04:41.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,1.8,10.7,0.0,0.9,1.0,234.9,235.0,235.1,24.5,23.7,23.8,857.9,-4.9,50.04,0.0,-8.8,30.4,859.7,-15.6,-17.7,30.4,100.0,3310.0,3309.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.4330595288393786,False
285063,2026-08-12T05:04:57.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.0,0.8,11.6,0.0,1.6,4.0,236.5,236.5,236.2,18.3,17.3,16.3,861.8,-6.5,50.06,0.0,-9.1,58.7,862.6,-18.1,-17.0,58.7,100.0,3328.0,3324.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.42862500958683614,False
285125,2026-08-12T05:05:28.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,1.6,9.5,0.0,1.6,4.0,230.0,230.4,229.9,14.2,12.8,12.2,861.3,-7.3,50.02,0.0,-3.6,58.7,862.9,-16.8,-18.2,58.7,100.0,3327.0,3323.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.4386817282613531,False
285156,2026-08-12T05:05:43.619593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.2,2.3,0.0,1.0,1.0,242.3,242.5,242.6,22.8,22.9,22.5,858.9,-11.5,50.1,0.0,-12.4,30.8,859.1,-13.8,-13.2,30.8,100.0,3307.0,3306.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.43188040712755443,False
285187,2026-08-12T05:05:59.618851+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.9,2.1,0.3,2.9,0.0,1.6,4.0,236.3,236.2,241.1,27.7,26.0,25.6,862.9,-15.5,50.11,0.0,-15.0,59.1,862.6,-18.4,-17.3,59.1,100.0,3326.0,3322.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.4583345040032727,False
285218,2026-08-12T05:06:14.618667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.0,1.4,0.0,0.9,3.0,239.7,239.8,240.2,27.8,29.1,28.8,859.4,-9.1,50.09,0.0,-12.1,30.8,858.4,-7.7,-2.0,30.8,100.0,3303.0,3300.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.4322547013433791,False
285280,2026-08-12T05:06:45.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,0.9,7.7,0.0,0.9,1.0,237.6,237.4,238.1,21.9,21.7,21.6,858.5,-7.5,50.1,0.0,-10.3,30.8,859.4,-15.2,-17.8,30.8,100.0,3312.0,3311.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.4289706178409471,False
285311,2026-08-12T05:07:01.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,1.3,12.8,0.0,1.6,4.0,240.1,240.4,239.9,29.4,27.4,27.8,863.2,-18.0,50.11,0.0,-13.5,59.1,861.9,-5.2,-4.4,59.1,100.0,3329.0,3325.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.441756981627971,False
285342,2026-08-12T05:07:16.628661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.9,5.8,0.0,0.9,2.0,229.5,229.4,230.1,24.3,22.5,23.7,857.8,-3.0,50.01,0.0,-3.7,30.8,858.7,-8.8,-3.8,30.8,100.0,3310.0,3308.0,25.1,24.2,24.4,20000.0,856.4,0,0,True,0.4257341506419607,False
285373,2026-08-12T05:07:32.629365+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.3,0.1,3.9,0.0,1.6,4.0,240.2,240.0,240.0,21.6,19.3,19.8,862.5,-8.8,50.08,0.0,-13.4,59.1,862.6,-12.7,-12.3,59.1,100.0,3326.0,3322.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.4290501229177872,False
285435,2026-08-12T05:08:03.628687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.2,1.0,6.2,0.0,1.6,5.0,240.0,239.4,239.6,23.2,20.0,21.3,862.9,-11.8,50.1,0.0,-16.7,59.1,861.9,-5.6,-5.1,59.1,100.0,3323.0,3318.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.43798523413023754,False
285497,2026-08-12T05:08:34.629676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.8,0.9,7.6,0.0,1.6,4.0,241.3,240.9,241.1,29.2,25.4,28.0,863.2,-15.1,50.1,0.0,-14.1,59.1,862.3,-7.5,-7.2,59.1,100.0,3324.0,3320.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.440109711756749,False
285528,2026-08-12T05:08:49.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.5,2.4,0.0,0.9,1.0,240.2,239.7,240.6,28.4,27.4,28.2,858.9,-14.9,50.09,0.0,-13.4,30.8,859.4,-17.3,-16.1,30.8,100.0,3312.0,3311.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4299224506513481,False
285590,2026-08-12T05:09:20.618983+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,0.6,2.5,0.0,0.9,1.0,242.7,242.6,243.3,23.8,23.1,23.5,859.0,-8.9,50.08,0.0,-15.7,30.8,858.4,-6.4,-2.4,30.8,100.0,3307.0,3306.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.42304921023772607,False
285621,2026-08-12T05:09:36.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.9,0.7,8.8,0.0,1.6,4.0,236.8,236.2,236.6,18.6,15.7,17.2,862.6,-7.6,50.07,0.0,-11.9,59.1,863.3,-16.4,-16.8,59.1,100.0,3328.0,3324.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.42884667217870837,False
285652,2026-08-12T05:09:51.628749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.3,2.6,0.0,0.9,2.0,242.3,241.8,242.4,27.5,26.4,27.2,859.1,-11.4,50.09,0.0,-16.5,30.8,859.4,-14.0,-15.0,30.8,100.0,3308.0,3306.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.427124088189134,False
285683,2026-08-12T05:10:07.618639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.7,0.1,7.7,0.0,1.6,4.0,240.7,240.5,240.9,23.0,19.3,21.5,863.2,-9.7,50.1,0.0,-16.5,59.1,863.3,-17.4,-16.2,59.1,100.0,3329.0,3325.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.4370142112478368,False
285745,2026-08-12T05:10:38.629003+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.0,0.5,9.9,0.0,1.6,5.0,235.2,234.9,235.0,16.6,14.6,14.8,862.4,-3.4,50.04,0.0,-9.1,59.1,862.9,-13.3,-13.1,59.1,100.0,3331.0,3326.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.43285831653452,False
285776,2026-08-12T05:10:53.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.9,7.5,0.0,0.9,2.0,237.1,236.4,237.3,22.3,21.2,22.0,858.5,-8.5,50.07,0.0,-8.7,30.8,859.4,-16.0,-15.9,30.8,100.0,3312.0,3310.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4234330307941718,False
285807,2026-08-12T05:11:09.619100+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.4,0.4,5.6,0.0,1.6,5.0,240.6,240.5,240.4,22.2,18.8,19.4,863.0,-13.1,50.1,0.0,-12.2,59.1,862.6,-7.5,-7.4,59.1,100.0,3328.0,3323.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.4379379729124447,False
285838,2026-08-12T05:11:24.629692+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,1.1,4.6,1.3,20.4,0.0,0.9,2.0,230.0,229.5,230.6,23.7,19.1,23.3,857.8,6.6,50.0,0.0,-3.4,30.8,859.1,-13.8,-11.1,30.8,100.0,3311.0,3309.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4342203598540653,False
285900,2026-08-12T05:11:55.629355+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.1,9.0,0.0,0.9,1.0,240.8,240.4,241.0,24.7,23.9,24.8,859.3,-7.0,50.09,0.0,-17.0,31.2,859.4,-16.0,-15.4,31.2,100.0,3310.0,3309.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4309525185003728,False
285931,2026-08-12T05:12:11.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.9,0.7,12.3,0.0,1.7,4.0,235.9,235.3,235.5,21.8,18.9,20.0,863.0,-17.7,50.1,0.0,-9.7,59.5,862.3,-5.4,-5.2,59.5,100.0,3327.0,3323.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.44115604285921867,False
285962,2026-08-12T05:12:26.629219+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,1.1,4.5,0.0,0.9,2.0,238.4,237.8,238.6,23.2,21.4,22.4,858.3,-10.7,50.03,0.0,-8.8,31.2,859.4,-15.2,-15.2,31.2,100.0,3310.0,3308.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.4223593777671785,False
286055,2026-08-12T05:13:13.629767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.5,1.3,6.6,0.0,1.7,5.0,230.1,229.4,229.7,14.1,11.6,11.8,862.0,-8.5,50.01,0.0,-3.3,59.5,863.3,-15.1,-14.9,59.5,100.0,3329.0,3324.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.4518254807281037,False
286086,2026-08-12T05:13:28.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.9,1.1,3.5,0.0,1.0,1.0,242.1,242.1,242.6,22.6,19.7,21.2,859.5,-8.6,50.08,0.0,-16.7,31.2,858.4,-5.1,0.3,31.2,100.0,3305.0,3304.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4220293835714363,False
286117,2026-08-12T05:13:44.629384+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.1,0.6,2.2,0.0,1.7,5.0,240.9,240.6,240.5,27.0,23.9,25.2,863.3,-18.6,50.08,0.0,-12.5,59.5,863.9,-16.4,-17.5,59.5,100.0,3332.0,3327.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.45221346661052364,False
286148,2026-08-12T05:13:59.629595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.5,0.3,1.6,0.0,0.8,1.0,235.5,234.4,235.9,28.0,27.3,28.8,859.4,-14.3,50.09,0.0,-10.0,31.2,859.7,-15.9,-16.2,31.2,100.0,3313.0,3312.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.44249782483725586,False
286210,2026-08-12T05:14:30.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.6,0.1,0.0,0.0,0.9,2.0,237.7,236.9,238.2,22.9,21.3,22.5,859.0,-11.0,50.06,0.0,-10.9,31.2,859.1,-11.0,-9.7,31.2,100.0,3305.0,3303.0,25.2,24.3,24.5,20000.0,856.4,0,0,True,0.437262717491143,False
286241,2026-08-12T05:14:46.628692+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,4.4,0.2,1.4,0.0,1.7,5.0,240.1,239.4,239.7,27.4,23.0,25.6,863.8,-13.7,50.1,0.0,-12.4,59.5,863.6,-12.3,-12.8,59.5,100.0,3331.0,3326.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.4474679479708273,False
286272,2026-08-12T05:15:01.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.6,1.6,12.8,0.0,0.9,1.0,235.6,234.0,235.7,24.0,19.4,23.6,858.5,-4.9,50.04,0.0,-9.1,31.2,860.1,-17.7,-17.3,31.2,100.0,3309.0,3308.0,25.2,24.3,24.5,20000.0,856.4,0,0,True,0.44135242144751413,False
286303,2026-08-12T05:15:17.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,5.1,0.9,7.1,0.0,1.7,5.0,239.4,238.4,239.3,25.8,20.7,23.9,863.8,-12.1,50.1,0.0,-14.4,59.5,862.9,-5.0,-4.0,59.5,100.0,3332.0,3327.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.4516887342403962,False
286365,2026-08-12T05:15:48.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.8,0.5,0.6,0.0,1.7,6.0,242.1,241.6,241.8,23.1,19.3,20.7,863.8,-11.4,50.11,0.0,-15.5,59.5,863.3,-12.0,-11.2,59.5,100.0,3332.0,3326.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.4480942584332293,False
286396,2026-08-12T05:16:03.619834+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.9,0.3,4.7,0.0,0.9,1.0,240.0,239.4,240.5,27.3,26.5,27.4,859.4,-12.6,50.1,0.0,-15.3,31.2,859.7,-17.3,-16.9,31.2,100.0,3310.0,3309.0,25.2,24.3,24.5,20000.0,856.4,0,0,True,0.4289516004480905,False
286427,2026-08-12T05:16:19.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.9,0.1,5.5,0.0,1.7,5.0,229.7,228.9,229.2,19.6,16.7,18.3,863.5,-7.6,50.07,0.0,-4.8,59.5,863.6,-13.1,-13.8,59.5,100.0,3331.0,3326.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.4528452903040627,False
286458,2026-08-12T05:16:34.629822+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.8,1.2,8.8,0.0,0.9,1.0,239.4,238.4,239.6,24.0,22.2,23.5,858.9,-7.8,50.07,0.0,-12.7,31.2,860.1,-16.6,-17.6,31.2,100.0,3309.0,3308.0,25.2,24.3,24.5,20000.0,856.4,0,0,True,0.4279786953354666,False
286551,2026-08-12T05:17:21.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.8,14.3,0.0,1.6,5.0,231.5,230.9,231.4,15.4,13.4,13.5,863.1,0.3,50.03,0.0,-5.1,59.9,863.9,-14.0,-14.2,59.9,100.0,3332.0,3327.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.4429879612329796,False
286582,2026-08-12T05:17:36.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.8,2.7,0.0,0.9,2.0,242.6,242.4,243.0,24.3,24.4,24.1,859.3,-14.2,50.11,0.0,-15.2,31.7,860.1,-16.9,-16.9,31.7,100.0,3314.0,3312.0,25.2,24.3,24.5,20000.0,856.4,0,0,True,0.42870773806861057,False
286613,2026-08-12T05:17:52.629343+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.4,0.0,1.8,0.0,1.6,5.0,241.1,240.9,240.6,33.0,29.6,31.7,864.8,-21.7,50.12,0.0,-15.0,59.9,864.8,-19.9,-20.1,59.9,100.0,3333.0,3328.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.4520823387883309,False
286675,2026-08-12T05:18:23.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.0,0.4,5.2,0.0,1.6,6.0,240.0,239.5,239.8,23.3,20.3,21.7,864.1,-15.6,50.07,0.0,-12.8,59.9,864.5,-20.8,-18.8,59.9,100.0,3336.0,3330.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.44254811129232463,False
286706,2026-08-12T05:18:38.629739+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,0.5,3.4,0.0,0.9,1.0,235.5,234.6,235.6,24.2,22.8,23.5,859.2,-8.8,50.08,0.0,-11.2,31.7,859.7,-12.2,-12.8,31.7,100.0,3308.0,3307.0,25.2,24.3,24.6,20000.0,856.4,0,0,True,0.4292830914786024,False
286737,2026-08-12T05:18:54.619823+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.3,0.4,4.7,0.0,1.6,6.0,239.1,238.9,238.9,25.5,22.2,23.1,864.6,-10.6,50.12,0.0,-15.1,59.9,864.2,-15.3,-14.7,59.9,100.0,3334.0,3328.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.4397659078790749,False
286768,2026-08-12T05:19:09.618691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.8,2.0,8.2,0.0,0.9,1.0,229.9,228.9,230.1,26.1,23.3,25.5,858.4,-9.9,50.02,0.0,-6.1,31.7,860.4,-18.1,-18.8,31.7,100.0,3311.0,3310.0,25.2,24.3,24.6,20000.0,856.4,0,0,True,0.44693014608285303,False
286830,2026-08-12T05:19:40.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.2,0.6,6.6,0.0,0.9,1.0,236.0,235.6,236.7,24.1,22.9,23.8,859.8,-13.6,50.06,0.0,-12.5,31.7,860.4,-20.2,-19.6,31.7,100.0,3314.0,3313.0,25.2,24.3,24.6,20000.0,856.4,0,0,True,0.42725722236814206,False
286861,2026-08-12T05:19:56.629850+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,0.3,5.8,0.0,1.7,7.0,233.2,232.5,232.9,18.5,16.1,16.7,864.9,-12.4,50.09,0.0,-9.0,59.9,865.2,-18.2,-20.1,59.9,100.0,3337.0,3330.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.45509633397251675,False
286892,2026-08-12T05:20:11.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.1,0.9,5.2,0.0,0.9,2.0,241.2,240.5,241.4,25.9,25.8,25.9,859.5,-14.8,50.11,0.0,-18.4,31.7,860.4,-20.0,-18.6,31.7,100.0,3311.0,3309.0,25.2,24.3,24.6,20000.0,856.4,0,0,True,0.4328767560130172,False
286923,2026-08-12T05:20:27.618858+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.0,0.3,5.4,0.0,1.7,6.0,228.9,228.6,228.8,15.6,13.8,13.6,864.2,-9.8,50.06,0.0,-6.2,59.9,864.5,-15.2,-15.1,59.9,100.0,3333.0,3327.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.45278493212434245,False
286985,2026-08-12T05:20:58.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.6,0.9,13.2,0.0,1.7,6.0,235.4,234.7,235.1,19.5,16.9,17.9,864.6,-6.3,50.08,0.0,-14.9,59.9,865.5,-19.5,-20.7,59.9,100.0,3339.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.44291737179236507,False
287016,2026-08-12T05:21:13.629388+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.0,0.1,0.0,1.0,2.0,239.3,239.2,239.8,23.3,23.2,22.9,859.7,-12.5,50.11,0.0,-15.3,31.7,859.7,-12.4,-12.7,31.7,100.0,3314.0,3312.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.43728296815571677,False
287078,2026-08-12T05:21:44.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,0.5,1.6,0.0,0.9,2.0,242.8,242.6,243.3,25.0,25.4,25.1,859.6,-17.0,50.09,0.0,-14.6,31.7,860.1,-15.4,-16.1,31.7,100.0,3309.0,3307.0,25.2,24.3,24.6,20000.0,856.4,0,0,True,0.43519706116021517,False
287140,2026-08-12T05:22:15.618886+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.4,2.7,0.0,1.0,2.0,239.5,239.1,239.8,23.4,21.5,22.2,860.1,-14.3,50.11,0.0,-15.4,32.1,859.7,-11.6,-3.8,32.1,100.0,3307.0,3305.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.429480535626575,False
287171,2026-08-12T05:22:31.629507+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.7,2.8,0.0,1.7,7.0,235.5,235.0,235.3,16.8,14.8,15.1,864.5,-11.4,50.06,0.0,-9.7,60.2,865.2,-14.2,-14.7,60.2,100.0,3340.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.44513041203077425,False
