id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
287202,2026-08-12T05:22:46.619176+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.9,1.7,0.0,1.1,2.0,241.6,241.3,241.9,23.4,23.7,23.2,859.5,-15.9,50.11,0.0,-12.5,32.1,860.4,-17.6,-19.5,32.1,100.0,3314.0,3312.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4339043221089503,False
287233,2026-08-12T05:23:02.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,1.2,11.2,0.0,1.7,7.0,239.8,239.4,239.1,24.9,22.7,22.7,865.7,-19.1,50.12,0.0,-13.8,60.2,864.5,-7.9,-7.8,60.2,100.0,3336.0,3329.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.45680594824533044,False
287295,2026-08-12T05:23:33.628718+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,2.4,0.0,1.7,7.0,242.1,242.5,241.9,25.7,24.4,24.5,865.6,-12.2,50.12,0.0,-17.8,60.2,865.2,-14.6,-15.4,60.2,100.0,3338.0,3331.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.44989524364341227,False
287326,2026-08-12T05:23:48.629029+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.4,8.8,0.0,1.1,2.0,238.5,238.7,239.0,24.6,25.0,24.4,859.7,-10.6,50.1,0.0,-13.9,32.1,861.1,-19.4,-19.6,32.1,100.0,3311.0,3309.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.42899688051280627,False
287357,2026-08-12T05:24:04.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.4,0.7,5.0,0.0,1.7,7.0,239.3,239.8,239.4,25.1,23.0,21.7,865.5,-14.1,50.13,0.0,-13.9,60.2,864.8,-9.1,-8.8,60.2,100.0,3337.0,3330.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4449003633136759,False
287388,2026-08-12T05:24:19.618685+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.4,0.7,2.3,21.3,0.0,1.0,2.0,234.9,234.8,235.2,25.8,25.1,25.2,858.8,0.3,50.04,0.0,-9.4,32.1,861.1,-21.0,-21.1,32.1,100.0,3315.0,3313.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.43940680963256445,False
287450,2026-08-12T05:24:50.629053+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.3,0.0,1.5,0.0,1.0,2.0,239.3,239.5,239.9,33.7,36.0,34.4,860.4,-15.5,50.12,0.0,-14.2,32.1,860.4,-17.0,-17.0,32.1,100.0,3313.0,3311.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.44523623941773427,False
287481,2026-08-12T05:25:06.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,1.1,18.0,0.0,1.7,8.0,230.2,230.5,230.1,15.7,14.4,13.8,865.1,-4.1,50.05,0.0,-7.9,60.2,866.2,-22.1,-20.6,60.2,100.0,3341.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4772285422055352,False
287512,2026-08-12T05:25:21.629285+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.2,2.6,0.0,1.1,1.0,241.4,241.8,241.9,27.1,27.4,27.2,860.6,-14.2,50.12,0.0,-15.6,32.1,860.4,-16.8,-15.2,32.1,100.0,3314.0,3313.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4300937402731998,False
287543,2026-08-12T05:25:37.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.0,2.2,0.0,1.7,7.0,239.6,240.4,239.8,29.1,28.6,27.8,866.2,-16.7,50.13,0.0,-17.9,60.2,866.2,-18.9,-18.7,60.2,100.0,3342.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4607704470619368,False
287605,2026-08-12T05:26:08.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.0,6.3,0.4,1.7,7.0,240.5,240.8,240.4,32.1,30.1,30.2,866.9,-15.6,50.14,0.0,-23.5,60.2,866.9,-21.9,-21.8,60.6,100.0,3344.0,3337.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.5179320481205658,False
287636,2026-08-12T05:26:23.618919+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.9,0.0,0.7,0.0,1.0,3.0,233.8,234.3,234.8,26.5,28.2,26.3,860.1,-13.7,50.1,0.0,-13.1,32.1,860.1,-14.4,-13.8,32.1,100.0,3314.0,3311.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4485393167606461,False
287667,2026-08-12T05:26:39.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.7,5.3,0.0,1.7,8.0,239.5,240.2,239.7,25.8,25.2,24.0,866.2,-15.8,50.09,0.0,-16.1,60.6,866.9,-21.1,-23.1,60.6,100.0,3345.0,3337.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.455623853974017,False
287698,2026-08-12T05:26:54.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.4,1.1,11.3,0.0,1.0,1.0,236.6,237.0,237.4,26.0,25.7,25.6,860.0,-9.8,50.1,0.0,-14.2,32.4,861.1,-21.1,-21.5,32.4,100.0,3313.0,3312.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4298182980942153,False
287760,2026-08-12T05:27:25.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,1.9,10.4,0.0,1.0,1.0,230.6,230.6,230.8,27.7,26.8,26.8,859.2,-12.5,50.05,0.0,-8.7,32.4,861.1,-22.9,-22.0,32.4,100.0,3313.0,3312.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4463567633783039,False
287791,2026-08-12T05:27:41.619847+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.8,0.4,0.1,0.0,1.7,7.0,241.8,242.5,241.7,34.7,35.1,32.3,867.6,-21.5,50.14,0.0,-23.6,60.6,867.2,-21.6,-21.3,60.6,100.0,3346.0,3339.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4662546279505949,False
287822,2026-08-12T05:27:56.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.3,1.9,0.0,1.0,1.0,240.1,240.6,240.8,29.5,30.5,29.8,860.4,-18.8,50.14,0.0,-25.5,32.4,860.7,-16.9,-17.2,32.4,100.0,3319.0,3318.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4397320561852002,False
287853,2026-08-12T05:28:12.629733+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,0.2,7.3,0.0,1.7,7.0,233.2,233.6,233.4,21.4,20.7,20.0,866.7,-8.2,50.12,0.0,-11.6,60.6,866.9,-15.5,-15.1,60.6,100.0,3345.0,3338.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4477675848599389,False
287915,2026-08-12T05:28:43.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.8,7.4,0.0,1.7,8.0,238.7,239.2,238.8,27.7,27.2,26.5,867.1,-16.6,50.11,0.0,-15.8,60.6,867.9,-24.0,-24.4,60.6,100.0,3351.0,3343.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4588624016575609,False
287946,2026-08-12T05:28:58.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,3.2,0.4,0.6,0.0,1.0,2.0,239.5,239.4,239.9,33.9,37.1,34.1,861.5,-18.2,50.15,0.0,-16.8,32.4,861.1,-17.6,-19.2,32.4,100.0,3314.0,3312.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.44239477052905934,False
287977,2026-08-12T05:29:14.630090+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,1.3,12.9,0.0,1.7,8.0,230.3,230.5,230.1,20.8,20.1,18.9,866.9,-11.3,50.08,0.0,-11.2,60.6,868.2,-24.2,-24.6,60.6,100.0,3350.0,3342.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4801555694090055,False
288008,2026-08-12T05:29:29.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.7,0.1,5.0,0.0,1.0,2.0,240.0,240.3,240.4,40.1,40.9,42.8,860.5,-19.8,50.15,0.0,-23.5,32.4,860.4,-14.8,-11.2,32.4,100.0,3316.0,3314.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4563989357235074,False
288070,2026-08-12T05:30:00.629504+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.9,8.8,0.0,1.0,1.0,237.3,237.7,237.9,33.4,34.5,33.6,860.8,-17.0,50.13,0.0,-19.5,32.4,861.7,-25.8,-26.0,32.4,100.0,3318.0,3317.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.43769306456642193,False
288132,2026-08-12T05:30:31.619122+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.6,0.3,1.8,0.0,1.0,2.0,237.0,237.4,237.8,33.7,34.3,33.8,860.8,-22.6,50.15,0.0,-20.3,32.8,861.1,-20.8,-20.3,32.8,100.0,3314.0,3312.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4440120043894355,False
288163,2026-08-12T05:30:47.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,7.3,1.4,2.6,0.0,1.7,8.0,238.4,238.8,238.1,37.3,38.8,31.5,869.9,-20.8,50.19,0.0,-16.1,61.0,868.5,-23.4,-22.8,61.0,100.0,3352.0,3344.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.49540661291517946,False
288225,2026-08-12T05:31:18.629213+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,4.3,0.6,8.4,0.0,1.7,8.0,238.7,238.7,238.5,36.3,32.0,35.7,868.8,-25.4,50.19,0.0,-23.2,61.0,868.2,-17.0,-16.4,61.0,100.0,3348.0,3340.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.47956692426337205,False
288256,2026-08-12T05:31:33.629546+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,1.8,14.4,0.0,1.0,1.0,232.6,232.6,233.3,30.1,29.8,29.7,860.3,-16.9,50.1,0.0,-15.0,32.8,862.1,-31.3,-28.5,32.8,100.0,3323.0,3322.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.45551394077715707,False
288287,2026-08-12T05:31:49.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,4.5,0.1,5.8,0.0,1.6,8.0,240.6,241.0,240.4,38.7,35.2,39.7,869.6,-24.1,50.19,0.0,-14.3,61.0,869.5,-29.9,-29.2,61.0,100.0,3354.0,3346.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.4849571508651262,False
288318,2026-08-12T05:32:04.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.5,1.3,1.3,0.0,1.0,2.0,239.6,239.5,239.6,27.9,29.6,27.1,862.7,-17.3,50.18,0.0,-31.7,32.8,861.4,-18.6,-19.7,32.8,100.0,3320.0,3318.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.45652799651629494,False
288380,2026-08-12T05:32:35.629920+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.3,10.9,0.0,1.0,1.0,239.4,239.3,239.9,35.3,35.8,35.4,861.1,-22.4,50.15,0.0,-24.9,32.8,862.4,-33.3,-30.1,32.8,100.0,3322.0,3321.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4526131038102894,False
288411,2026-08-12T05:32:51.628823+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.1,1.0,14.2,0.0,1.6,7.0,238.8,239.0,238.7,35.7,33.6,34.6,869.5,-20.5,50.15,0.0,-24.1,61.4,870.5,-34.7,-30.9,61.4,100.0,3354.0,3347.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.4716653818944146,False
288442,2026-08-12T05:33:06.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,4.2,1.3,5.3,0.0,1.0,2.0,239.6,239.8,240.0,30.9,33.9,29.7,862.7,-13.6,50.19,0.0,-16.0,32.8,861.4,-18.9,-19.9,32.8,100.0,3317.0,3315.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4473279533036182,False
288473,2026-08-12T05:33:22.628753+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,1.3,1.3,11.9,0.0,1.7,7.0,235.0,235.0,234.9,27.3,26.9,26.0,869.2,-23.0,50.13,0.0,-17.5,61.4,870.5,-34.9,-31.3,61.4,100.0,3358.0,3351.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.4765759500987666,False
288535,2026-08-12T05:33:53.618573+00:00,external_ems_1,bess_1,good,0.038,normal,PCS phase current imbalance high: 9.6,0.2,9.6,0.8,1.9,0.0,1.7,7.0,238.0,237.9,237.8,30.9,25.7,21.3,871.7,-30.9,50.21,0.0,-38.3,61.4,870.9,-29.0,-32.1,61.4,100.0,3361.0,3354.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.5082723194882358,False
288566,2026-08-12T05:34:08.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.3,9.9,0.0,1.0,1.0,236.7,236.7,237.3,36.0,36.5,36.3,861.4,-19.3,50.13,0.0,-20.0,33.2,862.7,-29.2,-32.3,33.2,100.0,3322.0,3321.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.44776485402370675,False
288603,2026-08-12T05:34:27.629050+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,1.4,19.5,0.0,1.7,6.0,237.5,237.8,237.5,29.5,28.9,27.9,869.8,-17.8,50.15,0.0,-22.2,61.4,871.2,-37.3,-32.5,61.4,100.0,3353.0,3347.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.47462803041298923,False
288696,2026-08-12T05:35:13.619743+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.3,1.4,8.7,0.0,1.1,1.0,233.7,233.9,234.5,33.1,32.9,32.8,861.0,-20.1,50.12,0.0,-18.3,33.2,862.4,-28.8,-26.8,33.2,100.0,3316.0,3315.0,25.3,24.2,24.6,20000.0,856.4,0,0,True,0.4454322168371465,False
288727,2026-08-12T05:35:29.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,3.2,1.1,5.0,0.0,1.7,5.0,237.8,238.3,237.5,57.5,54.8,58.0,870.4,-35.2,50.21,0.0,-21.4,61.8,871.5,-30.2,-33.0,61.8,100.0,3367.0,3362.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.507592273943026,False
288758,2026-08-12T05:35:44.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,4.7,2.0,2.4,0.0,1.0,1.0,238.3,237.7,238.7,58.3,57.8,62.5,861.4,-32.3,50.21,0.0,-25.2,33.2,863.4,-29.9,-32.8,33.2,100.0,3317.0,3316.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.5133075349869298,False
288789,2026-08-12T05:36:00.628774+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,7.0,1.3,3.8,0.0,1.7,5.0,238.1,238.2,237.8,37.3,32.1,39.1,872.2,-29.6,50.22,0.0,-17.6,61.8,870.9,-25.8,-26.3,61.8,100.0,3356.0,3351.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.4757424182025028,False
288851,2026-08-12T05:36:31.628685+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,5.6,0.8,5.4,0.0,1.7,5.0,239.8,239.6,239.4,32.7,27.9,33.5,871.4,-27.7,50.18,0.0,-21.6,61.8,872.2,-33.1,-33.3,61.8,100.0,3360.0,3355.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.4697637474205348,False
288882,2026-08-12T05:36:46.618664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,6.3,0.1,11.0,0.0,1.0,1.0,236.9,237.5,237.3,38.6,32.3,38.5,863.2,-23.4,50.2,0.0,-26.0,33.6,863.1,-34.4,-32.8,33.6,100.0,3317.0,3316.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.47629919971389234,False
288913,2026-08-12T05:37:02.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,1.0,13.6,0.0,1.7,5.0,233.4,233.8,233.4,30.3,29.9,28.8,870.2,-15.7,50.13,0.0,-16.7,61.8,871.2,-29.3,-29.0,61.8,100.0,3358.0,3353.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.4649790853939598,False
288944,2026-08-12T05:37:17.619507+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,6.2,0.1,14.3,0.0,1.0,2.0,239.4,238.8,239.5,51.7,57.9,53.7,861.8,-35.5,50.18,0.0,-36.8,33.6,861.7,-21.2,-20.6,33.6,100.0,3318.0,3316.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.5117242811800545,False
289006,2026-08-12T05:37:48.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,6.1,0.1,12.0,0.0,1.0,1.0,239.2,239.1,239.3,34.7,39.0,32.9,862.8,-16.3,50.2,0.0,-25.3,33.6,862.7,-28.3,-30.3,33.6,100.0,3324.0,3323.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.46937581841975695,False
289037,2026-08-12T05:38:04.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.9,16.6,0.0,1.6,4.0,237.9,238.1,237.8,32.9,31.2,31.1,871.0,-14.2,50.16,0.0,-21.2,62.2,871.9,-30.8,-32.8,62.2,100.0,3355.0,3351.0,26.0,24.4,24.7,20000.0,855.9,0,0,True,0.4584258083051393,False
289068,2026-08-12T05:38:19.628666+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,6.5,0.9,8.8,0.0,1.0,1.0,238.6,238.5,238.6,36.8,41.7,35.2,862.6,-29.8,50.2,0.0,-14.6,33.6,861.7,-21.0,-20.2,33.6,100.0,3315.0,3314.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.47377277566797843,False
289099,2026-08-12T05:38:35.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,7.0,0.5,3.0,0.0,1.7,4.0,238.1,238.5,237.6,49.7,51.6,44.6,871.4,-35.5,50.21,0.0,-14.6,62.2,871.9,-32.5,-30.9,62.2,100.0,3360.0,3356.0,26.1,24.4,24.7,20000.0,855.9,0,0,True,0.4911057807040476,False
289192,2026-08-12T05:39:21.618686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.4,16.3,0.0,1.0,1.0,236.5,236.4,236.8,31.9,31.9,31.7,861.0,-12.7,50.11,0.0,-18.2,34.0,862.4,-29.0,-27.7,34.0,100.0,3319.0,3318.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.4295621746320877,False
289223,2026-08-12T05:39:37.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,4.0,0.9,2.3,0.0,1.7,4.0,239.1,240.2,239.1,55.9,59.0,55.0,871.0,-29.4,50.21,0.0,-34.7,62.2,871.9,-31.7,-29.5,62.2,100.0,3361.0,3357.0,26.1,24.4,24.7,20000.0,855.9,0,0,True,0.5011760265419172,False
289254,2026-08-12T05:39:52.629562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,5.1,0.2,0.7,0.0,1.0,1.0,239.8,239.7,239.9,32.3,36.0,30.9,862.9,-30.5,50.19,0.0,-37.7,34.0,862.7,-29.8,-31.2,34.0,100.0,3318.0,3317.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.4743742094955089,False
289316,2026-08-12T05:40:23.629157+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,1.9,14.7,0.0,1.0,2.0,236.6,236.9,237.1,33.3,33.4,33.2,861.2,-20.6,50.13,0.0,-20.5,34.0,863.1,-35.3,-30.8,34.0,100.0,3322.0,3320.0,25.3,24.3,24.6,20000.0,856.4,0,0,True,0.44198533261382345,False
289347,2026-08-12T05:40:39.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.6,1.1,0.0,1.7,3.0,238.1,238.4,237.9,34.8,33.5,33.5,871.3,-28.3,50.16,0.0,-22.0,62.6,871.9,-29.4,-31.4,62.6,100.0,3365.0,3362.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.46476386012269805,False
289378,2026-08-12T05:40:54.629178+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,6.0,0.6,12.9,0.0,0.9,2.0,238.4,238.5,238.6,40.7,36.3,42.3,862.3,-32.2,50.19,0.0,-15.5,34.0,861.7,-19.3,-20.3,34.0,100.0,3316.0,3314.0,25.3,24.4,24.6,20000.0,856.4,0,0,True,0.4678273199265665,False
289409,2026-08-12T05:41:10.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,1.3,15.0,0.0,1.7,4.0,232.7,233.2,232.9,28.9,28.6,27.4,870.6,-15.9,50.12,0.0,-17.4,62.6,871.9,-30.9,-30.1,62.6,100.0,3361.0,3357.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4704255439823555,False
289471,2026-08-12T05:41:41.618717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.6,1.2,5.6,0.0,1.7,3.0,237.8,238.8,237.8,57.4,60.0,58.1,871.0,-35.6,50.21,0.0,-31.8,62.6,872.2,-30.0,-31.8,62.6,100.0,3362.0,3359.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.5027070532885958,False
289502,2026-08-12T05:41:56.629671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,1.6,11.6,0.0,0.9,1.0,234.6,234.7,235.1,33.1,33.3,33.1,861.5,-17.2,50.13,0.0,-18.1,34.4,863.1,-28.8,-31.9,34.4,100.0,3324.0,3323.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.44714798259364175,False
289533,2026-08-12T05:42:12.619664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.2,0.2,0.0,1.7,4.0,240.3,239.9,239.8,35.6,33.8,34.2,871.7,-27.8,50.18,0.0,-34.4,62.6,871.9,-27.6,-28.6,62.6,100.0,3366.0,3362.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.47686034712091524,False
289564,2026-08-12T05:42:27.619388+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,1.2,0.7,0.0,0.9,1.0,239.4,240.0,240.0,30.3,29.6,29.0,861.2,-25.7,50.2,0.0,-17.2,34.4,862.4,-26.4,-25.0,34.4,100.0,3323.0,3322.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.44359998291033964,False
289626,2026-08-12T05:42:58.629584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,1.6,12.2,0.0,0.9,1.0,233.9,234.1,234.7,33.6,33.2,33.1,861.5,-16.0,50.13,0.0,-18.7,34.4,863.1,-28.2,-32.7,34.4,100.0,3319.0,3318.0,25.3,24.4,24.7,20000.0,856.4,0,0,True,0.44562354592349646,False
289657,2026-08-12T05:43:14.628882+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,7.6,0.6,6.7,0.0,1.7,2.0,237.2,237.6,236.8,49.3,52.1,44.5,871.8,-28.9,50.21,0.0,-15.0,63.0,871.2,-22.2,-22.0,63.0,100.0,3360.0,3358.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4759269460942932,False
289719,2026-08-12T05:43:45.619020+00:00,external_ems_1,bess_1,good,0.076,normal,PCS phase current imbalance high: 11.2,0.3,11.2,0.0,12.7,0.0,1.7,3.0,238.8,238.5,238.5,39.8,40.6,29.4,872.9,-19.6,50.23,0.0,-44.7,63.0,872.9,-32.3,-34.1,63.0,100.0,3361.0,3358.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.5105319235888607,False
289781,2026-08-12T05:44:16.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.3,1.9,0.0,1.7,2.0,236.7,237.2,236.6,39.1,37.6,36.4,871.9,-26.2,50.19,0.0,-27.6,63.0,872.2,-28.1,-27.4,63.0,100.0,3360.0,3358.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.45975038559068576,False
289812,2026-08-12T05:44:31.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.5,0.9,7.3,0.0,1.0,1.0,236.7,236.7,237.6,37.4,35.9,37.4,861.8,-21.6,50.15,0.0,-22.4,34.8,862.7,-28.9,-30.7,34.8,100.0,3322.0,3321.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.43977267396500713,False
289843,2026-08-12T05:44:47.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,6.7,0.8,18.5,0.0,1.7,2.0,238.2,237.9,238.2,35.7,30.4,29.0,872.1,-13.7,50.19,0.0,-19.2,63.0,872.9,-32.2,-33.2,63.0,100.0,3368.0,3366.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4780118508023951,False
289874,2026-08-12T05:45:02.630364+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,5.2,0.7,1.9,0.0,1.0,2.0,239.8,238.9,239.9,37.7,40.6,35.4,862.8,-21.9,50.2,0.0,-14.7,34.8,862.1,-20.0,-19.9,34.8,100.0,3319.0,3317.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.45265118092462275,False
289936,2026-08-12T05:45:33.618597+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS phase current imbalance high: 8.2,1.2,8.2,1.2,8.7,0.0,1.0,3.0,238.2,237.2,238.4,49.9,44.1,52.3,861.5,-37.1,50.19,0.0,-39.6,34.8,862.7,-28.4,-30.2,34.8,100.0,3324.0,3321.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.498334199081379,False
289967,2026-08-12T05:45:49.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,6.9,0.7,4.8,0.0,1.7,2.0,238.9,237.7,238.1,53.2,46.3,53.0,870.8,-28.5,50.18,0.0,-36.6,63.4,871.5,-23.7,-23.7,63.4,100.0,3365.0,3363.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4855633821315154,False
289998,2026-08-12T05:46:04.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,3.7,0.5,10.9,0.0,1.0,2.0,239.1,237.2,239.7,49.5,49.0,52.7,861.6,-32.5,50.18,0.0,-16.5,34.8,862.1,-21.6,-22.7,34.8,100.0,3317.0,3315.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.47900997667985273,False
290029,2026-08-12T05:46:20.629130+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,6.3,1.4,9.3,0.0,1.7,3.0,238.7,237.4,238.7,31.5,25.2,30.6,870.8,-20.7,50.13,0.0,-18.4,63.4,872.2,-30.0,-29.2,63.4,100.0,3359.0,3356.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4587665019041385,False
290091,2026-08-12T05:46:51.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,6.7,0.2,4.5,0.0,1.7,2.0,239.7,238.5,239.2,51.4,44.7,50.6,871.4,-26.1,50.18,0.0,-18.1,63.4,871.2,-21.6,-22.0,63.4,100.0,3358.0,3356.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4709916829052901,False
290122,2026-08-12T05:47:06.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,4.6,1.5,17.5,0.0,0.9,1.0,231.2,229.4,231.9,29.8,25.2,29.1,860.6,-7.3,50.09,0.0,-11.7,35.3,862.1,-24.8,-24.8,35.3,100.0,3317.0,3316.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.45817398322582453,False
290153,2026-08-12T05:47:22.629384+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,6.1,0.1,3.3,0.0,1.7,2.0,240.8,239.7,240.3,49.0,42.9,48.5,871.1,-24.3,50.18,0.0,-31.4,63.4,871.2,-21.0,-21.5,63.4,100.0,3359.0,3357.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.47483329594100404,False
290184,2026-08-12T05:47:37.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.2,1.3,6.4,0.0,0.9,2.0,238.6,237.3,239.2,31.7,29.6,31.8,861.1,-20.1,50.14,0.0,-26.3,35.3,862.4,-26.5,-25.8,35.3,100.0,3320.0,3318.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.4399582686105886,False
290246,2026-08-12T05:48:08.629371+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.0,1.1,6.9,0.0,0.9,1.0,234.3,233.1,235.2,28.9,24.9,28.2,860.6,-11.5,50.09,0.0,-14.9,35.3,861.7,-18.4,-19.7,35.3,100.0,3319.0,3318.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.4391820971765422,False
290277,2026-08-12T05:48:24.628740+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,5.1,0.2,11.8,0.0,1.7,1.0,238.1,236.9,237.9,30.6,25.5,29.4,870.7,-27.6,50.17,0.0,-19.8,63.4,870.5,-15.8,-15.0,63.4,100.0,3355.0,3354.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4519017913518809,False
290308,2026-08-12T05:48:39.628943+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,0.2,0.7,0.4,0.0,0.9,1.0,240.8,239.5,241.0,32.3,32.4,32.5,862.1,-19.2,50.16,0.0,-15.9,35.3,861.4,-18.8,-19.6,35.3,100.0,3318.0,3317.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.4439998334591984,False
290339,2026-08-12T05:48:55.629171+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,3.5,1.3,8.7,0.0,1.7,2.0,230.9,229.5,230.7,21.5,18.0,20.5,870.2,-15.1,50.08,0.0,-10.2,63.8,871.5,-23.8,-25.8,63.8,100.0,3357.0,3355.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.457842223728812,False
290401,2026-08-12T05:49:26.628740+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,3.5,1.3,7.2,0.0,1.7,2.0,233.0,231.7,232.6,22.0,18.5,21.2,870.2,-17.9,50.07,0.0,-11.5,63.8,871.5,-25.1,-24.7,63.8,100.0,3358.0,3356.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4562076221198418,False
290432,2026-08-12T05:49:41.629389+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,4.9,1.6,3.9,0.0,0.9,2.0,240.4,239.3,240.7,34.0,29.1,33.4,860.8,-21.0,50.15,0.0,-18.4,35.3,862.4,-24.9,-24.6,35.3,100.0,3319.0,3317.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.44706197398910485,False
290463,2026-08-12T05:49:57.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,6.3,0.9,1.8,0.0,1.7,2.0,240.5,239.4,240.2,35.8,29.5,33.8,870.6,-22.8,50.15,0.0,-19.5,63.8,871.5,-24.6,-24.9,63.8,100.0,3362.0,3360.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.449153350172101,False
290494,2026-08-12T05:50:12.618824+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.1,1.2,8.9,0.0,0.9,2.0,230.6,229.0,231.1,29.4,25.3,28.1,860.2,-11.2,50.06,0.0,-10.9,35.7,861.4,-20.1,-19.1,35.7,100.0,3316.0,3314.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.44591221372542844,False
290556,2026-08-12T05:50:43.629022+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.4,1.2,9.3,0.0,1.0,1.0,236.9,236.1,237.7,28.9,26.5,28.3,860.9,-14.8,50.11,0.0,-15.6,35.7,862.1,-24.1,-23.8,35.7,100.0,3318.0,3317.0,25.4,24.4,24.8,20000.0,856.4,0,0,True,0.430776452519419,False
290587,2026-08-12T05:50:59.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.5,1.6,13.7,0.0,1.7,2.0,239.7,239.2,239.4,40.6,37.1,38.9,871.8,-25.5,50.15,0.0,-15.1,63.8,870.2,-11.8,-12.4,63.8,100.0,3355.0,3353.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.45796252223152945,False
290618,2026-08-12T05:51:14.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.5,1.7,12.6,0.0,1.1,2.0,230.8,229.2,231.3,29.0,24.5,27.9,860.0,-7.5,50.06,0.0,-10.2,35.7,861.7,-20.1,-20.6,35.7,100.0,3317.0,3315.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.4452342447417157,False
290649,2026-08-12T05:51:30.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,4.8,0.6,4.9,0.0,1.7,2.0,240.8,240.1,240.2,43.2,38.4,42.5,871.8,-27.9,50.16,0.0,-13.7,63.8,871.2,-23.0,-23.4,63.8,100.0,3356.0,3354.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4547513537343474,False
290711,2026-08-12T05:52:01.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,3.4,1.2,7.4,0.0,1.7,2.0,233.0,232.2,232.8,27.1,23.7,25.7,870.3,-17.8,50.09,0.0,-11.9,63.8,871.5,-25.2,-25.1,63.8,100.0,3363.0,3361.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4536426122557926,False
290773,2026-08-12T05:52:32.628700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.1,0.3,12.2,0.0,1.7,2.0,235.9,235.9,236.1,27.0,23.9,25.2,870.6,-9.4,50.11,0.0,-16.2,64.2,870.9,-21.6,-20.4,64.2,100.0,3359.0,3357.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4396472028935865,False
290804,2026-08-12T05:52:47.629349+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,0.4,6.2,0.0,1.1,1.0,240.4,239.9,240.8,31.0,32.3,31.2,861.8,-26.0,50.15,0.0,-14.8,35.7,861.4,-19.8,-20.8,35.7,100.0,3324.0,3317.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.4346972261066099,False
290866,2026-08-12T05:53:18.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.6,0.2,17.3,0.0,1.1,1.0,241.0,240.8,241.4,37.6,37.1,39.7,860.9,-28.0,50.14,0.0,-24.6,35.7,860.7,-10.7,-8.8,35.7,100.0,3312.0,3311.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.4535674153270056,False
290897,2026-08-12T05:53:34.629539+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,0.3,3.4,0.0,1.7,2.0,240.6,240.6,239.9,42.4,40.0,41.2,871.8,-27.3,50.16,0.0,-19.8,64.2,871.5,-23.9,-25.2,64.2,100.0,3364.0,3362.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4564620505158079,False
290928,2026-08-12T05:53:49.618676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.1,8.0,0.0,1.1,2.0,240.2,240.4,240.5,26.1,26.7,25.5,861.0,-16.0,50.14,0.0,-24.1,36.1,862.1,-24.0,-23.3,36.1,100.0,3320.0,3318.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.42883608339713086,False
290959,2026-08-12T05:54:05.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,1.4,10.9,0.0,1.7,2.0,240.4,240.6,240.0,41.4,41.5,40.5,871.9,-26.7,50.16,0.0,-21.5,64.2,870.5,-15.8,-15.5,64.2,100.0,3356.0,3354.0,26.1,24.4,24.7,20000.0,855.9,0,0,True,0.4547490118170186,False
291021,2026-08-12T05:54:36.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,1.1,12.3,0.0,1.8,2.0,238.0,238.8,238.3,26.5,25.6,24.7,870.4,-12.0,50.1,0.0,-15.7,64.2,871.5,-24.3,-25.5,64.2,100.0,3363.0,3361.0,26.1,24.3,24.7,20000.0,855.9,0,0,True,0.43399267105014394,False
291052,2026-08-12T05:54:51.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.1,1.0,9.2,0.0,1.1,1.0,235.3,235.3,235.9,27.6,27.5,27.5,860.7,-15.0,50.1,0.0,-15.5,36.1,861.7,-24.2,-24.1,36.1,100.0,3321.0,3320.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.4299409161210785,False
291083,2026-08-12T05:55:07.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.2,0.5,0.2,0.0,1.8,1.0,239.1,239.0,238.9,27.8,24.6,25.4,870.7,-14.2,50.15,0.0,-26.4,64.2,870.2,-14.0,-13.3,64.2,100.0,3356.0,3355.0,26.1,24.3,24.7,20000.0,855.9,0,0,True,0.43707499497972385,False
291114,2026-08-12T05:55:22.628812+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.5,0.9,1.7,22.2,0.0,1.1,1.0,230.9,231.0,231.4,28.5,27.7,27.6,860.0,-2.2,50.06,0.0,-11.1,36.1,861.7,-24.4,-23.4,36.1,100.0,3319.0,3318.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.43646378309542905,False
291176,2026-08-12T05:55:53.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.9,5.1,0.0,1.1,1.0,238.8,239.3,239.3,34.1,33.1,34.7,860.8,-16.6,50.14,0.0,-19.1,36.1,861.7,-21.7,-21.9,36.1,100.0,3319.0,3318.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.4274448824046215,False
291207,2026-08-12T05:56:09.629501+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.9,0.0,6.0,0.0,1.8,1.0,238.4,238.4,238.1,26.3,23.4,23.7,870.5,-11.0,50.14,0.0,-15.6,64.6,870.5,-17.0,-16.9,64.6,100.0,3355.0,3354.0,26.1,24.3,24.7,20000.0,855.9,0,0,True,0.427977397122584,False
291238,2026-08-12T05:56:24.628909+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.5,3.7,0.0,1.1,1.0,241.4,241.5,241.8,28.4,29.0,28.3,860.6,-19.4,50.1,0.0,-18.5,36.1,862.1,-23.1,-23.2,36.1,100.0,3321.0,3320.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.4299446831207464,False
291331,2026-08-12T05:57:11.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,1.2,13.5,0.0,1.8,2.0,230.9,231.0,230.7,19.0,18.1,17.4,870.0,-10.6,50.07,0.0,-9.1,64.6,871.2,-24.1,-24.9,64.6,100.0,3357.0,3355.0,26.1,24.3,24.7,20000.0,855.9,0,0,True,0.44809532616781955,False
291362,2026-08-12T05:57:26.618648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.4,0.1,11.4,0.0,1.1,1.0,241.1,240.9,241.5,34.9,38.3,35.4,861.5,-28.7,50.14,0.0,-25.5,36.4,861.4,-17.3,-17.7,36.4,100.0,3314.0,3313.0,25.5,24.4,24.7,20000.0,856.4,0,0,True,0.44333269035107387,False
291393,2026-08-12T05:57:42.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.4,0.3,4.1,0.0,1.8,2.0,240.6,241.0,240.4,31.6,29.0,28.2,870.9,-20.3,50.15,0.0,-25.2,64.6,871.2,-24.4,-23.9,64.6,100.0,3359.0,3357.0,26.1,24.3,24.7,20000.0,855.9,0,0,True,0.430048352112692,False
291424,2026-08-12T05:57:57.629587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,1.0,13.1,0.0,1.1,1.0,230.8,230.9,231.5,27.7,26.9,26.8,860.7,-6.5,50.09,0.0,-12.2,36.4,861.7,-19.6,-20.5,36.4,100.0,3316.0,3315.0,25.5,24.4,24.7,20000.0,856.4,0,0,True,0.4293160047795601,False
291486,2026-08-12T05:58:28.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.5,2.0,0.0,1.1,2.0,235.8,235.8,236.4,26.8,26.8,26.5,860.6,-12.5,50.1,0.0,-14.3,36.4,861.1,-14.5,-15.0,36.4,100.0,3313.0,3311.0,25.5,24.4,24.7,20000.0,856.4,0,0,True,0.42427383063156276,False
291517,2026-08-12T05:58:44.628924+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,5.2,0.1,0.4,0.0,1.8,2.0,239.2,239.8,239.1,30.1,27.3,24.9,871.1,-19.1,50.15,0.0,-23.6,64.6,871.2,-19.5,-21.7,64.6,100.0,3358.0,3356.0,26.1,24.3,24.7,20000.0,855.9,0,0,True,0.4411799270809887,False
291548,2026-08-12T05:58:59.629075+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,2.0,18.5,0.0,1.1,2.0,231.1,231.0,231.5,28.6,27.8,27.7,860.1,-5.0,50.06,0.0,-10.5,36.4,862.1,-23.5,-24.3,36.4,100.0,3320.0,3318.0,25.5,24.4,24.7,20000.0,856.4,0,0,True,0.42986797581951663,False
291579,2026-08-12T05:59:15.629115+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,5.6,0.4,5.8,0.0,1.9,2.0,240.1,240.8,240.1,30.2,27.6,24.6,870.6,-17.9,50.15,0.0,-23.4,64.6,870.2,-12.1,-12.1,64.6,100.0,3355.0,3353.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.4387726062899776,False
291641,2026-08-12T05:59:46.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,3.6,0.1,0.6,0.0,1.9,1.0,239.8,240.8,240.0,33.9,34.1,30.5,871.1,-21.9,50.15,0.0,-20.9,64.9,871.2,-21.3,-21.7,64.9,100.0,3359.0,3358.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.4466432991138824,False
291672,2026-08-12T06:00:01.619357+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.7,3.7,0.0,1.1,1.0,239.7,239.9,240.1,26.6,25.6,25.4,860.7,-13.7,50.14,0.0,-23.1,36.4,861.4,-17.4,-16.3,36.4,100.0,3315.0,3314.0,25.5,24.4,24.7,20000.0,856.4,0,0,True,0.4228315078164754,False
291703,2026-08-12T06:00:17.629725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,0.1,6.1,0.0,1.9,1.0,232.9,232.8,232.5,20.1,19.3,18.4,870.1,-8.5,50.07,0.0,-10.7,64.9,870.2,-14.6,-15.0,64.9,100.0,3355.0,3354.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.43554535526218136,False
291734,2026-08-12T06:00:32.629926+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.1,0.7,5.9,0.0,1.1,2.0,241.3,241.8,241.8,28.3,28.3,28.2,861.0,-15.4,50.1,0.0,-19.0,36.4,861.7,-21.3,-21.2,36.4,100.0,3319.0,3317.0,25.5,24.4,24.7,20000.0,856.4,0,0,True,0.42152623026810965,False
291827,2026-08-12T06:01:19.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.4,17.4,0.0,1.9,1.0,231.6,231.5,231.1,15.6,14.4,13.8,869.5,-5.0,50.05,0.0,-8.2,64.9,870.9,-22.4,-20.9,64.9,100.0,3354.0,3353.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.45299275976038383,False
291858,2026-08-12T06:01:34.629269+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.0,1.2,0.0,1.0,1.0,240.6,241.1,241.2,27.4,25.7,26.8,861.1,-18.0,50.12,0.0,-20.2,36.8,861.1,-16.8,-15.7,36.8,100.0,3318.0,3317.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.43088623012006905,False
291889,2026-08-12T06:01:50.628963+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,3.5,0.1,7.0,0.0,1.9,2.0,239.6,240.3,239.7,24.7,22.5,21.2,870.1,-21.8,50.12,0.0,-18.7,64.9,870.2,-14.8,-14.9,64.9,100.0,3356.0,3354.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4285479684275045,False
291951,2026-08-12T06:02:21.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.3,2.1,0.0,1.9,1.0,242.6,243.1,242.7,25.3,24.0,24.0,870.5,-11.6,50.09,0.0,-15.2,64.9,870.2,-13.7,-13.8,64.9,100.0,3355.0,3354.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4252477769218047,False
291982,2026-08-12T06:02:36.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.7,5.9,0.0,1.1,2.0,235.0,234.7,235.2,24.5,24.1,23.9,860.0,-7.3,50.07,0.0,-13.7,36.8,860.7,-13.2,-10.7,36.8,100.0,3312.0,3310.0,25.5,24.4,24.7,20000.0,856.4,0,0,True,0.42200991112184993,False
292013,2026-08-12T06:02:52.619550+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.0,4.2,0.0,1.9,1.0,239.8,239.7,239.2,28.0,26.1,25.8,870.5,-12.6,50.13,0.0,-22.6,64.9,870.5,-16.8,-16.8,64.9,100.0,3355.0,3354.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4301245758836998,False
292044,2026-08-12T06:03:07.618930+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.9,18.5,0.0,1.0,2.0,232.2,232.4,232.5,26.4,25.5,25.6,859.8,-1.9,50.05,0.0,-9.0,36.8,861.7,-20.4,-20.6,36.8,100.0,3318.0,3316.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.42795038882066194,False
292106,2026-08-12T06:03:38.629580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.5,5.9,0.0,1.0,1.0,239.5,240.0,240.2,31.2,30.0,31.4,861.2,-14.6,50.13,0.0,-18.5,36.8,861.7,-20.5,-21.1,36.8,100.0,3318.0,3317.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.420324891208437,False
292137,2026-08-12T06:03:54.629627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,1.4,13.7,0.0,1.9,1.0,230.3,230.5,230.0,20.1,19.3,18.4,869.8,-9.3,50.09,0.0,-10.1,65.3,871.2,-23.0,-24.5,65.3,100.0,3355.0,3354.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4548659487688654,False
292168,2026-08-12T06:04:09.628683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.9,0.4,5.5,0.0,1.0,1.0,238.5,238.4,238.8,36.9,39.8,37.9,861.7,-27.2,50.14,0.0,-14.4,36.8,862.1,-21.7,-23.1,36.8,100.0,3316.0,3315.0,25.4,24.4,24.7,20000.0,856.4,0,0,True,0.437666277953964,False
292199,2026-08-12T06:04:25.618821+00:00,external_ems_1,bess_1,good,0.059,normal,PCS phase voltage imbalance high: 7.3,7.3,1.9,0.3,7.2,0.0,1.9,1.0,237.0,237.1,229.8,18.2,17.2,16.3,869.9,-9.3,50.07,0.0,-9.5,65.3,870.2,-16.5,-16.4,65.3,100.0,3356.0,3355.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4627602944148625,False
292261,2026-08-12T06:04:56.628712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.5,0.8,0.0,1.9,1.0,240.1,240.4,239.9,37.8,35.4,35.9,871.0,-23.3,50.15,0.0,-15.1,65.3,871.5,-24.1,-25.4,65.3,100.0,3360.0,3359.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4488435897857099,False
292292,2026-08-12T06:05:11.629221+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.9,0.8,8.8,0.0,1.1,3.0,237.6,237.5,237.8,40.9,43.8,43.0,861.5,-22.0,50.15,0.0,-16.6,36.8,860.7,-13.2,-6.4,36.8,100.0,3318.0,3315.0,25.5,24.4,24.7,20000.0,856.4,0,0,True,0.4529350919765407,False
292354,2026-08-12T06:05:42.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.8,1.0,2.1,0.0,1.1,2.0,239.6,239.7,239.9,42.1,44.3,44.9,861.1,-22.6,50.14,0.0,-17.8,37.2,862.1,-24.7,-26.1,37.2,100.0,3322.0,3320.0,25.5,24.4,24.7,20000.0,856.4,0,0,True,0.44627909110712516,False
292416,2026-08-12T06:06:13.629930+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.0,4.4,0.0,1.1,2.0,230.1,230.1,230.7,29.3,28.4,28.3,860.4,-13.5,50.08,0.0,-12.1,37.2,861.4,-17.9,-17.5,37.2,100.0,3317.0,3315.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.433990177024727,False
292447,2026-08-12T06:06:29.629582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,4.0,1.1,0.1,0.0,1.9,1.0,240.6,241.2,240.4,38.2,36.4,34.2,872.0,-20.7,50.17,0.0,-14.5,65.3,870.9,-20.8,-20.6,65.3,100.0,3356.0,3355.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4563304110951081,False
292478,2026-08-12T06:06:44.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.2,7.0,0.0,1.1,1.0,239.7,240.0,240.2,37.5,39.7,39.2,861.2,-22.9,50.14,0.0,-19.5,37.2,862.4,-29.9,-27.0,37.2,100.0,3323.0,3322.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.4385521999804966,False
292509,2026-08-12T06:07:00.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.5,0.1,8.0,0.0,1.9,2.0,238.9,238.9,238.7,35.1,31.6,34.1,870.4,-22.8,50.15,0.0,-19.0,65.3,870.5,-14.8,-14.7,65.3,100.0,3355.0,3353.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4356067201615884,False
292571,2026-08-12T06:07:31.618570+00:00,external_ems_1,bess_1,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.4,1.7,0.6,20.2,0.0,1.9,2.0,238.2,238.6,238.2,28.2,26.8,26.5,871.3,-6.8,50.17,0.0,-17.8,65.7,871.9,-27.0,-27.4,65.7,100.0,3357.0,3355.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.44696698448203087,False
292602,2026-08-12T06:07:46.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.6,1.5,6.2,0.0,1.1,1.0,237.7,237.6,237.8,43.8,44.2,46.4,860.9,-23.6,50.16,0.0,-25.5,37.2,862.4,-29.8,-26.6,37.2,100.0,3324.0,3323.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.4523473998306432,False
292633,2026-08-12T06:08:02.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.2,1.0,15.6,0.0,1.9,2.0,237.6,238.0,237.6,31.9,31.0,30.7,870.9,-14.5,50.13,0.0,-15.9,65.7,871.9,-30.1,-27.5,65.7,100.0,3366.0,3364.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.45330399580602915,False
292664,2026-08-12T06:08:17.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.0,6.8,0.0,1.1,2.0,240.7,241.0,241.2,36.2,37.9,37.5,861.4,-23.7,50.16,0.0,-27.3,37.2,861.4,-16.9,-17.5,37.2,100.0,3320.0,3318.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.4438397024439783,False
292726,2026-08-12T06:08:48.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,4.6,1.2,4.4,0.0,1.1,2.0,237.2,237.6,237.6,41.1,38.3,42.9,861.2,-29.9,50.18,0.0,-23.7,37.6,862.4,-25.5,-26.0,37.6,100.0,3316.0,3314.0,25.5,24.4,24.8,20000.0,856.4,0,0,True,0.4474107596758756,False
292757,2026-08-12T06:09:04.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.9,2.7,0.0,1.9,1.0,238.7,239.0,238.6,32.9,31.5,30.9,871.0,-23.3,50.13,0.0,-21.1,65.7,871.9,-26.0,-26.1,65.7,100.0,3364.0,3363.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.44560858332228404,False
292788,2026-08-12T06:09:19.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.1,0.2,0.8,0.0,1.0,2.0,237.4,237.6,238.1,33.9,34.0,33.9,861.6,-18.2,50.14,0.0,-18.4,37.6,861.4,-17.4,-17.1,37.6,100.0,3319.0,3317.0,25.5,24.5,24.8,20000.0,856.4,0,0,True,0.43240057920312364,False
292819,2026-08-12T06:09:35.629205+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,1.2,17.8,0.0,1.9,2.0,234.5,234.9,234.8,29.4,28.3,27.8,871.0,-15.6,50.12,0.0,-16.8,65.7,872.2,-33.4,-30.8,65.7,100.0,3366.0,3364.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.4625406202588109,False
292881,2026-08-12T06:10:06.618570+00:00,external_ems_1,bess_1,good,0.0071,normal,PCS phase current imbalance high: 8.3,0.6,8.3,1.6,0.2,0.0,1.8,2.0,239.4,238.8,239.1,30.7,22.4,29.2,873.1,-23.7,50.2,0.0,-38.5,65.7,871.5,-23.5,-23.9,65.7,100.0,3361.0,3359.0,26.1,24.3,24.7,20000.0,855.9,0,0,True,0.47100023475845604,False
292912,2026-08-12T06:10:21.618912+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.4,1.4,4.3,0.0,1.0,2.0,233.7,233.1,234.6,32.1,30.7,31.7,861.0,-19.4,50.11,0.0,-16.1,37.6,862.4,-23.7,-24.0,37.6,100.0,3319.0,3317.0,25.5,24.5,24.8,20000.0,856.4,0,0,True,0.4356110187112395,False
292943,2026-08-12T06:10:37.618704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,7.7,1.0,1.8,0.0,1.8,2.0,239.2,238.1,238.5,33.8,26.1,33.8,872.9,-23.8,50.21,0.0,-16.8,66.1,871.9,-25.6,-25.0,66.1,100.0,3360.0,3358.0,26.1,24.3,24.7,20000.0,855.9,0,0,True,0.45648982194339116,False
292974,2026-08-12T06:10:52.630228+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,4.4,0.4,2.2,0.0,1.0,1.0,238.9,239.0,239.6,30.7,26.3,28.6,863.1,-24.6,50.19,0.0,-34.8,37.6,862.7,-26.8,-28.1,37.6,100.0,3322.0,3321.0,25.5,24.5,24.8,20000.0,856.4,0,0,True,0.45605757988651496,False
293036,2026-08-12T06:11:23.629251+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.6,1.1,5.3,0.0,1.0,2.0,236.8,236.2,237.4,34.6,33.0,34.3,861.6,-23.2,50.14,0.0,-20.8,37.6,862.7,-28.5,-30.6,37.6,100.0,3322.0,3320.0,25.5,24.5,24.8,20000.0,856.4,0,0,True,0.4329063803655233,False
293067,2026-08-12T06:11:39.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,5.8,0.4,14.8,0.0,1.8,1.0,240.2,239.3,239.8,33.5,27.7,32.9,872.9,-20.0,50.2,0.0,-21.5,66.1,872.5,-34.8,-31.1,66.1,100.0,3360.0,3359.0,26.1,24.3,24.7,20000.0,855.9,0,0,True,0.46378850575661734,False
293098,2026-08-12T06:11:54.629230+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,4.0,0.7,5.1,0.0,1.1,2.0,239.1,239.0,239.7,30.2,26.2,27.8,863.1,-29.2,50.19,0.0,-20.0,38.0,862.4,-24.1,-22.8,38.0,100.0,3318.0,3316.0,25.6,24.5,24.9,20000.0,856.4,0,0,True,0.4467498111439613,False
293129,2026-08-12T06:12:10.629354+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,3.5,1.1,16.2,0.0,1.8,2.0,233.6,232.8,233.5,29.9,26.4,28.7,871.1,-15.1,50.12,0.0,-15.7,66.1,872.2,-31.3,-29.2,66.1,100.0,3367.0,3365.0,26.1,24.3,24.7,20000.0,855.9,0,0,True,0.45992604231271744,False
293191,2026-08-12T06:12:41.628884+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,7.6,0.8,6.2,0.0,1.8,3.0,238.5,237.7,238.0,33.7,26.1,33.7,873.0,-23.2,50.21,0.0,-19.6,66.1,872.2,-29.4,-31.5,66.1,100.0,3366.0,3363.0,26.1,24.3,24.7,20000.0,855.9,0,0,True,0.46635729651654906,False
293222,2026-08-12T06:12:56.618698+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.7,1.6,9.8,0.0,1.1,2.0,237.5,236.8,238.0,43.3,45.0,46.0,861.5,-22.8,50.16,0.0,-20.5,38.0,863.1,-32.6,-31.6,38.0,100.0,3319.0,3317.0,25.6,24.5,24.9,20000.0,856.4,0,0,True,0.45381974231328065,False
293253,2026-08-12T06:13:12.619094+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.6,0.3,0.2,0.0,1.8,1.0,235.6,235.4,235.7,30.2,27.6,28.8,871.9,-28.6,50.14,0.0,-19.7,66.5,872.2,-28.4,-27.3,66.5,100.0,3361.0,3360.0,26.1,24.3,24.7,20000.0,855.9,0,0,True,0.46017236496035546,False
293284,2026-08-12T06:13:27.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.6,0.0,1.1,0.0,1.1,2.0,238.3,238.1,238.9,38.1,38.0,38.6,862.1,-20.9,50.17,0.0,-20.8,38.0,862.1,-22.0,-21.8,38.0,100.0,3316.0,3314.0,25.6,24.5,24.9,20000.0,856.4,0,0,True,0.4508940606474587,False
293346,2026-08-12T06:13:58.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.6,1.3,6.6,0.0,1.1,1.0,237.5,237.0,238.1,37.2,37.5,37.8,861.8,-23.0,50.15,0.0,-22.2,38.0,863.1,-29.6,-31.6,38.0,100.0,3329.0,3328.0,25.6,24.5,24.9,20000.0,856.4,0,0,True,0.44392389056833775,False
293408,2026-08-12T06:14:29.619537+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,1.9,16.6,0.0,1.1,2.0,233.4,232.8,233.8,33.3,31.9,33.0,861.5,-14.9,50.12,0.0,-18.2,38.4,863.4,-31.5,-32.3,38.4,100.0,3322.0,3320.0,25.6,24.5,24.9,20000.0,856.4,0,0,True,0.44213755371171054,False
293439,2026-08-12T06:14:45.629687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,4.2,0.9,2.5,0.0,1.8,3.0,238.6,238.6,238.6,35.3,31.1,33.0,871.6,-29.1,50.21,0.0,-22.0,66.5,872.5,-26.6,-31.1,66.5,100.0,3362.0,3359.0,26.1,24.3,24.7,20000.0,855.9,0,0,True,0.45901267057467987,False
293501,2026-08-12T06:15:16.628801+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.7,1.2,13.4,0.0,1.8,2.0,232.6,232.5,232.9,30.2,27.5,28.7,871.0,-16.1,50.12,0.0,-16.2,66.5,872.2,-29.5,-28.5,66.5,100.0,3362.0,3360.0,26.1,24.3,24.7,20000.0,855.9,0,0,True,0.45362955884136286,False
293532,2026-08-12T06:15:31.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.2,6.3,0.0,1.1,2.0,239.1,238.9,239.7,36.5,35.8,36.8,862.5,-20.5,50.16,0.0,-29.4,38.4,862.7,-26.8,-26.2,38.4,100.0,3326.0,3324.0,25.6,24.5,24.9,20000.0,856.4,0,0,True,0.4406564145517944,False
293563,2026-08-12T06:15:47.618577+00:00,external_ems_1,bess_1,good,0.019,normal,PCS phase current imbalance high: 8.8,1.0,8.8,0.3,14.6,0.0,1.8,2.0,239.0,238.0,238.7,30.2,23.5,21.4,873.2,-12.4,50.21,0.0,-37.3,66.9,872.9,-27.0,-32.4,66.9,100.0,3367.0,3365.0,26.1,24.3,24.7,20000.0,855.9,0,0,True,0.49298538681227205,False
293594,2026-08-12T06:16:02.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.0,0.2,3.2,0.0,1.1,2.0,237.0,236.4,237.7,39.7,40.7,40.2,862.3,-24.5,50.16,0.0,-22.8,38.4,862.1,-21.3,-19.2,38.4,100.0,3318.0,3316.0,25.6,24.5,24.9,20000.0,856.4,0,0,True,0.4486829167483979,False
293656,2026-08-12T06:16:33.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,6.3,0.2,0.1,0.0,1.1,2.0,239.5,239.5,240.0,27.3,27.5,33.6,862.2,-22.6,50.19,0.0,-21.4,38.4,862.4,-22.7,-22.3,38.4,100.0,3331.0,3329.0,25.6,24.5,24.9,20000.0,856.4,0,0,True,0.4608808390788151,False
