id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
293687,2026-08-12T06:16:49.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,7.7,0.9,11.0,0.0,1.8,2.0,238.3,237.9,237.6,43.7,37.2,44.9,873.1,-40.4,50.22,0.0,-33.0,66.9,872.2,-29.4,-28.1,66.9,100.0,3358.0,3356.0,26.2,24.4,24.7,20000.0,855.9,0,0,True,0.4832530458591342,False
293718,2026-08-12T06:17:04.619401+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.3,2.2,12.9,0.0,1.2,1.0,234.2,233.7,234.8,34.0,32.7,33.9,861.5,-21.6,50.12,0.0,-19.1,38.8,863.7,-34.5,-33.5,38.8,100.0,3324.0,3323.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.4515339618963984,False
293749,2026-08-12T06:17:20.618580+00:00,external_ems_1,bess_1,good,0.0451,normal,PCS phase current imbalance high: 9.9,0.6,9.9,2.2,1.7,0.0,1.8,2.0,239.8,239.2,239.5,30.1,20.2,26.2,873.7,-18.3,50.21,0.0,-29.7,66.9,871.5,-20.0,-21.1,66.9,100.0,3363.0,3361.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.4832119368919966,False
293811,2026-08-12T06:17:51.618582+00:00,external_ems_1,bess_1,good,0.0238,normal,PCS phase current imbalance high: 9.0,0.5,9.0,1.0,12.0,0.0,1.8,2.0,239.3,238.8,238.8,29.9,20.9,26.1,873.9,-22.0,50.23,0.0,-18.0,66.9,872.9,-34.0,-34.5,66.9,100.0,3362.0,3360.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.4767226116223685,False
293842,2026-08-12T06:18:06.628660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,7.0,0.8,4.8,0.0,1.2,2.0,237.6,237.8,237.6,35.4,28.4,33.4,863.9,-24.1,50.21,0.0,-14.6,38.8,863.1,-28.9,-27.3,38.8,100.0,3328.0,3326.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.4606863438009029,False
293873,2026-08-12T06:18:22.618740+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.2,0.4,1.3,0.0,1.8,1.0,238.6,238.2,238.3,35.0,31.8,33.6,871.8,-29.4,50.17,0.0,-21.6,67.3,872.2,-28.1,-28.8,67.3,100.0,3359.0,3358.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.450347217526671,False
293966,2026-08-12T06:19:08.618695+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,5.1,0.1,16.9,0.0,1.2,1.0,239.5,239.7,239.8,55.4,53.2,58.3,862.0,-36.5,50.2,0.0,-28.9,38.8,862.1,-19.6,-19.9,38.8,100.0,3320.0,3319.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.49710866270442716,False
293997,2026-08-12T06:19:24.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.3,1.4,13.8,0.0,1.8,2.0,233.5,233.7,233.8,29.2,27.9,27.9,871.1,-19.9,50.13,0.0,-18.8,67.3,872.5,-33.7,-32.1,67.3,100.0,3364.0,3362.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.462308050963346,False
294028,2026-08-12T06:19:39.629327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,4.6,1.7,17.9,0.0,1.2,2.0,238.4,237.8,238.8,54.6,56.2,59.2,861.4,-44.3,50.19,0.0,-20.2,39.2,863.1,-26.4,-28.0,39.2,100.0,3326.0,3324.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.49412592002361866,False
294059,2026-08-12T06:19:55.629162+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,6.4,0.4,3.2,0.0,1.8,1.0,239.8,238.7,239.2,34.5,28.5,34.9,871.8,-24.8,50.2,0.0,-23.7,67.3,872.2,-28.0,-21.6,67.3,100.0,3360.0,3359.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.4617565277920073,False
294121,2026-08-12T06:20:26.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,4.0,0.9,3.3,0.0,1.8,1.0,239.8,239.5,239.8,36.2,32.2,35.2,871.6,-23.3,50.15,0.0,-22.3,67.3,872.5,-26.6,-29.5,67.3,100.0,3357.0,3356.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.44259945563446645,False
294152,2026-08-12T06:20:41.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.1,1.3,6.2,0.0,1.2,1.0,237.7,237.2,238.3,34.9,33.8,34.9,861.8,-25.0,50.15,0.0,-21.8,39.2,863.1,-31.2,-30.1,39.2,100.0,3317.0,3316.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.4438614431429807,False
294183,2026-08-12T06:20:57.628727+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,6.1,0.0,7.3,0.0,1.8,2.0,238.4,238.1,238.2,52.4,46.5,52.6,871.2,-27.5,50.2,0.0,-38.3,67.7,871.2,-20.2,-19.8,67.7,100.0,3361.0,3359.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.49268376708706235,False
294214,2026-08-12T06:21:12.618918+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.7,2.1,11.2,0.0,1.2,2.0,232.9,232.6,233.8,32.7,31.0,32.3,861.3,-17.3,50.11,0.0,-16.9,39.2,863.4,-28.5,-31.6,39.2,100.0,3319.0,3317.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.44757304944168796,False
294276,2026-08-12T06:21:43.629222+00:00,external_ems_2,bess_2,good,0.0561,normal,PCS DC current and BMS current mismatch: 23.5,0.4,3.0,0.7,23.5,0.0,1.2,1.0,239.2,239.1,239.5,28.1,25.1,25.1,864.4,-17.5,50.22,0.0,-33.3,39.2,863.7,-41.0,-34.4,39.2,100.0,3322.0,3321.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.47631090021894207,False
294307,2026-08-12T06:21:59.619372+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,4.2,0.1,18.9,0.0,1.8,3.0,237.7,237.0,237.7,39.4,35.2,38.4,873.6,-23.9,50.22,0.0,-24.8,67.7,873.5,-42.8,-37.8,67.7,100.0,3372.0,3369.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.5035997072504246,False
294338,2026-08-12T06:22:14.629230+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.7,1.6,0.0,1.2,1.0,237.8,237.6,238.5,41.0,40.1,41.2,862.4,-24.9,50.17,0.0,-34.6,39.6,863.1,-26.5,-27.1,39.6,100.0,3321.0,3320.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.4556523393720261,False
294369,2026-08-12T06:22:30.629532+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.4,0.7,1.9,0.0,1.9,2.0,237.8,238.1,237.9,45.1,42.1,45.5,871.8,-31.3,50.18,0.0,-26.1,67.7,872.5,-33.2,-30.9,67.7,100.0,3362.0,3360.0,26.3,24.4,24.8,20000.0,855.9,0,0,True,0.4705746327952069,False
294462,2026-08-12T06:23:16.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,1.9,6.9,0.0,1.2,2.0,238.6,238.9,239.1,27.3,26.2,24.9,864.6,-29.3,50.22,0.0,-34.7,39.6,862.7,-22.4,-23.1,39.6,100.0,3319.0,3317.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.4572308504284176,False
294493,2026-08-12T06:23:32.628730+00:00,external_ems_1,bess_1,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.2,3.0,1.6,24.2,0.0,1.9,1.0,235.7,235.5,235.7,34.8,31.8,33.4,871.6,-15.3,50.15,0.0,-22.0,68.1,873.2,-39.5,-35.6,68.1,100.0,3359.0,3358.0,26.3,24.4,24.8,20000.0,855.9,0,0,True,0.48631256498775877,False
294524,2026-08-12T06:23:47.629659+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.6,1.0,11.1,0.0,1.2,2.0,237.9,237.6,238.2,27.7,28.9,26.3,864.4,-23.4,50.22,0.0,-29.5,39.6,863.4,-34.5,-33.7,39.6,100.0,3330.0,3328.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.4585707597725263,False
294586,2026-08-12T06:24:18.618733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.1,1.1,6.4,0.0,1.1,2.0,236.4,235.9,237.0,36.8,35.8,36.9,862.3,-23.0,50.18,0.0,-23.0,39.6,863.4,-29.4,-29.9,39.6,100.0,3321.0,3319.0,25.7,24.6,24.9,20000.0,856.4,0,0,True,0.4425835089232506,False
294617,2026-08-12T06:24:34.618587+00:00,external_ems_1,bess_1,good,0.0166,normal,PCS phase current imbalance high: 8.7,0.2,8.7,0.3,15.8,0.0,1.9,2.0,239.5,239.3,239.3,59.1,53.5,62.2,872.2,-46.5,50.22,0.0,-21.6,68.1,872.5,-30.7,-30.0,68.1,100.0,3364.0,3362.0,26.3,24.4,24.8,20000.0,855.9,0,0,True,0.5148697731805534,False
294648,2026-08-12T06:24:49.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.8,2.0,3.0,0.0,1.1,2.0,238.0,237.3,238.6,47.2,50.0,48.9,862.4,-35.0,50.18,0.0,-20.8,40.0,864.4,-38.0,-36.0,40.0,100.0,3319.0,3317.0,25.7,24.6,24.9,20000.0,856.4,0,0,True,0.47261625786407285,False
294679,2026-08-12T06:25:05.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,7.1,0.0,1.7,0.0,1.9,2.0,236.6,236.5,236.3,55.6,57.7,50.6,872.2,-27.3,50.25,0.0,-15.5,68.1,872.2,-25.6,-25.2,68.1,100.0,3364.0,3362.0,26.3,24.4,24.9,20000.0,855.9,0,0,True,0.5137903616009063,False
294741,2026-08-12T06:25:36.618570+00:00,external_ems_1,bess_1,good,0.2067,normal,PCS phase current imbalance high: 16.7,0.4,16.7,2.6,7.0,0.0,1.9,2.0,237.7,237.3,237.6,42.0,29.0,45.7,875.8,-41.2,50.28,0.0,-40.3,68.5,873.2,-34.2,-38.0,68.5,100.0,3366.0,3364.0,26.3,24.4,24.9,20000.0,855.9,0,0,True,0.5600884409176592,False
294772,2026-08-12T06:25:51.618558+00:00,external_ems_2,bess_2,good,0.3399,normal,PCS DC current and BMS current mismatch: 41.2,1.3,6.1,2.0,41.2,0.0,1.2,2.0,238.7,238.4,239.7,79.9,81.4,86.0,865.4,-71.9,50.26,0.0,-57.3,40.0,863.4,-30.7,-29.2,40.0,100.0,3331.0,3329.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.5927413472185261,True
294803,2026-08-12T06:26:07.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.2,0.2,11.2,0.0,1.9,2.0,235.9,235.4,235.9,39.5,36.3,37.9,872.3,-19.3,50.2,0.0,-23.1,68.5,872.5,-30.5,-29.8,68.5,100.0,3363.0,3361.0,26.3,24.4,24.9,20000.0,855.9,0,0,True,0.46755368729914365,False
294834,2026-08-12T06:26:22.629859+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.4,0.1,0.2,0.0,1.2,2.0,238.8,238.6,239.2,32.9,34.7,31.3,864.0,-32.7,50.22,0.0,-33.4,40.0,864.1,-32.5,-32.0,40.0,100.0,3323.0,3321.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.468763523025099,False
294896,2026-08-12T06:26:53.629611+00:00,external_ems_2,bess_2,good,0.1259,normal,PCS phase current imbalance high: 13.3,0.4,13.3,0.1,6.0,0.0,1.2,2.0,236.6,236.3,236.7,48.7,37.3,50.6,864.0,-30.7,50.26,0.0,-14.1,40.4,864.1,-36.7,-33.9,40.4,100.0,3324.0,3322.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.5045597802098023,False
294927,2026-08-12T06:27:09.618684+00:00,external_ems_1,bess_1,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.2,4.2,1.7,20.2,0.0,2.0,2.0,236.4,236.5,236.6,40.8,36.6,39.2,872.2,-26.8,50.18,0.0,-25.7,68.5,873.9,-47.0,-38.8,68.5,100.0,3362.0,3360.0,26.4,24.4,24.9,20000.0,855.9,0,0,True,0.5059482029311985,False
294989,2026-08-12T06:27:40.618577+00:00,external_ems_1,bess_1,good,0.0174,normal,PCS phase current imbalance high: 8.7; PCS DC current and BMS current mismatch: 20.7,0.8,8.7,2.0,20.7,0.0,2.0,2.0,235.9,236.2,235.4,61.7,65.3,56.6,872.2,-25.8,50.26,0.0,-48.0,68.9,874.2,-46.5,-39.0,68.9,100.0,3360.0,3358.0,26.4,24.4,24.9,20000.0,855.9,0,0,True,0.5699095369950766,True
295051,2026-08-12T06:28:11.618703+00:00,external_ems_1,bess_1,good,0.019,normal,PCS phase current imbalance high: 8.8,0.4,8.8,0.7,19.9,0.0,2.0,2.0,239.5,239.7,239.3,69.4,62.1,70.9,873.6,-51.7,50.27,0.0,-47.3,68.9,872.9,-31.8,-30.2,68.9,100.0,3365.0,3363.0,26.4,24.4,24.9,20000.0,855.9,0,0,True,0.5610395571997778,False
295082,2026-08-12T06:28:26.618729+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.8,5.4,0.0,1.2,1.0,235.7,235.9,236.3,43.6,44.1,43.6,863.3,-29.5,50.21,0.0,-28.5,40.4,864.1,-34.9,-36.6,40.4,100.0,3322.0,3321.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.4657170028069213,False
295119,2026-08-12T06:28:45.618574+00:00,external_ems_1,bess_1,good,0.1553,normal,PCS phase current imbalance high: 14.5; PCS DC current and BMS current mismatch: 20.9,0.7,14.5,3.1,20.9,0.0,2.0,3.0,239.7,239.2,239.0,65.3,57.6,72.1,877.3,-67.7,50.34,0.0,-41.5,68.9,874.2,-46.8,-40.7,68.9,100.0,3379.0,3376.0,26.4,24.4,24.9,20000.0,855.9,0,0,True,0.6221326879608549,True
295165,2026-08-12T06:29:08.618669+00:00,external_ems_1,bess_1,good,0.3302,normal,PCS phase current imbalance high: 21.9,0.5,21.9,2.2,14.0,0.0,2.0,2.0,235.7,235.2,235.3,67.4,79.3,57.4,872.7,-28.2,50.31,0.0,-50.7,68.9,874.9,-42.2,-45.1,68.9,100.0,3374.0,3372.0,26.4,24.4,24.9,20000.0,855.9,0,0,True,0.6238004855821643,True
295233,2026-08-12T06:29:42.629541+00:00,external_ems_1,bess_1,good,0.3302,normal,PCS phase current imbalance high: 21.9,0.8,21.9,2.3,13.8,0.0,1.9,4.0,234.0,234.3,233.5,45.2,23.3,44.1,878.2,-47.1,50.35,0.0,-54.7,69.3,875.9,-60.9,-56.9,69.3,100.0,3389.0,3385.0,26.4,24.5,24.9,20000.0,855.9,0,0,True,0.6705512797176335,True
295273,2026-08-12T06:30:02.619343+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,1.0,7.2,0.0,1.9,2.0,228.0,227.7,227.8,32.5,32.3,32.2,867.2,16.3,49.89,0.0,11.3,69.3,868.2,9.1,8.5,69.3,100.0,3348.0,3346.0,26.4,24.5,24.9,20000.0,855.9,0,0,True,0.5084886372702924,False
295304,2026-08-12T06:30:17.648997+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,0.8,2.2,0.0,1.1,1.0,238.1,238.0,238.2,17.9,15.7,16.4,857.9,10.1,49.92,0.0,4.6,40.8,858.7,7.9,7.0,40.8,100.0,3308.0,3307.0,25.9,24.8,25.1,20000.0,856.4,0,0,True,0.4507800917685549,False
295335,2026-08-12T06:30:33.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.1,0.2,0.0,2.0,1.0,239.1,239.6,239.0,11.5,10.7,10.1,867.4,0.6,49.94,0.0,2.8,69.3,868.5,0.8,0.2,69.3,100.0,3348.0,3347.0,26.4,24.4,24.9,20000.0,855.9,0,0,True,0.45607018188103243,False
295397,2026-08-12T06:31:04.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.9,0.7,17.3,0.0,2.0,2.0,231.4,232.0,231.1,20.7,20.0,18.8,867.2,17.9,49.91,0.0,13.0,69.3,867.9,0.6,0.5,69.3,100.0,3347.0,3345.0,26.4,24.4,24.9,20000.0,855.9,0,0,True,0.4806630242060618,False
295428,2026-08-12T06:31:19.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.1,12.8,0.0,1.1,2.0,240.4,240.2,240.8,12.1,10.4,10.6,858.0,1.9,49.96,0.0,1.6,40.8,858.1,14.7,9.8,40.8,100.0,3307.0,3305.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.44579645255179295,False
295459,2026-08-12T06:31:35.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.5,1.1,0.0,1.9,2.0,238.6,238.4,238.3,10.7,10.2,8.9,867.4,-0.4,49.97,0.0,1.7,69.3,867.9,0.7,0.8,69.3,100.0,3346.0,3344.0,26.3,24.4,24.8,20000.0,855.9,0,0,True,0.435805246957045,False
295490,2026-08-12T06:31:50.629202+00:00,external_ems_2,bess_2,good,0.0618,normal,PCS phase current imbalance high: 10.6,0.5,10.6,0.2,14.9,0.0,1.1,1.0,239.7,239.8,240.2,40.0,29.4,37.4,863.3,-32.2,50.21,0.0,-23.4,40.8,863.1,-47.1,-40.0,40.8,100.0,3318.0,3317.0,25.8,24.7,25.0,20000.0,856.4,0,0,True,0.5062602295305896,False
295552,2026-08-12T06:32:21.618873+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.5,0.2,0.0,1.1,2.0,238.1,237.8,238.7,35.1,35.0,34.0,863.6,-32.6,50.21,0.0,-31.2,40.8,863.1,-32.8,-31.5,40.8,100.0,3323.0,3321.0,25.8,24.7,25.0,20000.0,856.4,0,0,True,0.46366703042953333,False
295583,2026-08-12T06:32:37.629625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,6.3,1.7,0.2,0.0,1.9,3.0,238.1,237.7,238.0,76.5,71.2,77.5,871.2,-39.8,50.25,0.0,-52.3,69.3,872.9,-39.6,-33.1,69.3,100.0,3360.0,3357.0,26.3,24.4,24.8,20000.0,855.9,0,0,True,0.5709856834266278,True
295614,2026-08-12T06:32:52.619052+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.9,1.5,18.7,0.0,1.1,2.0,238.9,238.2,239.2,45.7,49.6,45.8,862.6,-21.9,50.2,0.0,-20.3,41.2,864.1,-40.6,-36.0,41.2,100.0,3326.0,3324.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.46395913314992404,False
295645,2026-08-12T06:33:08.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,6.2,0.1,2.6,0.0,1.9,3.0,236.8,236.6,236.6,53.6,54.3,48.1,872.0,-27.9,50.24,0.0,-14.4,69.3,871.9,-25.3,-23.8,69.3,100.0,3361.0,3358.0,26.3,24.4,24.8,20000.0,855.9,0,0,True,0.5020270492236595,False
295707,2026-08-12T06:33:39.618779+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.6,1.2,3.3,0.0,1.9,2.0,237.3,237.3,237.0,59.4,58.7,55.8,871.3,-25.0,50.23,0.0,-26.5,69.7,872.5,-28.3,-33.7,69.7,100.0,3368.0,3366.0,26.3,24.4,24.8,20000.0,855.9,0,0,True,0.4978001608119397,False
295738,2026-08-12T06:33:54.630101+00:00,external_ems_2,bess_2,good,0.0333,normal,PCS phase current imbalance high: 9.4,1.0,9.4,0.7,2.6,0.0,1.1,2.0,236.8,236.3,237.3,48.1,41.6,51.0,863.0,-32.6,50.21,0.0,-36.2,41.2,863.7,-30.0,-32.7,41.2,100.0,3330.0,3328.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.47794804400938884,False
295769,2026-08-12T06:34:10.619602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.3,0.5,3.5,0.0,1.9,2.0,235.6,235.2,235.8,32.4,29.1,31.1,871.7,-23.5,50.15,0.0,-19.1,69.7,872.2,-27.0,-27.1,69.7,100.0,3362.0,3360.0,26.3,24.4,24.8,20000.0,855.9,0,0,True,0.449801824860949,False
295800,2026-08-12T06:34:25.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,1.0,1.3,0.0,1.2,2.0,240.2,239.9,240.5,30.0,30.7,29.2,862.1,-26.4,50.17,0.0,-17.4,41.2,863.1,-25.1,-26.3,41.2,100.0,3320.0,3318.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.4462386594528614,False
295862,2026-08-12T06:34:56.629755+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.7,0.6,15.0,0.0,1.1,2.0,238.6,237.8,239.0,57.2,59.1,61.9,861.5,-33.3,50.2,0.0,-27.8,41.2,862.1,-18.3,-19.5,41.2,100.0,3317.0,3315.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.5010553685585072,False
295893,2026-08-12T06:35:12.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.7,1.2,0.3,0.0,1.9,2.0,233.7,233.7,233.9,30.0,27.3,28.4,871.0,-27.6,50.12,0.0,-18.1,69.7,872.2,-27.3,-28.4,69.7,100.0,3359.0,3357.0,26.3,24.4,24.8,20000.0,855.9,0,0,True,0.45776479136128323,False
295924,2026-08-12T06:35:27.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,6.1,2.0,8.4,0.0,1.2,1.0,238.9,237.7,239.2,56.4,55.0,61.1,861.4,-37.3,50.2,0.0,-19.8,41.6,863.4,-28.9,-31.1,41.6,100.0,3328.0,3327.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.48821976903446157,False
295955,2026-08-12T06:35:43.619211+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,5.4,1.4,3.5,0.0,1.9,2.0,240.0,239.6,239.4,56.1,51.0,56.4,871.1,-30.4,50.21,0.0,-18.0,69.7,872.5,-33.9,-31.8,69.7,100.0,3360.0,3358.0,26.3,24.4,24.8,20000.0,855.9,0,0,True,0.4879595142062943,False
296017,2026-08-12T06:36:14.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,4.6,1.3,14.3,0.0,1.9,2.0,239.2,238.8,238.8,36.5,31.9,35.9,871.2,-19.8,50.19,0.0,-19.1,70.1,872.5,-34.1,-31.5,70.1,100.0,3367.0,3365.0,26.3,24.4,24.8,20000.0,855.9,0,0,True,0.4655796255579592,False
296079,2026-08-12T06:36:45.618648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,7.1,0.9,4.2,0.0,2.0,3.0,239.0,238.2,238.7,31.4,24.3,31.0,872.8,-22.6,50.2,0.0,-15.0,70.1,871.9,-26.8,-25.7,70.1,100.0,3366.0,3363.0,26.3,24.3,24.8,20000.0,855.9,0,0,True,0.47273447553274306,False
296110,2026-08-12T06:37:00.618768+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.3,1.9,15.9,0.0,1.2,1.0,233.5,232.6,233.8,31.0,29.7,30.4,861.2,-13.6,50.1,0.0,-16.0,41.6,863.1,-29.5,-29.7,41.6,100.0,3321.0,3320.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.4522749022983976,False
296172,2026-08-12T06:37:31.619105+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,6.6,1.6,2.8,0.0,1.2,1.0,237.6,237.2,237.7,45.4,41.0,47.6,861.5,-29.7,50.18,0.0,-23.8,41.6,863.1,-32.5,-29.1,41.6,100.0,3318.0,3317.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.48215875277907766,False
296203,2026-08-12T06:37:47.618568+00:00,external_ems_1,bess_1,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.5,2.7,1.2,20.4,0.0,2.0,2.0,234.1,233.8,234.3,27.6,24.9,26.0,871.0,-9.8,50.12,0.0,-15.1,70.1,872.2,-30.2,-29.7,70.1,100.0,3365.0,3363.0,26.3,24.3,24.8,20000.0,855.9,0,0,True,0.46672077221216923,False
296234,2026-08-12T06:38:02.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,4.0,1.7,0.4,0.0,1.2,1.0,239.5,238.6,240.0,51.6,54.4,55.6,861.4,-27.0,50.18,0.0,-30.8,42.0,863.1,-26.6,-25.9,42.0,100.0,3328.0,3327.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.481209390065058,False
296265,2026-08-12T06:38:18.618935+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.7,0.7,5.6,0.0,2.0,1.0,232.1,231.8,232.1,26.3,23.6,24.8,870.8,-19.4,50.1,0.0,-14.0,70.1,871.5,-25.0,-25.0,70.1,100.0,3362.0,3361.0,26.3,24.3,24.8,20000.0,855.9,0,0,True,0.46392036501299644,False
296327,2026-08-12T06:38:49.629220+00:00,external_ems_1,bess_1,good,0.0071,normal,PCS phase current imbalance high: 8.3,0.7,8.3,0.7,4.9,0.0,2.0,2.0,237.5,236.8,236.9,35.9,34.5,27.6,872.9,-22.0,50.2,0.0,-25.6,70.5,872.2,-26.9,-30.5,70.5,100.0,3365.0,3363.0,26.3,24.3,24.8,20000.0,855.9,0,0,True,0.46322321570829517,False
296358,2026-08-12T06:39:04.618634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.6,0.6,0.9,0.0,1.2,2.0,239.6,238.7,239.9,51.8,54.4,51.9,861.5,-17.6,50.18,0.0,-14.8,42.0,862.1,-18.5,-18.7,42.0,100.0,3320.0,3318.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.4746245733411089,False
296389,2026-08-12T06:39:20.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.4,1.1,4.1,0.0,2.0,2.0,238.8,238.6,238.8,34.7,31.3,33.5,871.4,-30.2,50.16,0.0,-21.4,70.5,872.5,-34.3,-31.1,70.5,100.0,3360.0,3358.0,26.3,24.3,24.8,20000.0,855.9,0,0,True,0.458894963898498,False
296420,2026-08-12T06:39:35.629683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,5.4,0.3,3.6,0.0,1.2,2.0,238.4,239.1,239.0,32.5,27.1,30.4,863.1,-27.9,50.19,0.0,-39.5,42.0,863.4,-31.5,-29.9,42.0,100.0,3322.0,3320.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.4677630608193908,False
296482,2026-08-12T06:40:06.629261+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,0.8,8.8,0.0,1.2,2.0,233.5,233.3,234.0,31.1,31.2,30.9,861.6,-12.3,50.14,0.0,-16.3,42.0,862.4,-21.1,-20.4,42.0,100.0,3322.0,3320.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.4450069556735636,False
296513,2026-08-12T06:40:22.629703+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.3,6.7,0.0,2.0,2.0,238.5,239.0,238.5,35.1,33.7,33.2,871.6,-19.1,50.17,0.0,-22.6,70.5,871.9,-25.8,-26.2,70.5,100.0,3365.0,3363.0,26.3,24.3,24.8,20000.0,855.9,0,0,True,0.44735402824707154,False
296544,2026-08-12T06:40:37.628700+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.5,12.2,0.0,1.2,2.0,237.8,238.0,238.4,33.8,34.3,33.8,861.9,-19.1,50.15,0.0,-22.1,42.0,863.4,-31.3,-30.1,42.0,100.0,3319.0,3317.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.44386000094390815,False
296637,2026-08-12T06:41:24.618555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.1,1.3,18.9,0.0,2.0,1.0,239.9,240.2,239.4,52.8,50.7,52.6,870.9,-46.8,50.2,0.0,-25.1,70.5,872.2,-27.9,-30.8,70.5,100.0,3357.0,3356.0,26.3,24.3,24.8,20000.0,855.9,0,0,True,0.5053443055953492,False
296668,2026-08-12T06:41:39.618721+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,4.2,1.8,9.7,0.0,1.2,2.0,238.7,238.6,239.0,50.0,48.4,52.6,861.6,-36.7,50.19,0.0,-32.5,42.4,863.4,-27.0,-30.4,42.4,100.0,3318.0,3316.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.4750193045152464,False
296699,2026-08-12T06:41:55.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,1.7,1.4,5.5,0.0,2.0,2.0,234.2,234.3,234.2,30.9,30.6,29.2,871.1,-28.1,50.16,0.0,-17.5,70.8,872.5,-33.6,-31.1,70.8,100.0,3362.0,3360.0,26.3,24.3,24.8,20000.0,855.9,0,0,True,0.47009966619861093,False
296730,2026-08-12T06:42:10.619578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,0.6,1.4,0.0,1.2,1.0,238.8,239.1,239.3,34.4,34.6,34.4,862.1,-23.8,50.16,0.0,-22.3,42.4,862.7,-22.4,-22.9,42.4,100.0,3323.0,3322.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.44594732840878754,False
296792,2026-08-12T06:42:41.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,4.5,0.9,3.3,0.0,1.2,2.0,237.6,238.1,238.2,41.9,39.0,43.5,861.8,-26.2,50.17,0.0,-17.9,42.4,862.7,-22.9,-23.2,42.4,100.0,3324.0,3322.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.4514982826777356,False
296823,2026-08-12T06:42:57.618708+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.5,1.6,7.9,0.0,2.0,2.0,232.1,232.1,231.8,26.0,25.7,24.5,870.6,-21.5,50.11,0.0,-15.2,70.8,872.2,-29.4,-29.2,70.8,100.0,3365.0,3363.0,26.3,24.3,24.8,20000.0,855.9,0,0,True,0.4667988612691299,False
296854,2026-08-12T06:43:12.629141+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.9,11.0,0.0,1.2,2.0,238.3,238.2,238.6,26.5,27.4,25.8,863.0,-26.7,50.18,0.0,-26.3,42.4,862.1,-15.7,-16.4,42.4,100.0,3316.0,3314.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.44888645847281944,False
296885,2026-08-12T06:43:28.618648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.3,1.4,15.8,0.0,2.0,2.0,235.3,235.6,235.3,27.1,26.8,25.8,870.8,-15.0,50.11,0.0,-16.4,70.8,872.2,-30.8,-28.4,70.8,100.0,3359.0,3357.0,26.3,24.3,24.8,20000.0,855.9,0,0,True,0.4542501726665203,False
296947,2026-08-12T06:43:59.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.3,13.8,0.0,2.0,2.0,238.9,239.0,238.4,49.2,48.7,48.6,871.2,-31.7,50.18,0.0,-33.1,70.8,870.9,-17.9,-17.3,70.8,100.0,3365.0,3363.0,26.3,24.3,24.8,20000.0,855.9,0,0,True,0.4847716607683122,False
296978,2026-08-12T06:44:14.629102+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.1,5.0,0.0,1.2,2.0,231.7,231.7,232.3,29.7,29.1,28.9,861.0,-12.8,50.1,0.0,-13.5,42.8,862.1,-17.8,-18.9,42.8,100.0,3323.0,3321.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.4455643982551629,False
297009,2026-08-12T06:44:30.619586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.0,0.1,2.5,0.4,2.0,2.0,240.1,240.5,240.1,34.1,31.6,31.1,871.6,-27.3,50.17,0.0,-17.9,70.8,871.5,-24.8,-24.0,71.2,100.0,3360.0,3358.0,26.3,24.3,24.8,20000.0,855.9,0,0,True,0.5000875599262059,False
297040,2026-08-12T06:44:45.629888+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.5,12.4,0.0,1.2,2.0,236.8,236.9,237.4,32.5,33.2,32.7,861.6,-17.4,50.14,0.0,-21.6,42.8,863.1,-29.8,-27.3,42.8,100.0,3324.0,3322.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.441719718985489,False
297133,2026-08-12T06:45:32.628844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,4.0,0.8,9.0,0.0,2.0,2.0,237.7,238.6,238.0,31.3,29.1,27.3,872.7,-17.5,50.19,0.0,-18.5,71.2,871.9,-26.5,-25.9,71.2,100.0,3359.0,3357.0,26.3,24.3,24.8,20000.0,855.9,0,0,True,0.4461791671585096,False
297164,2026-08-12T06:45:47.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.4,0.1,0.9,0.0,1.2,2.0,238.1,238.8,239.0,27.3,26.5,25.9,863.0,-25.0,50.18,0.0,-28.7,42.8,863.1,-25.9,-27.3,42.8,100.0,3325.0,3323.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.4540563463095659,False
297195,2026-08-12T06:46:03.629586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,8.0,0.4,0.0,0.0,2.0,1.0,238.5,238.8,238.1,38.4,40.4,32.4,871.9,-21.3,50.17,0.0,-19.8,71.2,871.5,-21.3,-21.3,71.2,100.0,3356.0,3355.0,26.3,24.3,24.8,20000.0,855.9,0,0,True,0.47124845404435156,False
297257,2026-08-12T06:46:34.628989+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.6,9.5,0.0,2.0,3.0,237.6,238.0,237.5,35.1,34.0,33.3,871.6,-23.7,50.19,0.0,-21.9,71.2,872.2,-33.2,-31.3,71.2,100.0,3364.0,3361.0,26.4,24.4,24.8,20000.0,855.9,0,0,True,0.4659730911517686,False
297288,2026-08-12T06:46:49.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,4.1,0.5,12.8,0.0,1.2,2.0,238.6,238.1,238.7,51.9,50.6,54.7,861.9,-33.0,50.2,0.0,-34.2,43.2,862.4,-20.2,-19.1,43.2,100.0,3317.0,3315.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.47867156664022914,False
297319,2026-08-12T06:47:05.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,1.5,14.4,0.0,2.0,2.0,232.4,232.9,232.6,30.2,29.8,28.6,871.0,-22.2,50.12,0.0,-16.9,71.2,872.5,-36.6,-32.3,71.2,100.0,3360.0,3358.0,26.4,24.4,24.8,20000.0,855.9,0,0,True,0.4768327025561689,False
297350,2026-08-12T06:47:20.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,6.3,1.0,19.5,0.0,1.2,3.0,239.3,238.8,239.6,57.1,62.7,56.4,861.7,-40.0,50.2,0.0,-23.4,43.2,862.7,-20.5,-21.0,43.2,100.0,3326.0,3323.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.5029407680454344,False
297412,2026-08-12T06:47:51.628900+00:00,external_ems_2,bess_2,good,0.0451,normal,PCS phase current imbalance high: 9.9,0.4,9.9,1.5,10.0,0.0,1.2,2.0,239.4,239.4,239.8,40.3,46.4,36.5,862.2,-22.6,50.22,0.0,-44.1,43.2,863.7,-32.6,-32.9,43.2,100.0,3321.0,3319.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.4823387075061549,False
297443,2026-08-12T06:48:07.629438+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.5,4.9,0.0,2.0,2.0,238.1,238.3,237.7,38.7,36.0,38.0,871.7,-32.1,50.18,0.0,-24.6,71.6,872.2,-27.2,-26.6,71.6,100.0,3365.0,3363.0,26.4,24.4,24.8,20000.0,855.9,0,0,True,0.464134108465457,False
297474,2026-08-12T06:48:22.629527+00:00,external_ems_2,bess_2,good,0.0024,normal,PCS phase current imbalance high: 8.1,0.4,8.1,1.4,16.3,0.0,1.3,2.0,238.7,238.7,239.1,66.9,75.0,69.8,861.7,-42.7,50.22,0.0,-27.8,43.2,863.1,-26.4,-27.0,43.2,100.0,3324.0,3322.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.5205962209053027,False
297505,2026-08-12T06:48:38.619435+00:00,external_ems_1,bess_1,good,0.1242,normal,PCS phase current imbalance high: 13.2; PCS DC current and BMS current mismatch: 20.7,0.1,13.2,1.8,20.7,0.0,2.0,2.0,237.4,237.4,237.3,34.5,29.3,21.3,874.3,-9.1,50.24,0.0,-39.0,71.6,872.5,-29.8,-29.9,71.6,100.0,3359.0,3357.0,26.4,24.4,24.8,20000.0,855.9,0,0,True,0.5256382124591438,False
297567,2026-08-12T06:49:09.629786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,6.0,1.0,16.9,0.0,2.0,1.0,239.6,239.8,239.2,52.3,47.2,53.2,872.9,-42.1,50.24,0.0,-32.2,71.6,871.9,-25.2,-24.0,71.6,100.0,3362.0,3361.0,26.4,24.4,24.8,20000.0,855.9,0,0,True,0.5066744643877357,False
297598,2026-08-12T06:49:24.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.4,2.0,14.9,0.0,1.3,1.0,233.9,234.1,234.7,34.6,34.2,34.4,862.1,-22.8,50.13,0.0,-19.6,43.5,864.1,-37.7,-34.3,43.5,100.0,3321.0,3320.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.4581741670715127,False
297660,2026-08-12T06:49:55.630555+00:00,external_ems_2,bess_2,good,0.0071,normal,PCS phase current imbalance high: 8.3,0.3,8.3,1.2,19.3,0.0,1.2,2.0,238.0,238.0,238.3,42.6,49.5,41.2,862.9,-14.4,50.21,0.0,-22.4,43.5,864.1,-33.7,-33.8,43.5,100.0,3331.0,3329.0,26.0,24.8,25.1,20000.0,856.4,0,0,True,0.4803987958567417,False
297722,2026-08-12T06:50:26.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.3,2.4,0.0,1.2,3.0,238.9,238.9,239.4,37.5,37.7,37.9,862.4,-28.7,50.14,0.0,-22.9,43.5,863.7,-31.1,-28.6,43.5,100.0,3322.0,3319.0,26.0,24.8,25.1,20000.0,856.4,0,0,True,0.45652419508147024,False
297753,2026-08-12T06:50:42.629517+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.9,0.6,14.7,0.0,2.0,2.0,237.9,237.7,238.0,36.2,32.3,35.2,871.9,-22.2,50.16,0.0,-22.8,72.0,872.5,-36.9,-32.0,72.0,100.0,3368.0,3366.0,26.4,24.4,24.9,20000.0,855.9,0,0,True,0.47530018401805146,False
297784,2026-08-12T06:50:57.629583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,7.9,0.7,14.4,0.0,1.2,3.0,237.1,236.2,237.3,50.3,44.5,52.4,861.7,-32.3,50.2,0.0,-14.6,43.5,862.4,-17.9,-19.0,43.5,100.0,3326.0,3323.0,26.0,24.8,25.1,20000.0,856.4,0,0,True,0.4968123880659232,False
297815,2026-08-12T06:51:13.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,5.1,1.4,8.1,0.0,2.0,1.0,233.8,232.7,234.1,29.8,24.7,28.7,871.1,-17.6,50.11,0.0,-16.8,72.0,872.5,-25.7,-29.8,72.0,100.0,3364.0,3363.0,26.4,24.4,24.9,20000.0,855.9,0,0,True,0.479102483086194,False
297877,2026-08-12T06:51:44.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,4.6,0.4,0.7,0.0,2.0,3.0,237.6,236.6,237.3,47.2,42.6,42.8,872.3,-23.3,50.19,0.0,-32.4,72.0,871.9,-24.0,-25.0,72.0,100.0,3366.0,3363.0,26.4,24.4,24.9,20000.0,855.9,0,0,True,0.49153371117986683,False
297908,2026-08-12T06:51:59.628925+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,3.8,0.7,4.0,0.0,1.2,2.0,238.2,236.5,239.2,33.7,29.9,33.3,862.0,-18.2,50.17,0.0,-18.4,43.9,862.7,-22.2,-23.0,43.9,100.0,3322.0,3320.0,26.0,24.8,25.1,20000.0,856.4,0,0,True,0.45107390112389206,False
297939,2026-08-12T06:52:15.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,6.5,0.3,3.3,0.0,2.1,2.0,240.4,239.2,240.4,34.7,28.2,34.3,871.6,-27.4,50.14,0.0,-20.4,72.0,871.9,-24.1,-25.8,72.0,100.0,3368.0,3366.0,26.5,24.4,24.9,20000.0,855.9,0,0,True,0.48161688349574217,False
297970,2026-08-12T06:52:30.628668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,3.7,0.4,3.4,0.0,1.2,2.0,239.2,237.2,239.7,34.5,30.8,34.3,862.0,-16.3,50.13,0.0,-20.0,43.9,862.4,-19.7,-19.5,43.9,100.0,3322.0,3320.0,26.0,24.8,25.1,20000.0,856.4,0,0,True,0.45007397801334725,False
298032,2026-08-12T06:53:01.618580+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,3.1,5.2,2.0,23.1,0.0,1.2,2.0,233.2,231.2,234.3,30.3,25.1,29.5,861.1,-3.5,50.09,0.0,-13.9,43.9,863.1,-26.6,-28.2,43.9,100.0,3328.0,3326.0,26.0,24.8,25.2,20000.0,856.4,0,0,True,0.47716168583885193,False
298063,2026-08-12T06:53:17.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,7.7,1.4,9.7,0.0,2.1,2.0,239.1,238.2,238.9,35.0,30.0,27.3,872.6,-26.2,50.18,0.0,-18.7,72.4,871.2,-16.5,-17.2,72.4,100.0,3358.0,3356.0,26.5,24.4,24.9,20000.0,855.9,0,0,True,0.47459315320780343,False
298094,2026-08-12T06:53:32.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,0.1,1.3,3.0,0.0,1.2,2.0,239.3,237.5,239.6,42.2,42.3,42.2,861.8,-31.2,50.17,0.0,-27.6,43.9,863.1,-28.2,-27.5,43.9,100.0,3323.0,3321.0,26.0,24.8,25.2,20000.0,856.4,0,0,True,0.4614944945138786,False
298125,2026-08-12T06:53:48.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,5.5,0.8,5.6,0.0,2.1,2.0,235.4,234.6,235.7,28.0,22.5,26.4,871.1,-20.3,50.14,0.0,-19.0,72.4,871.9,-25.9,-25.1,72.4,100.0,3361.0,3359.0,26.5,24.4,24.9,20000.0,855.9,0,0,True,0.4754870385063678,False
298187,2026-08-12T06:54:19.619429+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,4.8,0.4,1.6,0.0,2.1,2.0,236.1,235.3,236.4,27.6,22.8,26.5,870.8,-18.7,50.11,0.0,-13.0,72.4,871.2,-20.3,-19.1,72.4,100.0,3360.0,3358.0,26.5,24.4,24.9,20000.0,855.9,0,0,True,0.4706982798330218,False
298218,2026-08-12T06:54:34.618644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.6,0.8,2.2,0.0,1.2,2.0,238.9,238.0,239.4,34.4,31.8,34.4,861.9,-18.3,50.14,0.0,-21.5,43.9,862.7,-20.5,-22.5,43.9,100.0,3325.0,3323.0,26.0,24.8,25.2,20000.0,856.4,0,0,True,0.44424412516332645,False
298249,2026-08-12T06:54:50.629135+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,5.0,0.8,4.4,0.0,2.1,2.0,237.5,236.9,237.6,33.5,28.5,32.4,871.1,-24.6,50.15,0.0,-21.0,72.4,871.9,-29.0,-28.0,72.4,100.0,3360.0,3358.0,26.5,24.4,24.9,20000.0,855.9,0,0,True,0.4640049312073441,False
298280,2026-08-12T06:55:05.619392+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,6.2,0.1,13.4,0.0,1.2,1.0,238.7,237.5,238.8,46.0,43.0,49.2,861.6,-25.4,50.17,0.0,-26.5,44.3,861.7,-12.0,-11.4,44.3,100.0,3323.0,3322.0,26.0,24.8,25.2,20000.0,856.4,0,0,True,0.48914186634681206,False
298342,2026-08-12T06:55:36.618676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,4.9,1.1,6.0,0.0,1.2,2.0,239.6,238.9,239.9,30.0,25.1,28.1,861.6,-17.5,50.15,0.0,-30.7,44.3,862.7,-23.5,-25.0,44.3,100.0,3320.0,3319.0,26.0,24.8,25.2,20000.0,856.4,0,0,True,0.45572106458625194,False
298373,2026-08-12T06:55:52.618723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,6.4,1.2,4.5,0.0,2.1,1.0,240.5,239.3,240.2,37.9,31.5,36.3,870.7,-21.9,50.16,0.0,-26.1,72.8,871.9,-26.4,-25.8,72.8,100.0,3358.0,3357.0,26.5,24.4,24.9,20000.0,855.9,0,0,True,0.4856800950608946,False
298404,2026-08-12T06:56:07.629161+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.5,1.0,3.3,0.0,1.2,2.0,233.6,232.2,234.4,28.5,26.0,28.0,861.4,-17.2,50.09,0.0,-13.3,44.3,862.4,-20.5,-21.0,44.3,100.0,3315.0,3313.0,26.0,24.8,25.2,20000.0,856.4,0,0,True,0.4596515083411401,False
298435,2026-08-12T06:56:23.629489+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,5.0,0.2,9.8,0.0,2.1,1.0,240.9,240.3,240.6,32.9,27.9,31.4,871.4,-11.4,50.14,0.0,-20.7,72.8,871.2,-21.2,-21.8,72.8,100.0,3358.0,3357.0,26.5,24.4,24.9,20000.0,855.9,0,0,True,0.4678967597800714,False
298497,2026-08-12T06:56:54.618992+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,5.8,1.4,4.1,0.0,2.1,2.0,240.8,239.7,240.2,39.7,33.9,38.2,871.6,-15.3,50.16,0.0,-15.9,72.8,870.2,-11.2,-12.1,72.8,100.0,3355.0,3353.0,26.5,24.4,24.9,20000.0,855.9,0,0,True,0.4854834375623523,False
298528,2026-08-12T06:57:09.619280+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.5,1.7,19.7,0.0,1.3,2.0,230.8,229.2,231.3,28.6,24.1,27.5,860.7,-3.2,50.06,0.0,-10.8,44.3,862.4,-22.9,-20.8,44.3,100.0,3319.0,3317.0,26.1,24.8,25.2,20000.0,856.4,0,0,True,0.4756627348003923,False
298559,2026-08-12T06:57:25.628820+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,4.9,0.3,0.8,0.0,2.1,2.0,240.7,240.1,240.4,41.5,36.6,40.9,871.8,-25.1,50.15,0.0,-18.6,72.8,871.5,-24.3,-24.0,72.8,100.0,3358.0,3356.0,26.5,24.4,24.9,20000.0,855.9,0,0,True,0.4817010834789922,False
298590,2026-08-12T06:57:40.629855+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,4.3,0.5,2.9,0.0,1.2,2.0,239.8,239.0,240.0,39.5,37.3,41.6,862.2,-25.5,50.14,0.0,-18.5,44.3,862.7,-22.6,-23.9,44.3,100.0,3321.0,3319.0,26.0,24.8,25.1,20000.0,856.4,0,0,True,0.4525444151445769,False
298652,2026-08-12T06:58:11.618986+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.3,0.9,5.0,0.0,1.3,1.0,240.6,239.8,241.0,28.5,26.2,28.3,861.2,-13.6,50.11,0.0,-18.5,44.3,862.1,-18.6,-17.9,44.3,100.0,3319.0,3318.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.44124102771106105,False
298714,2026-08-12T06:58:42.629200+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.5,0.3,1.9,0.0,1.3,2.0,239.4,238.2,239.4,41.7,43.1,43.2,862.7,-22.5,50.16,0.0,-25.8,44.7,862.4,-20.6,-20.6,44.7,100.0,3323.0,3321.0,26.0,24.7,25.1,20000.0,856.4,0,0,True,0.45073819136098314,False
298745,2026-08-12T06:58:58.631118+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.4,1.4,13.2,0.0,2.1,2.0,232.9,232.7,232.6,25.5,24.1,24.2,870.5,-12.8,50.1,0.0,-14.5,73.2,871.9,-26.0,-27.0,73.2,100.0,3359.0,3357.0,26.5,24.4,24.8,20000.0,855.9,0,0,True,0.4694168209408214,False
298807,2026-08-12T06:59:29.629050+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.3,18.9,0.0,2.1,2.0,233.0,232.6,232.5,24.0,23.3,22.7,870.6,-11.9,50.1,0.0,-14.3,73.2,871.9,-30.8,-28.7,73.2,100.0,3360.0,3358.0,26.5,24.4,24.8,20000.0,855.9,0,0,True,0.481086486051689,False
298838,2026-08-12T06:59:44.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,5.0,0.8,6.8,0.0,1.4,2.0,239.0,239.0,239.5,42.1,47.1,43.3,862.3,-22.7,50.17,0.0,-20.6,44.7,863.1,-29.5,-28.6,44.7,100.0,3324.0,3322.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.45565385458680063,False
298869,2026-08-12T07:00:00.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,7.8,0.8,1.7,0.0,2.1,2.0,238.2,238.1,238.1,28.8,23.5,21.0,871.1,-27.0,50.19,0.0,-31.3,73.2,871.9,-25.3,-25.2,73.2,100.0,3364.0,3362.0,26.5,24.4,24.8,20000.0,855.9,0,0,True,0.49409237544822915,False
298900,2026-08-12T07:00:15.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.2,1.1,7.6,0.0,1.4,2.0,233.0,233.1,234.0,30.3,30.1,30.1,861.6,-13.8,50.1,0.0,-14.7,44.7,862.7,-21.4,-21.6,44.7,100.0,3325.0,3323.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.44323055689287966,False
298962,2026-08-12T07:00:46.629513+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.6,6.9,0.0,1.4,2.0,238.1,238.4,238.6,34.6,35.1,34.6,862.1,-22.5,50.13,0.0,-22.5,44.7,863.7,-29.4,-29.8,44.7,100.0,3329.0,3327.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.44046951096247655,False
298993,2026-08-12T07:01:02.629257+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,4.7,1.0,10.0,0.0,2.0,2.0,239.4,239.1,239.0,33.0,28.3,32.9,872.2,-28.1,50.19,0.0,-14.4,73.2,871.2,-18.1,-18.6,73.2,100.0,3360.0,3358.0,26.4,24.4,24.8,20000.0,855.9,0,0,True,0.4551501116776334,False
299024,2026-08-12T07:01:17.630175+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.1,17.1,0.0,1.4,1.0,231.7,231.6,232.1,30.8,30.2,30.2,861.6,-7.7,50.1,0.0,-15.3,44.7,862.7,-24.8,-24.5,44.7,100.0,3323.0,3322.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.45853975840948374,False
299055,2026-08-12T07:01:33.618583+00:00,external_ems_1,bess_1,good,0.0119,normal,PCS phase current imbalance high: 8.5,0.7,8.5,0.9,11.3,0.0,2.0,2.0,237.8,238.3,237.6,40.3,43.2,34.7,872.8,-15.2,50.2,0.0,-21.6,73.2,871.9,-26.5,-25.6,73.2,100.0,3362.0,3360.0,26.4,24.4,24.8,20000.0,855.9,0,0,True,0.47246114859796445,False
299117,2026-08-12T07:02:04.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,0.2,0.4,0.0,2.0,2.0,237.7,237.9,237.6,32.2,30.7,30.5,871.7,-21.2,50.17,0.0,-19.7,73.6,871.5,-21.6,-21.6,73.6,100.0,3359.0,3357.0,26.4,24.4,24.8,20000.0,855.9,0,0,True,0.44837659451028433,False
299148,2026-08-12T07:02:19.628722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,1.5,12.5,0.0,1.4,2.0,237.3,237.7,238.0,32.2,32.0,31.9,861.9,-14.7,50.13,0.0,-20.4,45.1,863.4,-27.2,-31.4,45.1,100.0,3327.0,3325.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.441740788712218,False
299179,2026-08-12T07:02:35.629000+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,0.7,3.2,0.0,2.1,2.0,237.6,238.0,237.6,37.7,36.0,36.1,871.8,-31.0,50.17,0.0,-21.4,73.6,872.5,-27.8,-32.1,73.6,100.0,3358.0,3356.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.47418520258295216,False
299272,2026-08-12T07:03:21.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,6.6,1.1,10.6,0.0,1.4,1.0,240.2,240.1,240.3,35.0,39.7,33.1,862.3,-15.5,50.2,0.0,-21.8,45.1,863.4,-26.1,-25.3,45.1,100.0,3323.0,3322.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.4709600640522082,False
299303,2026-08-12T07:03:37.628799+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.5,0.9,20.0,0.0,2.1,2.0,238.2,238.4,238.1,35.8,34.3,34.3,872.0,-18.9,50.17,0.0,-22.8,73.6,872.9,-38.9,-32.7,73.6,100.0,3372.0,3370.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.492127912628206,False
299334,2026-08-12T07:03:52.619714+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,7.1,0.1,2.8,0.0,1.4,2.0,237.8,237.8,237.8,46.6,42.0,49.1,863.5,-32.6,50.2,0.0,-24.6,45.1,863.4,-29.8,-28.5,45.1,100.0,3323.0,3321.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.48361820075060985,False
299365,2026-08-12T07:04:08.629613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.6,1.8,17.4,0.0,2.1,2.0,234.6,234.8,234.6,30.4,29.9,28.8,871.4,-18.1,50.13,0.0,-18.4,73.6,873.2,-35.5,-33.1,73.6,100.0,3362.0,3360.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.4777956685341944,False
299427,2026-08-12T07:04:39.628751+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,4.4,0.4,1.2,0.0,2.1,2.0,238.1,238.3,237.8,51.9,47.9,52.3,873.3,-29.0,50.21,0.0,-41.4,74.0,872.9,-27.8,-32.4,74.0,100.0,3359.0,3357.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.5107617376707302,False
299458,2026-08-12T07:04:54.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.0,6.4,0.0,1.4,2.0,238.1,238.1,238.6,40.5,41.1,42.0,862.7,-25.1,50.16,0.0,-22.4,45.5,863.7,-31.5,-31.8,45.5,100.0,3320.0,3318.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.4502231021993646,False
299489,2026-08-12T07:05:10.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,0.2,3.0,0.0,2.1,1.0,238.7,238.9,238.6,37.9,36.6,36.2,872.1,-18.2,50.18,0.0,-32.8,74.0,871.9,-21.2,-21.5,74.0,100.0,3362.0,3361.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.47190580610490873,False
299520,2026-08-12T07:05:25.629015+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.8,7.7,0.0,1.4,2.0,237.8,238.1,238.3,35.3,34.4,34.9,862.6,-20.2,50.18,0.0,-22.5,45.5,863.4,-27.9,-28.2,45.5,100.0,3328.0,3326.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.44413574082710455,False
299582,2026-08-12T07:05:56.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.4,4.0,0.0,1.4,2.0,237.7,237.7,238.2,36.9,37.9,37.3,862.7,-27.4,50.16,0.0,-26.4,45.5,864.1,-31.4,-32.8,45.5,100.0,3321.0,3319.0,26.1,24.7,25.2,20000.0,856.4,0,0,True,0.4514635401296956,False
299613,2026-08-12T07:06:12.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,7.3,2.0,3.6,0.0,2.1,2.0,239.1,238.9,238.9,28.4,21.1,22.6,873.9,-24.5,50.22,0.0,-37.0,74.0,871.9,-20.9,-21.4,74.0,100.0,3364.0,3362.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.4932667181980862,False
299644,2026-08-12T07:06:27.629350+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.6,15.8,0.0,1.4,2.0,233.1,233.2,233.5,32.6,32.3,32.2,862.1,-20.8,50.12,0.0,-18.4,45.5,863.7,-36.6,-31.8,45.5,100.0,3333.0,3331.0,26.1,24.7,25.2,20000.0,856.4,0,0,True,0.45978378499733974,False
299675,2026-08-12T07:06:43.618786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.4,1.7,6.0,0.0,2.1,2.0,239.7,240.6,239.7,59.0,59.4,59.2,871.5,-41.5,50.21,0.0,-16.2,74.0,873.2,-35.5,-31.9,74.0,100.0,3367.0,3365.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.5314676894891848,False
299768,2026-08-12T07:07:29.629150+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.4,9.0,0.0,1.3,1.0,239.1,239.3,239.7,32.9,33.2,32.6,862.3,-23.9,50.15,0.0,-24.3,45.9,863.7,-32.9,-29.1,45.9,100.0,3321.0,3320.0,26.1,24.8,25.2,20000.0,856.4,0,0,True,0.45234567931013053,False
299799,2026-08-12T07:07:45.619454+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,0.7,3.3,0.0,2.1,2.0,237.3,237.6,237.3,32.0,30.5,30.3,871.8,-23.1,50.16,0.0,-22.8,74.4,872.5,-26.4,-29.8,74.4,100.0,3363.0,3361.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.45972186964178596,False
299830,2026-08-12T07:08:00.618720+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,4.1,1.2,7.3,0.0,1.3,2.0,238.3,238.5,238.7,33.1,36.9,32.8,863.6,-12.6,50.17,0.0,-36.5,45.9,862.4,-19.9,-18.1,45.9,100.0,3323.0,3321.0,26.1,24.8,25.2,20000.0,856.4,0,0,True,0.45815409822599873,False
299892,2026-08-12T07:08:31.629539+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,4.0,1.2,1.8,0.0,1.3,2.0,239.0,239.6,239.6,43.0,40.9,44.9,861.9,-25.4,50.18,0.0,-25.4,45.9,863.1,-23.6,-23.9,45.9,100.0,3325.0,3323.0,26.1,24.8,25.2,20000.0,856.4,0,0,True,0.45764183773795075,False
299923,2026-08-12T07:08:47.618564+00:00,external_ems_1,bess_1,good,0.1948,normal,PCS phase current imbalance high: 16.2,0.9,16.2,1.3,2.6,0.0,2.1,2.0,237.7,238.6,238.0,33.8,31.9,48.1,871.2,-28.0,50.19,0.0,-21.3,74.4,872.5,-30.6,-28.4,74.4,100.0,3359.0,3357.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.5212990087705504,False
299954,2026-08-12T07:09:02.628672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.3,0.6,0.0,1.3,2.0,236.8,236.7,237.3,29.9,29.7,29.3,862.1,-16.0,50.11,0.0,-14.8,45.9,862.4,-16.6,-17.6,45.9,100.0,3318.0,3316.0,26.1,24.8,25.2,20000.0,856.4,0,0,True,0.44882549330750865,False
299985,2026-08-12T07:09:18.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,1.2,1.1,16.5,0.0,2.1,2.0,237.1,237.2,237.1,28.1,27.0,26.9,871.1,-12.7,50.11,0.0,-15.9,74.4,872.2,-29.2,-28.2,74.4,100.0,3364.0,3362.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.46141938522551545,False
300047,2026-08-12T07:09:49.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.2,4.2,0.0,2.1,1.0,239.0,238.9,238.4,49.4,47.0,48.8,871.3,-26.6,50.18,0.0,-20.9,74.4,871.5,-22.4,-22.6,74.4,100.0,3359.0,3358.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.4847025821225257,False
300078,2026-08-12T07:10:04.629023+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.8,2.1,16.3,0.0,1.3,2.0,231.5,230.6,231.8,29.8,28.0,28.8,861.3,-13.5,50.08,0.0,-13.5,46.3,863.4,-29.8,-27.2,46.3,100.0,3328.0,3326.0,26.1,24.8,25.2,20000.0,856.4,0,0,True,0.4582904960412438,False
300109,2026-08-12T07:10:20.629935+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,6.3,1.4,9.9,0.0,2.1,2.0,239.9,239.2,239.4,29.3,23.3,23.0,872.6,-24.8,50.18,0.0,-13.3,74.8,871.2,-14.9,-16.1,74.8,100.0,3357.0,3355.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.47130259643436057,False
300140,2026-08-12T07:10:35.630383+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.9,1.3,5.1,0.0,1.3,3.0,237.9,236.9,238.1,46.7,45.0,49.9,861.8,-29.2,50.17,0.0,-31.3,46.3,863.1,-24.1,-25.6,46.3,100.0,3322.0,3319.0,26.1,24.8,25.2,20000.0,856.4,0,0,True,0.4713787634220521,False
