id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
300202,2026-08-12T07:11:06.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.7,7.3,0.0,1.3,1.0,239.0,238.5,239.4,27.1,26.2,26.0,862.7,-19.2,50.17,0.0,-26.3,46.3,863.4,-26.5,-27.5,46.3,100.0,3328.0,3327.0,26.1,24.8,25.2,20000.0,856.4,0,0,True,0.4523435121082744,False
300233,2026-08-12T07:11:22.629904+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.5,1.4,9.6,0.0,2.1,1.0,238.9,239.0,238.7,44.8,42.9,42.3,872.3,-25.7,50.17,0.0,-20.7,74.8,870.9,-16.1,-16.1,74.8,100.0,3357.0,3356.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.4802746036519417,False
300295,2026-08-12T07:11:53.630063+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.9,0.9,4.7,0.0,2.1,2.0,237.3,237.0,237.3,31.7,27.8,30.2,871.3,-31.9,50.14,0.0,-18.2,74.8,872.2,-27.2,-27.6,74.8,100.0,3364.0,3362.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.46056220297776385,False
300357,2026-08-12T07:12:24.629013+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,3.0,1.6,14.6,0.0,2.1,2.0,232.7,232.0,232.6,24.7,21.7,24.0,870.6,-12.8,50.09,0.0,-13.4,74.8,872.2,-27.4,-27.7,74.8,100.0,3361.0,3359.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.4673201861167331,False
300388,2026-08-12T07:12:39.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,3.1,0.3,12.0,0.0,1.3,2.0,239.6,239.6,240.1,28.8,25.7,26.9,862.4,-11.3,50.16,0.0,-33.1,46.3,862.7,-23.3,-21.9,46.3,100.0,3322.0,3320.0,26.1,24.8,25.2,20000.0,856.4,0,0,True,0.4556107562306296,False
300419,2026-08-12T07:12:55.619044+00:00,external_ems_1,bess_1,good,0.0095,normal,PCS phase current imbalance high: 8.4,0.4,8.4,0.3,14.7,0.0,2.1,1.0,238.5,238.3,238.1,33.4,29.2,25.0,872.5,-15.0,50.18,0.0,-17.8,74.8,872.2,-29.7,-28.0,74.8,100.0,3358.0,3357.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.4828355833258036,False
300450,2026-08-12T07:13:10.619521+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.0,1.0,4.0,0.0,1.3,2.0,237.8,237.3,238.5,40.7,43.6,40.6,863.1,-19.8,50.16,0.0,-19.1,46.7,862.1,-15.8,-15.0,46.7,100.0,3323.0,3321.0,26.1,24.8,25.2,20000.0,856.4,0,0,True,0.45260356403718255,False
300512,2026-08-12T07:13:41.618845+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,1.2,6.8,0.0,1.3,2.0,238.5,238.4,239.2,31.9,31.1,31.9,862.2,-22.4,50.13,0.0,-19.8,46.7,863.4,-29.2,-26.3,46.7,100.0,3322.0,3320.0,26.1,24.8,25.2,20000.0,856.4,0,0,True,0.43981910702566607,False
300543,2026-08-12T07:13:57.618824+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,6.7,1.6,3.4,0.0,2.1,1.0,238.8,238.5,238.5,29.4,23.8,22.7,872.5,-11.8,50.17,0.0,-15.2,75.1,870.9,-15.2,-14.8,75.1,100.0,3359.0,3358.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.47170969490090014,False
300574,2026-08-12T07:14:12.618740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.3,1.7,15.3,0.0,1.3,1.0,231.3,230.5,231.7,28.8,27.5,28.3,861.4,-8.0,50.08,0.0,-10.9,46.7,863.1,-23.3,-22.6,46.7,100.0,3322.0,3321.0,26.1,24.8,25.2,20000.0,856.4,0,0,True,0.4582846640725349,False
300605,2026-08-12T07:14:28.618734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,4.2,0.2,1.5,0.0,2.1,2.0,240.0,239.6,239.7,43.1,38.9,41.7,871.3,-20.2,50.16,0.0,-27.3,75.1,871.5,-21.7,-21.4,75.1,100.0,3367.0,3365.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.4760163495397344,False
300667,2026-08-12T07:14:59.618693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.3,0.7,2.1,0.0,2.1,2.0,237.2,236.9,237.2,28.4,25.1,26.6,871.2,-15.5,50.12,0.0,-15.3,75.1,870.5,-13.4,-13.1,75.1,100.0,3356.0,3354.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.4452916534227834,False
300698,2026-08-12T07:15:14.618691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.9,1.7,14.0,0.0,1.3,2.0,236.6,236.2,237.4,28.3,27.4,28.3,861.4,-10.1,50.08,0.0,-14.9,46.7,863.1,-24.1,-24.5,46.7,100.0,3323.0,3321.0,26.1,24.8,25.2,20000.0,856.4,0,0,True,0.4462620239951222,False
300729,2026-08-12T07:15:30.629297+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.7,0.7,11.3,0.0,2.1,2.0,236.8,236.5,236.9,27.8,25.1,26.2,871.2,-14.5,50.13,0.0,-16.2,75.1,871.9,-25.8,-25.3,75.1,100.0,3358.0,3356.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.44670824168605094,False
300760,2026-08-12T07:15:45.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.4,2.9,0.0,1.3,2.0,239.7,239.2,239.8,26.3,25.8,25.3,862.3,-17.9,50.16,0.0,-26.9,46.7,862.7,-20.8,-20.9,46.7,100.0,3326.0,3324.0,26.1,24.8,25.2,20000.0,856.4,0,0,True,0.44930049619169493,False
300822,2026-08-12T07:16:16.629764+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,3.9,0.3,9.3,0.0,1.3,3.0,240.3,240.2,240.7,33.9,30.0,33.6,861.8,-21.4,50.14,0.0,-15.3,46.7,862.1,-12.1,-9.3,46.7,100.0,3326.0,3323.0,26.1,24.8,25.2,20000.0,856.4,0,0,True,0.4576137245226919,False
300853,2026-08-12T07:16:32.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.2,0.4,1.6,0.0,2.1,2.0,239.3,239.8,239.3,41.3,39.7,38.1,872.3,-26.6,50.17,0.0,-15.0,75.5,871.9,-25.0,-25.2,75.5,100.0,3359.0,3357.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.4700140086525476,False
300884,2026-08-12T07:16:47.618870+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.1,0.3,0.9,0.0,1.3,2.0,239.7,238.8,239.9,43.5,45.6,45.6,862.8,-24.5,50.16,0.0,-25.3,47.1,863.1,-25.4,-25.5,47.1,100.0,3325.0,3323.0,26.1,24.8,25.2,20000.0,856.4,0,0,True,0.4584608728143673,False
300915,2026-08-12T07:17:03.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.7,0.2,1.3,0.0,2.2,2.0,240.8,240.8,240.5,44.9,41.2,43.9,871.7,-29.1,50.16,0.0,-22.9,75.5,871.9,-27.8,-26.4,75.5,100.0,3362.0,3360.0,26.5,24.3,24.8,20000.0,855.9,0,0,True,0.4915913273830763,False
300977,2026-08-12T07:17:34.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.8,0.4,8.8,0.0,2.2,2.0,235.4,235.2,235.6,25.1,22.3,23.5,870.8,-11.4,50.09,0.0,-15.1,75.5,871.2,-20.2,-19.9,75.5,100.0,3362.0,3360.0,26.5,24.3,24.8,20000.0,855.9,0,0,True,0.4604119685398153,False
301008,2026-08-12T07:17:49.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,1.2,7.7,0.0,1.3,1.0,236.7,236.8,237.4,29.1,28.5,28.9,861.9,-17.7,50.11,0.0,-17.4,47.1,863.1,-25.4,-25.0,47.1,100.0,3323.0,3322.0,26.1,24.8,25.2,20000.0,856.4,0,0,True,0.44615039826994,False
301039,2026-08-12T07:18:05.619588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.9,0.5,2.9,0.0,2.2,1.0,239.0,238.7,238.8,31.2,27.3,29.5,871.0,-15.2,50.16,0.0,-15.7,75.5,870.5,-12.3,-12.8,75.5,100.0,3355.0,3354.0,26.5,24.3,24.8,20000.0,855.9,0,0,True,0.4601152702398961,False
301070,2026-08-12T07:18:20.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.6,9.3,0.0,1.4,2.0,231.4,231.3,231.8,28.4,27.8,27.5,861.1,-9.3,50.06,0.0,-10.3,47.1,862.7,-18.6,-19.5,47.1,100.0,3319.0,3317.0,26.2,24.8,25.2,20000.0,856.4,0,0,True,0.4547057594956982,False
301132,2026-08-12T07:18:51.619021+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.3,1.8,0.0,1.4,2.0,239.5,239.7,240.0,33.3,35.6,34.2,862.8,-21.6,50.15,0.0,-27.5,47.1,863.1,-23.4,-24.0,47.1,100.0,3322.0,3320.0,26.1,24.7,25.2,20000.0,856.4,0,0,True,0.44502185102801456,False
301163,2026-08-12T07:19:07.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,0.1,1.8,0.0,2.2,1.0,237.5,237.9,237.6,26.2,25.5,24.7,870.8,-18.6,50.15,0.0,-19.3,75.5,870.9,-16.8,-16.2,75.5,100.0,3356.0,3355.0,26.5,24.3,24.8,20000.0,855.9,0,0,True,0.4569961486380605,False
301194,2026-08-12T07:19:22.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.6,10.0,0.0,1.4,2.0,238.2,238.2,238.7,26.8,26.9,26.5,861.5,-12.1,50.09,0.0,-15.0,47.1,863.1,-22.1,-23.0,47.1,100.0,3323.0,3321.0,26.1,24.7,25.2,20000.0,856.4,0,0,True,0.4390455218529212,False
301225,2026-08-12T07:19:38.629412+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.7,1.1,7.2,0.0,2.2,1.0,240.3,240.8,240.2,26.5,23.1,22.8,870.4,-17.7,50.12,0.0,-15.2,75.5,871.5,-24.9,-22.5,75.5,100.0,3357.0,3356.0,26.5,24.3,24.8,20000.0,855.9,0,0,True,0.4609894723211042,False
301287,2026-08-12T07:20:09.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.9,5.9,0.0,2.2,1.0,229.5,228.8,229.0,18.0,16.1,16.4,870.0,-9.9,50.07,0.0,-8.4,75.9,870.9,-15.8,-16.3,75.9,100.0,3355.0,3354.0,26.5,24.3,24.8,20000.0,855.9,0,0,True,0.4701568440115847,False
301349,2026-08-12T07:20:40.630630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.6,0.5,5.4,0.0,2.2,2.0,237.7,237.4,237.9,26.1,22.5,24.5,870.7,-16.4,50.11,0.0,-17.6,75.9,871.2,-21.8,-21.5,75.9,100.0,3356.0,3354.0,26.5,24.3,24.8,20000.0,855.9,0,0,True,0.45066487806838684,False
301380,2026-08-12T07:20:55.619228+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.4,1.0,10.4,0.0,1.4,1.0,234.6,234.0,235.4,26.0,24.6,25.7,861.4,-8.4,50.08,0.0,-11.6,47.5,862.4,-18.8,-18.8,47.5,100.0,3317.0,3316.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.44684636952817197,False
301442,2026-08-12T07:21:26.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.0,0.2,2.7,0.0,1.4,3.0,236.1,235.1,236.6,25.1,24.1,24.6,861.5,-14.9,50.09,0.0,-12.2,47.5,861.7,-12.2,-7.5,47.5,100.0,3317.0,3314.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.44789758587512296,False
301473,2026-08-12T07:21:42.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,4.0,0.0,0.0,0.0,2.2,1.0,240.8,240.4,240.5,26.0,22.0,22.7,870.5,-15.8,50.13,0.0,-22.2,75.9,870.5,-15.8,-15.6,75.9,100.0,3355.0,3354.0,26.5,24.3,24.8,20000.0,855.9,0,0,True,0.46418766977712667,False
301504,2026-08-12T07:21:57.618627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,4.7,1.1,7.0,0.0,1.4,2.0,228.5,227.8,229.1,27.3,22.6,26.8,861.3,-13.9,50.03,0.0,-13.5,47.5,862.4,-20.9,-19.4,47.5,100.0,3320.0,3318.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.46126755049903295,False
301535,2026-08-12T07:22:13.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.5,0.9,2.7,0.0,2.2,2.0,240.6,240.3,240.6,25.6,22.1,23.6,870.8,-11.7,50.13,0.0,-17.2,75.9,869.9,-9.0,-8.3,75.9,100.0,3354.0,3352.0,26.5,24.3,24.8,20000.0,855.9,0,0,True,0.4546159888538762,False
301597,2026-08-12T07:22:44.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.2,0.6,2.3,0.0,2.1,1.0,242.0,241.7,241.7,34.5,31.3,33.6,870.8,-16.4,50.12,0.0,-21.3,75.9,870.2,-14.1,-13.6,75.9,100.0,3355.0,3354.0,26.5,24.4,24.8,20000.0,855.9,0,0,True,0.4612906253245856,False
301628,2026-08-12T07:22:59.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,0.0,8.9,0.0,1.4,2.0,241.2,240.8,241.3,27.5,25.0,26.8,861.7,-22.5,50.11,0.0,-12.7,47.5,861.7,-13.6,-12.9,47.5,100.0,3322.0,3320.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.4443109355620283,False
301659,2026-08-12T07:23:15.619737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.0,0.6,1.2,0.0,2.1,1.0,235.7,235.1,235.7,23.0,20.0,21.5,870.5,-10.0,50.13,0.0,-12.7,75.9,869.9,-8.8,-9.2,75.9,100.0,3353.0,3352.0,26.5,24.4,24.8,20000.0,855.9,0,0,True,0.46245031120339236,False
301690,2026-08-12T07:23:30.629488+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.8,0.6,9.1,0.0,1.4,2.0,234.8,234.2,235.2,26.7,23.9,26.3,861.5,-10.7,50.04,0.0,-9.2,47.5,862.1,-19.8,-18.3,47.5,100.0,3321.0,3319.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.4399783202671265,False
301752,2026-08-12T07:24:01.629019+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.0,1.8,0.0,1.4,2.0,240.1,240.0,240.6,22.1,21.3,21.1,861.4,-12.4,50.11,0.0,-15.2,47.5,861.4,-10.6,-4.6,47.5,100.0,3321.0,3319.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.4465915749874219,False
301783,2026-08-12T07:24:17.629362+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.1,0.9,6.6,0.0,2.2,1.0,229.9,229.1,229.4,15.1,13.1,13.0,869.6,-10.6,50.04,0.0,-5.1,76.3,870.5,-17.2,-18.3,76.3,100.0,3358.0,3357.0,26.5,24.3,24.8,20000.0,855.9,0,0,True,0.4778961869517551,False
301814,2026-08-12T07:24:32.628692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,0.2,4.2,0.0,1.4,2.0,241.0,240.9,241.5,29.5,28.5,30.5,861.9,-11.0,50.11,0.0,-20.1,47.5,861.7,-15.2,-14.8,47.5,100.0,3320.0,3318.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.43848957152627044,False
301907,2026-08-12T07:25:19.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.7,2.3,0.0,2.2,2.0,236.6,236.1,236.3,17.1,15.2,15.6,869.8,-14.3,50.06,0.0,-10.2,76.3,870.5,-16.6,-16.3,76.3,100.0,3358.0,3356.0,26.5,24.3,24.8,20000.0,855.9,0,0,True,0.45655352524263565,False
301938,2026-08-12T07:25:34.629174+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.7,4.3,0.0,1.4,2.0,236.3,235.6,236.5,23.7,22.6,23.4,860.7,-6.4,50.05,0.0,-11.1,47.8,861.4,-10.7,-5.7,47.8,100.0,3314.0,3312.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.4320340643412714,False
301969,2026-08-12T07:25:50.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,2.4,0.0,6.2,0.0,2.2,1.0,239.6,239.6,239.6,28.2,25.8,26.1,870.2,-18.6,50.11,0.0,-18.7,76.3,870.2,-12.4,-12.5,76.3,100.0,3356.0,3355.0,26.5,24.3,24.8,20000.0,855.9,0,0,True,0.45877859695069273,False
302000,2026-08-12T07:26:05.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.8,1.6,12.4,0.0,1.4,2.0,230.8,230.4,231.5,25.4,21.6,25.3,860.1,-5.6,50.01,0.0,-6.1,47.8,861.7,-18.0,-17.4,47.8,100.0,3318.0,3316.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.44854604721196706,False
302062,2026-08-12T07:26:36.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,1.4,2.0,0.0,1.4,1.0,241.0,240.6,241.4,24.8,25.1,24.6,861.0,-18.2,50.1,0.0,-13.0,47.8,862.4,-16.2,-17.6,47.8,100.0,3318.0,3317.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.44963982225792093,False
302093,2026-08-12T07:26:52.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,3.2,0.6,8.6,0.0,2.2,2.0,239.0,239.0,239.0,21.1,17.9,19.0,869.9,-9.9,50.08,0.0,-11.0,76.3,870.5,-18.5,-17.5,76.3,100.0,3358.0,3356.0,26.5,24.3,24.8,20000.0,855.9,0,0,True,0.45218343901349295,False
302124,2026-08-12T07:27:07.618751+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.7,0.1,0.7,0.0,1.4,2.0,240.7,240.3,241.0,23.7,21.0,22.4,861.5,-10.7,50.1,0.0,-15.8,47.8,861.4,-10.0,-8.9,47.8,100.0,3317.0,3315.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.4455929288130896,False
302155,2026-08-12T07:27:23.628702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.1,0.3,5.9,0.0,2.2,1.0,236.7,236.1,236.4,19.6,16.5,18.2,869.8,-12.1,50.09,0.0,-10.6,76.3,869.5,-6.2,-6.1,76.3,100.0,3352.0,3351.0,26.5,24.3,24.8,20000.0,855.9,0,0,True,0.4549184312863042,False
302217,2026-08-12T07:27:54.631768+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.2,0.8,12.7,0.0,2.2,1.0,236.7,235.8,236.6,17.2,15.0,15.8,869.4,-4.9,50.06,0.0,-8.7,76.3,870.2,-17.6,-17.5,76.3,100.0,3355.0,3354.0,26.5,24.3,24.8,20000.0,855.9,0,0,True,0.4542249112080359,False
302248,2026-08-12T07:28:09.618638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.0,7.0,0.0,1.4,2.0,240.6,239.8,240.7,19.9,18.9,19.0,860.7,-10.5,50.09,0.0,-9.7,47.8,860.7,-3.5,0.7,47.8,100.0,3319.0,3317.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.4409848866051227,False
302279,2026-08-12T07:28:25.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,2.4,1.5,17.7,0.0,2.2,1.0,230.1,229.0,229.7,14.3,11.9,12.1,868.7,2.8,50.01,0.0,-3.2,76.3,870.2,-14.9,-14.9,76.3,100.0,3353.0,3352.0,26.5,24.3,24.8,20000.0,855.9,0,0,True,0.48286763264366583,False
302310,2026-08-12T07:28:40.629552+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.4,0.5,0.0,1.4,2.0,242.6,242.1,242.8,20.9,19.1,19.8,861.0,-13.3,50.08,0.0,-10.3,47.8,861.4,-12.8,-13.1,47.8,100.0,3318.0,3316.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.44724485789432195,False
302403,2026-08-12T07:29:27.629756+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.5,0.7,1.4,0.0,2.2,1.0,241.4,240.7,241.1,17.4,14.9,16.0,869.5,-12.8,50.04,0.0,-9.5,76.3,870.2,-14.2,-15.3,76.3,100.0,3353.0,3352.0,26.5,24.3,24.8,20000.0,855.9,0,0,True,0.4577160635485006,False
302434,2026-08-12T07:29:42.629162+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.2,1.3,16.1,0.0,1.4,2.0,236.1,235.0,236.7,22.0,17.8,21.8,860.1,1.5,50.05,0.0,-6.9,47.8,861.4,-14.6,-13.8,47.8,100.0,3317.0,3315.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.4475428656908516,False
302465,2026-08-12T07:29:58.629527+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.7,0.4,5.0,0.0,2.2,1.0,241.5,241.3,241.3,22.3,18.6,20.1,869.6,-10.9,50.08,0.0,-13.5,76.7,869.2,-5.9,-6.6,76.7,100.0,3351.0,3350.0,26.5,24.3,24.8,20000.0,855.9,0,0,True,0.45698126003282974,False
302527,2026-08-12T07:30:29.618835+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.5,0.4,9.1,0.0,2.2,1.0,243.4,243.2,243.1,23.4,19.9,21.9,869.6,-16.7,50.08,0.0,-10.5,76.7,869.2,-7.6,-7.5,76.7,100.0,3350.0,3349.0,26.4,24.2,24.7,20000.0,855.9,0,0,True,0.4518244650950508,False
302558,2026-08-12T07:30:44.619577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.6,7.1,0.0,1.4,2.0,242.8,242.3,243.1,22.2,21.0,22.2,860.8,-5.9,50.05,0.0,-10.6,47.8,861.4,-13.0,-13.7,47.8,100.0,3316.0,3314.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.4383951892871227,False
302589,2026-08-12T07:31:00.630172+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.3,1.0,13.1,0.0,2.2,2.0,230.8,230.5,230.7,13.8,12.1,11.5,868.5,0.9,50.01,0.0,-2.0,76.7,869.5,-12.2,-12.2,76.7,100.0,3352.0,3350.0,26.4,24.2,24.7,20000.0,855.9,0,0,True,0.4470669484625727,False
302620,2026-08-12T07:31:15.629024+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,4.2,1.9,11.8,0.0,1.4,2.0,233.4,232.8,233.8,20.3,16.6,20.8,859.5,-2.2,50.0,0.0,-4.8,48.2,861.4,-14.0,0.1,48.2,100.0,3319.0,3317.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.446562660364777,False
302682,2026-08-12T07:31:46.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.5,0.8,0.4,0.0,1.4,2.0,241.3,240.7,241.6,20.0,19.5,19.8,860.3,-13.8,50.06,0.0,-9.0,48.2,861.1,-13.4,-12.9,48.2,100.0,3316.0,3314.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.44621372365984485,False
302713,2026-08-12T07:32:02.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.2,1.7,12.7,0.0,2.2,2.0,228.1,227.9,228.1,13.6,11.8,11.4,868.2,1.1,49.99,0.0,0.6,76.7,869.9,-11.6,-12.9,76.7,100.0,3354.0,3352.0,26.4,24.2,24.7,20000.0,855.9,0,0,True,0.46134021430200434,False
302744,2026-08-12T07:32:17.618627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.8,10.7,0.0,1.4,2.0,240.6,240.1,241.1,21.7,20.7,21.8,860.5,-10.2,50.06,0.0,-10.2,48.2,859.7,0.5,2.0,48.2,100.0,3313.0,3311.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.43658720646538823,False
302775,2026-08-12T07:32:33.629145+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.5,5.2,0.0,2.2,1.0,238.1,237.5,237.8,16.3,14.3,14.6,869.0,-7.6,50.06,0.0,-8.9,76.7,869.5,-12.8,-12.3,76.7,100.0,3352.0,3351.0,26.4,24.2,24.7,20000.0,855.9,0,0,True,0.4352290988512572,False
302837,2026-08-12T07:33:04.618853+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.7,0.6,1.0,0.0,2.2,1.0,242.3,242.1,242.0,20.0,17.3,18.3,869.5,-7.9,50.07,0.0,-10.2,76.7,868.9,-6.9,-6.7,76.7,100.0,3351.0,3350.0,26.4,24.2,24.7,20000.0,855.9,0,0,True,0.43738397669752876,False
302868,2026-08-12T07:33:19.618665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.2,0.6,0.7,0.0,1.5,2.0,232.9,232.3,233.4,19.3,16.1,18.9,859.5,-3.5,50.01,0.0,-2.7,48.2,860.1,-2.8,0.0,48.2,100.0,3316.0,3314.0,26.1,24.6,25.1,20000.0,856.4,0,0,True,0.44016843751781753,False
302930,2026-08-12T07:33:50.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.5,1.2,10.8,0.0,1.5,2.0,233.9,233.3,234.2,18.3,15.1,18.6,859.5,0.1,50.0,0.0,-2.8,48.2,860.7,-10.7,-10.8,48.2,100.0,3316.0,3314.0,26.1,24.6,25.1,20000.0,856.4,0,0,True,0.4385067645968416,False
302992,2026-08-12T07:34:21.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,2.0,19.7,0.0,1.5,2.0,231.1,230.5,231.5,18.5,15.2,17.6,858.7,9.6,49.96,0.0,2.4,48.2,860.7,-10.1,-10.1,48.2,100.0,3315.0,3313.0,26.1,24.6,25.1,20000.0,856.4,0,0,True,0.4537017029005404,False
303023,2026-08-12T07:34:37.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.6,0.1,0.4,0.0,2.2,1.0,242.3,241.9,242.0,17.7,15.1,15.8,868.8,-6.3,50.03,0.0,-4.4,76.7,868.9,-6.7,-7.1,76.7,100.0,3349.0,3348.0,26.4,24.2,24.7,20000.0,855.9,0,0,True,0.4382560460899213,False
303054,2026-08-12T07:34:52.628721+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.9,0.1,2.0,0.0,1.5,2.0,241.9,241.2,242.2,18.1,16.2,17.5,860.0,-3.6,50.04,0.0,-8.2,48.2,860.1,-5.6,-1.4,48.2,100.0,3311.0,3309.0,26.1,24.6,25.1,20000.0,856.4,0,0,True,0.4391696435605829,False
303085,2026-08-12T07:35:08.619147+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.6,0.7,1.6,0.0,2.2,2.0,228.9,227.7,228.1,14.2,13.0,12.6,867.5,0.9,49.98,0.0,2.8,76.7,868.2,-0.7,-0.3,76.7,100.0,3346.0,3344.0,26.4,24.2,24.7,20000.0,855.9,0,0,True,0.44593412550504463,False
303147,2026-08-12T07:35:39.629137+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.4,0.7,13.0,0.0,2.3,1.0,234.3,234.0,234.0,13.5,12.0,11.1,868.2,3.0,50.02,0.0,-2.8,76.7,868.9,-10.0,-10.2,76.7,100.0,3350.0,3349.0,26.4,24.1,24.7,20000.0,855.9,0,0,True,0.4416996971702375,False
303178,2026-08-12T07:35:54.619046+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.4,0.2,2.3,0.0,1.5,2.0,241.5,241.1,241.9,17.5,17.1,17.1,859.9,-2.6,50.04,0.0,-8.3,48.2,860.1,-4.9,-1.7,48.2,100.0,3312.0,3310.0,26.1,24.6,25.0,20000.0,856.4,0,0,True,0.43503529846636274,False
303209,2026-08-12T07:36:10.619037+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,1.8,11.9,0.0,2.2,1.0,229.2,229.0,228.8,14.4,13.5,13.0,867.4,1.8,49.97,0.0,2.6,76.7,869.2,-10.1,-10.4,76.7,100.0,3350.0,3349.0,26.3,24.1,24.7,20000.0,855.9,0,0,True,0.4420748999216807,False
303240,2026-08-12T07:36:25.629734+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.5,5.2,0.0,1.5,1.0,243.3,243.5,243.7,17.3,17.2,16.9,859.9,-3.4,50.04,0.0,-8.2,48.2,859.4,1.8,3.8,48.2,100.0,3308.0,3307.0,26.1,24.6,25.0,20000.0,856.4,0,0,True,0.43667753016760624,False
303302,2026-08-12T07:36:56.619208+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.3,9.5,0.0,1.4,1.0,232.2,232.3,232.6,17.3,15.8,16.7,859.1,-0.4,50.02,0.0,-1.8,48.2,860.4,-9.9,-9.6,48.2,100.0,3313.0,3312.0,26.0,24.6,25.0,20000.0,856.4,0,0,True,0.4287263192361301,False
303333,2026-08-12T07:37:12.629191+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.5,0.4,2.5,0.0,2.2,1.0,237.9,238.3,237.6,12.8,11.7,10.3,867.8,-0.2,50.0,0.0,-3.4,76.7,868.2,-2.7,-2.3,76.7,100.0,3348.0,3347.0,26.3,24.1,24.7,20000.0,855.9,0,0,True,0.4201816518704915,False
303364,2026-08-12T07:37:27.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.2,4.8,0.0,1.5,1.0,229.4,229.6,229.8,17.8,15.9,16.9,858.5,1.0,49.98,0.0,1.1,48.2,859.7,-3.8,-0.6,48.2,100.0,3309.0,3308.0,26.0,24.5,25.0,20000.0,856.4,0,0,True,0.42630558327498186,False
303395,2026-08-12T07:37:43.628688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.4,2.6,0.0,2.2,1.0,242.6,242.8,242.4,14.6,13.6,12.5,868.6,-0.2,50.03,0.0,-6.5,76.7,868.2,-2.8,-3.0,76.7,100.0,3348.0,3347.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.4221114912041759,False
303457,2026-08-12T07:38:14.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.9,7.6,0.0,2.2,2.0,241.1,241.3,240.9,16.1,15.2,14.1,868.8,-6.7,50.05,0.0,-8.0,76.7,867.9,0.9,1.0,76.7,100.0,3347.0,3345.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.42134631275312423,False
303488,2026-08-12T07:38:29.629448+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.5,12.9,0.0,1.5,1.0,237.1,237.1,237.4,17.0,15.4,16.4,858.9,4.1,49.98,0.0,-2.1,48.2,860.4,-8.8,-9.2,48.2,100.0,3313.0,3312.0,26.0,24.5,25.0,20000.0,856.4,0,0,True,0.4226502771462747,False
303519,2026-08-12T07:38:45.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.3,8.5,0.0,2.2,1.0,242.9,242.8,242.4,15.9,15.1,14.1,868.6,-1.1,50.05,0.0,-7.7,76.7,868.9,-9.6,-9.7,76.7,100.0,3349.0,3348.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.42870166022554007,False
303550,2026-08-12T07:39:00.629572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.5,9.3,0.0,1.5,2.0,240.2,240.3,240.6,16.7,16.3,16.1,859.6,-7.2,50.04,0.0,-7.5,48.2,859.1,2.1,2.8,48.2,100.0,3308.0,3306.0,26.0,24.5,25.0,20000.0,856.4,0,0,True,0.41895525143458506,False
303612,2026-08-12T07:39:31.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.2,1.9,0.0,1.5,1.0,244.5,244.4,244.6,16.4,16.1,15.9,859.5,-8.0,50.03,0.0,-7.2,48.2,859.7,-6.1,-4.2,48.2,100.0,3314.0,3313.0,26.0,24.5,25.0,20000.0,856.4,0,0,True,0.4373557032227596,False
303643,2026-08-12T07:39:47.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,1.3,12.4,0.4,2.2,1.0,235.6,235.8,235.2,12.0,10.8,9.8,867.6,3.4,50.0,0.0,-3.4,76.7,868.9,-9.0,-9.0,77.1,100.0,3349.0,3348.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.49185046625729956,False
303674,2026-08-12T07:40:02.629288+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.4,2.1,0.0,1.5,2.0,233.9,234.2,234.5,16.1,14.4,15.3,859.5,0.9,50.03,0.0,-2.6,48.2,859.1,3.0,3.0,48.2,100.0,3310.0,3308.0,26.0,24.5,25.0,20000.0,856.4,0,0,True,0.4219662814389725,False
303705,2026-08-12T07:40:18.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,1.4,11.5,0.0,2.2,1.0,230.2,230.1,229.8,14.5,13.7,13.2,867.1,2.7,49.97,0.0,2.2,77.1,868.5,-8.8,-8.6,77.1,100.0,3349.0,3348.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.4325173946623378,False
303767,2026-08-12T07:40:49.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.1,5.7,0.0,2.2,1.0,241.5,241.5,240.8,14.6,13.8,12.5,868.4,-2.2,50.04,0.0,-6.4,77.1,868.5,-7.9,-6.0,77.1,100.0,3348.0,3347.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.42296732365040324,False
303798,2026-08-12T07:41:04.619389+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,2.2,8.4,0.0,1.5,1.0,228.0,227.4,228.0,19.5,17.4,18.2,857.9,1.4,49.94,0.0,3.9,48.2,860.1,-7.0,-6.9,48.2,100.0,3312.0,3311.0,26.0,24.5,25.0,20000.0,856.4,0,0,True,0.4380560640643357,False
303829,2026-08-12T07:41:20.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.1,3.8,0.0,2.2,2.0,239.5,239.8,239.2,11.9,10.6,9.6,867.6,3.8,50.01,0.0,-4.2,77.1,867.5,0.0,-0.3,77.1,100.0,3346.0,3344.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.42407989571091514,False
303860,2026-08-12T07:41:35.629674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.5,1.3,0.0,1.5,2.0,236.2,236.3,236.6,15.4,13.7,14.6,858.6,1.3,49.98,0.0,-0.2,48.2,859.1,0.0,1.0,48.2,100.0,3309.0,3307.0,26.0,24.5,24.9,20000.0,856.4,0,0,True,0.4123708251368179,False
303922,2026-08-12T07:42:06.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,2.1,13.9,0.0,1.5,2.0,228.7,228.1,228.5,19.4,17.2,18.2,857.6,7.4,49.93,0.0,6.8,48.2,859.7,-6.5,-5.7,48.2,100.0,3312.0,3310.0,26.0,24.5,24.9,20000.0,856.4,0,0,True,0.4385715778270118,False
303984,2026-08-12T07:42:37.630005+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,2.0,10.4,0.0,1.6,2.0,230.7,230.4,230.9,18.5,16.3,17.2,857.7,3.8,49.93,0.0,3.3,48.2,859.7,-6.6,-5.4,48.2,100.0,3311.0,3309.0,26.0,24.4,24.9,20000.0,856.4,0,0,True,0.4287775758687883,False
304015,2026-08-12T07:42:53.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.2,5.3,0.0,2.2,1.0,237.9,238.1,237.6,11.7,10.6,9.5,868.0,-1.4,50.03,0.0,-2.6,77.1,868.2,-6.7,-6.7,77.1,100.0,3346.0,3345.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.4207763408897434,False
304077,2026-08-12T07:43:24.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,0.9,7.8,0.0,2.2,1.0,229.6,229.1,228.8,15.0,14.3,14.0,866.6,5.6,49.95,0.0,4.9,77.1,867.5,-2.2,-1.8,77.1,100.0,3344.0,3343.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.42317913464576035,False
304108,2026-08-12T07:43:39.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.3,3.9,0.0,1.6,2.0,239.9,240.1,240.2,14.9,13.1,14.0,858.4,5.0,49.99,0.0,-2.6,48.2,858.7,1.1,1.3,48.2,100.0,3310.0,3308.0,26.0,24.4,24.9,20000.0,856.4,0,0,True,0.41010195914245556,False
304139,2026-08-12T07:43:55.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.6,7.7,0.0,2.2,1.0,238.9,239.2,238.6,12.4,10.9,9.7,867.6,1.4,49.99,0.0,-3.5,77.1,868.2,-6.3,-6.7,77.1,100.0,3347.0,3346.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.4188407380297074,False
304170,2026-08-12T07:44:10.618599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.5,5.4,0.0,1.5,2.0,239.8,239.7,240.2,14.6,13.8,13.9,858.9,1.4,50.02,0.0,-4.9,48.2,858.4,6.8,5.6,48.2,100.0,3305.0,3303.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.41351797594226647,False
304232,2026-08-12T07:44:41.629677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,0.8,2.7,0.0,1.5,1.0,242.7,243.0,243.4,14.7,14.0,14.0,858.9,-4.1,50.02,0.0,-5.2,48.2,859.7,-6.8,-5.6,48.2,100.0,3310.0,3309.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.4253398742179617,False
304263,2026-08-12T07:44:57.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,0.4,3.3,0.0,2.2,1.0,241.3,241.3,241.0,13.6,12.7,11.4,867.9,-3.9,50.03,0.0,-5.3,77.1,867.5,-0.6,-0.7,77.1,100.0,3345.0,3344.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.4172946028672225,False
304294,2026-08-12T07:45:12.628951+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,1.0,9.4,0.0,1.5,2.0,231.1,231.3,231.4,17.3,15.1,16.0,858.1,8.3,49.98,0.0,4.2,48.2,859.1,-1.1,0.0,48.2,100.0,3308.0,3306.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.41225063948435564,False
304325,2026-08-12T07:45:28.630654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.4,9.8,0.0,2.2,1.0,237.0,237.5,236.9,13.9,13.0,12.6,866.8,2.6,49.97,0.0,0.3,77.1,868.2,-7.2,-7.3,77.1,100.0,3347.0,3346.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.4266117105251252,False
304387,2026-08-12T07:45:59.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,1.1,10.3,0.0,2.2,1.0,241.3,241.7,241.2,13.9,13.0,11.9,868.0,-5.2,50.03,0.0,-5.9,77.1,866.9,5.1,4.0,77.1,100.0,3344.0,3343.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.4217926121323982,False
304418,2026-08-12T07:46:14.628754+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,2.2,19.5,0.0,1.5,1.0,229.1,228.8,229.4,19.0,17.0,17.8,857.5,12.3,49.94,0.0,4.3,48.2,859.7,-7.2,-6.2,48.2,100.0,3310.0,3309.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.4334205491723207,False
304449,2026-08-12T07:46:30.629566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.1,1.4,0.0,2.2,1.0,242.9,242.9,242.5,14.1,13.3,12.0,868.0,-5.4,50.04,0.0,-6.2,77.1,867.9,-4.0,-3.5,77.1,100.0,3346.0,3345.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.42527716556861206,False
304542,2026-08-12T07:47:16.628736+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.5,0.4,0.0,1.5,2.0,236.8,237.2,237.2,16.1,14.5,15.5,858.2,2.4,49.98,0.0,-1.9,48.6,858.7,2.8,3.6,48.6,100.0,3311.0,3309.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.4102973256471136,False
304573,2026-08-12T07:47:32.630360+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.8,0.2,2.7,0.0,2.2,2.0,237.4,237.5,237.0,12.6,11.0,9.8,867.7,-0.2,50.01,0.0,-1.9,77.1,867.9,-2.9,-3.2,77.1,100.0,3344.0,3342.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.4187673334465462,False
304604,2026-08-12T07:47:47.628714+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.6,3.0,0.0,1.5,1.0,240.2,240.4,240.6,15.8,15.4,15.1,859.1,-5.5,50.03,0.0,-6.5,48.6,859.7,-8.5,-7.9,48.6,100.0,3312.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.4187017259220014,False
304635,2026-08-12T07:48:03.629207+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.2,1.5,18.0,0.0,2.2,1.0,227.6,227.3,227.3,15.0,14.2,13.8,866.7,9.4,49.96,0.0,4.5,77.1,868.2,-8.6,-8.6,77.1,100.0,3348.0,3347.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.4476944204681319,False
304697,2026-08-12T07:48:34.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.3,1.6,18.0,0.0,2.2,1.0,229.6,229.6,229.3,14.6,13.7,13.3,866.6,9.2,49.95,0.0,3.1,77.1,868.2,-8.8,-8.6,77.1,100.0,3347.0,3346.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.4449575477332346,False
304728,2026-08-12T07:48:49.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.6,8.4,0.0,1.5,2.0,242.4,242.0,242.5,15.9,15.1,15.3,859.1,0.9,50.03,0.0,-6.6,48.6,859.7,-7.5,-7.9,48.6,100.0,3313.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.42033602185724855,False
304759,2026-08-12T07:49:05.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,2.2,0.9,6.3,0.0,2.2,1.0,241.7,241.6,241.6,15.3,14.0,13.1,868.1,-6.3,50.04,0.0,-6.6,77.1,867.2,0.0,1.0,77.1,100.0,3345.0,3344.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.4198103991369605,False
304790,2026-08-12T07:49:20.629802+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.9,1.1,5.5,0.0,1.5,2.0,230.7,230.4,230.8,16.4,13.5,15.8,858.0,4.5,49.96,0.0,2.8,48.6,859.1,-1.0,0.7,48.6,100.0,3307.0,3305.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.4143429767045822,False
304852,2026-08-12T07:49:51.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.2,1.4,5.9,0.0,1.5,2.0,235.5,235.0,235.7,16.0,12.8,15.5,858.3,-2.1,49.99,0.0,-2.7,48.6,859.7,-8.0,-7.5,48.6,100.0,3313.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.4191779476115807,False
304883,2026-08-12T07:50:07.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.6,0.3,0.4,0.0,2.2,1.0,234.0,233.6,233.8,13.3,10.8,10.7,867.5,1.9,50.0,0.0,-1.3,77.1,867.2,2.3,1.3,77.1,100.0,3341.0,3340.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.4211675598697402,False
304914,2026-08-12T07:50:22.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.6,1.9,19.2,0.0,1.5,1.0,232.3,230.9,232.3,17.4,14.8,16.8,857.8,11.5,49.94,0.0,2.7,48.6,859.7,-7.7,-7.4,48.6,100.0,3310.0,3309.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.42787164178794407,False
304945,2026-08-12T07:50:38.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.2,0.1,4.2,0.0,2.2,2.0,243.1,242.3,242.9,14.8,12.8,12.6,868.1,-3.8,50.04,0.0,-6.1,77.1,868.2,-8.0,-8.0,77.1,100.0,3347.0,3345.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.43088465988885016,False
305038,2026-08-12T07:51:24.629574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.6,0.2,8.3,0.0,1.5,1.0,240.9,240.3,241.2,16.1,12.5,15.7,858.6,-4.7,50.01,0.0,-4.2,48.6,858.4,3.6,4.1,48.6,100.0,3307.0,3306.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.4233963252422908,False
305069,2026-08-12T07:51:40.619194+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.1,1.0,12.0,0.0,2.1,1.0,234.3,234.0,234.3,12.6,11.1,10.5,867.2,6.2,49.99,0.0,-1.0,77.1,868.2,-5.8,-6.3,77.1,100.0,3347.0,3346.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.4227445325985195,False
305100,2026-08-12T07:51:55.619325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.5,0.1,1.4,0.0,1.5,1.0,240.3,239.4,240.8,15.9,13.4,15.3,859.0,-1.2,50.02,0.0,-6.0,48.6,859.1,-2.6,-0.1,48.6,100.0,3312.0,3311.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.41906519866200526,False
305162,2026-08-12T07:52:26.628669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.4,0.5,9.8,0.0,1.5,1.0,242.7,241.9,243.2,15.7,13.3,15.3,858.9,-4.7,50.03,0.0,-5.9,48.6,858.4,5.1,4.4,48.6,100.0,3305.0,3304.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.42247661967167455,False
305193,2026-08-12T07:52:42.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.1,0.1,3.9,0.0,2.1,1.0,242.8,241.8,242.4,14.3,12.6,12.2,868.0,-2.9,50.04,0.0,-5.9,77.1,867.9,-6.8,-7.5,77.1,100.0,3346.0,3345.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.42539430234544917,False
305224,2026-08-12T07:52:57.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.2,1.6,12.0,0.0,1.5,1.0,231.2,230.5,231.6,17.5,15.3,16.7,857.8,7.4,49.95,0.0,3.5,48.6,859.4,-4.6,-5.1,48.6,100.0,3309.0,3308.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.4195210687537827,False
305255,2026-08-12T07:53:13.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,2.4,0.9,9.6,0.0,2.1,2.0,238.5,238.6,238.6,12.2,10.3,9.8,867.3,1.9,50.01,0.0,-3.0,77.1,868.2,-7.7,-7.7,77.1,100.0,3347.0,3345.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.4214259854228073,False
305317,2026-08-12T07:53:44.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,2.4,0.0,7.2,0.0,2.1,2.0,241.4,240.3,241.0,13.5,11.2,11.1,867.5,2.2,50.03,0.0,-5.8,77.1,867.5,-5.0,-4.2,77.1,100.0,3347.0,3345.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.43067463706568637,False
305348,2026-08-12T07:53:59.629264+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.2,0.6,9.2,0.0,1.5,1.0,234.8,233.8,235.2,16.0,12.8,15.5,858.8,2.7,49.99,0.0,0.3,48.6,859.4,-6.5,-6.3,48.6,100.0,3311.0,3310.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.4242308139170147,False
305379,2026-08-12T07:54:15.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,3.0,1.0,5.1,0.0,2.1,2.0,240.4,238.2,240.1,14.8,11.8,12.3,867.9,-0.8,50.03,0.0,-5.8,77.1,866.9,4.3,4.1,77.1,100.0,3345.0,3343.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.41851299369814265,False
305410,2026-08-12T07:54:30.618916+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,0.6,2.0,19.0,0.0,1.5,2.0,228.0,224.3,227.9,18.4,18.2,17.8,857.4,11.6,49.93,0.0,6.4,48.6,859.4,-7.4,-6.5,48.6,100.0,3311.0,3309.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.44852769534083614,False
305472,2026-08-12T07:55:01.618841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.7,0.1,2.5,0.0,1.5,1.0,242.2,240.3,242.7,16.4,12.7,15.8,858.8,-2.5,50.02,0.0,-5.5,48.6,858.7,0.0,1.2,48.6,100.0,3309.0,3308.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4192285393924416,False
305503,2026-08-12T07:55:17.618861+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,3.0,0.2,3.5,0.0,2.2,1.0,239.8,237.6,239.7,14.1,11.1,11.5,867.4,2.9,50.0,0.0,-0.8,77.1,867.2,-0.6,-0.7,77.1,100.0,3342.0,3341.0,26.4,24.2,24.7,20000.0,855.9,0,0,True,0.43389220363726555,False
305565,2026-08-12T07:55:48.619445+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,3.1,0.4,7.7,0.0,2.1,1.0,237.9,236.6,237.6,13.1,10.0,10.6,867.5,0.3,49.99,0.0,-3.2,77.1,867.9,-7.4,-7.3,77.1,100.0,3346.0,3345.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.4224720676369043,False
305627,2026-08-12T07:56:19.629271+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,1.2,1.2,11.1,0.0,2.2,1.0,229.2,226.2,228.7,15.8,15.7,14.6,866.3,7.0,49.95,0.0,6.0,77.1,867.5,-4.1,-4.3,77.1,100.0,3345.0,3344.0,26.4,24.2,24.7,20000.0,855.9,0,0,True,0.45299436910375335,False
305658,2026-08-12T07:56:34.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.6,0.0,2.1,0.0,1.5,1.0,243.5,241.3,243.7,15.8,12.2,15.3,858.7,-1.1,50.02,0.0,-5.3,48.6,858.7,1.0,1.2,48.6,100.0,3307.0,3306.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4307988316251648,False
305689,2026-08-12T07:56:50.629232+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,2.5,0.2,4.3,0.0,2.2,1.0,240.5,239.1,240.5,14.1,11.6,11.9,867.7,-2.7,50.03,0.0,-5.0,77.1,867.9,-7.0,-6.8,77.1,100.0,3346.0,3345.0,26.4,24.2,24.7,20000.0,855.9,0,0,True,0.43330221259869667,False
305720,2026-08-12T07:57:05.629877+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.9,0.7,6.9,0.0,1.5,2.0,240.0,238.5,240.3,15.5,12.6,14.8,858.7,0.3,50.02,0.0,-0.1,48.6,859.4,-6.6,-5.9,48.6,100.0,3308.0,3306.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4150321701438179,False
305782,2026-08-12T07:57:36.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.8,0.3,3.4,0.0,1.5,2.0,236.1,236.0,236.4,15.0,12.2,14.3,858.1,-0.7,49.99,0.0,-2.9,48.6,858.4,2.7,2.8,48.6,100.0,3305.0,3303.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4098983699407747,False
305813,2026-08-12T07:57:52.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.4,2.6,0.0,2.2,1.0,239.8,239.2,239.9,13.4,11.6,11.1,867.6,-1.9,50.03,0.0,-4.9,77.1,867.2,0.7,-0.8,77.1,100.0,3344.0,3343.0,26.4,24.2,24.7,20000.0,855.9,0,0,True,0.42268599276537594,False
305844,2026-08-12T07:58:07.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.2,2.0,17.5,0.0,1.6,2.0,229.2,227.6,229.0,18.8,17.6,17.9,857.4,12.1,49.93,0.0,4.3,48.6,859.4,-5.4,-4.8,48.6,100.0,3310.0,3308.0,25.9,24.3,24.8,20000.0,856.4,0,0,True,0.42312103616903596,False
305875,2026-08-12T07:58:23.619784+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,1.0,6.5,0.0,2.2,1.0,243.3,242.9,243.4,13.3,11.6,10.9,867.5,-0.9,50.02,0.0,-4.5,77.1,866.5,5.6,3.7,77.1,100.0,3340.0,3339.0,26.4,24.2,24.7,20000.0,855.9,0,0,True,0.425681775532448,False
305937,2026-08-12T07:58:54.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.4,7.7,0.0,2.2,1.0,242.7,242.2,242.5,13.1,11.3,10.7,867.5,2.1,50.02,0.0,-4.2,77.1,867.9,-5.6,-5.7,77.1,100.0,3344.0,3343.0,26.4,24.2,24.7,20000.0,855.9,0,0,True,0.43506609511757915,False
305968,2026-08-12T07:59:09.629390+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.3,0.7,9.3,0.0,1.5,1.0,240.3,239.5,240.7,14.3,12.0,13.5,858.4,-2.5,50.01,0.0,-3.8,48.6,857.7,6.8,6.9,48.6,100.0,3303.0,3302.0,25.8,24.3,24.8,20000.0,856.4,0,0,True,0.41285612323229526,False
305999,2026-08-12T07:59:25.629937+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,1.3,15.6,0.0,2.2,1.0,227.7,227.0,227.4,16.4,16.6,15.8,865.9,12.2,49.93,0.0,7.0,77.1,867.2,-3.4,-3.1,77.1,100.0,3344.0,3343.0,26.4,24.2,24.7,20000.0,855.9,0,0,True,0.44981534418382,False
306030,2026-08-12T07:59:40.629288+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.7,0.1,1.7,0.0,1.5,1.0,243.0,242.5,243.6,14.0,11.3,13.2,858.3,-1.2,50.0,0.0,-3.4,48.6,858.4,0.5,1.4,48.6,100.0,3307.0,3306.0,25.8,24.3,24.8,20000.0,856.4,0,0,True,0.41218082303293685,False
306092,2026-08-12T08:00:11.629880+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,0.5,8.4,0.0,1.5,1.0,235.9,235.8,236.1,13.6,11.1,12.9,858.2,0.8,50.0,0.0,0.7,48.6,857.7,9.2,7.2,48.6,100.0,3303.0,3302.0,25.8,24.3,24.8,20000.0,856.4,0,0,True,0.41339634992504565,False
306123,2026-08-12T08:00:27.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.1,1.3,8.9,0.0,2.1,2.0,235.7,234.4,235.0,13.9,13.3,12.8,866.2,4.4,49.96,0.0,2.5,77.1,867.5,-4.5,-4.2,77.1,100.0,3345.0,3343.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.42317055209120863,False
306154,2026-08-12T08:00:42.618704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.0,1.0,3.6,0.0,1.5,1.0,241.9,241.0,242.2,12.9,10.9,12.6,857.7,1.4,49.98,0.0,1.8,48.6,858.7,-2.2,-2.1,48.6,100.0,3308.0,3307.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.3946225307379311,False
306185,2026-08-12T08:00:58.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.8,0.9,5.6,0.0,2.1,1.0,240.0,239.3,239.9,12.4,10.3,9.6,867.1,1.3,50.01,0.0,-2.6,77.1,866.2,6.9,6.3,77.1,100.0,3342.0,3341.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.4147165736113083,False
306247,2026-08-12T08:01:29.618667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.9,4.1,0.0,2.2,2.0,240.5,240.8,240.2,13.0,12.4,11.7,866.3,4.1,49.97,0.0,1.0,77.1,867.2,0.0,-1.0,77.1,100.0,3344.0,3342.0,26.3,24.1,24.7,20000.0,855.9,0,0,True,0.42337103839783674,False
306278,2026-08-12T08:01:44.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,1.2,7.2,0.0,1.5,2.0,235.6,235.4,235.8,14.3,12.1,13.2,857.5,3.9,49.98,0.0,-2.5,48.6,858.7,-3.3,-2.9,48.6,100.0,3307.0,3305.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.3975294031344604,False
306309,2026-08-12T08:02:00.619262+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,1.2,5.8,0.0,2.2,0.0,240.4,241.0,240.3,11.5,10.4,9.3,867.0,1.4,49.98,0.0,2.5,77.1,865.8,7.2,1.9,77.1,100.0,3341.0,3341.0,26.3,24.1,24.7,20000.0,855.9,0,0,True,0.42669717329491325,False
306340,2026-08-12T08:02:15.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,2.4,17.2,0.0,1.5,1.0,228.0,227.5,228.0,21.2,19.2,19.3,856.3,13.4,49.91,0.0,10.8,48.6,858.7,-3.8,-3.2,48.6,100.0,3307.0,3306.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4215951066887788,False
306402,2026-08-12T08:02:46.619241+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.6,5.2,0.0,1.6,1.0,241.3,241.7,241.9,12.4,10.9,11.4,857.8,2.0,49.99,0.0,-2.4,48.6,858.4,-3.2,-2.7,48.6,100.0,3306.0,3305.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.3973510463898942,False
306433,2026-08-12T08:03:02.629194+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.8,7.5,0.0,2.2,1.0,231.0,231.1,230.4,13.0,12.2,11.7,866.4,3.6,49.97,0.0,6.5,77.1,867.2,-3.9,-3.4,77.1,100.0,3343.0,3342.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.42418551923568193,False
306464,2026-08-12T08:03:17.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.8,6.9,0.0,1.6,1.0,235.3,234.8,235.2,17.1,14.8,15.5,856.9,10.1,49.94,0.0,3.3,48.6,857.7,3.2,2.2,48.6,100.0,3304.0,3303.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.39957352987817235,False
306495,2026-08-12T08:03:33.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.8,10.7,0.0,2.2,1.0,235.8,235.9,235.4,13.1,12.2,11.9,866.1,7.8,49.96,0.0,4.0,77.1,866.9,-2.9,-3.2,77.1,100.0,3339.0,3338.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.4162581632918423,False
306557,2026-08-12T08:04:04.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.0,11.0,0.0,2.2,1.0,235.8,236.0,235.5,13.0,12.2,11.8,866.2,8.0,49.97,0.0,1.0,77.1,867.2,-3.0,-3.1,77.1,100.0,3343.0,3342.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.41879868190046626,False
306619,2026-08-12T08:04:35.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,1.4,15.5,0.0,2.2,1.0,232.3,232.1,232.1,16.7,16.6,16.9,865.5,12.8,49.93,0.0,5.9,77.1,866.9,-2.7,-3.0,77.1,100.0,3343.0,3342.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.43685151942531825,False
306650,2026-08-12T08:04:50.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.8,5.2,0.0,1.6,2.0,241.4,241.5,241.6,12.3,10.7,11.3,857.6,3.0,49.99,0.0,-1.6,48.6,858.4,-2.2,-1.7,48.6,100.0,3306.0,3304.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.39453496228235874,False
306712,2026-08-12T08:05:21.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.5,3.5,0.0,1.6,2.0,231.6,231.6,231.8,18.4,16.9,17.6,855.9,0.8,49.9,0.0,3.6,48.6,857.4,4.3,3.0,48.6,100.0,3304.0,3302.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4072322701433252,False
306743,2026-08-12T08:05:37.628694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.2,2.2,0.0,2.2,1.0,242.7,243.3,242.7,11.6,10.7,10.0,866.4,5.9,49.99,0.0,-1.4,77.1,866.2,3.7,2.1,77.1,100.0,3341.0,3340.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.42053525973900496,False
306774,2026-08-12T08:05:52.628690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.8,4.5,0.0,1.5,2.0,240.9,241.0,241.1,12.2,10.7,11.2,857.6,2.2,49.99,0.0,-1.6,48.6,858.4,-2.3,-1.9,48.6,100.0,3306.0,3304.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.3874395258854725,False
