id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
333403,2026-08-12T11:47:47.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,1.0,6.9,0.0,1.9,1.0,230.3,230.2,229.8,15.6,15.1,14.8,865.5,5.9,49.93,0.0,6.7,80.2,866.5,-1.0,-0.9,80.2,100.0,3342.0,3341.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4016800836095957,False
333434,2026-08-12T11:48:02.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.6,3.2,0.0,1.3,1.0,243.5,243.5,243.8,13.1,12.3,12.6,857.5,-0.6,50.0,0.0,-3.2,50.4,858.1,-3.8,-2.9,50.4,100.0,3303.0,3302.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3864410113974326,False
333527,2026-08-12T11:48:49.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.5,4.6,0.0,1.9,2.0,238.6,238.9,238.1,12.3,11.1,10.6,866.3,3.2,49.98,0.0,0.2,80.2,865.8,7.8,6.3,80.2,100.0,3343.0,3338.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4014033244278332,False
333558,2026-08-12T11:49:04.628740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.3,4.9,0.0,1.3,2.0,238.3,238.2,238.3,14.1,12.0,12.9,857.1,6.6,49.95,0.0,-0.8,50.4,857.4,1.7,1.2,50.4,100.0,3304.0,3302.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.38083187040625127,False
333589,2026-08-12T11:49:20.619631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.9,10.1,0.0,1.9,1.0,235.2,235.5,235.0,12.9,11.9,11.6,866.3,6.1,50.01,0.0,2.1,80.2,867.2,-4.0,-4.6,80.2,100.0,3343.0,3342.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4000890446323558,False
333620,2026-08-12T11:49:35.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.6,4.3,0.0,1.3,2.0,241.7,241.5,242.0,12.9,12.2,12.5,857.5,0.7,50.0,0.0,-3.3,50.4,858.1,-3.6,-3.4,50.4,100.0,3305.0,3303.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.383366557491737,False
333682,2026-08-12T11:50:06.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.7,7.1,0.0,1.4,2.0,243.3,243.3,243.7,12.9,12.1,12.4,857.4,3.5,49.99,0.0,-2.9,50.4,858.1,-3.6,-3.7,50.4,100.0,3305.0,3303.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3909837209203565,False
333713,2026-08-12T11:50:22.628797+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.9,11.9,0.0,1.9,1.0,235.7,236.2,235.5,13.0,12.1,11.7,866.0,7.3,49.97,0.0,2.4,80.2,866.9,-4.6,-4.6,80.2,100.0,3343.0,3342.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3990001338064699,False
333744,2026-08-12T11:50:37.618691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.8,3.8,0.0,1.4,2.0,239.3,239.3,239.6,12.9,12.0,12.4,857.5,2.6,50.0,0.0,-2.8,50.4,856.7,6.4,5.7,50.4,100.0,3299.0,3297.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3850630574020289,False
333775,2026-08-12T11:50:53.619728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,1.3,10.4,0.0,1.9,1.0,228.9,229.0,228.4,15.8,15.2,14.8,865.6,5.8,49.93,0.0,6.0,80.2,866.9,-4.6,-4.4,80.2,100.0,3342.0,3341.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.40843114662518815,False
333837,2026-08-12T11:51:24.618687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.3,2.8,0.0,1.9,1.0,239.9,240.1,239.5,12.2,10.8,9.5,866.8,3.6,50.01,0.0,-2.6,80.2,866.5,0.8,0.0,80.2,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39466198849368284,False
333868,2026-08-12T11:51:39.619301+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,2.0,12.7,0.0,1.4,1.0,229.2,228.7,229.0,19.8,17.8,18.0,856.1,9.7,49.93,0.0,8.7,50.4,858.1,-3.0,-3.4,50.4,100.0,3301.0,3300.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4021993712744512,False
333899,2026-08-12T11:51:55.619287+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.9,5.5,0.0,1.9,1.0,242.7,243.0,242.4,12.0,10.5,9.3,866.7,1.5,50.01,0.0,-2.7,80.2,865.8,7.0,5.8,80.2,100.0,3340.0,3339.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39826233147236484,False
333930,2026-08-12T11:52:10.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.8,4.7,0.0,1.4,1.0,241.2,241.1,241.4,12.6,11.7,12.0,857.3,1.6,50.0,0.0,-2.8,50.4,858.1,-3.1,-3.2,50.4,100.0,3304.0,3303.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3882096871526132,False
334023,2026-08-12T11:52:57.618881+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.8,1.5,8.7,0.0,1.9,1.0,230.2,229.5,229.3,15.9,15.4,15.1,865.4,6.5,49.95,0.0,6.9,80.2,866.9,-2.2,-2.1,80.2,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.40278083387357694,False
334054,2026-08-12T11:53:12.629983+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.0,1.3,0.0,1.3,2.0,242.2,242.2,242.5,13.4,11.4,12.1,857.1,1.9,49.99,0.0,-2.7,50.4,857.1,3.2,2.1,50.4,100.0,3301.0,3299.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.38867945180158575,False
334085,2026-08-12T11:53:28.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,1.0,12.9,0.0,1.9,2.0,235.2,235.6,235.1,13.3,12.4,11.9,865.9,9.2,49.96,0.0,0.5,80.2,866.9,-3.7,-3.9,80.2,100.0,3343.0,3341.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4044060228659421,False
334147,2026-08-12T11:53:59.629188+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.0,12.1,0.0,1.9,1.0,238.3,238.2,237.7,13.0,12.1,11.7,865.9,8.6,49.97,0.0,0.3,80.2,866.9,-3.5,-3.9,80.2,100.0,3342.0,3341.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3996009552534941,False
334178,2026-08-12T11:54:14.629302+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,1.1,6.8,0.0,1.3,2.0,237.1,237.3,237.4,14.0,11.7,12.8,856.6,3.8,50.0,0.0,0.8,50.4,857.7,-3.0,-3.0,50.4,100.0,3305.0,3303.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.38429319755531977,False
334209,2026-08-12T11:54:30.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,1.1,7.6,0.0,1.9,1.0,239.7,239.9,239.4,11.5,10.6,9.2,866.6,-0.4,50.01,0.0,-2.3,80.2,865.5,7.2,6.3,80.2,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39038388319351053,False
334240,2026-08-12T11:54:45.629277+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,1.6,14.5,0.0,1.3,1.0,231.7,231.3,231.6,21.1,18.7,18.9,856.1,14.5,49.92,0.0,6.4,50.4,857.7,0.0,-2.5,50.4,100.0,3301.0,3300.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.3958432082762447,False
334302,2026-08-12T11:55:16.618718+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.5,5.7,0.0,1.3,2.0,241.3,241.3,241.5,12.5,11.6,11.4,857.2,3.8,49.99,0.0,-2.0,50.4,857.7,-1.9,-1.1,50.4,100.0,3304.0,3302.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.3838838334524296,False
334333,2026-08-12T11:55:32.630616+00:00,external_ems_1,bess_1,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.6,1.3,1.6,20.9,0.0,1.9,1.0,235.0,235.4,234.8,13.1,12.1,11.8,865.3,17.1,49.92,0.0,12.0,80.2,866.9,-3.8,-3.6,80.2,100.0,3342.0,3341.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4375236334668679,False
334364,2026-08-12T11:55:47.630267+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.5,7.2,0.0,1.3,2.0,241.2,241.5,241.5,13.5,11.3,12.2,856.9,2.8,49.96,0.0,-0.2,50.4,856.4,10.0,7.3,50.4,100.0,3300.0,3298.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.383003115274387,False
334395,2026-08-12T11:56:03.628911+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.3,3.2,0.0,1.9,1.0,241.2,241.4,240.9,11.3,10.2,9.1,866.5,3.2,50.0,0.0,-2.2,80.2,866.2,0.0,-0.3,80.2,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39274516338290616,False
334457,2026-08-12T11:56:34.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.7,3.6,0.0,1.9,1.0,241.2,241.3,240.8,11.3,10.4,9.2,866.5,3.1,50.0,0.0,-2.2,80.2,865.8,6.7,4.9,80.2,100.0,3342.0,3341.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3925492120399739,False
334488,2026-08-12T11:56:49.630173+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,1.1,6.0,0.0,1.3,2.0,229.2,228.7,229.0,19.1,17.0,17.5,856.0,9.6,49.94,0.0,8.1,50.4,857.1,3.6,2.4,50.4,100.0,3301.0,3299.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.39208613768336,False
334550,2026-08-12T11:57:20.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,1.5,13.3,0.0,1.3,2.0,235.5,235.7,235.9,15.1,12.7,13.6,856.2,10.8,49.95,0.0,1.8,50.4,857.7,-2.5,-2.5,50.4,100.0,3304.0,3302.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.3936952169996014,False
334612,2026-08-12T11:57:51.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.5,1.2,8.8,0.0,1.3,1.0,238.1,238.2,238.5,15.8,13.3,14.3,856.5,6.6,49.96,0.0,1.8,50.4,857.7,-2.2,-2.2,50.4,100.0,3303.0,3302.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.38958737411337224,False
334643,2026-08-12T11:58:07.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.0,4.5,0.0,1.9,1.0,238.9,239.4,238.7,12.2,11.3,10.8,865.9,1.3,49.97,0.0,3.4,80.2,866.9,-3.2,-3.4,80.2,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3967425609569843,False
334674,2026-08-12T11:58:22.619624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.3,1.6,0.0,1.3,2.0,239.4,239.3,239.6,12.4,10.9,11.5,857.1,1.6,49.99,0.0,-1.9,50.4,857.4,0.0,-0.2,50.4,100.0,3304.0,3302.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.38877163127488074,False
334705,2026-08-12T11:58:38.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,1.7,9.4,0.0,1.9,1.0,228.3,228.1,227.5,15.6,14.2,14.4,864.8,6.1,49.92,0.0,4.1,80.2,866.5,-3.3,-3.3,80.2,100.0,3341.0,3340.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4103599672032073,False
334767,2026-08-12T11:59:09.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.1,3.4,0.0,1.9,1.0,240.8,241.0,240.4,11.2,10.2,9.0,866.4,0.1,50.0,0.0,-1.9,80.2,866.5,-3.3,-3.2,80.2,100.0,3340.0,3339.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3941767861596368,False
334798,2026-08-12T11:59:24.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,1.2,6.9,0.0,1.3,1.0,240.9,241.1,241.2,12.4,10.9,11.3,856.2,4.6,49.99,0.0,-1.7,50.4,857.4,-2.3,-2.0,50.4,100.0,3302.0,3301.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.3891715439691488,False
334829,2026-08-12T11:59:40.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.9,14.3,0.0,1.9,1.0,240.0,240.4,239.9,11.2,10.3,9.1,866.4,-3.0,50.0,0.0,-1.8,80.2,865.5,11.3,6.0,80.2,100.0,3339.0,3338.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.39783061406845316,False
334860,2026-08-12T11:59:55.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,2.4,3.3,0.0,1.3,1.0,230.4,230.7,230.4,19.9,18.3,18.8,855.0,1.2,49.91,0.0,6.4,50.4,857.4,-2.1,-1.9,50.4,100.0,3302.0,3301.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.4118721921480748,False
334922,2026-08-12T12:00:26.629334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.2,6.2,0.0,1.2,1.0,241.4,241.5,241.6,12.3,10.8,11.2,856.9,-1.6,49.99,0.0,-1.7,50.4,856.7,4.6,3.1,50.4,100.0,3301.0,3300.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.3891736672976656,False
334953,2026-08-12T12:00:42.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.8,1.5,0.0,1.9,1.0,227.7,227.2,227.2,20.6,20.9,21.7,865.0,1.3,49.92,0.0,10.7,80.2,865.8,2.8,1.8,80.2,100.0,3338.0,3337.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.4235760092813384,False
334984,2026-08-12T12:00:57.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.2,3.1,0.0,1.2,1.0,243.0,243.2,243.3,12.2,10.6,11.1,856.9,0.8,49.99,0.0,-1.8,50.4,856.7,3.9,3.2,50.4,100.0,3299.0,3298.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.38844829300376105,False
335015,2026-08-12T12:01:13.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.4,2.4,0.0,1.9,1.0,240.1,240.4,239.9,11.2,10.2,9.2,866.1,-0.4,50.0,0.0,-1.7,80.2,866.5,-2.8,-3.0,80.2,100.0,3340.0,3339.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3928461276364312,False
335077,2026-08-12T12:01:44.619121+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,1.2,7.6,0.0,1.9,1.0,235.7,235.4,235.0,14.6,14.0,13.8,865.3,4.6,49.93,0.0,4.1,80.2,866.5,-3.0,-2.9,80.2,100.0,3341.0,3340.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3979694140591784,False
335108,2026-08-12T12:01:59.629417+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,0.1,9.4,0.0,1.2,2.0,238.6,238.8,238.8,13.5,11.3,12.1,856.3,0.7,49.96,0.0,1.8,50.4,856.4,10.1,8.5,50.4,100.0,3298.0,3296.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.3904348762540565,False
335139,2026-08-12T12:02:15.629888+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.1,2.5,0.0,1.9,2.0,240.2,240.7,240.1,11.1,10.1,8.9,866.3,-2.5,50.0,0.0,-1.7,80.2,866.2,0.0,-0.4,80.2,100.0,3341.0,3339.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3962233451203918,False
335170,2026-08-12T12:02:30.629020+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.5,1.3,4.5,0.0,1.2,1.0,234.9,234.5,235.1,16.1,13.6,14.5,856.1,2.5,49.95,0.0,4.7,50.4,857.4,-2.0,-1.8,50.4,100.0,3302.0,3301.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.392010673675882,False
335232,2026-08-12T12:03:01.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,1.4,15.9,0.0,1.2,2.0,227.7,227.9,228.3,24.7,23.3,23.3,856.0,13.9,49.9,0.0,5.5,50.4,857.4,-2.0,-1.9,50.4,100.0,3302.0,3300.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.4057819054307118,False
335263,2026-08-12T12:03:17.619410+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.6,5.6,0.0,1.9,1.0,239.4,239.6,239.2,12.1,11.2,10.5,865.9,2.6,49.97,0.0,1.9,80.2,866.5,-3.0,-2.8,80.2,100.0,3340.0,3339.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3940380592924984,False
335294,2026-08-12T12:03:32.618813+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.1,5.3,0.0,1.2,2.0,240.2,240.3,240.5,12.3,10.7,11.2,856.8,-0.2,49.99,0.0,-1.6,50.4,856.7,5.1,3.7,50.4,100.0,3302.0,3300.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.3856644038508273,False
335325,2026-08-12T12:03:48.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.8,7.3,0.0,2.0,1.0,228.6,228.2,228.0,18.7,18.2,17.9,865.0,10.6,49.91,0.0,7.2,80.2,865.8,3.3,2.4,80.2,100.0,3337.0,3336.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4208866593013562,False
335387,2026-08-12T12:04:19.618690+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.4,2.2,0.0,2.0,1.0,241.2,241.5,240.8,11.2,10.3,8.9,865.8,-0.2,49.98,0.0,-1.5,80.2,866.2,-2.4,-2.8,80.2,100.0,3339.0,3338.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3974927333846918,False
335418,2026-08-12T12:04:34.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.4,0.7,4.6,0.0,1.2,1.0,235.5,235.7,236.2,14.9,12.5,13.4,856.4,5.8,49.99,0.0,2.7,50.4,855.7,10.4,12.7,50.4,100.0,3294.0,3293.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.39203513560545183,False
335449,2026-08-12T12:04:50.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,0.7,5.7,0.0,1.9,1.0,233.9,233.6,233.3,15.8,15.4,15.3,865.1,8.1,49.94,0.0,5.0,80.2,865.8,2.4,1.2,80.2,100.0,3340.0,3339.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3954536202845307,False
335480,2026-08-12T12:05:05.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.5,1.6,0.0,1.2,1.0,236.3,236.4,236.7,12.2,10.6,11.1,856.6,-0.3,49.96,0.0,2.6,50.4,857.1,1.3,0.6,50.4,100.0,3300.0,3299.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.3877207606800359,False
335542,2026-08-12T12:05:36.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,2.3,13.5,0.0,1.2,1.0,233.1,233.2,233.3,19.9,18.1,18.5,855.1,11.0,49.92,0.0,7.4,50.4,857.4,-2.5,-1.9,50.4,100.0,3302.0,3301.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.40539916881860816,False
335604,2026-08-12T12:06:07.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.0,9.1,0.0,1.2,2.0,238.6,238.2,238.5,17.7,15.4,15.9,855.7,11.1,49.94,0.0,3.7,50.4,856.7,2.0,1.2,50.4,100.0,3302.0,3300.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.38856652944314923,False
335635,2026-08-12T12:06:23.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.0,8.3,0.0,1.9,1.0,236.6,237.1,236.6,13.3,12.5,12.1,865.5,5.7,49.96,0.0,3.1,80.2,866.5,-2.6,-2.8,80.2,100.0,3340.0,3339.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3963208588164771,False
335697,2026-08-12T12:06:54.629533+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,1.2,6.9,0.0,1.9,1.0,233.7,233.4,233.1,15.2,14.7,14.5,865.0,6.1,49.92,0.0,5.7,80.2,866.2,-0.8,-1.0,80.2,100.0,3339.0,3338.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3966237347714233,False
335728,2026-08-12T12:07:09.619231+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.7,3.8,0.0,1.2,2.0,240.8,240.9,241.1,12.3,10.7,11.3,856.4,1.4,49.96,0.0,2.3,50.4,857.1,-2.4,-1.8,50.4,100.0,3300.0,3298.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.38625523938951034,False
335759,2026-08-12T12:07:25.618688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.9,6.1,0.0,1.9,1.0,239.8,240.1,239.5,11.1,10.2,9.0,866.1,0.2,50.0,0.0,-1.5,80.2,865.2,6.3,5.6,80.2,100.0,3338.0,3337.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3890602609810794,False
335790,2026-08-12T12:07:40.618862+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.6,7.4,0.0,1.2,1.0,226.8,226.7,227.1,22.6,20.7,20.8,855.1,11.7,49.92,0.0,8.3,50.4,856.7,4.3,2.9,50.4,100.0,3299.0,3298.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.4036131188110771,False
335852,2026-08-12T12:08:11.619237+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.1,1.5,0.0,1.2,1.0,241.3,241.8,241.8,14.3,12.0,12.9,856.0,2.0,49.97,0.0,-1.3,50.4,857.1,0.5,-0.2,50.4,100.0,3301.0,3300.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.3911847067220116,False
335883,2026-08-12T12:08:27.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,1.3,13.3,0.0,1.9,1.0,239.9,240.1,239.6,11.0,10.1,8.9,864.9,10.8,50.0,0.0,-1.5,80.2,866.2,-2.5,-2.8,80.2,100.0,3339.0,3338.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.40753166084444525,False
335914,2026-08-12T12:08:42.619338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.6,8.3,0.0,1.2,2.0,239.6,239.8,240.0,12.3,10.7,11.2,856.6,-0.7,49.99,0.0,-1.6,50.4,856.0,7.6,6.2,50.4,100.0,3299.0,3297.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.38427936351413083,False
335945,2026-08-12T12:08:58.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.9,2.8,0.0,1.9,2.0,228.0,227.7,227.4,17.4,16.8,17.0,864.6,6.9,49.92,0.0,8.1,80.2,865.5,4.1,2.5,80.2,100.0,3338.0,3336.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.41459149439910736,False
336007,2026-08-12T12:09:29.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.2,1.7,0.0,1.9,2.0,240.9,241.2,240.7,10.9,10.0,9.0,866.0,-1.2,50.0,0.0,-1.5,80.2,866.2,-2.9,-2.8,80.2,100.0,3340.0,3338.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.39641170159415623,False
336038,2026-08-12T12:09:44.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.2,10.7,0.0,1.2,1.0,239.7,239.7,239.9,12.2,10.6,11.0,856.6,-1.0,49.99,0.0,-1.6,50.4,856.4,9.7,10.8,50.4,100.0,3297.0,3296.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.39145258316162607,False
336069,2026-08-12T12:10:00.629742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,1.1,8.3,0.0,1.9,1.0,236.2,236.3,235.8,14.2,13.5,13.3,865.1,5.3,49.93,0.0,4.8,80.2,866.2,-3.0,-2.9,80.2,100.0,3340.0,3339.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3986523219605431,False
336162,2026-08-12T12:10:46.629001+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,1.8,11.5,0.0,1.2,1.0,230.7,230.2,230.9,19.0,16.7,17.4,855.3,9.1,49.91,0.0,10.7,50.4,857.1,-2.4,-1.8,50.4,100.0,3300.0,3299.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.40027038255980274,False
336193,2026-08-12T12:11:02.629678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.8,6.7,0.0,1.9,1.0,241.5,241.9,241.2,11.0,10.2,8.9,866.0,-2.1,50.0,0.0,-1.6,80.2,865.2,4.6,3.5,80.2,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3880581773674896,False
336224,2026-08-12T12:11:17.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.2,2.4,0.0,1.2,2.0,240.5,240.5,240.7,12.2,10.6,11.1,856.5,0.8,49.99,0.0,-1.7,50.4,856.7,3.2,1.6,50.4,100.0,3301.0,3299.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.3873874135859491,False
336255,2026-08-12T12:11:33.618866+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,1.3,13.9,0.0,1.9,1.0,228.5,228.2,227.8,16.6,16.0,15.9,864.9,11.8,49.94,0.0,9.4,80.2,866.2,-2.1,-2.8,80.2,100.0,3340.0,3339.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4131374289497877,False
336317,2026-08-12T12:12:04.618633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.5,1.6,14.2,0.0,1.9,1.0,231.8,231.4,231.3,17.0,16.9,17.4,864.6,11.3,49.93,0.0,6.0,80.2,866.2,-2.9,-2.8,80.2,100.0,3338.0,3337.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4080917214725617,False
336348,2026-08-12T12:12:19.618678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.7,2.6,0.0,1.2,1.0,240.9,241.4,241.6,12.2,10.7,11.3,856.4,0.6,49.99,0.0,-1.7,50.4,857.1,-2.0,-2.0,50.4,100.0,3301.0,3300.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.39168846158566184,False
336379,2026-08-12T12:12:35.629104+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.1,1.4,0.0,1.9,1.0,240.8,241.0,240.4,11.0,10.0,8.9,865.9,1.4,50.0,0.0,-1.5,80.2,865.8,0.0,-0.7,80.2,100.0,3339.0,3338.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3913051735088283,False
336410,2026-08-12T12:12:50.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,0.4,4.6,0.0,1.2,1.0,229.9,229.4,230.0,18.8,16.6,17.4,855.6,9.5,49.92,0.0,7.9,50.4,856.0,4.9,4.1,50.4,100.0,3296.0,3295.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.39383723047423363,False
336472,2026-08-12T12:13:21.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.3,6.4,0.0,1.2,2.0,234.0,233.8,234.3,15.9,13.6,14.5,855.8,4.2,49.95,0.0,3.0,50.4,857.1,-2.2,-1.7,50.4,100.0,3301.0,3299.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.3872105157285656,False
336503,2026-08-12T12:13:37.628871+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,1.2,5.8,0.0,1.9,2.0,239.3,239.4,238.9,11.2,10.3,9.1,866.0,2.7,50.0,0.0,-1.6,80.2,864.8,8.5,9.2,80.2,100.0,3335.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.39864620308703513,False
336534,2026-08-12T12:13:52.629129+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.3,1.3,5.6,0.0,1.2,1.0,238.5,238.5,238.7,14.9,12.6,13.6,855.4,6.6,49.94,0.0,3.9,50.4,856.7,1.0,1.5,50.4,100.0,3299.0,3298.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.3828034445735669,False
336565,2026-08-12T12:14:08.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.1,0.0,1.1,0.0,1.9,1.0,234.6,234.4,234.2,14.1,13.4,13.0,865.2,5.5,49.96,0.0,2.8,80.2,865.2,6.6,5.2,80.2,100.0,3338.0,3337.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.400606914283907,False
336658,2026-08-12T12:14:54.628854+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,0.2,6.9,0.0,1.2,1.0,229.9,229.2,229.9,13.3,11.0,12.0,855.8,1.8,49.95,0.0,6.5,50.4,856.0,8.7,7.0,50.4,100.0,3293.0,3292.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.3993738065116494,False
336689,2026-08-12T12:15:10.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.8,0.9,6.7,0.0,1.9,1.0,234.9,234.8,234.5,15.3,14.9,14.5,864.9,5.0,49.94,0.0,4.8,80.2,865.8,-1.7,-0.6,80.2,100.0,3339.0,3338.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3962077132077277,False
336720,2026-08-12T12:15:25.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.4,4.0,0.0,1.2,1.0,237.1,237.2,237.6,14.4,12.1,13.0,855.7,2.4,49.94,0.0,4.0,50.4,857.1,-1.6,-1.9,50.4,100.0,3300.0,3299.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.385867431654506,False
336782,2026-08-12T12:15:56.619194+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.7,2.3,11.4,0.0,1.2,2.0,228.6,227.6,228.6,23.0,23.4,21.7,854.4,10.1,49.9,0.0,11.1,50.4,856.7,-1.3,-1.4,50.4,100.0,3301.0,3299.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.40519440375357507,False
336813,2026-08-12T12:16:12.619519+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,0.0,2.9,0.0,1.8,1.0,241.8,241.1,241.5,11.2,9.8,8.8,865.8,0.4,50.0,0.0,-1.2,80.2,865.8,-2.5,-2.3,80.2,100.0,3338.0,3337.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.39769226373407035,False
336844,2026-08-12T12:16:27.619300+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.3,0.4,3.5,0.0,1.2,1.0,240.8,240.1,241.1,12.3,11.0,11.3,856.3,2.1,49.99,0.0,-1.0,50.4,856.7,-1.4,-1.7,50.4,100.0,3300.0,3299.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.38579325893099325,False
336875,2026-08-12T12:16:43.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.9,1.0,4.2,0.0,1.9,1.0,229.9,228.6,229.2,15.6,15.4,14.7,864.5,7.1,49.92,0.0,8.2,80.2,865.5,2.9,2.5,80.2,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.40728368420620503,False
336937,2026-08-12T12:17:14.618973+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.5,5.2,0.0,1.8,1.0,236.9,236.4,236.8,13.0,12.3,11.5,865.3,4.1,49.97,0.0,1.0,80.2,865.8,-1.1,-0.9,80.2,100.0,3336.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.39040861957157547,False
336968,2026-08-12T12:17:29.618899+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.2,0.4,1.9,0.0,1.2,1.0,239.0,238.2,239.4,12.4,11.2,11.5,856.3,-0.1,49.96,0.0,2.7,50.4,856.7,-2.0,-1.9,50.4,100.0,3300.0,3299.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.388012441596554,False
336999,2026-08-12T12:17:45.619761+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.8,4.5,0.0,1.9,1.0,240.2,239.9,240.0,12.1,11.3,10.3,865.4,1.7,49.95,0.0,0.8,80.2,866.2,-2.8,-2.5,80.2,100.0,3338.0,3337.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.39780414333983494,False
337030,2026-08-12T12:18:00.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.2,0.4,2.2,0.0,1.3,1.0,233.0,231.9,233.1,15.8,14.6,14.6,855.6,2.9,49.93,0.0,6.9,50.4,856.0,5.1,4.3,50.4,100.0,3298.0,3297.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.38986497313203705,False
337092,2026-08-12T12:18:31.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.5,1.6,0.0,1.3,1.0,235.5,234.7,235.5,15.0,13.3,13.8,856.2,0.0,49.99,0.0,-1.4,50.4,856.7,-1.6,-2.0,50.4,100.0,3301.0,3300.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.39015265903855534,False
337123,2026-08-12T12:18:47.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,1.0,6.2,0.0,1.9,1.0,239.6,239.1,239.4,11.3,9.8,9.0,865.8,1.3,50.0,0.0,-1.6,80.2,864.8,7.5,6.3,80.2,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3949744630578155,False
337185,2026-08-12T12:19:18.629713+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.0,2.6,0.0,1.9,1.0,241.3,240.7,241.0,11.4,9.9,9.1,865.8,0.0,50.0,0.0,1.2,80.2,865.8,-2.6,-2.8,80.2,100.0,3339.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.40223826869913754,False
337247,2026-08-12T12:19:49.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.0,11.0,0.0,1.9,1.0,230.2,229.6,229.5,16.3,15.8,15.1,864.8,8.1,49.92,0.0,5.7,80.2,865.8,-2.9,-2.9,80.2,100.0,3337.0,3336.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.406082206901462,False
337278,2026-08-12T12:20:04.618641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.9,4.1,0.0,1.2,2.0,241.0,240.7,241.6,12.4,10.6,11.6,856.2,1.9,49.99,0.0,-1.6,50.4,857.1,-2.2,-2.0,50.4,100.0,3302.0,3300.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3824927975549322,False
337309,2026-08-12T12:20:20.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.4,2.8,0.0,1.9,1.0,240.5,240.1,240.3,11.3,9.9,9.0,865.8,-0.1,50.0,0.0,-1.6,80.2,866.2,-2.9,-2.9,80.2,100.0,3339.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.39611107077365665,False
337340,2026-08-12T12:20:35.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,1.6,14.8,0.0,1.2,1.0,227.1,226.4,227.3,19.4,18.1,17.7,855.1,12.9,49.92,0.0,8.1,50.4,856.7,-1.9,-1.6,50.4,100.0,3299.0,3298.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3953787683437898,False
337402,2026-08-12T12:21:06.630175+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,1.1,6.0,0.0,1.2,1.0,234.7,233.9,234.8,15.1,13.3,14.0,855.6,3.5,49.95,0.0,0.7,50.4,856.7,-2.5,-1.9,50.4,100.0,3295.0,3294.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3802983333616663,False
337433,2026-08-12T12:21:22.629217+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.1,2.3,0.0,1.9,1.0,240.0,239.5,239.7,11.3,9.9,9.1,865.7,-0.3,50.0,0.0,-1.6,80.2,865.8,-2.6,-2.9,80.2,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3953953092266235,False
337464,2026-08-12T12:21:37.629012+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.7,4.5,0.0,1.2,2.0,239.7,239.4,239.9,13.0,10.8,11.9,856.0,2.9,49.99,0.0,-1.6,50.4,856.7,-1.6,0.1,50.4,100.0,3302.0,3300.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3800603593372398,False
337495,2026-08-12T12:21:53.619001+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,1.0,6.2,0.0,1.9,1.0,233.0,232.1,232.4,15.0,14.6,13.9,864.5,8.3,49.93,0.0,7.6,80.2,865.5,2.1,0.6,80.2,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3968548456885141,False
337557,2026-08-12T12:22:24.619097+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,0.7,9.1,0.0,1.8,1.0,236.1,235.3,235.3,12.9,12.1,11.5,865.1,5.7,49.97,0.0,1.1,80.2,865.8,-3.4,-3.0,80.2,100.0,3339.0,3338.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.39518967049396914,False
337588,2026-08-12T12:22:39.619136+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.5,11.0,0.0,1.2,2.0,239.5,238.9,239.7,12.4,10.7,11.6,856.2,-2.1,49.99,0.0,-1.5,50.4,855.7,8.9,9.4,50.4,100.0,3295.0,3293.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.384771302619077,False
337619,2026-08-12T12:22:55.629304+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,1.2,13.4,0.0,1.9,0.0,232.3,231.5,231.7,16.2,16.1,15.4,864.6,10.2,49.93,0.0,6.9,80.2,865.8,-3.2,-3.0,80.2,100.0,3338.0,3338.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.42178082140283385,False
337650,2026-08-12T12:23:10.618814+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.2,1.0,3.9,0.0,1.2,1.0,240.4,240.0,240.7,13.4,11.2,12.1,855.7,1.8,49.99,0.0,1.2,50.4,856.7,-2.1,-2.2,50.4,100.0,3299.0,3298.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3810427186759505,False
337712,2026-08-12T12:23:41.629408+00:00,external_ems_2,bess_2,good,0.0026,normal,PCS phase voltage imbalance high: 5.1,5.1,1.1,1.4,18.5,0.0,1.2,1.0,228.5,233.2,233.6,23.1,22.0,22.1,855.3,16.2,49.91,0.0,7.4,50.4,856.7,-2.3,-2.3,50.4,100.0,3299.0,3298.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.41639680060922474,False
337743,2026-08-12T12:23:57.628982+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,1.0,8.4,0.0,1.9,1.0,241.8,242.1,241.5,11.3,10.2,9.1,865.8,0.2,50.0,0.0,-2.1,80.2,864.8,8.6,6.8,80.2,100.0,3336.0,3335.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3944488138362473,False
337774,2026-08-12T12:24:12.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.4,1.3,0.0,1.2,1.0,241.2,241.2,241.4,12.3,10.8,11.3,856.3,-1.3,49.99,0.0,-2.1,50.4,856.7,-2.6,-2.6,50.4,100.0,3300.0,3299.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.38546852653532787,False
337805,2026-08-12T12:24:28.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.4,11.1,0.0,1.9,1.0,233.9,233.7,233.3,13.8,13.0,12.6,864.8,7.7,49.95,0.0,5.5,80.2,866.2,-3.4,-3.3,80.2,100.0,3338.0,3337.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.401475224143448,False
337867,2026-08-12T12:24:59.628686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,1.1,13.3,0.0,1.9,1.0,227.5,227.2,227.0,16.2,15.9,16.0,864.4,13.3,49.92,0.0,6.6,80.2,865.5,0.0,0.0,80.2,100.0,3338.0,3337.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.41567915765944535,False
337898,2026-08-12T12:25:14.628749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.2,0.2,0.0,1.2,2.0,241.9,242.0,242.2,12.4,10.8,11.3,856.2,0.2,49.99,0.0,-2.0,50.4,856.4,0.0,0.2,50.4,100.0,3297.0,3295.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.383946217904571,False
337929,2026-08-12T12:25:30.629266+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.5,6.4,0.0,1.9,1.0,241.2,241.4,240.9,11.2,10.3,9.0,865.7,3.0,50.0,0.0,-1.9,80.2,866.2,-3.4,-3.4,80.2,100.0,3338.0,3337.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.397623923014608,False
337960,2026-08-12T12:25:45.628737+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.6,3.5,0.0,1.2,2.0,228.1,227.6,228.1,19.6,17.3,17.8,855.1,10.1,49.93,0.0,7.6,50.4,855.7,6.6,5.4,50.4,100.0,3295.0,3293.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3907303428256505,False
338022,2026-08-12T12:26:16.629420+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,1.3,5.0,0.0,1.2,2.0,237.6,237.9,238.0,14.3,11.9,13.0,855.4,2.5,49.94,0.0,1.6,50.4,856.7,-2.5,-2.0,50.4,100.0,3300.0,3298.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.38092036664252643,False
338053,2026-08-12T12:26:32.628833+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,1.0,1.6,0.0,1.9,1.0,239.2,239.4,238.9,11.4,10.5,9.2,865.8,5.4,50.0,0.0,-1.9,80.2,864.8,7.0,5.2,80.2,100.0,3332.0,3331.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3900241599850762,False
338084,2026-08-12T12:26:47.630339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,1.6,5.7,0.0,1.2,1.0,232.8,232.4,232.8,17.6,16.2,16.8,854.8,-2.2,49.91,0.0,6.5,50.4,856.4,3.5,2.0,50.4,100.0,3301.0,3300.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.38498522611563357,False
338115,2026-08-12T12:27:03.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,0.1,5.2,0.0,1.9,1.0,235.4,235.6,235.2,12.5,11.6,11.2,865.1,8.7,49.96,0.0,2.7,80.2,865.2,3.5,2.2,80.2,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.39581079503718974,False
338177,2026-08-12T12:27:34.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,0.9,14.2,0.0,1.9,1.0,231.7,231.9,231.0,16.1,15.3,14.7,864.9,11.0,49.92,0.0,9.0,80.2,865.8,-3.2,-3.2,80.2,100.0,3339.0,3338.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4094529786339536,False
338239,2026-08-12T12:28:05.629041+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,1.8,14.4,0.0,1.9,1.0,234.7,234.4,234.0,15.7,14.9,15.5,864.0,10.9,49.93,0.0,6.1,80.2,865.8,-3.5,-3.2,80.2,100.0,3339.0,3338.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.40498650933502106,False
338270,2026-08-12T12:28:20.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.9,1.6,0.0,1.2,2.0,241.8,242.0,242.2,12.3,10.8,11.2,856.2,-0.6,49.99,0.0,0.4,50.4,857.1,-2.2,-2.1,50.4,100.0,3300.0,3298.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.38382490452351997,False
338332,2026-08-12T12:28:51.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,2.0,16.0,0.0,1.2,2.0,228.1,227.6,227.9,19.7,17.7,18.2,854.7,13.6,49.92,0.0,7.7,50.4,856.7,-2.4,-2.4,50.4,100.0,3298.0,3296.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.39605932500336516,False
338363,2026-08-12T12:29:07.628959+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.4,1.7,0.0,1.9,2.0,241.8,242.4,242.0,11.2,10.1,8.9,865.6,3.0,50.0,0.0,-1.7,80.2,865.2,4.7,2.4,80.2,100.0,3335.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.39486729828034217,False
338394,2026-08-12T12:29:22.648635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.6,2.9,0.0,1.2,1.0,241.4,241.5,241.7,12.2,10.7,11.2,856.1,0.9,49.99,0.0,-1.7,50.4,856.7,-2.0,-2.1,50.4,100.0,3299.0,3298.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.38260345294831444,False
338425,2026-08-12T12:29:38.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.4,0.5,4.9,0.0,1.9,1.0,227.5,227.5,227.3,13.3,12.5,11.9,865.0,10.4,49.95,0.0,6.6,80.2,864.5,5.5,6.7,80.2,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.4157376910327653,False
338487,2026-08-12T12:30:09.619384+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.2,0.1,5.4,0.0,1.9,2.0,235.2,235.3,235.0,13.7,13.0,12.5,864.9,10.6,49.96,0.0,4.8,80.2,864.8,5.2,-3.0,80.2,100.0,3334.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.40111147306246964,False
338518,2026-08-12T12:30:24.629081+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.1,3.2,0.0,1.2,1.0,239.3,239.3,239.5,12.3,10.8,11.3,856.1,0.8,49.99,0.0,-1.8,50.4,856.0,4.0,3.4,50.4,100.0,3298.0,3297.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.38195863730434326,False
338549,2026-08-12T12:30:40.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,1.0,11.8,0.0,1.9,1.0,236.3,236.4,235.8,13.5,12.8,12.5,864.8,8.8,49.95,0.0,4.0,80.2,865.8,-3.0,-3.1,80.2,100.0,3339.0,3338.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39757532615462676,False
338580,2026-08-12T12:30:55.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,0.4,3.4,0.0,1.2,1.0,231.3,231.1,231.4,17.2,14.9,15.6,855.0,10.2,49.95,0.0,6.7,50.4,855.4,6.8,6.7,50.4,100.0,3293.0,3292.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.38933322044538954,False
338642,2026-08-12T12:31:26.629169+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,1.4,13.0,0.0,1.2,1.0,234.2,234.2,234.5,15.7,13.3,14.3,855.3,10.6,49.95,0.0,4.1,50.4,856.7,-2.4,-2.2,50.4,100.0,3300.0,3299.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.3885826946683363,False
338673,2026-08-12T12:31:42.618640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,1.1,5.5,0.0,1.9,1.0,240.0,240.3,239.6,11.1,10.1,8.9,865.6,4.3,50.0,0.0,-1.7,80.2,864.5,9.8,9.7,80.2,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39751989866928955,False
338704,2026-08-12T12:31:57.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.7,2.0,15.8,0.0,1.2,2.0,228.8,228.2,229.1,19.5,16.8,18.0,854.7,14.0,49.91,0.0,3.9,50.4,856.7,-1.8,-2.1,50.4,100.0,3298.0,3296.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.39494994542944795,False
338797,2026-08-12T12:32:44.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,0.7,16.1,0.0,1.9,1.0,230.1,229.7,229.7,16.5,16.0,15.8,864.8,15.3,49.93,0.0,5.9,80.2,865.5,-0.8,-1.2,80.2,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4090046308763473,False
338828,2026-08-12T12:32:59.619193+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.3,2.0,0.0,1.2,2.0,242.8,243.0,243.1,12.2,10.7,11.1,856.0,2.1,49.99,0.0,-1.6,50.4,855.7,4.1,4.7,50.4,100.0,3297.0,3295.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.37797104342238685,False
338859,2026-08-12T12:33:15.629465+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.2,9.5,0.0,1.9,1.0,240.8,241.3,240.7,11.2,10.4,9.1,865.6,6.3,50.0,0.0,-1.7,80.2,865.8,-3.2,-3.1,80.2,100.0,3338.0,3337.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.40211277832328157,False
338890,2026-08-12T12:33:30.629927+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.6,6.9,0.0,1.1,2.0,239.6,239.6,240.0,12.2,10.7,11.2,855.8,4.3,49.96,0.0,3.2,50.4,856.4,-2.6,-1.9,50.4,100.0,3299.0,3297.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3723883944450113,False
338952,2026-08-12T12:34:01.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.4,16.9,0.0,1.1,1.0,231.3,231.2,231.6,22.9,21.0,21.7,854.6,18.2,49.91,0.0,13.3,50.4,856.0,1.3,0.2,50.4,100.0,3297.0,3296.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3936942569688731,False
338983,2026-08-12T12:34:17.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.7,10.7,0.0,1.9,1.0,242.0,242.4,241.8,11.1,10.3,8.9,865.1,7.3,50.0,0.0,-1.8,80.2,865.8,-3.4,-3.2,80.2,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.40319825546860266,False
339014,2026-08-12T12:34:32.628734+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.6,6.0,0.0,1.1,2.0,240.8,240.8,241.0,12.2,10.7,11.0,856.0,2.5,49.99,0.0,-1.8,50.4,855.4,8.5,7.4,50.4,100.0,3295.0,3293.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3739058499278265,False
339045,2026-08-12T12:34:48.618695+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,2.2,17.6,0.0,1.9,1.0,228.6,228.3,228.2,22.7,23.6,23.5,863.6,14.2,49.92,0.0,5.4,80.2,865.8,-3.4,-3.1,80.2,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4275791886328926,False
339107,2026-08-12T12:35:19.618809+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.2,4.2,0.0,1.9,1.0,240.9,241.2,240.6,11.2,10.3,9.0,865.6,0.8,50.0,0.0,-1.6,80.2,865.8,-3.4,-3.1,80.2,100.0,3336.0,3337.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3946215221416286,False
339138,2026-08-12T12:35:34.628664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.9,16.3,0.0,1.1,2.0,228.8,228.5,229.0,19.7,17.8,18.1,854.8,13.2,49.93,0.0,7.5,50.4,856.7,-3.1,-2.3,50.4,100.0,3299.0,3297.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.39185733828396485,False
339169,2026-08-12T12:35:50.629586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,1.1,7.7,0.0,1.9,1.0,239.7,240.0,239.4,11.3,10.3,9.1,865.6,1.5,50.0,0.0,-1.8,80.2,864.5,9.2,9.5,80.2,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3942465829069205,False
339200,2026-08-12T12:36:05.628674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,1.8,9.0,0.0,1.1,2.0,233.5,233.6,233.5,18.6,16.5,17.3,854.6,7.2,49.92,0.0,5.7,50.4,856.4,-1.8,-2.1,50.4,100.0,3300.0,3298.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.38476918786318687,False
339293,2026-08-12T12:36:52.618731+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.8,3.1,0.0,1.8,1.0,229.0,228.8,228.4,15.1,13.8,13.9,864.0,-0.4,49.92,0.0,7.7,80.2,865.8,-3.5,-3.1,80.2,100.0,3337.0,3336.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.4052731005357323,False
339324,2026-08-12T12:37:07.619763+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.0,7.5,0.0,1.2,2.0,241.9,242.1,242.3,12.3,10.8,11.2,856.0,0.7,49.99,0.0,-1.8,50.4,855.0,8.2,8.0,50.4,100.0,3296.0,3294.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.38030038885214995,False
339355,2026-08-12T12:37:23.630850+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.4,3.6,0.0,1.8,1.0,240.4,240.6,240.1,11.1,10.2,9.0,865.6,-1.3,50.0,0.0,-1.9,80.2,865.2,2.3,1.7,80.2,100.0,3338.0,3336.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3836903477873531,False
339417,2026-08-12T12:37:54.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.3,4.5,0.0,1.8,1.0,233.3,233.1,232.6,14.3,13.5,13.2,864.9,8.0,49.95,0.0,6.0,80.2,865.2,3.5,1.9,80.2,100.0,3337.0,3336.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3933355731453661,False
339448,2026-08-12T12:38:09.619363+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.2,3.9,0.0,1.2,1.0,242.9,243.1,243.2,12.3,10.9,11.3,855.9,-0.1,49.98,0.0,-1.9,50.4,855.7,3.8,2.7,50.4,100.0,3298.0,3297.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.37987010528916226,False
339479,2026-08-12T12:38:25.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.3,1.0,0.0,1.8,1.0,242.0,242.2,241.5,11.1,10.1,8.9,865.5,-1.7,50.0,0.0,-1.8,80.2,865.2,-0.7,-0.1,80.2,100.0,3338.0,3337.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3900118310364591,False
339510,2026-08-12T12:38:40.618637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.9,10.4,0.0,1.2,2.0,228.6,228.2,228.6,19.3,17.0,17.5,854.8,7.5,49.92,0.0,9.6,50.4,856.7,-2.9,-2.3,50.4,100.0,3300.0,3298.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3959189770246699,False
339572,2026-08-12T12:39:11.618630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,1.5,14.0,0.0,1.2,1.0,233.6,233.1,233.5,17.5,15.4,16.1,854.9,11.2,49.93,0.0,5.6,50.4,856.4,-2.8,-2.2,50.4,100.0,3300.0,3299.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.38748983442243706,False
339603,2026-08-12T12:39:27.630240+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.7,4.0,0.0,1.8,1.0,239.4,239.8,239.2,11.9,10.9,10.3,865.1,0.6,49.98,0.0,2.8,80.2,865.8,-3.4,-3.1,80.2,100.0,3337.0,3336.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.39159756494554243,False
339634,2026-08-12T12:39:42.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.6,6.2,0.0,1.2,2.0,239.2,239.2,239.5,12.3,10.8,11.3,856.0,2.7,49.99,0.0,-1.8,50.4,855.4,8.9,6.8,50.4,100.0,3297.0,3295.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.37529060230134614,False
339665,2026-08-12T12:39:58.628914+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.9,10.3,0.0,1.8,1.0,233.4,233.8,233.1,16.2,15.7,15.1,864.6,7.1,49.93,0.0,5.8,80.2,865.5,-3.2,-3.1,80.2,100.0,3338.0,3337.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3986483005164164,False
339727,2026-08-12T12:40:29.621430+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.2,0.2,0.0,1.8,1.0,235.3,235.7,235.2,13.1,12.2,11.8,865.0,3.1,49.96,0.0,4.1,80.2,865.2,2.9,1.5,80.2,100.0,3337.0,3336.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38894520634832574,False
339758,2026-08-12T12:40:44.618798+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.5,2.3,0.0,1.2,1.0,240.4,240.5,240.6,12.3,10.8,11.3,855.9,4.7,49.99,0.0,-1.9,50.4,856.4,2.4,0.8,50.4,100.0,3298.0,3297.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.37589514728048373,False
339820,2026-08-12T12:41:15.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.5,11.6,0.0,1.2,1.0,242.8,243.0,243.2,12.3,10.8,11.3,855.9,11.6,49.99,0.0,-1.9,50.4,856.4,0.0,-0.8,50.4,100.0,3297.0,3296.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3918148198357746,False
339882,2026-08-12T12:41:46.618647+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.2,1.8,2.5,20.9,0.0,1.2,2.0,228.7,228.9,228.7,22.9,21.1,21.6,854.2,18.7,49.91,0.0,6.0,50.4,856.7,-2.2,-2.1,50.4,100.0,3299.0,3297.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4053102336746685,False
339913,2026-08-12T12:42:02.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.2,1.1,0.0,1.8,1.0,234.5,234.7,234.2,13.4,12.7,12.3,865.0,3.2,49.95,0.0,3.1,80.2,865.2,2.1,1.1,80.2,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3876341716529338,False
339944,2026-08-12T12:42:17.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.2,0.3,0.0,1.2,2.0,242.4,242.4,242.6,12.2,10.6,11.1,855.9,4.4,49.99,0.0,-1.6,50.4,855.7,4.1,2.8,50.4,100.0,3297.0,3295.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3802004797300282,False
339975,2026-08-12T12:42:33.629838+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.7,4.3,0.0,1.8,1.0,240.5,240.7,240.1,11.3,10.4,9.1,865.5,3.5,50.0,0.0,-1.7,80.2,864.8,7.8,5.0,80.2,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38837832367095365,False
340037,2026-08-12T12:43:04.618669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,0.4,3.2,0.0,1.8,1.0,237.1,237.5,237.1,13.1,12.2,11.8,865.2,8.6,49.97,0.0,2.9,80.2,864.8,5.4,4.1,80.2,100.0,3333.0,3332.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3890579665945262,False
340068,2026-08-12T12:43:19.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.5,4.8,0.0,1.2,2.0,241.0,241.0,241.2,12.2,10.6,11.0,855.9,2.9,49.99,0.0,-1.5,50.4,856.4,-1.9,-1.8,50.4,100.0,3299.0,3297.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3772721585627891,False
