id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
340099,2026-08-12T12:43:35.667193+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.2,1.1,12.8,0.0,1.8,2.0,234.8,234.9,234.5,13.6,12.8,12.4,864.7,9.5,49.95,0.0,3.1,80.2,865.8,-3.3,-2.8,80.2,100.0,3338.0,3336.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.4028210674324388,False
340130,2026-08-12T12:43:50.619804+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.6,0.2,0.0,1.2,1.0,232.4,232.1,232.4,15.3,13.1,14.1,854.8,6.2,49.93,0.0,7.0,50.4,855.4,6.4,6.4,50.4,100.0,3293.0,3292.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3897594345628347,False
340192,2026-08-12T12:44:21.630841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.6,1.9,0.0,1.2,2.0,241.7,241.8,241.9,12.1,10.6,11.1,855.8,0.3,49.99,0.0,-1.5,50.4,856.4,-1.6,-1.6,50.4,100.0,3299.0,3297.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.38047660762565355,False
340223,2026-08-12T12:44:37.619266+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,2.3,8.8,0.0,1.8,1.0,227.7,227.6,227.2,16.5,15.1,16.3,863.2,6.2,49.91,0.0,4.0,80.2,865.5,-2.6,-2.6,80.2,100.0,3337.0,3336.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.40925550599267146,False
340254,2026-08-12T12:44:52.629359+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.8,7.6,0.0,1.2,1.0,239.6,239.7,239.9,12.2,10.7,11.1,855.8,-0.1,49.99,0.0,-1.3,50.4,855.0,7.5,11.5,50.4,100.0,3294.0,3293.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.380949390549066,False
340285,2026-08-12T12:45:08.630428+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.9,0.2,0.3,0.0,1.8,1.0,238.1,237.6,237.2,13.5,12.9,12.6,864.6,3.6,49.96,0.0,1.6,80.2,864.8,3.3,2.3,80.2,100.0,3337.0,3336.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3893099006301707,False
340347,2026-08-12T12:45:39.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.2,1.6,0.0,1.8,1.0,239.3,239.5,239.0,12.4,11.4,10.5,865.0,4.2,49.97,0.0,3.4,80.2,864.8,5.8,5.3,80.2,100.0,3331.0,3330.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3858486625611657,False
340378,2026-08-12T12:45:54.629964+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.3,2.8,0.0,1.2,1.0,242.3,242.5,242.7,12.2,10.6,11.1,855.7,0.6,49.99,0.0,-1.1,50.4,856.0,3.4,2.2,50.4,100.0,3297.0,3296.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3797007983423763,False
340409,2026-08-12T12:46:10.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.5,1.7,9.0,0.0,1.8,1.0,235.8,235.5,235.4,14.7,14.4,14.2,863.8,6.6,49.93,0.0,5.9,80.2,865.5,-2.4,-2.3,80.2,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.39318230939082643,False
340440,2026-08-12T12:46:25.629227+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,1.2,5.1,0.0,1.2,1.0,237.3,237.5,237.8,15.2,12.8,13.5,855.2,3.4,49.95,0.0,4.5,50.4,856.4,-1.7,-1.3,50.4,100.0,3298.0,3297.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3792160996309245,False
340502,2026-08-12T12:46:56.618784+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.6,0.7,3.1,0.0,1.2,2.0,233.1,232.2,233.0,17.9,16.3,16.4,854.7,11.8,49.93,0.0,6.0,50.4,855.4,8.7,5.6,50.4,100.0,3298.0,3296.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3811181277294113,False
340533,2026-08-12T12:47:12.618761+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,0.3,1.0,0.0,1.8,2.0,240.9,240.6,240.6,11.0,9.8,8.8,865.2,-0.8,49.99,0.0,-0.6,80.2,865.5,-1.8,-1.8,80.2,100.0,3337.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3928486414912969,False
340564,2026-08-12T12:47:27.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,0.5,3.3,0.0,1.2,1.0,241.7,241.1,242.0,12.2,10.9,11.1,855.5,2.5,49.98,0.0,1.8,50.4,856.0,-0.8,-1.0,50.4,100.0,3298.0,3297.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3755744772077449,False
340595,2026-08-12T12:47:43.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,1.3,7.7,0.0,1.8,1.0,239.2,238.6,238.9,11.1,10.1,8.8,865.2,0.5,49.99,0.0,-0.5,80.2,863.9,8.2,9.9,80.2,100.0,3332.0,3331.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38899879998986514,False
340657,2026-08-12T12:48:14.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.3,3.6,0.0,1.8,1.0,241.1,240.6,240.8,11.1,10.2,8.7,865.1,0.4,49.99,0.0,-0.3,80.2,864.8,4.0,3.1,80.2,100.0,3332.0,3331.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3834530887177154,False
340688,2026-08-12T12:48:29.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,0.5,5.0,0.0,1.2,2.0,241.7,241.0,242.0,12.2,11.3,11.2,855.5,4.1,49.98,0.0,-0.3,50.4,856.0,-0.9,-0.6,50.4,100.0,3297.0,3295.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.3781887118281211,False
340719,2026-08-12T12:48:45.619738+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,0.9,14.1,0.0,1.8,1.0,239.4,238.7,239.0,11.2,10.2,8.8,865.1,0.6,49.99,0.0,-0.4,80.2,864.2,14.7,13.2,80.2,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.40115957328355795,False
340750,2026-08-12T12:49:00.630280+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.2,1.5,11.4,0.0,1.2,1.0,234.2,233.4,234.4,16.8,15.9,15.6,854.5,10.6,49.91,0.0,9.0,50.4,856.0,-0.8,-0.5,50.4,100.0,3297.0,3296.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.3855299926190749,False
340812,2026-08-12T12:49:31.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.2,1.1,4.7,0.0,1.2,2.0,232.0,230.5,231.8,15.8,14.7,14.6,854.9,4.7,49.96,0.0,5.7,50.4,856.0,0.0,-0.4,50.4,100.0,3295.0,3293.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.3855518631933944,False
340874,2026-08-12T12:50:02.619498+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.6,1.4,19.4,0.0,1.2,1.0,230.6,229.5,230.8,20.2,17.6,17.7,854.6,19.4,49.89,0.0,12.7,50.4,856.0,0.0,-0.4,50.4,100.0,3298.0,3297.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.3970601645212286,False
340905,2026-08-12T12:50:18.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.9,1.1,6.3,0.0,1.9,1.0,236.3,235.1,235.5,14.9,14.8,14.0,864.4,5.1,49.95,0.0,4.2,80.2,865.5,-1.2,-1.3,80.2,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39096767166584634,False
340967,2026-08-12T12:50:49.631772+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,1.1,10.0,0.0,1.9,1.0,239.7,239.3,239.4,11.0,10.0,8.8,865.0,0.7,49.99,0.0,-0.3,80.2,863.9,10.7,9.5,80.2,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3964094952085059,False
340998,2026-08-12T12:51:04.629346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.1,1.4,4.7,0.0,1.2,2.0,232.0,231.6,232.5,18.5,16.4,17.2,854.0,6.9,49.9,0.0,11.9,50.4,855.4,2.2,1.4,50.4,100.0,3294.0,3292.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.39017797785784686,False
341029,2026-08-12T12:51:20.619132+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.8,1.4,0.0,1.9,1.0,239.1,239.1,238.8,11.5,10.9,9.7,864.4,0.3,49.99,0.0,4.3,80.2,865.2,-1.1,-1.2,80.2,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38625291845620535,False
341060,2026-08-12T12:51:35.618627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.5,0.6,2.5,0.0,1.2,1.0,239.5,238.9,239.8,12.0,10.5,10.8,854.8,0.9,49.98,0.0,3.0,50.4,855.4,3.4,3.9,50.4,100.0,3294.0,3293.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.3766171157997474,False
341122,2026-08-12T12:52:06.629657+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.8,4.8,1.3,24.8,0.0,1.2,1.0,228.0,227.4,228.2,29.3,30.8,26.0,854.7,24.3,49.89,0.0,8.8,50.4,856.0,-0.5,-0.3,50.4,100.0,3296.0,3295.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.41655088145435337,False
341153,2026-08-12T12:52:22.620102+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.9,4.5,0.0,1.9,0.0,236.0,235.3,235.6,13.0,12.6,11.8,864.3,3.7,49.96,0.0,5.5,80.2,865.2,-0.8,-1.0,80.2,100.0,3335.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.40202494735098493,False
341184,2026-08-12T12:52:37.630144+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,0.5,10.0,0.0,1.2,2.0,240.0,239.4,240.2,12.0,10.4,10.7,855.2,0.8,49.98,0.0,-0.1,50.4,854.7,10.8,9.4,50.4,100.0,3294.0,3292.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3784507958822561,False
341215,2026-08-12T12:52:53.629037+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,1.0,11.4,0.0,1.9,1.0,228.7,228.0,228.2,19.7,20.0,20.6,864.2,10.4,49.9,0.0,5.7,80.2,865.2,-1.0,-1.1,80.2,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4103806674126015,False
341277,2026-08-12T12:53:24.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,0.3,4.6,0.0,1.9,2.0,241.6,241.4,241.3,10.8,10.0,8.6,864.8,0.5,49.99,0.0,0.0,80.2,864.5,5.1,3.9,80.2,100.0,3334.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3911137177858436,False
341308,2026-08-12T12:53:39.629258+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.4,1.3,5.9,0.0,1.2,1.0,232.6,231.4,232.6,16.3,15.1,14.9,854.4,5.9,49.91,0.0,7.5,50.4,855.7,0.0,-0.3,50.4,100.0,3296.0,3295.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3829004589155696,False
341339,2026-08-12T12:53:55.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.5,11.1,0.0,1.9,1.0,243.0,243.0,242.7,11.0,10.3,9.2,864.7,-1.3,49.98,0.0,0.1,80.2,864.2,9.8,8.7,80.2,100.0,3331.0,3330.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3968605892162803,False
341432,2026-08-12T12:54:41.628677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.6,0.9,8.2,0.0,1.2,1.0,238.1,237.2,238.1,14.0,12.4,12.7,854.8,8.2,49.93,0.0,2.8,50.4,855.7,0.0,0.0,50.4,100.0,3295.0,3294.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3773428499613756,False
341463,2026-08-12T12:54:57.629633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.2,2.3,0.0,1.9,1.0,234.3,233.8,233.7,14.1,13.8,13.2,864.0,4.7,49.98,0.0,5.4,80.2,864.2,7.0,7.0,80.2,100.0,3329.0,3328.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3943752445817642,False
341494,2026-08-12T12:55:12.629731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.4,8.1,0.0,1.3,2.0,240.4,240.0,240.4,14.2,11.9,12.9,854.3,8.1,49.94,0.0,2.7,50.4,855.7,0.0,-0.4,50.4,100.0,3296.0,3294.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3793885895207747,False
341525,2026-08-12T12:55:28.618740+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.7,5.1,0.0,1.9,1.0,234.7,234.5,234.1,12.4,11.7,11.1,864.1,4.2,49.95,0.0,6.0,80.2,864.8,-0.9,-1.3,80.2,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38945849969417734,False
341587,2026-08-12T12:55:59.629760+00:00,external_ems_1,bess_1,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.8,2.4,0.6,22.4,0.0,1.9,1.0,231.2,231.6,230.8,22.6,21.9,20.2,864.2,20.8,49.91,0.0,5.2,80.2,864.8,-1.6,-1.3,80.2,100.0,3333.0,3332.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4320642012163486,False
341618,2026-08-12T12:56:14.629574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.4,1.4,0.0,1.3,2.0,241.5,242.0,242.0,12.0,10.2,10.8,855.0,2.8,49.98,0.0,-0.1,50.4,855.4,4.2,2.9,50.4,100.0,3294.0,3292.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3789129812599565,False
341649,2026-08-12T12:56:30.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.9,0.1,1.0,0.0,1.9,1.0,241.1,241.4,240.6,10.7,10.0,8.8,864.7,0.5,49.98,0.0,0.0,80.2,864.8,1.5,0.9,80.2,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38792717426525086,False
341680,2026-08-12T12:56:45.665386+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.0,2.5,0.0,1.3,1.0,232.4,231.9,232.3,19.2,17.0,17.3,854.4,9.1,49.93,0.0,6.0,50.4,854.4,11.6,12.1,50.4,100.0,3291.0,3290.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3962048861447667,False
341742,2026-08-12T12:57:16.619008+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,1.5,4.1,0.0,1.3,1.0,235.8,235.1,235.7,15.6,13.3,14.1,854.2,4.1,49.93,0.0,5.0,50.0,855.7,0.0,0.0,50.0,100.0,3295.0,3294.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3807107389725777,False
341773,2026-08-12T12:57:32.618893+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.0,10.7,0.0,1.9,1.0,240.6,240.8,240.2,10.6,9.8,8.7,864.6,0.4,49.99,0.0,0.0,80.2,863.6,11.1,14.8,80.2,100.0,3331.0,3330.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3985177204237347,False
341804,2026-08-12T12:57:47.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,2.4,5.0,0.0,1.3,1.0,231.9,231.5,232.1,19.0,17.3,17.6,853.3,4.1,49.89,0.0,2.2,50.0,855.7,-0.9,-0.1,50.0,100.0,3295.0,3294.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.3939833122805552,False
341835,2026-08-12T12:58:03.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.4,4.9,0.0,1.9,2.0,241.3,241.6,241.0,10.7,9.9,8.7,864.3,1.3,49.99,0.0,3.6,80.2,863.9,6.2,13.0,80.2,100.0,3328.0,3326.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.40426522528362113,False
341928,2026-08-12T12:58:49.619645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,7.2,0.0,1.4,1.0,240.0,240.0,240.2,12.1,10.2,10.6,855.0,1.8,49.98,0.0,0.1,50.0,854.7,9.0,8.0,50.0,100.0,3294.0,3293.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.38449091191327234,False
341959,2026-08-12T12:59:05.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.6,2.1,15.0,0.0,1.9,2.0,230.3,230.8,229.6,17.5,16.3,15.9,862.4,16.8,49.9,0.0,6.0,80.2,864.5,1.8,1.1,80.2,100.0,3332.0,3330.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.417764885900019,False
341990,2026-08-12T12:59:20.629632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.2,1.7,0.0,1.4,2.0,242.4,242.4,242.6,12.1,10.1,10.7,854.9,3.5,49.98,0.0,0.2,50.0,854.7,5.2,4.9,50.0,100.0,3292.0,3290.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.3873041939997776,False
342052,2026-08-12T12:59:51.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.3,0.6,4.5,0.0,1.4,2.0,231.3,230.8,231.4,17.4,15.1,15.8,854.1,6.2,49.91,0.0,6.8,50.0,854.7,10.7,7.1,50.0,100.0,3290.0,3288.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.39555773507548303,False
342083,2026-08-12T13:00:07.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.6,7.0,0.0,1.9,1.0,242.7,243.2,242.5,10.6,9.8,8.9,864.5,-0.7,49.98,0.0,0.1,80.2,863.9,6.3,5.4,80.2,100.0,3331.0,3330.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3914222876893524,False
342114,2026-08-12T13:00:22.628739+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,0.6,4.2,0.0,1.3,1.0,234.8,234.2,234.6,16.4,14.3,14.9,854.8,4.2,49.94,0.0,6.4,50.0,855.4,0.0,-0.2,50.0,100.0,3295.0,3294.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.385120262400314,False
342145,2026-08-12T13:00:38.619200+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.9,5.8,0.0,1.9,2.0,239.8,240.0,239.4,10.6,9.8,8.7,864.5,-0.1,49.98,0.0,4.2,80.2,863.6,5.7,9.6,80.2,100.0,3333.0,3331.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.38966807163100997,False
342207,2026-08-12T13:01:09.629210+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.1,0.6,6.9,0.0,1.9,2.0,237.5,237.6,237.3,13.3,12.6,12.2,864.5,3.6,49.98,0.0,4.2,80.2,863.9,10.5,7.4,80.2,100.0,3326.0,3324.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.39871935558416194,False
342238,2026-08-12T13:01:24.619580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,3.0,0.0,1.3,2.0,240.6,240.7,240.8,11.9,10.0,10.6,854.8,1.7,49.97,0.0,0.1,50.0,854.7,4.7,4.7,50.0,100.0,3294.0,3292.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.3840279337678225,False
342269,2026-08-12T13:01:40.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,2.5,8.3,0.0,1.9,1.0,229.4,229.2,228.7,18.5,18.2,19.2,862.3,7.8,49.9,0.0,11.0,80.2,864.8,-0.5,-0.8,80.2,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.41559349942578055,False
342300,2026-08-12T13:01:55.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.7,15.5,0.0,1.3,1.0,239.8,240.0,240.1,12.1,10.1,10.6,854.4,2.5,49.97,0.0,6.0,50.0,853.7,18.0,15.6,50.0,100.0,3285.0,3284.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.3942517193402197,False
342362,2026-08-12T13:02:26.628670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,1.3,4.5,0.0,1.3,1.0,236.3,236.2,236.5,15.4,13.0,13.8,854.1,3.8,49.94,0.0,6.0,50.0,855.4,-0.7,0.0,50.0,100.0,3293.0,3292.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.38802167353609085,False
342393,2026-08-12T13:02:42.618626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.5,11.6,0.0,1.9,1.0,240.3,240.5,240.0,10.7,10.0,8.8,864.4,1.0,49.98,0.0,0.3,80.2,862.9,12.6,13.0,80.2,100.0,3329.0,3328.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.4015672940515213,False
342455,2026-08-12T13:03:13.630024+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.1,1.5,0.0,1.9,1.0,242.6,242.9,242.2,10.7,10.0,8.9,864.4,-0.2,49.97,0.0,0.4,80.2,864.5,1.3,0.6,80.2,100.0,3331.0,3330.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3907621511509798,False
342517,2026-08-12T13:03:44.629629+00:00,external_ems_1,bess_1,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.6,2.0,0.7,21.2,0.0,1.9,1.0,228.7,229.0,228.4,26.7,26.1,24.7,863.8,20.7,49.92,0.0,10.4,80.2,864.5,-0.5,-0.7,80.2,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.4458149317904862,False
342548,2026-08-12T13:03:59.630061+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,0.5,2.4,0.0,1.3,1.0,241.8,242.2,242.3,13.5,11.0,11.9,854.5,7.4,49.97,0.0,0.3,50.0,854.0,9.8,9.7,50.0,100.0,3290.0,3289.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.3869479147487561,False
342579,2026-08-12T13:04:15.630020+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.2,1.7,0.0,1.9,1.0,240.3,240.6,240.0,10.7,10.0,8.9,864.3,-0.1,49.98,0.0,0.4,80.2,864.5,1.6,0.5,80.2,100.0,3333.0,3332.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3841538878069405,False
342610,2026-08-12T13:04:30.629082+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.1,0.5,0.0,1.3,2.0,242.4,242.6,242.8,12.2,10.2,10.7,854.6,3.7,49.97,0.0,0.4,50.0,854.7,4.2,2.5,50.0,100.0,3291.0,3289.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.3899692553804868,False
342672,2026-08-12T13:05:01.619140+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,2.5,18.7,0.0,1.3,2.0,227.7,227.6,227.7,28.7,27.0,26.9,852.5,20.3,49.89,0.0,15.0,50.0,855.0,1.6,1.4,50.0,100.0,3292.0,3290.0,25.2,23.9,24.2,20000.0,856.4,0,0,True,0.422609182583779,False
342703,2026-08-12T13:05:17.619449+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.2,4.7,0.0,1.8,0.0,242.6,243.1,242.4,11.1,10.3,9.7,864.0,0.1,49.98,0.0,0.6,79.8,864.2,4.8,2.7,79.8,100.0,3332.0,3332.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3989887255796821,False
342734,2026-08-12T13:05:32.629044+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,0.8,6.9,0.0,1.2,1.0,240.3,240.7,240.8,13.4,11.0,11.8,854.6,6.9,49.97,0.0,0.4,50.0,855.4,0.0,0.2,50.0,100.0,3295.0,3294.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.38492138108134505,False
342765,2026-08-12T13:05:48.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.7,8.1,0.0,1.8,1.0,239.2,239.4,238.8,10.7,10.0,8.9,864.3,1.2,49.98,0.0,0.5,79.8,863.6,9.3,7.3,79.8,100.0,3329.0,3328.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3877082360512971,False
342827,2026-08-12T13:06:19.629412+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.5,3.6,0.0,1.9,1.0,237.6,238.0,237.5,12.9,12.3,11.7,864.0,3.1,49.98,0.0,3.3,79.8,864.5,-0.5,-0.5,79.8,100.0,3332.0,3331.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3873815561532021,False
342858,2026-08-12T13:06:34.619185+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,1.1,16.1,0.0,1.2,1.0,240.0,240.2,240.2,12.1,10.0,10.6,854.5,2.0,49.97,0.0,0.5,50.0,853.4,18.1,13.5,50.0,100.0,3290.0,3289.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.39924083335805366,False
342889,2026-08-12T13:06:50.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.9,6.2,0.0,1.9,1.0,234.2,234.4,233.9,15.7,14.4,14.6,862.6,6.2,49.9,0.0,3.6,79.8,864.5,0.0,-0.5,79.8,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3986052207891564,False
342920,2026-08-12T13:07:05.628775+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.1,6.6,0.0,1.2,1.0,241.9,242.1,242.2,12.1,10.0,10.5,854.5,3.2,49.97,0.0,0.5,50.0,854.4,9.8,10.7,50.0,100.0,3290.0,3289.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.3898517043349969,False
342982,2026-08-12T13:07:36.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.9,0.8,7.0,0.0,1.2,1.0,227.9,227.6,228.2,26.2,24.4,23.3,854.2,7.8,49.94,0.0,4.0,50.0,855.0,0.8,0.3,50.0,100.0,3293.0,3292.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.40451183111780803,False
343013,2026-08-12T13:07:52.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.6,8.3,0.0,1.9,1.0,240.5,240.8,240.2,10.6,10.0,8.9,864.2,1.0,49.98,0.0,0.5,79.8,863.6,9.3,7.5,79.8,100.0,3331.0,3330.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.38958621049882375,False
343044,2026-08-12T13:08:07.619624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,2.6,18.9,0.0,1.2,1.0,228.0,228.1,228.2,29.8,28.0,28.4,852.4,19.5,49.89,0.0,8.6,50.0,855.0,0.6,0.2,50.0,100.0,3291.0,3290.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.4188193047851973,False
343075,2026-08-12T13:08:23.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.3,5.7,0.0,1.9,1.0,241.9,242.2,241.6,10.5,9.8,8.8,864.2,-0.2,49.98,0.0,0.5,79.8,863.9,5.5,4.2,79.8,100.0,3331.0,3330.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.38851724107649066,False
343137,2026-08-12T13:08:54.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.8,1.6,4.2,0.0,1.9,1.0,228.2,228.1,227.8,17.0,16.3,17.1,862.3,7.2,49.92,0.0,4.2,79.8,863.9,11.4,5.6,79.8,100.0,3327.0,3326.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4135760029876522,False
343168,2026-08-12T13:09:09.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.5,0.3,0.2,0.0,1.2,1.0,241.2,241.1,241.3,14.0,11.5,12.5,854.1,7.4,49.95,0.0,0.5,50.0,854.4,7.2,5.9,50.0,100.0,3290.0,3289.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.39187322110282713,False
343199,2026-08-12T13:09:25.618811+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,1.1,6.8,0.0,1.9,1.0,234.5,234.4,234.1,14.4,13.8,13.5,863.4,6.8,49.93,0.0,5.2,79.8,864.5,0.0,-0.3,79.8,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.38980577298985736,False
343230,2026-08-12T13:09:40.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.4,10.5,0.0,1.2,2.0,239.2,239.3,239.5,12.2,10.1,10.7,854.4,3.6,49.97,0.0,0.6,50.0,854.0,14.1,10.1,50.0,100.0,3289.0,3287.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.38907675152857707,False
343292,2026-08-12T13:10:11.619119+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.7,7.4,0.0,1.2,1.0,240.8,241.0,241.2,12.2,10.1,10.8,854.4,4.7,49.96,0.0,4.1,50.0,853.7,12.1,9.6,50.0,100.0,3287.0,3286.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.38560351588118713,False
343323,2026-08-12T13:10:27.618689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.4,0.2,0.0,1.9,1.0,239.4,239.7,239.1,10.8,10.1,9.0,864.1,0.2,49.98,0.0,0.7,79.8,864.5,0.0,-0.4,79.8,100.0,3333.0,3332.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.38572541855307424,False
343354,2026-08-12T13:10:42.628715+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,2.1,5.8,0.0,1.2,1.0,230.5,230.4,231.0,18.9,16.8,17.4,852.9,6.8,49.9,0.0,4.3,50.0,855.0,1.0,0.4,50.0,100.0,3293.0,3292.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.39594147989152867,False
343385,2026-08-12T13:10:58.629877+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,0.7,10.5,0.0,1.9,1.0,241.9,242.3,241.5,10.5,9.8,8.9,864.0,1.4,49.98,0.0,0.7,79.8,863.3,11.9,11.1,79.8,100.0,3328.0,3327.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.39990093612005806,False
343447,2026-08-12T13:11:29.618826+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.2,0.4,0.0,1.9,1.0,241.1,241.4,240.7,10.7,10.0,8.9,864.0,1.3,49.98,0.0,0.7,79.8,864.2,1.7,1.3,79.8,100.0,3329.0,3328.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.38933755589141694,False
343509,2026-08-12T13:12:00.630637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,0.9,3.8,0.0,1.9,3.0,229.0,228.9,228.5,18.1,17.9,18.2,862.7,7.6,49.91,0.0,4.7,79.8,863.6,11.4,6.1,79.8,100.0,3322.0,3319.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4262536828157635,False
343540,2026-08-12T13:12:15.619966+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,0.3,0.2,0.0,1.2,2.0,242.5,242.9,243.0,13.2,10.8,11.7,854.1,6.0,49.97,0.0,0.7,50.0,854.4,5.8,6.3,50.0,100.0,3291.0,3289.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.39108044767948597,False
343602,2026-08-12T13:12:46.629468+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.6,6.9,0.0,1.2,2.0,239.7,239.9,240.0,12.1,10.0,10.5,854.3,2.7,49.97,0.0,0.7,50.0,853.7,9.6,12.1,50.0,100.0,3288.0,3286.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.383705923235249,False
343633,2026-08-12T13:13:02.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.5,0.6,0.0,1.9,1.0,239.3,239.1,238.7,12.9,12.3,12.0,863.4,4.2,49.93,0.0,3.7,79.8,863.9,3.6,2.6,79.8,100.0,3331.0,3330.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.38895343804605564,False
343664,2026-08-12T13:13:17.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,1.1,7.5,0.0,1.2,2.0,237.4,237.1,237.3,14.1,11.7,12.6,853.9,8.4,49.97,0.0,3.1,50.0,855.0,0.9,0.4,50.0,100.0,3293.0,3291.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.3864739725334574,False
343695,2026-08-12T13:13:33.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.4,13.4,0.0,1.9,1.0,239.4,239.6,239.1,10.7,10.0,8.9,864.0,2.1,49.98,0.0,0.7,79.8,862.6,15.5,15.8,79.8,100.0,3330.0,3329.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.4161014680974026,False
343757,2026-08-12T13:14:04.619123+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,1.3,10.0,0.0,1.9,2.0,241.9,242.2,241.6,10.6,10.0,8.9,863.9,2.0,49.98,0.0,0.9,79.8,862.6,12.0,13.3,79.8,100.0,3328.0,3326.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.4057963411708942,False
343788,2026-08-12T13:14:19.628672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.5,4.5,0.0,1.2,1.0,240.5,240.7,240.8,12.3,10.2,10.8,854.2,5.0,49.97,0.0,0.7,49.6,854.7,0.5,0.5,49.6,100.0,3292.0,3291.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.38168238231648594,False
343819,2026-08-12T13:14:35.629337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,1.4,8.1,0.0,1.9,1.0,232.5,232.1,231.8,16.3,15.9,15.6,862.8,7.6,49.92,0.0,9.0,79.8,864.2,-0.5,-0.2,79.8,100.0,3332.0,3331.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.4029071532216017,False
343850,2026-08-12T13:14:50.619131+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.2,2.0,0.0,1.2,2.0,240.3,240.4,240.6,12.1,10.1,10.7,854.2,3.0,49.97,0.0,0.8,49.6,854.4,5.0,5.7,49.6,100.0,3293.0,3291.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.38234261170885436,False
343912,2026-08-12T13:15:21.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.1,1.6,0.0,1.2,2.0,242.6,242.8,242.9,12.3,10.2,10.9,854.1,5.4,49.97,0.0,0.9,49.6,854.0,7.0,6.1,49.6,100.0,3290.0,3288.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.385362562796889,False
343943,2026-08-12T13:15:37.630210+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.0,0.6,0.0,1.9,1.0,240.6,240.9,240.2,10.6,10.0,9.0,863.9,0.6,49.98,0.0,0.9,79.8,863.9,0.0,-0.2,79.8,100.0,3331.0,3330.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3893045720358055,False
343974,2026-08-12T13:15:52.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,0.6,4.7,0.0,1.2,2.0,229.5,229.2,229.8,18.2,16.0,16.6,853.4,12.9,49.91,0.0,17.5,49.6,854.0,8.2,6.8,49.6,100.0,3286.0,3284.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.4039458687802321,False
344067,2026-08-12T13:16:39.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.9,13.9,0.0,1.8,1.0,240.2,240.0,239.9,10.6,10.0,8.8,863.8,0.7,49.98,0.0,1.1,79.8,862.9,14.6,13.0,79.8,100.0,3327.0,3326.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4000207742137593,False
344098,2026-08-12T13:16:54.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.2,2.3,2.7,0.0,1.2,2.0,233.2,232.6,233.6,18.7,16.5,17.1,852.4,4.0,49.88,0.0,16.4,49.6,854.7,1.3,1.1,49.6,100.0,3292.0,3290.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.40575035108026813,False
344129,2026-08-12T13:17:10.628659+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.0,0.2,3.9,0.0,1.8,1.0,235.8,234.5,235.2,13.3,13.4,12.4,863.1,4.3,49.93,0.0,7.5,79.8,863.3,8.2,6.5,79.8,100.0,3331.0,3330.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4012842621707601,False
344160,2026-08-12T13:17:25.619289+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,0.0,0.6,0.0,1.2,1.0,241.6,241.1,242.0,12.1,11.9,10.8,854.0,5.5,49.96,0.0,1.5,49.6,854.0,4.9,5.2,49.6,100.0,3291.0,3290.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.3867376525934377,False
344222,2026-08-12T13:17:56.629751+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.2,0.3,2.9,0.0,1.1,1.0,239.5,238.6,239.6,12.1,12.0,10.9,854.0,5.3,49.96,0.0,1.4,49.6,853.7,8.2,15.4,49.6,100.0,3285.0,3284.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.38583619710086775,False
344253,2026-08-12T13:18:12.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.9,2.5,9.4,0.0,1.8,1.0,230.9,229.9,230.4,22.7,23.6,23.5,861.4,9.4,49.89,0.0,9.8,79.8,863.9,0.0,0.4,79.8,100.0,3330.0,3329.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4232751852153464,False
344284,2026-08-12T13:18:27.619401+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,0.5,4.0,0.0,1.2,2.0,242.4,241.8,242.7,12.1,11.9,10.8,853.9,5.8,49.96,0.0,1.5,49.6,854.4,1.8,1.3,49.6,100.0,3290.0,3288.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.38174581845809696,False
344315,2026-08-12T13:18:43.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.7,8.5,0.0,1.8,1.0,240.3,239.8,240.0,11.0,10.7,8.9,863.6,1.6,49.97,0.0,1.5,79.8,862.9,10.1,9.6,79.8,100.0,3327.0,3326.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3914105406051899,False
344377,2026-08-12T13:19:14.629145+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.2,0.2,3.6,0.0,1.8,1.0,239.2,238.1,238.7,12.9,13.1,11.9,863.1,4.5,49.95,0.0,2.3,79.8,863.3,8.1,7.1,79.8,100.0,3329.0,3328.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.39500342538715594,False
344408,2026-08-12T13:19:29.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.4,1.2,9.9,0.0,1.2,2.0,235.9,234.4,235.7,15.8,15.2,14.4,853.2,11.3,49.92,0.0,6.0,49.6,854.4,1.4,1.3,49.6,100.0,3292.0,3290.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.38796739718735573,False
344439,2026-08-12T13:19:45.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.0,5.2,0.0,1.8,1.0,239.8,239.4,239.5,10.7,10.3,8.8,863.6,0.8,49.97,0.0,1.4,79.8,863.6,6.0,7.3,79.8,100.0,3326.0,3325.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.39287125924783195,False
344470,2026-08-12T13:20:00.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.4,1.2,15.8,0.0,1.2,1.0,234.2,233.3,234.4,18.9,17.8,16.5,853.2,17.2,49.92,0.0,6.1,49.6,854.4,1.4,1.1,49.6,100.0,3291.0,3290.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.39364547381447357,False
344563,2026-08-12T13:20:47.620022+00:00,external_ems_1,bess_1,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.6,2.7,0.9,21.1,0.0,1.8,1.0,232.4,232.1,231.8,25.7,25.8,23.1,863.0,21.9,49.89,0.0,4.7,79.8,863.9,0.8,0.4,79.8,100.0,3330.0,3329.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.43698864770310697,False
344594,2026-08-12T13:21:02.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.8,10.7,0.0,1.2,2.0,241.9,241.6,242.1,12.2,11.1,11.0,853.8,5.5,49.96,0.0,1.5,49.6,853.0,16.2,14.3,49.6,100.0,3284.0,3282.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.38618159680960823,False
344625,2026-08-12T13:21:18.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.4,1.1,0.0,1.8,1.0,241.4,241.0,241.1,10.7,10.3,8.9,863.5,1.6,49.97,0.0,1.5,79.8,863.9,0.5,0.4,79.8,100.0,3329.0,3328.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3868795593988508,False
344687,2026-08-12T13:21:49.672188+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,0.2,7.0,0.0,1.8,1.0,241.0,240.7,240.8,10.6,10.2,8.9,863.5,0.7,49.97,0.0,1.5,79.8,863.3,7.7,7.6,79.8,100.0,3328.0,3327.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3922721635595502,False
344718,2026-08-12T13:22:04.618872+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.1,1.7,3.6,0.0,1.2,1.0,232.2,231.8,232.7,18.6,16.5,17.1,852.7,5.0,49.88,0.0,17.8,49.6,854.4,1.4,1.2,49.6,100.0,3290.0,3289.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.40169361987884755,False
344749,2026-08-12T13:22:20.628844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.5,7.0,0.0,1.8,1.0,242.3,241.7,241.8,10.7,10.2,8.9,863.4,1.0,49.97,0.0,1.4,79.8,862.9,8.0,7.0,79.8,100.0,3328.0,3327.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3901544183934244,False
344780,2026-08-12T13:22:35.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.7,2.8,0.0,1.2,2.0,241.5,241.1,241.8,12.1,11.1,10.8,853.7,3.9,49.96,0.0,1.5,49.6,854.4,1.1,1.4,49.6,100.0,3291.0,3289.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.38028703519914925,False
344842,2026-08-12T13:23:06.628826+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.6,1.4,9.2,0.0,1.2,2.0,236.4,235.6,236.6,17.0,16.1,15.4,853.0,11.2,49.93,0.0,5.8,49.6,854.4,2.0,2.1,49.6,100.0,3291.0,3289.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.38625656494059823,False
344873,2026-08-12T13:23:22.629728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.1,1.2,3.8,0.0,1.8,1.0,236.8,235.8,236.1,13.4,13.2,12.3,862.7,4.7,49.93,0.0,6.7,79.4,863.9,0.9,0.4,79.4,100.0,3329.0,3328.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3903032259457944,False
344904,2026-08-12T13:23:37.618622+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.3,6.2,0.0,1.2,1.0,240.1,239.7,240.4,12.2,11.1,10.8,853.7,4.0,49.96,0.0,1.6,49.6,853.4,10.2,10.7,49.6,100.0,3286.0,3285.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.38185781118973894,False
344935,2026-08-12T13:23:53.618580+00:00,external_ems_1,bess_1,good,0.0738,normal,PCS DC current and BMS current mismatch: 24.6,0.2,3.0,1.0,24.6,0.0,1.8,1.0,232.6,232.4,232.5,37.8,39.0,36.0,862.6,25.4,49.89,0.0,19.1,79.4,863.6,0.8,0.7,79.4,100.0,3329.0,3328.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4785130879155712,False
344997,2026-08-12T13:24:24.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,0.3,1.9,0.0,1.9,1.0,241.6,241.3,241.3,10.5,10.2,8.9,863.3,0.0,49.97,0.0,1.7,79.4,863.6,1.9,3.1,79.4,100.0,3329.0,3328.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3878560863813525,False
345028,2026-08-12T13:24:39.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.7,1.0,0.0,1.2,1.0,233.0,232.5,233.2,17.1,15.7,15.8,853.0,7.1,49.92,0.0,7.2,49.6,853.7,8.1,7.0,49.6,100.0,3289.0,3288.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.3900398424149442,False
345090,2026-08-12T13:25:10.619014+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.7,5.4,0.0,1.2,2.0,234.1,233.6,234.1,17.3,15.1,15.8,853.0,9.9,49.93,0.0,6.4,49.6,853.7,4.5,5.0,49.6,100.0,3289.0,3287.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.3874556472042114,False
345152,2026-08-12T13:25:41.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.2,10.4,0.0,1.2,1.0,235.3,235.1,235.5,16.8,14.5,15.0,853.2,11.6,49.92,0.0,4.6,49.6,854.4,1.2,0.8,49.6,100.0,3290.0,3289.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.3879832530916973,False
345183,2026-08-12T13:25:57.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.1,14.9,0.0,1.9,1.0,239.3,239.5,238.9,10.8,10.1,9.2,863.4,1.1,49.98,0.0,1.2,79.4,862.3,16.0,13.5,79.4,100.0,3329.0,3328.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4039444817640963,False
345214,2026-08-12T13:26:12.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,2.5,7.4,0.0,1.2,1.0,233.6,233.9,233.7,20.6,19.3,20.3,851.9,8.8,49.89,0.0,3.7,49.6,854.4,1.4,0.9,49.6,100.0,3289.0,3288.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.40525715536600504,False
345245,2026-08-12T13:26:28.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.1,3.4,0.0,1.9,1.0,241.2,241.5,240.9,10.6,10.1,9.2,863.4,1.8,49.98,0.0,1.2,79.4,863.3,5.2,4.3,79.4,100.0,3327.0,3326.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.38978437254306714,False
345307,2026-08-12T13:26:59.619112+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.8,16.0,0.0,1.9,2.0,231.4,231.7,231.2,32.2,32.0,30.6,862.8,18.4,49.91,0.0,21.2,79.4,863.6,2.4,2.1,79.4,100.0,3323.0,3321.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4483298497617893,False
345338,2026-08-12T13:27:14.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,1.1,5.3,0.0,1.2,1.0,241.4,241.7,241.7,13.6,11.3,12.2,853.3,6.5,49.95,0.0,2.3,49.6,854.4,1.2,0.9,49.6,100.0,3290.0,3289.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.3851720142431471,False
345369,2026-08-12T13:27:30.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,0.9,8.3,0.0,1.9,1.0,234.0,233.7,233.3,15.4,15.1,14.9,862.7,8.3,49.94,0.0,3.8,79.4,863.6,0.0,0.2,79.4,100.0,3329.0,3328.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.39229340624467657,False
345400,2026-08-12T13:27:45.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,1.3,11.6,0.0,1.2,1.0,240.0,239.8,240.0,12.2,10.1,10.6,853.7,3.9,49.97,0.0,1.3,49.6,852.4,15.5,14.9,49.6,100.0,3287.0,3286.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.3931041051020795,False
345462,2026-08-12T13:28:16.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.1,0.2,0.0,1.2,1.0,241.9,242.0,242.3,12.3,10.2,10.8,853.6,5.4,49.97,0.0,1.3,49.2,853.7,5.2,5.2,49.2,100.0,3289.0,3288.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.38774639542459055,False
345493,2026-08-12T13:28:32.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.3,2.7,0.0,1.9,1.0,240.2,240.4,239.8,10.8,10.2,9.2,863.3,2.3,49.98,0.0,1.2,79.4,863.6,5.0,2.7,79.4,100.0,3329.0,3328.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3866784833185036,False
345524,2026-08-12T13:28:47.628889+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,2.0,15.0,0.0,1.2,1.0,228.0,228.0,228.3,21.2,19.5,19.9,852.4,16.4,49.92,0.0,3.8,49.2,854.4,1.4,1.0,49.2,100.0,3290.0,3289.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.4012181080425313,False
345555,2026-08-12T13:29:03.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.3,6.3,0.0,1.8,2.0,240.1,239.9,239.5,12.9,12.4,11.9,862.9,5.0,49.96,0.0,3.0,79.4,862.6,11.3,10.3,79.4,100.0,3329.0,3327.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3918400766556055,False
345617,2026-08-12T13:29:34.630599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.0,3.1,0.0,1.9,1.0,240.0,240.3,239.7,10.5,10.0,9.1,863.3,0.5,49.98,0.0,1.3,79.4,863.3,3.6,3.2,79.4,100.0,3327.0,3326.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.38752890846038135,False
345648,2026-08-12T13:29:49.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.3,14.9,0.0,1.2,1.0,233.6,233.2,233.7,21.4,19.4,19.6,852.7,16.1,49.92,0.0,5.4,49.2,854.0,1.2,1.0,49.2,100.0,3290.0,3289.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.39456399607361425,False
345679,2026-08-12T13:30:05.628734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.6,9.6,0.0,1.9,0.0,241.9,242.3,241.6,10.4,9.9,8.9,863.2,1.4,49.98,0.0,1.3,79.4,862.6,11.0,6.7,79.4,100.0,3326.0,3326.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.4090026740973168,False
345710,2026-08-12T13:30:20.618589+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.2,2.2,1.0,21.4,0.0,1.2,1.0,241.3,241.5,241.5,12.2,10.0,10.7,853.0,22.6,49.96,0.0,1.5,49.2,854.0,1.2,1.1,49.2,100.0,3289.0,3288.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.4115138672553008,False
345772,2026-08-12T13:30:51.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.1,6.6,0.0,1.2,1.0,240.5,240.8,240.8,12.2,10.1,10.7,853.5,4.4,49.97,0.0,1.3,49.2,853.4,11.0,9.8,49.2,100.0,3289.0,3288.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.3846756916848018,False
345803,2026-08-12T13:31:07.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,1.5,2.0,8.4,0.0,1.9,1.0,230.4,230.4,230.5,16.3,14.8,15.1,861.6,8.9,49.89,0.0,5.2,79.4,863.6,0.5,0.5,79.4,100.0,3328.0,3327.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.4063763860979481,False
345834,2026-08-12T13:31:22.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.2,2.5,0.0,1.2,1.0,243.5,243.7,243.8,12.2,10.0,10.7,853.2,4.9,49.95,0.0,1.3,49.2,853.4,7.4,6.8,49.2,100.0,3287.0,3286.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.38708353627379494,False
345865,2026-08-12T13:31:38.628743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.1,2.7,0.0,1.9,1.0,239.4,239.9,239.3,11.6,10.9,10.2,863.0,2.3,49.97,0.0,1.4,79.4,862.9,5.0,4.2,79.4,100.0,3329.0,3328.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3873318595378702,False
345927,2026-08-12T13:32:09.628756+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.0,4.3,0.0,1.9,1.0,241.5,242.1,241.5,11.9,11.3,10.6,862.9,2.7,49.94,0.0,2.8,79.4,862.9,7.0,5.6,79.4,100.0,3327.0,3326.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3937226329535898,False
345958,2026-08-12T13:32:24.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.5,2.0,0.0,1.2,1.0,241.2,241.3,241.5,12.3,10.1,10.8,853.5,3.6,49.94,0.0,5.1,49.2,854.0,1.6,1.1,49.2,100.0,3289.0,3288.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.38469903076346695,False
345989,2026-08-12T13:32:40.619501+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.3,7.9,0.0,1.9,1.0,240.5,240.9,240.2,10.6,10.0,9.2,863.2,0.8,49.98,0.0,1.4,79.4,862.9,8.7,7.2,79.4,100.0,3325.0,3324.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3910246414566965,False
346020,2026-08-12T13:32:55.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,2.3,15.0,0.0,1.2,1.0,230.1,230.3,230.1,27.8,26.3,26.4,851.4,18.7,49.88,0.0,3.2,49.2,853.7,3.7,2.9,49.2,100.0,3287.0,3286.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.4091555521899294,False
346082,2026-08-12T13:33:26.629981+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,0.5,2.7,0.0,1.2,1.0,240.2,240.5,240.6,12.5,10.2,11.0,853.5,4.3,49.96,0.0,1.3,49.2,854.0,1.6,1.2,49.2,100.0,3289.0,3288.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.382028756152233,False
346144,2026-08-12T13:33:57.629536+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,0.1,2.3,0.0,1.2,1.0,239.2,239.2,239.5,15.4,13.0,13.8,852.9,8.7,49.94,0.0,3.2,49.2,853.0,11.0,9.8,49.2,100.0,3289.0,3288.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.39045198984653895,False
346175,2026-08-12T13:34:13.618946+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.9,0.8,3.1,0.0,1.9,1.0,237.3,236.9,236.5,13.3,12.8,12.4,862.5,5.2,49.93,0.0,4.8,79.4,863.3,2.1,2.0,79.4,100.0,3326.0,3325.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3836823457323067,False
346237,2026-08-12T13:34:44.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,1.9,7.5,0.0,1.9,1.0,229.3,228.8,228.5,15.7,14.4,14.6,861.7,7.5,49.9,0.0,13.7,79.4,863.6,0.0,0.4,79.4,100.0,3329.0,3328.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.40794953686742014,False
346268,2026-08-12T13:34:59.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,1.1,10.3,0.0,1.2,2.0,239.6,239.7,239.8,12.2,10.1,10.7,853.5,2.5,49.96,0.0,3.7,49.2,852.4,12.8,17.1,49.2,100.0,3288.0,3286.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.3940452975986518,False
346299,2026-08-12T13:35:15.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,2.0,5.1,0.0,1.8,1.0,231.3,231.0,230.7,15.9,14.6,15.7,861.3,5.6,49.91,0.0,6.6,79.4,863.3,0.5,0.6,79.4,100.0,3329.0,3328.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.39895683046454555,False
346330,2026-08-12T13:35:30.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,0.8,5.7,0.0,1.2,1.0,237.3,237.2,237.6,13.9,11.6,12.5,852.9,7.3,49.93,0.0,5.3,49.2,853.7,1.6,1.2,49.2,100.0,3289.0,3288.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.38180529052904766,False
346392,2026-08-12T13:36:01.619812+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,1.8,11.4,0.0,1.2,1.0,228.7,229.4,229.2,27.3,26.1,26.1,851.9,16.2,49.89,0.0,2.4,49.2,853.7,4.8,4.3,49.2,100.0,3288.0,3287.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.40828012401754576,False
346423,2026-08-12T13:36:17.629860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.1,4.8,0.0,1.8,1.0,242.6,243.0,242.4,10.6,10.1,9.1,863.0,1.0,49.97,0.0,1.4,79.4,862.9,5.8,4.9,79.4,100.0,3326.0,3325.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3891465675590613,False
346454,2026-08-12T13:36:32.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,0.9,7.5,0.0,1.2,1.0,238.3,238.5,238.8,14.5,12.0,12.8,853.1,9.1,49.95,0.0,1.4,49.2,854.0,1.6,1.1,49.2,100.0,3289.0,3288.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.3824732746190438,False
346485,2026-08-12T13:36:48.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.5,10.3,0.0,1.8,1.0,239.9,240.3,239.6,10.4,9.9,9.0,863.1,0.8,49.97,0.0,1.5,79.4,862.6,11.1,8.6,79.4,100.0,3326.0,3325.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38764577606351136,False
346547,2026-08-12T13:37:19.628988+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.1,0.7,4.4,0.0,1.8,2.0,238.8,239.2,239.0,13.0,12.4,11.9,862.6,5.1,49.97,0.0,3.1,79.4,863.3,0.7,0.4,79.4,100.0,3326.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3810746327918626,False
346578,2026-08-12T13:37:34.619302+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.6,1.9,0.0,1.2,2.0,240.4,240.6,240.7,12.3,10.2,10.8,853.4,3.6,49.96,0.0,1.4,49.2,854.0,1.7,1.2,49.2,100.0,3289.0,3287.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.3801457903615928,False
346609,2026-08-12T13:37:50.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.4,1.3,11.4,0.0,1.8,1.0,228.7,228.7,228.4,23.6,23.4,23.2,861.6,14.9,49.9,0.0,5.1,79.4,862.9,3.5,3.1,79.4,100.0,3327.0,3326.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.4175328322125142,False
346702,2026-08-12T13:38:36.629551+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.0,2.7,0.0,1.2,1.0,239.8,239.9,240.1,12.3,10.1,10.6,853.4,3.2,49.96,0.0,1.4,49.2,853.4,5.9,6.0,49.2,100.0,3288.0,3287.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.3837706762173119,False
346733,2026-08-12T13:38:52.619432+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.8,17.4,0.0,1.8,2.0,235.3,235.7,235.0,23.2,22.3,21.6,862.5,17.9,49.9,0.0,14.7,79.4,863.3,0.5,0.4,79.4,100.0,3328.0,3326.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.42331529033762816,False
