id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
346764,2026-08-12T13:39:07.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.1,0.0,0.0,1.2,1.0,237.2,236.8,237.2,14.0,11.6,12.4,853.3,8.0,49.96,0.0,3.4,49.2,853.4,8.0,9.8,49.2,100.0,3288.0,3287.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.39232180794712074,False
346795,2026-08-12T13:39:23.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.3,0.8,0.0,1.8,1.0,241.3,241.6,240.9,10.5,10.0,9.0,863.0,0.8,49.97,0.0,1.4,79.0,863.3,0.0,0.6,79.0,100.0,3329.0,3328.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3811938557183794,False
346857,2026-08-12T13:39:54.629301+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.7,8.9,0.0,1.8,1.0,240.3,240.6,240.0,10.5,9.9,9.0,863.0,1.2,49.97,0.0,1.4,79.0,862.3,10.1,9.5,79.0,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3849385698808392,False
346888,2026-08-12T13:40:09.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,2.9,18.5,0.0,1.2,1.0,227.9,228.1,227.9,30.3,28.8,29.1,851.1,19.8,49.88,0.0,20.8,49.2,854.0,1.3,1.2,49.2,100.0,3288.0,3287.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.42454674007489274,False
346919,2026-08-12T13:40:25.619130+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.4,6.1,0.0,1.8,2.0,243.3,243.7,243.0,10.5,9.8,9.0,863.0,0.5,49.97,0.0,1.5,79.0,862.6,6.6,5.7,79.0,100.0,3326.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3919631304068013,False
346950,2026-08-12T13:40:40.618660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.1,0.5,0.0,1.2,1.0,241.2,241.4,241.6,12.4,10.2,11.0,853.3,6.2,49.95,0.0,1.4,49.2,853.4,6.7,5.9,49.2,100.0,3289.0,3288.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.3837096005061685,False
347012,2026-08-12T13:41:11.630281+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,2.1,9.3,0.0,1.2,2.0,236.2,235.9,236.1,16.9,14.5,15.3,851.9,10.6,49.91,0.0,7.2,49.2,854.0,1.3,1.2,49.2,100.0,3289.0,3287.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.394121987081924,False
347043,2026-08-12T13:41:27.618694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.8,0.6,9.2,0.0,1.8,1.0,234.0,234.0,233.8,15.4,14.9,14.6,862.7,10.0,49.95,0.0,6.5,79.0,863.3,0.8,0.5,79.0,100.0,3328.0,3327.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.39241846256744045,False
347074,2026-08-12T13:41:42.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.3,2.7,0.0,1.1,1.0,240.1,240.3,240.4,12.4,10.2,10.8,853.3,5.6,49.96,0.0,1.4,48.8,853.0,8.3,7.6,48.8,100.0,3288.0,3287.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3746454861391065,False
347105,2026-08-12T13:41:58.629116+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,0.9,2.3,0.0,1.8,2.0,228.2,227.8,227.4,16.6,15.0,15.3,861.7,9.7,49.89,0.0,7.3,79.0,862.6,7.4,6.4,79.0,100.0,3328.0,3326.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.41107480363334764,False
347198,2026-08-12T13:42:44.630056+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.2,2.4,0.0,1.1,1.0,240.1,239.7,239.9,12.3,10.3,10.9,853.2,3.4,49.96,0.0,6.1,48.8,853.4,5.8,5.6,48.8,100.0,3282.0,3281.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3791761261482495,False
347229,2026-08-12T13:43:00.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.0,1.2,7.3,0.0,1.8,1.0,236.7,236.0,235.7,14.6,14.6,14.6,862.1,8.2,49.91,0.0,7.0,79.0,863.3,0.9,0.9,79.0,100.0,3328.0,3327.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3933244170249336,False
347260,2026-08-12T13:43:15.619074+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.3,6.0,0.0,1.1,1.0,237.6,237.2,237.3,14.1,12.0,12.9,852.7,9.1,49.93,0.0,5.3,48.8,852.4,15.1,13.0,48.8,100.0,3287.0,3286.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3849249560868098,False
347322,2026-08-12T13:43:46.629546+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.8,11.2,0.0,1.1,2.0,229.4,229.7,229.3,25.3,25.1,26.0,850.9,12.8,49.88,0.0,5.7,48.8,853.7,1.6,1.7,48.8,100.0,3289.0,3287.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4037681543595148,False
347353,2026-08-12T13:44:02.629546+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.9,13.7,0.0,1.8,1.0,242.8,242.8,242.2,10.8,10.4,9.4,862.8,2.3,49.97,0.0,1.8,79.0,861.9,16.0,16.4,79.0,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.40412528635754136,False
347384,2026-08-12T13:44:17.618631+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,0.6,2.1,0.9,24.3,0.0,1.1,1.0,229.6,229.0,229.4,32.4,32.0,30.3,852.8,26.4,49.87,0.0,6.2,48.8,853.7,2.1,1.7,48.8,100.0,3288.0,3287.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.41489784151841813,False
347415,2026-08-12T13:44:33.628924+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.1,1.5,0.0,1.8,1.0,242.1,242.1,241.5,10.6,10.4,9.5,862.8,2.6,49.97,0.0,1.9,79.0,862.9,1.1,0.9,79.0,100.0,3328.0,3327.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38462853259922913,False
347477,2026-08-12T13:45:04.629181+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,0.2,3.0,0.0,1.8,1.0,229.4,229.1,228.7,17.7,17.3,17.8,862.1,10.5,49.9,0.0,11.2,79.0,862.3,7.5,7.9,79.0,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.4130585173817727,False
347508,2026-08-12T13:45:19.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.0,4.9,0.0,1.1,2.0,235.7,235.4,235.9,16.8,14.8,15.7,852.4,11.3,49.93,0.0,5.4,48.8,853.4,6.4,6.7,48.8,100.0,3287.0,3285.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.38082001697627577,False
347539,2026-08-12T13:45:35.629079+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,1.1,7.3,0.0,1.8,1.0,235.4,234.8,234.4,15.2,15.5,15.4,862.2,8.6,49.94,0.0,5.2,79.0,863.3,1.3,0.9,79.0,100.0,3327.0,3326.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38759168023496415,False
347570,2026-08-12T13:45:50.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.1,4.8,0.0,1.1,1.0,236.2,235.9,236.5,16.3,14.5,15.4,852.8,5.8,49.93,0.0,6.2,48.8,852.7,10.6,10.8,48.8,100.0,3282.0,3281.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.38262282916344925,False
347632,2026-08-12T13:46:21.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.9,6.7,0.0,1.1,1.0,235.7,234.8,235.2,15.5,13.7,14.5,852.5,8.4,49.94,0.0,6.9,48.8,853.4,1.7,1.8,48.8,100.0,3288.0,3287.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3774546645325851,False
347663,2026-08-12T13:46:37.619085+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.4,9.0,0.0,1.8,2.0,241.9,241.6,241.0,10.6,10.2,9.4,862.7,0.9,49.97,0.0,1.8,79.0,862.3,9.9,9.6,79.0,100.0,3326.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3894751929293358,False
347725,2026-08-12T13:47:08.629454+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.1,2.6,0.0,1.8,1.0,241.2,241.0,240.5,12.4,12.1,11.5,862.4,5.0,49.96,0.0,3.3,79.0,862.3,7.6,6.4,79.0,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38821655299167745,False
347787,2026-08-12T13:47:39.629836+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,2.1,0.0,1.8,1.0,239.4,239.5,238.9,10.8,10.6,9.6,862.7,3.2,49.97,0.0,1.8,79.0,862.9,1.1,1.0,79.0,100.0,3327.0,3326.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3799094654053748,False
347818,2026-08-12T13:47:54.619120+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,2.6,17.9,0.0,1.1,1.0,233.3,232.8,233.2,22.9,21.8,21.7,851.1,19.6,49.9,0.0,12.1,48.8,853.7,1.7,1.8,48.8,100.0,3287.0,3286.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4062993887373999,False
347849,2026-08-12T13:48:10.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.4,7.4,0.0,1.8,2.0,242.6,242.5,241.8,10.6,10.3,9.5,862.7,1.0,49.97,0.0,1.9,79.0,862.3,8.4,10.0,79.0,100.0,3325.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38783321863188575,False
347880,2026-08-12T13:48:25.628815+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,4.6,0.0,1.1,1.0,240.2,240.2,240.3,12.4,10.5,11.3,853.0,6.4,49.96,0.0,2.0,48.8,853.7,1.8,1.7,48.8,100.0,3287.0,3286.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.37355640590459677,False
347942,2026-08-12T13:48:56.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.0,1.8,0.0,1.2,1.0,239.9,239.9,240.0,12.5,10.5,11.3,853.0,6.5,49.96,0.0,1.8,48.8,853.0,8.3,7.8,48.8,100.0,3285.0,3284.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3805670454464714,False
347973,2026-08-12T13:49:12.619340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.6,19.3,0.0,1.8,1.0,235.9,235.6,235.2,13.8,13.7,13.6,862.0,24.8,49.93,0.0,4.9,79.0,862.6,5.5,5.5,79.0,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.417676922709788,False
348004,2026-08-12T13:49:27.629137+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.1,1.5,0.0,1.1,2.0,241.7,241.6,241.8,13.4,11.3,12.1,852.6,7.6,49.93,0.0,3.1,48.8,852.7,9.1,8.6,48.8,100.0,3287.0,3285.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.38216773382605357,False
348035,2026-08-12T13:49:43.629393+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.3,0.4,0.0,1.8,1.0,241.1,241.4,240.7,10.7,10.4,9.6,862.6,1.3,49.94,0.0,1.8,79.0,862.9,0.9,0.8,79.0,100.0,3326.0,3325.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3822278119056102,False
348097,2026-08-12T13:50:14.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,1.6,7.1,0.0,1.8,1.0,230.6,230.3,229.8,15.7,14.3,14.5,861.3,8.3,49.9,0.0,11.3,79.0,862.9,1.2,1.0,79.0,100.0,3326.0,3325.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3989826662178946,False
348128,2026-08-12T13:50:29.619407+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,5.5,0.0,1.1,1.0,241.7,241.8,241.8,12.5,10.5,11.2,852.9,7.1,49.96,0.0,1.9,48.8,853.4,1.6,1.8,48.8,100.0,3287.0,3286.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.37638378004632866,False
348159,2026-08-12T13:50:45.629151+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.8,6.6,0.0,1.8,0.0,240.9,241.0,240.4,10.6,10.3,9.5,862.7,2.2,49.97,0.0,1.9,79.0,861.9,8.8,8.8,79.0,100.0,3326.0,3326.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3930794652324309,False
348190,2026-08-12T13:51:00.618874+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,1.2,13.9,0.0,1.2,2.0,228.0,227.7,228.0,21.8,20.5,20.7,851.8,17.7,49.89,0.0,12.5,48.8,853.0,3.8,3.5,48.8,100.0,3286.0,3284.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3971466124014731,False
348252,2026-08-12T13:51:31.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.5,7.8,0.0,1.2,1.0,235.9,235.4,235.8,15.8,13.9,14.6,852.2,9.7,49.92,0.0,6.3,48.8,853.7,1.9,1.7,48.8,100.0,3287.0,3286.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.38082029992817745,False
348283,2026-08-12T13:51:47.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.8,8.6,0.0,1.8,2.0,240.2,240.0,239.5,10.6,10.2,9.4,862.7,1.6,49.97,0.0,1.9,79.0,861.9,10.2,8.1,79.0,100.0,3325.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3858154015610817,False
348314,2026-08-12T13:52:02.618821+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.5,19.5,0.0,1.2,2.0,229.6,229.3,229.5,30.7,30.2,30.3,850.9,22.1,49.88,0.0,18.1,48.8,853.4,2.6,3.0,48.8,100.0,3287.0,3285.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.41103073621293257,False
348345,2026-08-12T13:52:18.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.2,3.8,0.0,1.8,1.0,241.3,241.2,240.5,10.7,10.5,9.5,862.4,2.0,49.97,0.0,5.2,79.0,862.6,5.8,5.3,79.0,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3853130508936157,False
348407,2026-08-12T13:52:49.619362+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,1.7,10.2,0.0,1.8,1.0,228.0,227.6,227.2,18.5,18.4,20.1,861.2,11.4,49.9,0.0,21.4,79.0,862.9,1.2,1.0,79.0,100.0,3317.0,3315.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.42465884798897413,False
348438,2026-08-12T13:53:04.628902+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.3,0.4,1.6,0.0,1.2,1.0,241.7,241.5,241.6,13.7,11.4,12.3,852.3,8.0,49.93,0.0,3.6,48.8,852.7,9.6,8.2,48.8,100.0,3287.0,3286.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.38169781319457785,False
348469,2026-08-12T13:53:20.629419+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,0.6,2.5,0.0,1.8,1.0,237.4,236.7,236.4,13.9,13.9,13.6,862.0,6.7,49.95,0.0,3.8,79.0,862.6,4.2,4.2,79.0,100.0,3323.0,3322.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3839529185325815,False
348500,2026-08-12T13:53:35.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.2,2.6,0.0,1.2,1.0,240.1,240.1,240.2,12.3,10.3,11.1,852.9,5.2,49.96,0.0,1.9,48.8,852.7,7.8,7.5,48.8,100.0,3285.0,3284.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3759435667858236,False
348562,2026-08-12T13:54:06.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.2,11.3,0.0,1.2,2.0,240.0,240.0,240.1,12.4,10.3,11.1,852.9,4.4,49.96,0.0,1.8,48.4,852.7,15.7,11.7,48.4,100.0,3286.0,3284.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3809492301930338,False
348593,2026-08-12T13:54:22.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.3,1.1,0.0,1.8,1.0,240.9,241.0,240.5,10.6,10.3,9.5,862.6,2.2,49.97,0.0,1.9,78.6,862.9,1.1,1.0,78.6,100.0,3326.0,3325.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3803650963288969,False
348624,2026-08-12T13:54:37.618693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.1,0.6,4.9,0.0,1.2,1.0,241.0,241.0,241.0,12.5,10.4,11.3,852.8,7.3,49.94,0.0,4.7,48.4,853.4,2.4,1.9,48.4,100.0,3287.0,3286.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3774622413285498,False
348655,2026-08-12T13:54:53.618793+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,1.0,15.8,0.0,1.8,1.0,240.1,240.2,239.7,10.6,10.4,9.5,862.6,2.0,49.97,0.0,1.9,78.6,861.6,17.8,13.0,78.6,100.0,3327.0,3326.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.397950309797778,False
348717,2026-08-12T13:55:24.619166+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.4,1.6,0.0,1.8,1.0,242.1,242.3,241.7,10.7,10.4,9.6,862.5,2.5,49.97,0.0,1.8,78.6,862.9,0.9,0.9,78.6,100.0,3327.0,3326.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3809604993155043,False
348779,2026-08-12T13:55:55.628665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.6,0.3,1.3,0.0,1.8,1.0,234.6,234.0,233.6,13.0,12.8,12.4,862.2,5.1,49.93,0.0,7.7,78.6,861.9,6.4,6.1,78.6,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.39039242882662833,False
348810,2026-08-12T13:56:10.618637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,0.7,1.4,0.0,1.2,2.0,239.2,238.4,238.8,14.7,12.8,13.6,852.3,7.8,49.94,0.0,3.7,48.4,853.0,6.4,6.5,48.4,100.0,3287.0,3285.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.38057309147075796,False
348872,2026-08-12T13:56:41.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,8.1,0.0,1.2,1.0,240.3,240.2,240.3,12.3,10.3,11.0,852.9,3.2,49.96,0.0,1.9,48.4,852.4,11.3,11.0,48.4,100.0,3282.0,3281.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3789155765319705,False
348903,2026-08-12T13:56:57.628849+00:00,external_ems_1,bess_1,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.9,2.9,0.9,21.3,0.0,1.8,1.0,231.1,231.1,230.2,23.6,22.9,20.7,862.0,22.3,49.88,0.0,10.3,78.6,862.9,1.0,0.9,78.6,100.0,3326.0,3325.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.43227073395277527,False
348934,2026-08-12T13:57:12.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,1.1,11.0,0.0,1.2,1.0,242.9,242.9,243.0,12.3,10.2,10.9,852.8,5.9,49.96,0.0,1.8,48.4,851.7,16.9,17.1,48.4,100.0,3285.0,3284.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.3920673498257546,False
348965,2026-08-12T13:57:28.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.4,0.1,0.0,1.8,2.0,242.1,242.3,241.7,10.5,10.3,9.4,862.5,1.3,49.97,0.0,1.9,78.6,862.9,1.2,1.0,78.6,100.0,3325.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3825602740484136,False
349027,2026-08-12T13:57:59.629827+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,0.4,3.4,0.0,1.8,1.0,235.7,235.8,234.9,15.4,15.1,14.7,861.9,11.9,49.93,0.0,7.5,78.6,862.3,15.3,11.5,78.6,100.0,3323.0,3322.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.4043231792222926,False
349058,2026-08-12T13:58:14.629601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.2,1.1,0.0,1.1,1.0,233.9,233.2,233.7,18.6,16.7,17.3,852.2,13.5,49.92,0.0,7.2,48.4,852.0,14.6,14.9,48.4,100.0,3283.0,3282.0,25.2,24.1,24.3,20000.0,856.4,0,0,True,0.3909014348867194,False
349089,2026-08-12T13:58:30.618698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,0.8,0.0,1.8,1.0,240.0,240.1,239.5,10.8,10.4,9.5,862.6,2.2,49.97,0.0,1.9,78.6,862.9,1.4,1.0,78.6,100.0,3326.0,3325.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37942005364806164,False
349120,2026-08-12T13:58:45.629318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,2.9,6.5,0.0,1.2,1.0,232.3,232.4,232.4,21.3,21.2,22.3,850.5,8.8,49.88,0.0,14.9,48.4,853.4,2.3,1.8,48.4,100.0,3288.0,3287.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.40935266919893193,False
349182,2026-08-12T13:59:16.618918+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,2.5,4.1,0.0,1.1,1.0,233.4,233.4,233.6,18.4,17.0,17.7,850.9,5.9,49.89,0.0,2.7,48.4,853.4,1.8,1.8,48.4,100.0,3287.0,3286.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3846385662358043,False
349213,2026-08-12T13:59:32.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.1,3.0,0.0,1.9,1.0,241.8,242.0,241.3,10.5,10.3,9.5,862.5,0.7,49.97,0.0,1.8,78.6,862.6,3.7,2.5,78.6,100.0,3325.0,3324.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3866169083317992,False
349244,2026-08-12T13:59:47.618823+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,0.3,0.0,1.1,2.0,240.5,240.5,240.6,12.4,10.5,11.1,852.8,6.5,49.96,0.0,1.8,48.4,853.0,6.8,5.6,48.4,100.0,3287.0,3285.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3748760810750078,False
349337,2026-08-12T14:00:34.619327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.0,1.1,9.0,0.0,1.9,1.0,234.3,233.7,233.4,15.4,15.4,15.4,861.8,10.0,49.93,0.0,6.7,78.6,862.9,1.0,0.9,78.6,100.0,3326.0,3325.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3951037373788934,False
349368,2026-08-12T14:00:49.629399+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.4,10.0,0.0,1.1,2.0,240.0,240.0,240.0,12.2,10.2,10.9,852.8,5.0,49.96,0.0,1.9,48.4,852.4,15.0,15.2,48.4,100.0,3280.0,3278.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.37850362234833107,False
349399,2026-08-12T14:01:05.629459+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.8,1.7,18.2,0.0,1.9,1.0,232.9,233.0,231.9,20.2,19.3,18.4,861.2,19.2,49.89,0.0,8.5,78.6,862.9,1.0,1.0,78.6,100.0,3326.0,3325.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.42388339719340806,False
349430,2026-08-12T14:01:20.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.6,4.2,0.0,1.1,1.0,242.2,242.2,242.3,12.3,10.2,11.0,852.8,5.9,49.96,0.0,1.8,48.4,853.4,1.7,1.8,48.4,100.0,3286.0,3285.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3738833164358057,False
349492,2026-08-12T14:01:51.629773+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,2.7,19.0,0.0,1.1,2.0,228.2,227.9,228.2,27.8,27.0,27.6,850.7,20.2,49.9,0.0,12.9,48.4,853.4,1.2,1.9,48.4,100.0,3287.0,3285.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.41100667352557785,False
349523,2026-08-12T14:02:07.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.6,0.2,5.9,0.0,1.9,1.0,240.8,240.2,239.8,12.7,12.5,12.1,862.1,4.9,49.95,0.0,3.3,78.6,861.9,10.8,9.8,78.6,100.0,3323.0,3322.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3939544182418425,False
349554,2026-08-12T14:02:22.619258+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.7,4.9,0.0,1.1,2.0,238.6,238.1,238.5,18.1,16.4,16.8,852.0,12.7,49.92,0.0,4.3,48.4,852.7,7.8,6.9,48.4,100.0,3281.0,3279.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3772520679308393,False
349585,2026-08-12T14:02:38.619734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.2,5.0,0.0,1.9,1.0,240.4,240.5,239.9,10.4,10.2,9.4,862.5,1.4,49.97,0.0,1.8,78.6,862.3,6.4,5.9,78.6,100.0,3323.0,3322.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.38703024942870456,False
349647,2026-08-12T14:03:09.628682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,1.1,6.2,0.0,1.9,1.0,242.2,242.0,241.4,10.6,10.2,9.4,862.4,1.2,49.97,0.0,1.9,78.6,861.3,7.4,13.5,78.6,100.0,3325.0,3324.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.40104084885322405,False
349678,2026-08-12T14:03:24.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,5.0,2.1,4.3,0.0,1.1,2.0,240.9,240.6,240.7,12.4,10.4,15.4,851.3,5.4,49.9,0.0,9.2,48.4,853.4,1.1,1.7,48.4,100.0,3287.0,3285.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4093807761576579,False
349709,2026-08-12T14:03:40.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,0.7,6.9,0.0,1.9,1.0,235.8,235.1,235.0,14.1,14.0,13.8,861.9,7.4,49.97,0.0,5.5,78.6,862.6,0.5,0.9,78.6,100.0,3326.0,3325.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.38986607540391655,False
349740,2026-08-12T14:03:55.628659+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.0,6.0,0.0,1.1,1.0,240.1,240.1,240.2,12.3,10.3,11.1,852.7,3.6,49.96,0.0,1.7,48.4,852.7,9.6,8.1,48.4,100.0,3284.0,3283.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3754769787494447,False
349833,2026-08-12T14:04:42.619188+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.3,1.1,0.0,1.9,1.0,239.1,239.2,238.6,12.1,11.7,11.1,862.3,3.9,49.97,0.0,1.9,78.6,862.6,2.8,2.1,78.6,100.0,3326.0,3325.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.38417218080361626,False
349864,2026-08-12T14:04:57.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.0,4.9,0.0,1.1,2.0,240.2,240.0,240.1,12.3,10.2,10.9,852.7,5.1,49.96,0.0,6.0,48.4,852.7,10.0,10.7,48.4,100.0,3287.0,3285.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3791273565569689,False
349895,2026-08-12T14:05:13.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,0.3,9.8,0.0,1.8,1.0,236.5,236.6,235.9,20.3,20.3,19.6,862.0,16.0,49.9,0.0,10.6,78.6,862.3,6.2,4.0,78.6,100.0,3326.0,3325.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.4123361455575565,False
349957,2026-08-12T14:05:44.630867+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.6,8.9,0.0,1.8,1.0,241.3,241.5,240.8,10.5,10.1,9.4,862.5,1.0,49.97,0.0,1.9,78.6,861.9,9.9,9.3,78.6,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3863442760036229,False
349988,2026-08-12T14:05:59.629203+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,4.2,0.1,14.1,0.0,1.1,1.0,228.9,227.8,228.5,25.6,23.7,21.4,852.5,24.2,49.88,0.0,2.0,48.4,852.4,10.1,1.7,48.4,100.0,3284.0,3283.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.414644320257055,False
350019,2026-08-12T14:06:15.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.5,6.0,0.0,1.8,1.0,243.8,243.9,243.3,10.5,10.2,9.4,862.4,1.0,49.97,0.0,2.3,78.6,861.9,7.0,5.4,78.6,100.0,3323.0,3322.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.38892984593120106,False
350050,2026-08-12T14:06:30.628750+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,0.6,6.6,0.0,1.1,1.0,238.3,237.6,237.9,14.3,12.2,13.0,852.4,8.7,49.95,0.0,1.9,48.1,853.0,2.1,1.7,48.1,100.0,3286.0,3285.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3735721534225733,False
350112,2026-08-12T14:07:01.629642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,2.1,7.7,0.0,1.1,2.0,234.1,234.3,234.1,20.8,20.0,21.2,850.9,9.9,49.91,0.0,9.4,48.1,853.0,2.2,1.8,48.1,100.0,3287.0,3285.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.39189932681913514,False
350143,2026-08-12T14:07:17.619233+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,4.8,0.0,1.8,1.0,241.4,241.6,240.9,10.7,10.4,9.5,862.4,1.7,49.97,0.0,4.2,78.6,861.9,6.5,5.2,78.6,100.0,3323.0,3322.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3845821013085266,False
350174,2026-08-12T14:07:32.629778+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.0,2.5,0.0,1.1,2.0,240.3,240.3,240.4,12.4,10.3,11.1,852.7,5.9,49.96,0.0,1.8,48.1,852.7,8.4,8.1,48.1,100.0,3286.0,3284.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3760246979542702,False
350205,2026-08-12T14:07:48.619136+00:00,external_ems_1,bess_1,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.4,0.7,0.8,22.2,0.0,1.8,1.0,233.1,233.1,232.7,35.4,35.4,34.7,861.8,23.3,49.9,0.0,14.0,78.6,862.6,1.1,1.0,78.6,100.0,3326.0,3325.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.4516657125170149,False
350267,2026-08-12T14:08:19.629917+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.2,1.9,6.0,0.0,1.8,1.0,232.5,231.7,231.8,21.1,22.3,23.3,860.7,7.1,49.91,0.0,4.1,78.2,862.6,1.1,1.1,78.2,100.0,3326.0,3325.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.40874031634746416,False
350298,2026-08-12T14:08:34.628682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.4,3.5,0.0,1.1,1.0,242.5,242.5,242.5,12.2,10.2,10.9,852.6,5.4,49.96,0.0,2.0,48.1,853.0,1.9,1.7,48.1,100.0,3286.0,3285.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3727083434434784,False
350360,2026-08-12T14:09:05.619859+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.8,2.2,0.0,1.1,2.0,234.7,233.8,234.3,16.7,14.9,15.6,851.9,9.4,49.91,0.0,8.4,48.1,852.7,7.2,6.5,48.1,100.0,3286.0,3284.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3818735482800838,False
350422,2026-08-12T14:09:36.629691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.4,3.6,0.0,1.1,1.0,234.8,234.4,234.8,17.8,15.9,16.3,852.6,5.5,49.93,0.0,7.6,48.1,853.0,1.9,1.7,48.1,100.0,3286.0,3285.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3802548325889304,False
350453,2026-08-12T14:09:52.631269+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.8,12.8,0.0,1.8,2.0,239.8,239.6,239.0,10.7,10.3,9.5,862.4,4.1,49.97,0.0,4.7,78.2,861.6,16.9,14.9,78.2,100.0,3318.0,3316.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3979909136745772,False
350484,2026-08-12T14:10:07.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.9,1.2,16.6,0.0,1.1,1.0,232.0,231.3,232.3,19.2,16.3,16.9,852.2,18.4,49.9,0.0,5.8,48.1,853.4,1.8,1.6,48.1,100.0,3286.0,3285.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3901889031481726,False
350515,2026-08-12T14:10:23.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.5,6.1,0.0,1.8,1.0,237.6,237.2,237.0,13.9,13.6,13.2,862.1,7.2,49.97,0.0,6.7,78.2,862.6,1.1,0.9,78.2,100.0,3325.0,3324.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.38527740144645123,False
350577,2026-08-12T14:10:54.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.8,1.4,0.4,0.0,1.8,1.0,228.5,228.0,227.6,17.3,15.5,16.9,860.5,8.9,49.89,0.0,4.4,78.2,861.9,8.5,7.0,78.2,100.0,3323.0,3322.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.41253778432252847,False
350608,2026-08-12T14:11:09.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.1,11.9,0.0,1.1,2.0,242.9,243.0,243.1,12.5,10.5,11.3,852.5,6.3,49.95,0.0,2.1,48.1,851.4,18.2,17.4,48.1,100.0,3286.0,3284.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3901846090318975,False
350639,2026-08-12T14:11:25.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.2,1.7,0.0,1.8,1.0,242.2,242.1,241.4,10.6,10.4,9.5,862.1,1.5,49.96,0.0,1.9,78.2,862.3,3.2,3.3,78.2,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3852813575517919,False
350670,2026-08-12T14:11:40.618648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.2,5.0,0.0,1.1,1.0,239.8,239.8,239.9,12.3,10.3,11.1,852.6,3.9,49.96,0.0,1.8,48.1,852.4,8.9,7.9,48.1,100.0,3285.0,3284.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3724025715251381,False
350732,2026-08-12T14:12:11.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.8,0.0,2.5,0.0,1.1,1.0,235.8,234.8,235.4,15.5,13.7,14.5,852.4,5.4,49.93,0.0,7.5,48.1,852.4,7.9,9.3,48.1,100.0,3281.0,3280.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.38498137035848723,False
350763,2026-08-12T14:12:27.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.9,1.1,7.5,0.0,1.8,1.0,238.2,237.7,237.4,16.7,17.2,17.6,861.5,8.5,49.94,0.0,4.6,78.2,862.6,1.0,0.7,78.2,100.0,3326.0,3325.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3886831387570111,False
350794,2026-08-12T14:12:42.629622+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.5,6.8,0.0,1.1,1.0,232.9,232.6,232.8,15.0,13.2,14.1,851.9,8.9,49.92,0.0,7.3,48.1,853.4,2.1,1.7,48.1,100.0,3286.0,3285.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3835814223773512,False
350825,2026-08-12T14:12:58.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,14.1,0.0,1.8,1.0,238.4,238.4,237.8,10.5,9.9,9.2,862.3,0.8,49.97,0.0,1.8,78.2,861.9,14.9,9.2,78.2,100.0,3326.0,3325.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3918142472364442,False
350887,2026-08-12T14:13:29.619036+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.3,1.8,0.0,1.8,1.0,240.5,240.5,240.0,10.4,9.9,9.1,862.3,0.1,49.97,0.0,1.8,78.2,862.6,1.9,1.1,78.2,100.0,3323.0,3322.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3783225225421872,False
350918,2026-08-12T14:13:44.629010+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,5.1,0.0,1.1,1.0,239.7,239.7,239.8,12.0,10.2,10.8,852.6,4.5,49.96,0.0,1.7,48.1,852.4,9.6,8.4,48.1,100.0,3284.0,3283.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3716427913035348,False
350949,2026-08-12T14:14:00.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.2,3.9,0.0,1.8,1.0,228.1,227.6,227.5,18.5,18.4,18.8,861.8,12.3,49.92,0.0,9.1,78.2,861.6,8.4,9.2,78.2,100.0,3320.0,3319.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.4169380744468964,False
350980,2026-08-12T14:14:15.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.0,2.6,0.0,1.1,2.0,240.7,240.9,241.0,13.0,11.0,11.8,852.4,6.4,49.96,0.0,1.8,48.1,852.4,9.0,7.6,48.1,100.0,3285.0,3283.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.37731117844065437,False
351042,2026-08-12T14:14:46.629744+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,0.7,0.0,1.1,2.0,237.8,237.7,237.8,12.1,10.2,10.7,852.6,2.0,49.96,0.0,6.1,48.1,853.0,1.3,1.7,48.1,100.0,3286.0,3284.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.376821656259218,False
351073,2026-08-12T14:15:02.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,1.6,3.4,0.0,1.9,1.0,231.5,231.0,230.8,15.2,14.3,14.9,861.0,4.4,49.93,0.0,8.5,78.2,862.6,1.0,0.8,78.2,100.0,3326.0,3325.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.4004267558985443,False
351104,2026-08-12T14:15:17.629124+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.2,2.0,0.0,1.1,1.0,235.0,234.7,234.8,13.7,11.7,12.5,852.6,7.6,49.96,0.0,3.8,48.1,852.4,9.6,7.7,48.1,100.0,3286.0,3285.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.38073329056731203,False
351135,2026-08-12T14:15:33.629841+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,0.2,0.2,0.0,1.9,1.0,238.8,238.6,237.9,10.3,9.9,9.2,862.4,1.0,49.97,0.0,1.7,78.2,862.6,0.8,0.7,78.2,100.0,3326.0,3325.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.38862683970758216,False
351197,2026-08-12T14:16:04.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.7,12.1,0.0,1.9,1.0,240.9,240.9,240.3,10.3,9.9,9.1,862.3,-0.1,49.97,0.0,1.8,78.2,861.6,12.0,10.6,78.2,100.0,3323.0,3322.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3944426792072183,False
351228,2026-08-12T14:16:19.629112+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.4,2.6,0.0,1.1,1.0,237.9,238.0,238.2,14.8,13.0,13.7,852.3,6.9,49.92,0.0,3.1,48.1,852.7,4.3,3.6,48.1,100.0,3283.0,3282.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3746721305318595,False
351259,2026-08-12T14:16:35.629306+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.3,0.1,0.0,1.8,1.0,240.1,240.2,239.6,10.5,9.9,9.1,862.3,0.9,49.97,0.0,1.8,78.2,862.6,1.0,0.6,78.2,100.0,3326.0,3325.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.38270836530163993,False
351290,2026-08-12T14:16:50.628993+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.9,2.6,0.0,1.1,1.0,240.0,239.9,240.0,12.0,10.1,10.8,852.5,4.2,49.96,0.0,1.8,48.1,853.4,1.6,1.7,48.1,100.0,3286.0,3285.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3714305148474364,False
351352,2026-08-12T14:17:21.629622+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.9,9.2,0.0,1.2,1.0,234.3,234.2,234.6,17.7,16.1,16.5,852.1,11.2,49.91,0.0,7.6,48.1,853.0,2.0,1.8,48.1,100.0,3286.0,3285.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3821219293678163,False
351414,2026-08-12T14:17:52.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.5,8.2,0.0,1.2,1.0,239.0,238.4,238.7,12.1,10.5,10.8,852.5,3.2,49.96,0.0,1.9,48.1,852.0,11.4,11.4,48.1,100.0,3283.0,3282.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3779071332984559,False
351445,2026-08-12T14:18:08.618983+00:00,external_ems_1,bess_1,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.1,1.2,1.5,21.9,0.0,1.8,1.0,231.3,231.3,231.2,36.9,37.7,36.5,861.1,23.1,49.88,0.0,4.7,78.2,862.6,1.2,0.8,78.2,100.0,3325.0,3324.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.45675055716334273,False
351507,2026-08-12T14:18:39.628931+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.3,8.2,0.0,1.8,1.0,239.7,239.2,239.1,10.5,10.4,9.1,862.2,0.0,49.97,0.0,2.1,78.2,861.9,8.2,7.2,78.2,100.0,3326.0,3325.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.38785722907696657,False
351538,2026-08-12T14:18:54.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.2,0.2,9.7,0.0,1.2,1.0,232.0,230.6,231.8,16.3,16.7,15.5,851.8,7.6,49.96,0.0,8.1,47.7,852.0,17.3,11.9,47.7,100.0,3279.0,3278.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.39632311705332723,False
351569,2026-08-12T14:19:10.629247+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.1,0.2,3.2,0.0,1.8,1.0,236.7,235.4,236.0,13.5,14.1,13.0,861.7,4.8,49.94,0.0,5.2,78.2,861.9,8.0,7.4,78.2,100.0,3324.0,3323.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3983816215488748,False
351600,2026-08-12T14:19:25.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.7,0.5,1.2,0.0,1.2,1.0,234.7,233.1,234.5,13.9,14.8,13.1,851.9,9.0,49.92,0.0,6.9,47.7,852.4,7.8,6.4,47.7,100.0,3286.0,3285.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.38741257719589317,False
351662,2026-08-12T14:19:56.619860+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,2.5,17.4,0.0,1.2,2.0,229.2,228.2,229.1,27.6,30.5,27.1,850.5,20.2,49.89,0.0,9.0,47.7,853.0,2.8,1.9,47.7,100.0,3286.0,3284.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4145641184948598,False
351693,2026-08-12T14:20:12.628943+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.9,0.2,10.6,0.0,1.8,2.0,240.3,239.2,239.8,10.6,11.1,9.2,862.1,0.2,49.97,0.0,2.4,78.2,861.9,10.8,10.7,78.2,100.0,3318.0,3316.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3961598395478242,False
351724,2026-08-12T14:20:27.618698+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.8,0.6,4.1,0.0,1.2,1.0,239.1,238.0,239.2,12.0,13.8,11.0,852.4,6.3,49.96,0.0,2.5,47.7,853.0,2.2,1.9,47.7,100.0,3285.0,3284.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.38195120640838315,False
351755,2026-08-12T14:20:43.628677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,1.2,1.6,8.2,0.0,1.8,1.0,229.8,228.2,229.2,16.9,18.1,16.9,861.0,10.0,49.91,0.0,14.6,78.2,862.6,1.8,1.6,78.2,100.0,3323.0,3322.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4122151659115041,False
351817,2026-08-12T14:21:14.628692+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,1.0,1.7,5.9,0.0,1.8,1.0,226.9,225.3,226.3,18.9,19.9,19.0,860.6,7.6,49.88,0.0,6.7,78.2,862.3,1.7,2.0,78.2,100.0,3325.0,3324.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.41837238433241714,False
351848,2026-08-12T14:21:29.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.5,0.2,1.2,0.0,1.1,2.0,241.0,239.0,241.0,12.3,15.6,11.1,852.2,7.2,49.95,0.0,2.8,47.7,852.0,8.4,8.1,47.7,100.0,3285.0,3283.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4018430375870173,False
351879,2026-08-12T14:21:45.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,1.8,0.6,2.2,0.0,1.8,1.0,237.5,234.4,236.4,13.2,14.4,12.6,861.7,4.4,49.95,0.0,3.6,77.9,862.3,2.2,1.7,77.9,100.0,3324.0,3323.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.39501174683447,False
351972,2026-08-12T14:22:31.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,4.5,0.9,8.6,0.0,1.2,1.0,233.5,230.8,233.2,16.4,19.5,15.0,851.8,11.4,49.91,0.0,8.5,47.7,852.7,2.8,1.6,47.7,100.0,3284.0,3283.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.40582512030812085,False
352003,2026-08-12T14:22:47.618651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,2.7,0.2,8.9,0.0,1.8,1.0,239.4,237.4,238.8,10.9,11.9,9.2,862.1,0.7,49.96,0.0,2.8,77.9,861.9,9.6,8.4,77.9,100.0,3325.0,3324.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4007977579462957,False
352034,2026-08-12T14:23:02.618869+00:00,external_ems_2,bess_2,good,0.0146,normal,PCS phase current imbalance high: 8.1; PCS DC current and BMS current mismatch: 20.9,1.5,8.1,2.6,20.9,0.0,1.1,2.0,227.5,226.2,227.7,32.7,38.9,30.8,849.8,26.5,49.87,0.0,5.8,47.7,852.4,5.6,5.8,47.7,100.0,3284.0,3282.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4659076490224443,False
352065,2026-08-12T14:23:18.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,2.0,0.2,7.3,0.0,1.8,0.0,240.9,238.5,240.1,11.9,13.1,11.1,861.8,1.8,49.96,0.0,2.8,77.9,861.6,9.1,8.6,77.9,100.0,3323.0,3323.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.41433046687302794,False
352127,2026-08-12T14:23:49.629296+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,2.4,0.7,11.1,0.0,1.8,2.0,237.9,236.2,237.4,10.8,11.6,9.2,862.0,0.3,49.96,0.0,2.7,77.9,861.3,11.4,12.1,77.9,100.0,3318.0,3316.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3974102044184556,False
352158,2026-08-12T14:24:04.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.1,1.5,3.0,0.0,1.2,2.0,234.4,232.6,234.6,17.3,18.4,16.3,851.2,8.3,49.91,0.0,8.0,47.7,852.7,5.3,4.6,47.7,100.0,3285.0,3283.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.39261058704302304,False
352189,2026-08-12T14:24:20.628664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,2.3,0.4,9.4,0.0,1.8,1.0,240.3,238.6,239.4,10.7,11.4,9.1,862.0,0.1,49.96,0.0,5.7,77.9,861.6,9.5,11.4,77.9,100.0,3321.0,3320.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3986557997750289,False
352220,2026-08-12T14:24:35.629591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.0,0.5,2.4,0.0,1.2,1.0,238.6,236.7,238.3,12.2,14.1,11.1,852.2,5.3,49.95,0.0,2.7,47.7,852.7,2.9,2.3,47.7,100.0,3283.0,3282.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.38618168199302944,False
352282,2026-08-12T14:25:06.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.0,0.2,3.7,0.0,1.2,1.0,242.0,240.3,241.7,12.0,14.1,11.1,852.2,6.5,49.95,0.0,2.6,47.7,852.0,10.2,10.0,47.7,100.0,3281.0,3280.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.389003876974521,False
352313,2026-08-12T14:25:22.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,1.4,0.5,1.6,0.0,1.8,1.0,236.7,234.0,235.4,12.8,13.7,12.3,861.8,3.3,49.92,0.0,4.5,77.9,862.3,1.7,1.6,77.9,100.0,3324.0,3323.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.39709131423105815,False
352344,2026-08-12T14:25:37.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.9,0.5,3.5,0.0,1.2,1.0,240.9,239.4,240.9,12.1,14.1,11.2,852.2,6.4,49.95,0.0,2.6,47.7,852.7,2.9,2.4,47.7,100.0,3285.0,3284.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.38282013958396827,False
352375,2026-08-12T14:25:53.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,2.4,0.1,8.0,0.0,1.8,1.0,239.0,237.5,238.3,10.8,11.6,9.2,862.0,0.5,49.96,0.0,2.6,77.9,861.9,8.5,7.7,77.9,100.0,3324.0,3323.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.39782583955248263,False
352468,2026-08-12T14:26:39.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.6,1.3,9.7,0.0,1.2,1.0,231.5,230.5,231.5,17.7,18.3,16.7,851.4,12.2,49.92,0.0,7.8,47.7,852.7,2.5,2.1,47.7,100.0,3285.0,3284.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3845123844352631,False
352499,2026-08-12T14:26:55.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.8,13.8,0.0,1.8,1.0,238.2,237.3,237.4,10.6,10.6,9.1,862.1,1.6,49.97,0.0,2.2,77.9,861.3,15.4,10.9,77.9,100.0,3320.0,3319.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.39812462656959935,False
352530,2026-08-12T14:27:10.628868+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.4,1.2,14.5,0.0,1.2,1.0,228.3,227.4,228.7,19.5,17.6,17.1,851.8,17.1,49.87,0.0,17.0,47.7,853.0,2.6,2.3,47.7,100.0,3285.0,3284.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4022768111831708,False
352592,2026-08-12T14:27:41.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.8,3.7,0.0,1.2,1.0,240.0,239.0,239.7,12.0,11.6,10.9,852.2,5.4,49.96,0.0,2.2,47.7,853.0,1.7,2.0,47.7,100.0,3285.0,3284.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3757742384327283,False
352623,2026-08-12T14:27:57.618737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,2.2,5.1,0.0,1.9,1.0,226.6,226.1,225.9,19.2,18.5,19.5,860.1,9.0,49.89,0.0,22.5,77.9,862.3,3.9,3.0,77.9,100.0,3323.0,3322.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4375331347002101,False
352654,2026-08-12T14:28:12.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.8,11.1,0.0,1.2,1.0,241.5,240.5,241.2,12.0,11.7,10.9,852.2,5.4,49.95,0.0,2.2,47.7,851.4,16.5,16.8,47.7,100.0,3282.0,3281.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.3827676730220552,False
352685,2026-08-12T14:28:28.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.9,4.0,0.0,1.9,1.0,240.2,239.7,239.7,14.3,14.7,13.9,861.4,5.7,49.94,0.0,2.1,77.9,862.3,1.7,1.2,77.9,100.0,3325.0,3324.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.38893068433787986,False
352747,2026-08-12T14:28:59.619557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.6,0.9,0.0,1.8,1.0,229.2,228.7,228.4,15.7,14.5,14.6,861.3,6.6,49.91,0.0,15.6,77.9,861.9,5.7,4.9,77.9,100.0,3325.0,3324.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.4106476092270472,False
352778,2026-08-12T14:29:14.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.4,0.3,8.7,0.0,1.3,1.0,234.9,233.5,234.2,14.5,13.1,13.8,852.0,3.8,49.93,0.0,6.4,47.3,851.7,12.5,9.3,47.3,100.0,3278.0,3277.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3930191041883624,False
352809,2026-08-12T14:29:30.628996+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.8,1.5,0.0,1.8,1.0,239.0,239.1,238.5,10.4,10.0,9.1,861.1,5.3,49.97,0.0,1.7,77.9,861.9,6.8,5.8,77.9,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.38288996737802855,False
352840,2026-08-12T14:29:45.628691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.1,6.8,0.0,1.2,2.0,232.2,231.9,232.3,17.7,16.2,16.8,851.6,8.7,49.92,0.0,7.1,47.3,852.7,1.9,1.6,47.3,100.0,3286.0,3284.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.38288529327821536,False
352902,2026-08-12T14:30:16.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.2,0.7,18.5,0.0,1.2,1.0,228.1,227.3,228.1,21.6,19.0,18.4,852.0,20.2,49.88,0.0,16.3,47.3,852.7,1.7,1.6,47.3,100.0,3285.0,3284.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.40724090947273667,False
352933,2026-08-12T14:30:32.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,1.1,2.2,0.0,1.8,1.0,238.2,238.1,237.4,12.5,12.0,11.5,861.5,3.5,49.94,0.0,6.7,77.9,862.6,1.3,0.9,77.9,100.0,3325.0,3324.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3834132653514036,False
352995,2026-08-12T14:31:03.619532+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,1.1,0.8,0.0,1.8,1.0,226.9,226.8,226.3,16.9,15.2,15.8,860.5,6.9,49.89,0.0,5.2,77.9,861.6,7.7,6.9,77.9,100.0,3321.0,3320.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.4098476632636292,False
353057,2026-08-12T14:31:34.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.5,1.0,4.5,0.0,1.8,1.0,233.6,233.2,232.8,14.0,13.7,13.5,861.6,5.6,49.93,0.0,7.3,77.9,862.6,1.1,0.6,77.9,100.0,3325.0,3324.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.38691491891188656,False
353088,2026-08-12T14:31:49.618794+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.3,5.9,0.0,1.3,1.0,238.3,238.2,238.4,12.0,10.2,10.8,852.3,4.1,49.96,0.0,1.7,47.3,851.0,10.0,15.1,47.3,100.0,3278.0,3277.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.3903793465636572,False
353119,2026-08-12T14:32:05.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.8,6.1,0.0,1.8,1.0,230.6,230.5,229.8,15.2,14.0,14.1,861.5,7.7,49.92,0.0,10.4,77.9,862.3,1.6,0.7,77.9,100.0,3325.0,3324.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.39629320916360045,False
353150,2026-08-12T14:32:20.619302+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.2,6.9,0.0,1.3,1.0,233.5,233.0,233.4,12.1,10.2,10.7,852.2,4.4,49.95,0.0,6.1,47.3,851.0,11.3,14.5,47.3,100.0,3277.0,3276.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.3953771494101555,False
353212,2026-08-12T14:32:51.628660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.8,5.0,0.0,1.3,1.0,229.2,229.1,229.5,18.6,16.6,17.0,851.2,6.3,49.88,0.0,18.9,47.3,853.0,1.3,1.7,47.3,100.0,3284.0,3283.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4001599728562383,False
353243,2026-08-12T14:33:07.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.7,10.6,0.0,1.9,1.0,241.0,241.0,240.4,11.1,10.7,10.3,862.0,1.2,49.97,0.0,1.7,77.9,861.3,11.8,15.6,77.9,100.0,3324.0,3323.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.40045049877483047,False
353274,2026-08-12T14:33:22.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.2,0.5,0.0,1.3,2.0,239.5,239.7,239.8,13.2,11.2,11.9,852.2,7.0,49.93,0.0,1.7,47.3,852.4,6.5,6.6,47.3,100.0,3281.0,3279.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.3849002080659993,False
353305,2026-08-12T14:33:38.629381+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,2.1,0.0,1.9,1.0,237.9,237.8,237.3,10.4,9.9,9.1,862.2,0.4,49.96,0.0,3.9,77.9,862.3,2.5,2.5,77.9,100.0,3323.0,3322.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3864900026922995,False
353367,2026-08-12T14:34:09.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.5,2.3,0.0,1.8,1.0,231.4,231.1,230.8,15.6,15.5,15.4,861.4,6.5,49.92,0.0,9.4,77.9,861.9,8.8,9.2,77.9,100.0,3323.0,3322.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.40017939443430806,False
353398,2026-08-12T14:34:24.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.9,6.0,0.0,1.3,2.0,236.8,236.1,236.4,15.9,14.0,14.9,851.8,7.8,49.91,0.0,6.4,47.3,852.7,1.8,1.8,47.3,100.0,3285.0,3283.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.38239205957898953,False
