id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
353429,2026-08-12T14:34:40.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,0.8,7.8,0.0,1.8,1.0,232.5,232.1,231.6,15.8,15.8,15.7,861.5,9.1,49.93,0.0,6.6,77.9,862.3,1.3,0.9,77.9,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.39052497492793964,False
353460,2026-08-12T14:34:55.618890+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.6,9.3,0.0,1.2,1.0,238.8,238.4,238.5,12.1,10.2,10.8,852.3,4.4,49.96,0.0,1.7,47.3,851.7,13.7,12.4,47.3,100.0,3280.0,3279.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.3819799832560521,False
353522,2026-08-12T14:35:26.629764+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,2.6,0.0,1.2,1.0,240.8,240.9,240.9,12.0,10.1,10.8,852.2,4.7,49.96,0.0,1.8,47.3,852.0,7.3,6.8,47.3,100.0,3282.0,3281.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.37639047177509144,False
353553,2026-08-12T14:35:42.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,7.7,0.0,1.8,1.0,240.1,240.2,239.6,10.4,9.9,9.2,862.1,-0.3,49.97,0.0,1.8,77.4,861.9,7.4,7.2,77.4,100.0,3323.0,3322.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3805512297003413,False
353584,2026-08-12T14:35:57.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.2,1.9,0.0,1.2,2.0,230.1,229.4,229.9,18.0,16.5,17.0,851.8,9.2,49.93,0.0,8.0,47.3,852.0,11.1,9.1,47.3,100.0,3279.0,3277.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.4006391241871026,False
353615,2026-08-12T14:36:13.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.0,0.1,0.2,0.0,1.8,1.0,234.2,233.7,233.4,14.8,14.8,14.8,861.5,6.6,49.94,0.0,5.8,77.4,861.6,6.8,6.3,77.4,100.0,3322.0,3321.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.39565068899095074,False
353677,2026-08-12T14:36:44.629999+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.2,2.9,0.0,1.8,2.0,238.3,238.3,237.8,10.4,10.0,9.2,862.1,0.7,49.97,0.0,1.8,77.4,862.3,3.6,3.2,77.4,100.0,3325.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3798397080099878,False
353708,2026-08-12T14:36:59.628801+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.8,18.4,0.0,1.2,2.0,229.0,229.4,229.2,21.3,20.9,22.2,851.9,20.1,49.88,0.0,22.6,47.3,852.7,1.7,1.8,47.3,100.0,3286.0,3284.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.41312288302785377,False
353739,2026-08-12T14:37:15.628887+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.2,13.7,0.0,1.8,1.0,241.2,241.2,240.6,10.3,9.9,9.1,862.1,0.0,49.97,0.0,1.7,77.4,860.9,13.7,11.9,77.4,100.0,3322.0,3321.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.39252247733077034,False
353770,2026-08-12T14:37:30.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.2,1.1,0.0,1.2,1.0,238.7,238.7,238.7,12.0,10.1,10.7,852.2,4.5,49.96,0.0,1.8,47.3,852.4,5.6,3.4,47.3,100.0,3284.0,3283.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.3800177225927661,False
353832,2026-08-12T14:38:01.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.5,11.9,0.0,1.2,1.0,238.6,238.2,238.4,12.0,10.1,10.7,852.2,4.9,49.96,0.0,1.7,47.3,851.7,16.8,15.9,47.3,100.0,3277.0,3276.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.39126720596693493,False
353863,2026-08-12T14:38:17.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.8,2.7,9.9,0.0,1.8,2.0,227.7,227.1,227.4,29.8,30.6,32.6,859.6,12.8,49.89,0.0,17.0,77.4,862.3,2.9,2.2,77.4,100.0,3326.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.45004252309488135,False
353894,2026-08-12T14:38:32.619744+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,1.8,0.0,1.2,2.0,240.5,240.5,240.6,12.0,10.1,10.7,852.2,4.2,49.96,0.0,1.7,47.3,852.7,2.4,2.2,47.3,100.0,3284.0,3282.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.3769688465391818,False
353925,2026-08-12T14:38:48.619514+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.2,5.5,0.0,1.8,1.0,240.0,239.8,239.2,10.3,9.9,9.1,862.1,-0.2,49.97,0.0,1.8,77.4,862.3,5.3,3.9,77.4,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3807639489489404,False
353987,2026-08-12T14:39:19.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.5,0.8,2.8,0.0,1.8,1.0,237.6,236.9,236.5,12.8,12.4,12.3,861.1,4.1,49.93,0.0,4.8,77.4,861.9,6.9,6.9,77.4,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3867917956929292,False
354049,2026-08-12T14:39:50.629068+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.2,13.1,0.0,1.8,2.0,238.5,238.5,237.9,10.5,9.9,9.1,862.1,1.2,49.97,0.0,1.8,77.4,860.9,14.3,14.9,77.4,100.0,3322.0,3320.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3938700721556342,False
354080,2026-08-12T14:40:05.618807+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.4,0.4,2.4,21.4,0.0,1.1,1.0,227.1,226.9,227.3,32.9,32.5,32.8,850.3,23.0,49.88,0.0,2.2,47.3,852.7,1.6,1.7,47.3,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.4322406278475844,False
354142,2026-08-12T14:40:36.618655+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,2.9,0.0,1.1,1.0,240.2,240.2,240.3,12.0,10.1,10.8,852.2,4.4,49.96,0.0,1.7,47.3,852.7,1.5,1.7,47.3,100.0,3282.0,3284.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.37379612725647976,False
354173,2026-08-12T14:40:52.630381+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,0.7,5.6,0.0,1.8,1.0,226.5,226.3,226.0,19.5,19.6,19.6,861.6,7.7,49.93,0.0,7.4,77.4,862.3,2.1,2.0,77.4,100.0,3322.0,3321.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.40924495554318635,False
354204,2026-08-12T14:41:07.629056+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.3,3.8,0.0,1.1,1.0,234.9,234.4,234.7,16.5,14.9,15.4,851.4,9.3,49.9,0.0,6.8,47.3,851.7,13.1,11.4,47.3,100.0,3283.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3882541624012433,False
354235,2026-08-12T14:41:23.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.5,0.1,0.8,0.0,1.8,1.0,234.0,233.3,232.9,14.3,14.1,13.8,861.4,6.1,49.93,0.0,6.9,77.4,861.3,6.9,7.3,77.4,100.0,3320.0,3319.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.39870416133263664,False
354297,2026-08-12T14:41:54.629475+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,0.7,9.8,0.0,1.8,1.0,227.0,226.5,226.1,16.9,15.5,15.5,861.6,12.3,49.89,0.0,22.4,77.4,862.3,2.5,3.0,77.4,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.4278555503536062,False
354328,2026-08-12T14:42:09.628780+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.3,3.3,0.0,1.1,1.0,229.2,228.9,229.4,18.1,16.4,17.1,851.4,11.0,49.94,0.0,8.5,46.8,851.7,14.3,9.0,46.8,100.0,3282.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3945349651833967,False
354359,2026-08-12T14:42:25.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.4,0.9,0.0,1.8,1.0,234.9,234.4,234.1,14.4,14.3,14.2,861.5,5.9,49.94,0.0,4.6,77.4,861.9,5.0,4.9,77.4,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38785086983342715,False
354390,2026-08-12T14:42:40.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.1,6.7,0.0,1.1,2.0,233.4,232.9,233.4,16.3,14.4,15.2,851.6,8.6,49.93,0.0,7.4,46.8,852.7,1.9,1.7,46.8,100.0,3285.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3815740659307568,False
354452,2026-08-12T14:43:11.629520+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.5,2.3,0.9,22.5,0.0,1.1,1.0,226.8,226.3,226.5,31.2,30.7,28.9,851.8,24.2,49.87,0.0,2.2,46.8,852.7,1.7,1.7,46.8,100.0,3283.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.4184229438497255,False
354483,2026-08-12T14:43:27.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.2,7.5,0.0,1.8,1.0,240.6,240.4,239.8,10.3,9.9,9.1,862.1,-0.1,49.97,0.0,1.7,77.4,861.9,7.4,5.8,77.4,100.0,3322.0,3321.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3808893344752235,False
354514,2026-08-12T14:43:42.628721+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.8,2.8,0.0,1.1,1.0,239.9,239.9,240.0,12.1,10.1,10.7,851.9,4.6,49.96,0.0,1.7,46.8,852.7,1.8,1.8,46.8,100.0,3285.0,3284.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3759135835924745,False
354607,2026-08-12T14:44:29.629043+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,0.8,5.6,0.0,1.8,1.0,232.3,231.8,231.5,15.2,15.2,15.1,861.5,6.7,49.92,0.0,7.0,77.4,862.3,1.1,0.7,77.4,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3902096348992517,False
354638,2026-08-12T14:44:44.618732+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,5.1,0.0,1.1,2.0,238.6,238.6,238.7,12.1,10.2,10.8,852.1,2.1,49.96,0.0,1.7,46.8,852.4,7.2,6.1,46.8,100.0,3284.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3766351060604271,False
354669,2026-08-12T14:45:00.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.2,8.7,0.0,1.8,1.0,227.5,227.3,226.9,16.2,15.0,15.0,861.4,9.7,49.89,0.0,18.9,77.4,862.6,1.0,0.7,77.4,100.0,3326.0,3325.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.41263084405980976,False
354700,2026-08-12T14:45:15.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,9.4,0.0,1.1,2.0,241.0,241.0,241.1,12.0,10.1,10.7,852.1,5.0,49.96,0.0,1.7,46.8,851.4,14.4,15.3,46.8,100.0,3283.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.38202775641087755,False
354762,2026-08-12T14:45:46.628749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,0.5,0.0,1.1,2.0,237.7,237.6,237.7,12.0,10.1,10.8,851.9,4.3,49.94,0.0,6.5,46.8,852.4,3.8,4.0,46.8,100.0,3283.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3810997146343861,False
354793,2026-08-12T14:46:02.629150+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.8,1.1,0.0,1.8,1.0,235.7,235.2,234.8,13.9,13.8,13.7,861.5,5.5,49.94,0.0,3.5,77.4,862.3,4.4,3.5,77.4,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.386168162081949,False
354824,2026-08-12T14:46:17.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.3,4.4,0.0,1.1,1.0,228.8,228.7,228.9,18.1,16.6,17.2,851.4,8.5,49.9,0.0,10.4,46.8,852.7,4.1,3.1,46.8,100.0,3285.0,3284.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3905980512742435,False
354855,2026-08-12T14:46:33.628670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.1,6.4,0.0,1.8,1.0,241.7,241.5,240.9,10.3,9.9,9.1,861.8,0.0,49.96,0.0,1.8,77.4,861.9,6.4,5.8,77.4,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38482716024470953,False
354917,2026-08-12T14:47:04.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.5,10.4,0.0,1.8,1.0,238.2,237.9,237.3,10.5,10.0,9.2,862.1,1.0,49.97,0.0,6.2,77.4,861.6,11.4,16.3,77.4,100.0,3320.0,3319.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.39440488187547085,False
354948,2026-08-12T14:47:19.629700+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.2,11.8,0.0,1.2,1.0,234.1,233.5,234.0,18.2,16.5,16.7,851.5,13.1,49.92,0.0,7.7,46.8,852.7,1.3,1.7,46.8,100.0,3284.0,3283.0,25.0,23.8,24.2,20000.0,856.4,0,0,True,0.4011232577509111,False
354979,2026-08-12T14:47:35.629963+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,1.1,0.9,0.0,1.8,1.0,239.5,239.6,239.0,12.5,12.2,11.8,861.5,1.9,49.95,0.0,5.7,77.4,862.6,1.0,0.7,77.4,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38143436358082144,False
355010,2026-08-12T14:47:50.629048+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,7.1,0.0,1.2,2.0,238.4,238.3,238.3,12.1,10.2,10.8,852.1,4.1,49.96,0.0,1.8,46.8,851.4,11.2,16.9,46.8,100.0,3285.0,3283.0,25.0,23.8,24.2,20000.0,856.4,0,0,True,0.40287761721741067,False
355103,2026-08-12T14:48:37.628842+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.4,0.2,0.3,0.0,1.8,1.0,234.6,233.9,233.7,14.4,14.3,14.0,862.1,0.3,49.97,0.0,1.7,77.4,862.3,0.6,0.7,77.4,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3867135305415558,False
355134,2026-08-12T14:48:52.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.1,7.9,0.0,1.1,1.0,235.2,234.9,235.1,15.5,13.8,14.5,851.6,9.8,49.92,0.0,7.4,46.8,852.7,1.9,1.7,46.8,100.0,3285.0,3284.0,25.0,23.9,24.1,20000.0,856.4,0,0,True,0.3880621328640547,False
355165,2026-08-12T14:49:08.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,0.6,1.0,0.3,1.8,1.0,237.8,237.3,237.1,13.2,12.9,12.6,861.7,4.7,49.96,0.0,3.2,77.1,862.3,5.7,5.2,77.4,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.43668173680700206,False
355227,2026-08-12T14:49:39.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.2,6.3,0.0,1.8,1.0,238.3,238.1,237.5,10.4,10.0,9.1,862.1,0.5,49.97,0.0,1.8,77.1,861.9,6.8,5.3,77.1,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.379376534299522,False
355258,2026-08-12T14:49:54.628787+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.6,2.4,0.0,1.1,1.0,239.9,239.9,239.9,12.0,10.1,10.7,852.1,4.2,49.96,0.0,1.6,46.8,852.7,1.8,1.7,46.8,100.0,3284.0,3283.0,25.0,23.9,24.1,20000.0,856.4,0,0,True,0.38084757379745743,False
355289,2026-08-12T14:50:10.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.3,7.2,0.0,1.8,2.0,238.0,237.7,237.1,10.5,9.9,9.2,861.9,-0.3,49.95,0.0,4.1,77.1,861.6,6.9,7.7,77.1,100.0,3324.0,3322.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38136428849818804,False
355320,2026-08-12T14:50:25.619352+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.3,6.2,0.0,1.2,1.0,232.6,232.7,232.8,19.2,17.2,17.4,851.4,8.0,49.88,0.0,3.1,46.8,852.7,1.8,1.6,46.8,100.0,3284.0,3283.0,25.0,23.8,24.1,20000.0,856.4,0,0,True,0.40849698745594004,False
355382,2026-08-12T14:50:56.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,10.8,0.0,1.1,1.0,238.8,238.5,238.6,12.1,10.2,10.8,852.1,3.0,49.96,0.0,1.8,46.8,852.0,13.8,11.0,46.8,100.0,3278.0,3277.0,25.0,23.9,24.1,20000.0,856.4,0,0,True,0.38971353022580324,False
355413,2026-08-12T14:51:12.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.9,5.6,0.0,1.8,1.0,227.7,227.1,227.3,28.4,29.6,29.6,860.0,11.7,49.89,0.0,13.7,77.1,861.9,6.1,5.3,77.1,100.0,3323.0,3322.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.4258317465106,False
355444,2026-08-12T14:51:27.629210+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,0.9,0.0,1.2,1.0,241.0,241.0,241.1,12.0,10.1,10.7,852.1,4.8,49.96,0.0,1.7,46.8,852.4,5.7,5.3,46.8,100.0,3281.0,3280.0,25.0,23.8,24.1,20000.0,856.4,0,0,True,0.40370194789419744,False
355475,2026-08-12T14:51:43.628786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,0.7,0.0,0.0,1.8,1.0,239.1,238.9,238.3,11.4,10.9,10.4,861.9,0.7,49.97,0.0,1.7,77.1,862.6,0.7,0.8,77.1,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3752042031512614,False
355537,2026-08-12T14:52:14.629039+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,1.6,1.4,0.0,1.8,1.0,230.8,230.4,230.0,15.2,13.9,14.5,860.7,2.2,49.9,0.0,4.3,77.1,862.3,0.8,0.7,77.1,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3956638399145821,False
355568,2026-08-12T14:52:29.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,1.2,6.7,0.0,1.1,1.0,233.6,232.8,233.3,15.8,13.9,14.8,851.5,8.4,49.93,0.0,5.9,46.8,852.7,1.7,1.7,46.8,100.0,3284.0,3283.0,25.0,23.9,24.1,20000.0,856.4,0,0,True,0.38467941203691264,False
355630,2026-08-12T14:53:00.618706+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,3.0,4.8,0.0,1.1,1.0,229.1,229.5,229.3,22.4,21.9,23.1,849.7,6.4,49.88,0.0,1.8,46.8,852.7,1.6,1.7,46.8,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.4188647952421542,False
355692,2026-08-12T14:53:31.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.8,4.3,0.0,1.1,1.0,238.5,238.2,238.3,13.1,11.1,11.8,851.9,6.1,49.96,0.0,1.7,46.8,852.7,1.8,1.7,46.8,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.37623095602605644,False
355723,2026-08-12T14:53:47.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.8,0.2,0.0,1.8,1.0,238.1,237.8,237.3,10.4,9.9,9.2,861.8,1.1,49.97,0.0,6.8,77.1,862.6,0.9,0.6,77.1,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3773359180717064,False
355754,2026-08-12T14:54:02.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.4,10.5,0.0,1.1,1.0,230.6,230.2,230.5,24.3,23.8,23.2,851.6,18.9,49.91,0.0,9.4,46.5,852.0,8.4,7.9,46.5,100.0,3281.0,3280.0,25.0,23.9,24.1,20000.0,856.4,0,0,True,0.4051450709897478,False
355785,2026-08-12T14:54:18.629465+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.6,1.2,12.4,0.0,1.8,1.0,233.6,232.8,232.5,13.8,13.4,13.2,862.1,4.9,49.97,0.0,5.2,77.1,860.9,17.3,15.3,77.1,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.4060202269005208,False
355847,2026-08-12T14:54:49.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.9,6.7,0.0,1.8,1.0,233.1,232.4,232.2,15.6,15.7,15.5,861.4,7.4,49.94,0.0,8.0,77.1,862.3,0.7,0.7,77.1,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3871109936414406,False
355878,2026-08-12T14:55:04.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.4,8.3,0.0,1.1,1.0,238.3,238.2,238.4,12.0,10.2,10.7,852.1,4.0,49.96,0.0,1.7,46.5,851.7,12.3,11.7,46.5,100.0,3282.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.37906089768255247,False
355909,2026-08-12T14:55:20.618578+00:00,external_ems_1,bess_1,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.2,1.0,1.7,20.9,0.0,1.8,1.0,230.9,231.1,231.0,39.1,40.1,39.4,860.6,23.7,49.88,0.0,14.8,77.1,862.3,2.8,2.4,77.1,100.0,3322.0,3321.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.4626744383965387,False
355940,2026-08-12T14:55:35.628916+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,0.9,0.0,1.1,2.0,241.1,241.0,241.1,12.0,10.1,10.8,852.0,5.0,49.96,0.0,1.7,46.5,852.4,5.9,5.1,46.5,100.0,3284.0,3282.0,25.0,23.9,24.1,20000.0,856.4,0,0,True,0.38270337610206395,False
356002,2026-08-12T14:56:06.628672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.3,1.4,0.0,1.0,2.0,229.8,229.5,229.9,18.0,16.3,16.8,851.4,12.1,49.91,0.0,10.0,46.5,851.7,10.7,9.2,46.5,100.0,3276.0,3274.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.4029055880919938,False
356033,2026-08-12T14:56:22.619822+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,0.4,0.9,0.0,1.8,1.0,236.6,236.3,235.9,13.7,13.4,13.2,861.5,5.4,49.92,0.0,5.3,77.1,861.9,6.3,4.7,77.1,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38850641455330165,False
356064,2026-08-12T14:56:37.629029+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.3,7.9,0.0,1.0,1.0,231.6,231.1,231.5,17.2,15.4,16.1,851.4,9.6,49.93,0.0,8.0,46.5,852.7,1.7,1.7,46.5,100.0,3284.0,3283.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.388778205403465,False
356095,2026-08-12T14:56:53.628976+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.2,11.2,0.0,1.8,2.0,238.3,238.3,237.8,10.4,10.0,9.2,862.1,0.9,49.97,0.0,1.7,77.1,860.9,12.1,13.6,77.1,100.0,3322.0,3320.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.39175288481538534,False
356157,2026-08-12T14:57:24.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.2,2.8,0.0,1.8,2.0,241.2,241.0,240.4,10.3,9.9,9.1,862.1,-0.4,49.97,0.0,1.8,77.1,862.3,2.4,2.2,77.1,100.0,3325.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37989319253702325,False
356188,2026-08-12T14:57:39.629688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.7,0.0,1.1,1.0,239.9,240.0,240.0,12.0,10.1,10.7,852.1,4.5,49.96,0.0,1.7,46.5,852.7,1.8,1.7,46.5,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3731852879375002,False
356219,2026-08-12T14:57:55.619382+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,1.3,6.3,0.0,1.8,1.0,229.2,228.9,228.7,16.5,16.6,16.8,861.3,6.9,49.91,0.0,8.9,77.1,862.6,0.6,0.8,77.1,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3988515169563268,False
356250,2026-08-12T14:58:10.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.0,1.7,0.0,1.1,2.0,234.7,234.5,234.8,15.8,14.0,14.8,851.4,8.4,49.91,0.0,5.7,46.5,852.4,6.7,7.1,46.5,100.0,3284.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3836646817576104,False
356312,2026-08-12T14:58:41.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,4.0,0.0,1.1,2.0,234.8,234.8,234.9,12.1,10.2,10.8,852.0,4.8,49.96,0.0,4.3,46.5,852.0,8.8,7.5,46.5,100.0,3283.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3864543999953288,False
356343,2026-08-12T14:58:57.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.4,0.5,0.7,0.0,1.8,1.0,233.2,233.0,232.8,15.3,15.2,15.6,862.1,0.3,49.91,0.0,1.7,77.1,862.6,1.0,0.6,77.1,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3878616028443618,False
356374,2026-08-12T14:59:12.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.5,2.1,0.0,1.1,1.0,226.7,226.5,226.9,19.4,17.8,18.2,851.5,13.7,49.93,0.0,8.6,46.5,851.0,11.6,14.9,46.5,100.0,3282.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.40149072184840606,False
356405,2026-08-12T14:59:28.618678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,2.1,4.6,0.0,1.8,1.0,230.5,229.9,230.1,21.8,23.3,24.2,860.5,5.5,49.89,0.0,3.9,77.1,862.6,0.9,0.7,77.1,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.41059471570920164,False
356467,2026-08-12T14:59:59.629928+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.8,12.5,0.0,1.8,1.0,239.4,239.3,238.8,10.4,10.0,9.1,862.1,0.8,49.97,0.0,1.8,77.1,861.3,13.3,13.0,77.1,100.0,3322.0,3321.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3858707757609576,False
356498,2026-08-12T15:00:14.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.3,0.6,17.0,0.0,1.1,1.0,228.4,227.3,228.2,22.0,19.4,18.7,851.8,21.2,49.88,0.0,5.9,46.5,852.4,4.2,3.5,46.5,100.0,3282.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.40293937858700946,False
356529,2026-08-12T15:00:30.619155+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.1,5.6,0.0,1.8,2.0,240.8,240.7,240.1,11.3,10.9,10.5,862.0,0.0,49.96,0.0,1.8,77.1,861.9,5.6,4.3,77.1,100.0,3322.0,3320.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38170123284276597,False
356560,2026-08-12T15:00:45.628686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.7,2.8,0.0,1.1,1.0,239.7,239.6,239.7,12.1,10.1,10.7,852.0,4.6,49.96,0.0,1.7,46.5,852.7,1.8,1.7,46.5,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3740667433402671,False
356622,2026-08-12T15:01:16.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.1,1.1,0.0,1.1,1.0,234.7,234.2,234.7,16.0,14.4,15.1,851.3,6.8,49.92,0.0,6.2,46.5,852.4,5.7,4.0,46.5,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3815957628076599,False
356684,2026-08-12T15:01:47.618598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,5.4,0.0,1.1,2.0,238.4,238.4,238.5,12.0,10.2,10.8,852.1,3.4,49.96,0.0,1.7,46.5,851.7,8.8,7.2,46.5,100.0,3281.0,3279.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3744345938476678,False
356715,2026-08-12T15:02:03.618672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,2.8,8.0,0.0,1.8,1.0,227.5,227.1,226.8,25.6,26.4,28.0,859.8,9.3,49.89,0.0,7.5,77.1,862.6,1.3,0.6,77.1,100.0,3325.0,3324.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.4322703531900943,False
356777,2026-08-12T15:02:34.619872+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,0.3,0.0,1.8,1.0,239.6,239.6,239.0,10.4,9.9,9.1,862.1,0.9,49.97,0.0,1.7,77.1,862.3,0.6,0.7,77.1,100.0,3324.0,3323.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.37803104838000506,False
356808,2026-08-12T15:02:49.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.2,2.0,0.0,1.1,1.0,231.8,231.3,231.7,14.1,12.2,13.1,851.5,3.7,49.93,0.0,7.8,46.5,852.7,1.7,1.7,46.5,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3867989667235294,False
356839,2026-08-12T15:03:05.629361+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.3,7.1,0.0,1.8,1.0,238.4,238.1,237.8,13.0,12.6,12.3,861.3,4.3,49.93,0.0,4.8,77.1,861.6,11.4,9.6,77.1,100.0,3324.0,3323.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.3890221852079928,False
356870,2026-08-12T15:03:20.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.4,7.4,0.0,1.1,1.0,226.9,226.6,227.0,22.0,20.8,21.2,851.0,14.4,49.89,0.0,8.4,46.5,852.4,7.0,5.4,46.5,100.0,3281.0,3280.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3948846800310422,False
356932,2026-08-12T15:03:51.629806+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.4,9.7,0.0,1.1,1.0,230.7,230.2,230.6,17.9,16.4,17.1,851.3,10.9,49.92,0.0,5.3,46.5,852.7,1.2,1.7,46.5,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3825227986185267,False
356963,2026-08-12T15:04:07.618987+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.8,14.2,0.0,1.8,1.0,238.3,238.0,237.4,10.5,9.9,9.2,862.1,1.1,49.97,0.0,1.8,76.7,861.3,15.3,13.8,76.7,100.0,3322.0,3321.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.39241348415754307,False
356994,2026-08-12T15:04:22.629435+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.3,1.3,1.1,20.8,0.0,1.1,1.0,228.3,228.0,228.0,30.8,30.6,29.5,851.6,22.8,49.88,0.0,18.1,46.5,852.7,2.0,1.6,46.5,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.4100180246088072,False
357025,2026-08-12T15:04:38.629436+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.2,0.0,0.0,1.8,1.0,240.1,239.8,239.3,10.4,9.9,9.1,862.1,1.2,49.97,0.0,1.7,76.7,862.3,1.2,0.6,76.7,100.0,3325.0,3324.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3782234770864334,False
357087,2026-08-12T15:05:09.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.8,1.7,7.4,0.0,1.8,1.0,226.9,226.3,225.7,17.0,15.2,16.0,859.9,5.2,49.91,0.0,9.3,76.7,861.6,12.6,8.6,76.7,100.0,3317.0,3316.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.41550760937772135,False
357118,2026-08-12T15:05:24.629612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.2,6.8,0.0,1.1,1.0,237.1,236.9,237.1,14.9,12.9,13.8,851.5,7.8,49.94,0.0,3.9,46.5,852.7,1.0,1.7,46.5,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3787245151239747,False
357149,2026-08-12T15:05:40.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,0.9,5.1,0.0,1.8,1.0,233.0,232.6,232.1,14.5,14.3,14.2,861.4,6.5,49.94,0.0,4.0,76.7,862.3,1.4,0.7,76.7,100.0,3325.0,3324.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3873838807401968,False
357242,2026-08-12T15:06:26.619519+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.3,13.2,0.0,1.1,2.0,240.9,240.6,240.7,12.0,10.1,10.8,852.0,4.7,49.96,0.0,1.7,46.1,850.7,17.9,11.8,46.1,100.0,3281.0,3279.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3848177522732505,False
357273,2026-08-12T15:06:42.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,1.6,0.0,1.8,1.0,239.1,239.1,238.5,10.4,9.9,9.2,862.1,-0.5,49.97,0.0,1.7,76.7,862.6,1.1,0.6,76.7,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.375675387620963,False
357304,2026-08-12T15:06:57.618823+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.7,1.1,14.1,0.0,1.1,1.0,228.0,227.2,228.1,19.8,17.1,17.5,851.6,16.1,49.88,0.0,6.1,46.1,852.7,2.0,1.7,46.1,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.39261782322198435,False
357335,2026-08-12T15:07:13.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,0.4,8.0,0.0,1.8,1.0,237.7,237.3,237.1,12.8,12.5,12.3,861.7,3.6,49.96,0.0,3.2,76.7,861.3,11.6,11.2,76.7,100.0,3323.0,3322.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3888972583662945,False
357397,2026-08-12T15:07:44.629716+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,6.5,0.0,1.8,1.0,238.1,238.1,237.5,10.5,9.9,9.2,862.1,0.8,49.97,0.0,1.7,76.7,861.9,7.3,5.7,76.7,100.0,3322.0,3321.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.37986862827836326,False
357428,2026-08-12T15:07:59.629018+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,3.2,17.8,0.0,1.1,1.0,227.8,227.5,227.7,32.1,31.6,31.7,849.5,19.5,49.88,0.0,18.2,46.1,852.7,1.7,1.7,46.1,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.4330565952845566,False
357459,2026-08-12T15:08:15.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,13.2,0.0,1.8,2.0,239.9,239.8,239.3,10.4,9.9,9.2,862.1,-0.8,49.97,0.0,1.7,76.7,861.6,12.4,8.2,76.7,100.0,3318.0,3316.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.385381710016099,False
357490,2026-08-12T15:08:30.618935+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,2.2,19.2,0.0,1.1,1.0,227.9,227.5,227.8,30.6,30.1,30.4,850.5,20.9,49.89,0.0,13.6,46.1,852.7,1.7,1.6,46.1,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.41236890845250784,False
357552,2026-08-12T15:09:01.628712+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,12.6,0.0,1.1,1.0,238.3,238.2,238.3,12.0,10.1,10.7,852.0,3.2,49.96,0.0,1.7,46.1,851.4,15.8,13.1,46.1,100.0,3281.0,3280.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3837313861247322,False
357583,2026-08-12T15:09:17.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.8,1.2,14.5,0.0,1.8,1.0,229.1,228.9,228.9,36.0,36.6,36.8,860.7,21.8,49.89,0.0,4.1,76.7,861.9,7.3,7.9,76.7,100.0,3321.0,3320.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.4523181179360035,False
357614,2026-08-12T15:09:32.629313+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.2,0.6,0.0,1.1,1.0,240.8,241.0,241.1,13.2,11.3,12.0,851.8,6.9,49.94,0.0,1.9,46.1,852.0,7.5,6.7,46.1,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3803720651603373,False
357645,2026-08-12T15:09:48.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.2,0.7,0.0,1.8,1.0,239.2,239.5,238.9,11.2,10.7,10.2,862.1,0.6,49.97,0.0,1.7,76.7,862.3,1.3,0.7,76.7,100.0,3325.0,3324.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.37881379170051926,False
357738,2026-08-12T15:10:34.619068+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.4,9.4,0.0,1.1,1.0,240.0,240.0,240.1,12.0,10.1,10.7,851.3,11.0,49.96,0.0,1.7,46.1,852.7,1.6,1.7,46.1,100.0,3284.0,3283.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3836863184371496,False
357769,2026-08-12T15:10:50.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.5,10.6,0.0,1.8,2.0,238.6,238.6,238.1,10.4,9.9,9.2,862.1,-0.6,49.97,0.0,1.8,76.7,861.6,10.0,9.5,76.7,100.0,3322.0,3320.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.38263433840311806,False
357800,2026-08-12T15:11:05.618966+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,2.9,18.6,0.0,1.1,2.0,227.5,227.2,227.4,30.0,29.6,30.2,849.8,20.2,49.87,0.0,12.8,46.1,852.7,1.6,1.7,46.1,100.0,3284.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.4257036394107397,False
357862,2026-08-12T15:11:36.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,1.9,0.0,1.1,1.0,240.1,240.1,240.2,12.1,10.1,10.7,851.9,4.8,49.96,0.0,1.7,46.1,852.4,2.9,2.8,46.1,100.0,3283.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3739267835864816,False
357893,2026-08-12T15:11:52.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.8,1.0,0.0,1.8,1.0,237.8,237.8,237.2,11.3,10.7,10.1,861.5,1.8,49.95,0.0,5.4,76.7,862.3,2.8,2.5,76.7,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.37919402206888103,False
357924,2026-08-12T15:12:07.629417+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.4,8.4,0.0,1.1,1.0,234.8,234.4,234.7,17.0,15.4,16.0,851.3,9.5,49.93,0.0,6.2,46.1,852.7,1.1,1.7,46.1,100.0,3283.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3798865941806897,False
357955,2026-08-12T15:12:23.618783+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,0.0,0.6,0.0,1.8,1.0,234.0,233.3,233.0,14.9,14.8,14.7,861.6,7.0,49.96,0.0,6.0,76.7,861.6,7.6,6.7,76.7,100.0,3320.0,3319.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3969332223364838,False
358017,2026-08-12T15:12:54.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,1.4,7.0,0.0,1.8,1.0,232.6,232.5,232.1,15.2,15.1,15.1,861.2,7.9,49.93,0.0,6.2,76.7,862.6,0.9,0.7,76.7,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3908692577326252,False
358048,2026-08-12T15:13:09.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.0,12.2,0.0,1.1,2.0,238.0,237.9,238.0,12.0,10.1,10.7,852.0,3.1,49.96,0.0,1.7,46.1,851.0,15.3,15.9,46.1,100.0,3280.0,3278.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3867723539853386,False
358079,2026-08-12T15:13:25.619030+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,0.7,5.5,0.0,1.8,1.0,228.7,228.0,227.7,16.2,14.8,15.0,861.6,6.6,49.88,0.0,4.1,76.7,862.3,1.1,0.8,76.7,100.0,3325.0,3324.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.4015449292201283,False
358110,2026-08-12T15:13:40.619425+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.4,2.5,0.0,1.1,2.0,240.5,240.2,240.3,12.1,10.1,10.8,852.0,4.9,49.96,0.0,1.7,46.1,852.4,2.4,2.1,46.1,100.0,3281.0,3279.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.37436446486684033,False
358172,2026-08-12T15:14:11.618664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.9,6.9,0.0,1.1,2.0,227.0,226.8,227.2,20.1,18.9,19.5,851.1,13.6,49.89,0.0,12.2,46.1,852.0,6.7,7.5,46.1,100.0,3279.0,3277.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.39746460289450414,False
358203,2026-08-12T15:14:27.628995+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,0.3,1.8,0.0,1.8,1.0,237.1,236.4,236.0,13.9,13.8,13.7,861.6,6.0,49.94,0.0,4.4,76.7,861.9,7.8,6.1,76.7,100.0,3322.0,3321.0,25.9,24.1,24.6,20000.0,855.9,0,0,True,0.3894105389569846,False
358265,2026-08-12T15:14:58.619139+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.8,11.0,0.0,1.7,2.0,238.3,238.3,237.8,10.4,10.0,9.2,862.1,0.8,49.97,0.0,1.8,76.7,861.3,11.8,10.2,76.7,100.0,3316.0,3314.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3835621045268769,False
358327,2026-08-12T15:15:29.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,0.6,3.9,0.0,1.7,1.0,234.4,233.6,233.4,12.8,12.5,12.4,861.7,4.7,49.94,0.0,6.9,76.7,862.3,0.8,0.7,76.7,100.0,3325.0,3324.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.386500325231391,False
358358,2026-08-12T15:15:44.619479+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.4,2.8,0.0,1.1,1.0,239.4,239.4,239.5,12.1,10.1,10.8,852.0,4.6,49.96,0.0,1.8,46.1,852.4,1.8,1.6,46.1,100.0,3283.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3734630810361227,False
358389,2026-08-12T15:16:00.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.5,0.7,11.5,0.0,1.7,1.0,226.6,226.0,225.8,17.0,15.7,15.5,861.6,12.4,49.88,0.0,4.3,76.7,862.3,0.9,0.8,76.7,100.0,3325.0,3324.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.40766191174628674,False
358420,2026-08-12T15:16:15.630558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.0,3.2,0.0,1.1,1.0,239.2,238.5,239.0,13.8,12.2,12.7,851.7,7.3,49.93,0.0,3.7,46.1,851.7,10.5,10.0,46.1,100.0,3281.0,3280.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.38210407553789616,False
358482,2026-08-12T15:16:46.629824+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.0,3.7,0.0,1.1,1.0,238.2,237.7,238.2,12.0,10.8,10.9,852.0,5.1,49.96,0.0,2.0,46.1,852.0,8.8,6.8,46.1,100.0,3283.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3786117154552983,False
358513,2026-08-12T15:17:02.618677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.8,1.1,6.3,0.0,1.8,1.0,231.2,230.8,231.3,37.5,40.2,37.4,861.2,8.2,49.88,0.0,4.8,76.7,862.3,1.9,1.2,76.7,100.0,3325.0,3324.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.45073432286580034,False
358544,2026-08-12T15:17:17.629026+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.5,0.2,2.4,0.0,1.1,1.0,236.4,235.6,236.9,16.5,17.3,15.8,851.9,11.2,49.96,0.0,3.4,46.1,851.7,8.8,10.3,46.1,100.0,3274.0,3273.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3907430660013205,False
358575,2026-08-12T15:17:33.618641+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,1.0,0.3,2.3,0.0,1.8,1.0,238.4,236.9,237.6,12.5,13.0,12.0,861.6,3.1,49.93,0.0,4.0,76.7,861.9,5.4,5.2,76.7,100.0,3325.0,3324.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.39110543872571607,False
358637,2026-08-12T15:18:04.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.8,1.4,16.9,0.0,1.8,1.0,238.3,237.1,237.5,10.7,10.9,9.1,862.0,-0.1,49.97,0.0,2.3,76.3,860.6,16.8,13.9,76.3,100.0,3319.0,3318.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.40743039037681456,False
358668,2026-08-12T15:18:19.618682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.3,2.7,12.1,0.4,1.1,1.0,227.0,226.1,227.1,28.4,30.6,28.3,849.7,16.1,49.88,0.0,11.5,46.1,852.4,4.0,3.6,45.7,100.0,3282.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.47762581900998147,False
358699,2026-08-12T15:18:35.619441+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.5,0.2,5.5,0.0,1.8,1.0,240.9,239.9,240.3,11.8,12.1,10.6,861.8,2.0,49.96,0.0,2.3,76.3,861.6,7.5,7.0,76.3,100.0,3323.0,3322.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3848385611315507,False
358730,2026-08-12T15:18:50.630266+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.6,1.2,4.0,0.0,1.1,1.0,239.5,238.8,239.7,12.3,13.0,11.4,851.2,6.9,49.93,0.0,2.2,45.7,852.4,2.9,2.1,45.7,100.0,3281.0,3280.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.37829164785895125,False
358792,2026-08-12T15:19:21.618651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.0,2.6,6.9,0.0,1.1,2.0,230.5,229.6,230.7,24.2,26.0,24.0,849.8,11.6,49.89,0.0,12.0,45.7,852.4,4.7,4.0,45.7,100.0,3284.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.40948237486581585,False
358823,2026-08-12T15:19:37.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,1.1,0.4,0.9,0.0,1.8,1.0,234.3,232.9,233.3,11.8,12.1,11.0,861.9,0.6,49.97,0.0,4.0,76.3,862.3,1.5,1.4,76.3,100.0,3325.0,3324.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.39074528322714497,False
358854,2026-08-12T15:19:52.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.1,6.0,0.0,1.1,1.0,238.9,238.2,238.9,12.0,11.7,10.9,851.8,5.9,49.96,0.0,2.2,45.7,851.7,11.9,12.7,45.7,100.0,3282.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3807325750662401,False
358885,2026-08-12T15:20:08.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.8,1.6,18.7,0.0,1.8,1.0,230.7,230.3,230.6,35.3,37.8,35.0,860.3,22.8,49.89,0.0,15.6,76.3,861.9,4.1,3.2,76.3,100.0,3321.0,3320.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.45434849457155907,False
358947,2026-08-12T15:20:39.629479+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.7,0.7,2.6,0.0,1.8,1.0,237.7,236.4,236.8,13.0,13.0,12.3,861.6,3.9,49.96,0.0,3.4,76.3,862.3,1.3,1.3,76.3,100.0,3324.0,3323.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3846114775072769,False
358978,2026-08-12T15:20:54.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.5,2.0,0.0,1.1,1.0,238.1,237.1,237.8,12.0,11.5,10.9,851.9,4.2,49.96,0.0,2.2,45.7,852.4,2.2,2.3,45.7,100.0,3283.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3758621948061842,False
359009,2026-08-12T15:21:10.629999+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.9,0.3,3.6,0.0,1.8,1.0,238.6,237.0,237.4,12.4,12.7,11.8,861.6,2.6,49.93,0.0,4.3,76.3,861.9,6.2,5.0,76.3,100.0,3323.0,3322.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3885262717402155,False
359040,2026-08-12T15:21:25.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,1.0,5.6,0.0,1.1,2.0,231.6,230.6,231.6,18.0,18.0,17.0,851.0,12.6,49.92,0.0,7.4,45.7,852.0,7.0,5.8,45.7,100.0,3280.0,3278.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3831470517279128,False
359102,2026-08-12T15:21:56.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.8,0.9,6.0,0.0,1.1,2.0,236.5,235.2,236.3,14.3,14.0,13.5,851.5,7.9,49.95,0.0,2.2,45.7,852.4,1.9,2.1,45.7,100.0,3284.0,3282.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.38273625361353203,False
359133,2026-08-12T15:22:12.647523+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,0.3,6.1,0.0,1.8,1.0,236.0,235.3,235.8,13.7,13.5,13.0,861.9,4.9,49.97,0.0,6.6,76.3,861.6,11.0,10.7,76.3,100.0,3319.0,3318.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.39573796816700124,False
359164,2026-08-12T15:22:27.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.4,1.0,15.8,0.0,1.1,2.0,231.7,230.3,231.4,19.0,17.7,16.6,851.4,18.3,49.9,0.0,5.6,45.7,852.4,2.5,3.1,45.7,100.0,3283.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.39353132393077006,False
359195,2026-08-12T15:22:43.628856+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.5,0.6,1.8,0.0,1.8,1.0,240.0,239.0,239.2,10.5,10.6,9.1,861.7,-0.3,49.94,0.0,7.5,76.3,862.3,1.5,1.3,76.3,100.0,3324.0,3323.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.38138176232902316,False
359257,2026-08-12T15:23:14.629377+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.1,4.1,0.0,1.8,1.0,226.4,225.8,225.9,16.9,15.3,15.5,860.8,7.6,49.9,0.0,21.4,76.3,861.9,3.5,3.1,76.3,100.0,3322.0,3321.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.42450968539820805,False
359319,2026-08-12T15:23:45.619345+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.8,0.9,4.7,0.0,1.8,1.0,240.4,239.5,239.6,15.0,15.6,14.8,861.4,6.6,49.94,0.0,3.1,76.3,862.3,1.9,1.1,76.3,100.0,3324.0,3323.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.38688570730376215,False
359350,2026-08-12T15:24:00.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.8,6.3,0.0,1.1,1.0,237.8,237.0,237.8,11.9,11.5,10.8,851.8,4.6,49.96,0.0,2.6,45.7,851.0,10.9,12.5,45.7,100.0,3279.0,3278.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.38072617143611526,False
359412,2026-08-12T15:24:31.629733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.0,0.8,0.2,0.0,1.0,1.0,236.3,234.9,235.8,13.3,12.8,12.3,851.2,6.5,49.96,0.0,6.7,45.7,852.0,6.7,6.4,45.7,100.0,3280.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3823981601011316,False
359443,2026-08-12T15:24:47.618743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,0.3,8.0,0.0,1.8,1.0,239.0,238.6,238.2,10.5,10.0,9.1,861.9,-0.3,49.97,0.0,1.9,76.3,861.6,7.7,6.8,76.3,100.0,3323.0,3322.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3825915738730226,False
359474,2026-08-12T15:25:02.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.7,18.8,0.0,1.0,2.0,225.9,225.8,226.1,29.4,30.1,29.2,850.7,20.8,49.88,0.0,19.6,45.7,852.4,2.0,1.9,45.7,100.0,3284.0,3282.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.41058631527720535,False
359505,2026-08-12T15:25:18.630856+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.1,15.0,0.0,1.7,2.0,241.6,241.7,241.1,11.9,11.4,11.1,861.7,1.8,49.96,0.0,1.8,76.3,861.6,16.8,9.1,76.3,100.0,3317.0,3315.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3972442162676231,False
359567,2026-08-12T15:25:49.629169+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,0.7,4.7,0.0,1.8,1.0,227.3,227.0,226.8,18.9,18.8,19.0,861.2,8.4,49.9,0.0,16.5,76.3,861.9,3.7,3.2,76.3,100.0,3321.0,3320.0,25.9,24.1,24.6,20000.0,855.9,0,0,True,0.4134140631318076,False
359598,2026-08-12T15:26:04.618554+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.5,1.0,0.0,1.0,1.0,238.9,238.9,238.9,12.0,10.1,10.7,851.9,3.2,49.96,0.0,1.8,45.7,852.4,2.2,1.7,45.7,100.0,3283.0,3282.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.37156668082666067,False
359629,2026-08-12T15:26:20.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.5,1.0,1.6,0.0,1.8,1.0,226.5,225.9,225.5,16.1,14.6,15.0,860.9,6.4,49.89,0.0,15.6,76.3,861.9,8.0,7.2,76.3,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.41608845251245447,False
359660,2026-08-12T15:26:35.629502+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,2.6,0.0,1.0,1.0,241.6,241.6,241.7,12.0,10.2,10.8,851.8,4.5,49.95,0.0,1.7,45.7,852.0,7.1,6.7,45.7,100.0,3280.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3715936935924609,False
359722,2026-08-12T15:27:06.618651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.9,9.9,0.0,1.0,1.0,237.9,237.8,237.9,12.1,10.2,10.8,851.9,4.7,49.96,0.0,1.7,45.7,851.0,14.6,17.5,45.7,100.0,3275.0,3274.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3801859779130473,False
359753,2026-08-12T15:27:22.629155+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.8,2.0,0.0,1.8,1.0,230.2,230.1,229.6,15.6,14.4,15.2,860.5,3.0,49.9,0.0,4.5,76.3,862.3,1.0,0.6,76.3,100.0,3325.0,3324.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.39765076182644854,False
359784,2026-08-12T15:27:37.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.8,2.4,0.0,1.0,1.0,239.7,239.8,239.9,12.0,10.1,10.8,851.9,4.0,49.94,0.0,6.2,45.7,852.7,1.6,1.7,45.7,100.0,3283.0,3282.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.372342780117756,False
359877,2026-08-12T15:28:24.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.3,7.6,0.0,1.8,1.0,241.1,241.4,240.7,10.5,10.1,9.4,861.9,0.1,49.97,0.0,1.7,76.3,861.6,7.7,7.2,76.3,100.0,3322.0,3321.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.38081632362013895,False
359908,2026-08-12T15:28:39.619241+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.1,6.5,0.0,1.1,1.0,234.4,233.9,234.3,16.0,14.3,15.0,851.3,8.1,49.93,0.0,3.4,45.7,852.4,1.6,1.6,45.7,100.0,3283.0,3282.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.37427029369663717,False
359939,2026-08-12T15:28:55.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,5.5,0.0,1.8,1.0,237.8,237.8,237.2,10.4,9.9,9.2,862.0,0.4,49.97,0.0,1.7,76.3,861.9,5.9,4.9,76.3,100.0,3322.0,3321.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.38005788486217335,False
359970,2026-08-12T15:29:10.619605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,2.5,6.5,0.0,1.1,1.0,230.8,231.0,230.7,23.6,23.0,24.1,849.9,8.6,49.9,0.0,11.4,45.7,852.4,2.1,1.7,45.7,100.0,3283.0,3282.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3962511160269792,False
360032,2026-08-12T15:29:41.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,3.2,0.0,1.1,1.0,238.9,238.8,238.9,12.1,10.2,10.8,851.9,4.1,49.96,0.0,1.7,45.7,852.0,7.3,6.5,45.7,100.0,3282.0,3281.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3737293800533511,False
360063,2026-08-12T15:29:57.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.9,9.5,0.0,1.8,1.0,226.7,226.6,226.0,16.4,15.2,15.1,861.4,10.2,49.89,0.0,5.0,76.3,862.3,0.7,0.7,76.3,100.0,3325.0,3324.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.40548957031660593,False
