id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
360094,2026-08-12T15:30:12.628677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.9,9.3,0.0,1.1,1.0,238.7,238.4,238.4,12.0,10.1,10.8,851.9,2.0,49.96,0.0,1.8,45.7,851.0,11.3,17.7,45.7,100.0,3276.0,3275.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3822539460660226,False
360125,2026-08-12T15:30:28.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.3,0.4,9.5,0.0,1.7,2.0,227.2,226.6,226.2,16.9,15.6,15.6,861.5,12.7,49.89,0.0,4.3,76.3,861.9,3.2,3.1,76.3,100.0,3325.0,3323.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4055557733529861,False
360187,2026-08-12T15:30:59.619201+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.3,0.3,0.0,1.8,1.0,240.2,240.0,239.3,10.4,9.9,9.1,862.0,0.7,49.97,0.0,1.7,76.3,862.3,1.0,0.7,76.3,100.0,3324.0,3323.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.3767682187104622,False
360218,2026-08-12T15:31:14.629859+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.6,8.1,0.0,1.1,2.0,237.5,237.2,237.5,15.2,13.4,14.3,850.1,3.7,49.93,0.0,2.7,45.3,851.7,11.8,11.0,45.3,100.0,3278.0,3276.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3835528363218692,False
360249,2026-08-12T15:31:30.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.5,4.0,0.0,1.8,1.0,235.6,235.1,234.7,14.2,14.1,14.0,861.4,5.6,49.92,0.0,6.0,75.9,861.9,1.6,1.8,75.9,100.0,3324.0,3323.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.38925995976105926,False
360280,2026-08-12T15:31:45.628664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.8,1.3,4.7,0.0,1.1,1.0,234.1,233.1,233.6,16.6,14.8,15.6,851.4,6.3,49.92,0.0,6.6,45.3,852.7,1.6,1.7,45.3,100.0,3283.0,3282.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.378456434903288,False
360373,2026-08-12T15:32:32.630355+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.3,1.2,0.0,1.8,1.0,241.1,241.3,240.6,10.3,9.9,9.1,862.0,-0.3,49.97,0.0,1.8,75.9,862.3,0.9,0.8,75.9,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3770135579790972,False
360404,2026-08-12T15:32:47.618606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.9,3.3,0.0,1.1,1.0,239.1,239.2,239.3,12.5,10.5,11.0,851.8,4.7,49.96,0.0,1.7,45.3,852.7,1.4,1.7,45.3,100.0,3283.0,3282.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.37172332259794433,False
360435,2026-08-12T15:33:03.618773+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.4,0.3,0.0,1.8,1.0,230.5,229.8,229.6,16.1,16.1,15.9,861.2,7.1,49.95,0.0,8.6,75.9,861.6,7.4,6.9,75.9,100.0,3321.0,3320.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.39879662236418545,False
360497,2026-08-12T15:33:34.629250+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,0.9,8.5,0.0,1.8,1.0,231.8,231.6,231.4,16.3,16.5,16.6,861.4,9.3,49.94,0.0,7.2,75.9,862.3,0.8,0.7,75.9,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3921182636995684,False
360528,2026-08-12T15:33:49.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,4.0,0.0,1.1,2.0,238.9,238.9,239.1,12.1,10.2,10.8,851.9,3.4,49.96,0.0,1.8,45.3,851.7,7.4,7.1,45.3,100.0,3281.0,3279.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.37294090586127565,False
360559,2026-08-12T15:34:05.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.9,10.4,0.0,1.8,1.0,226.7,226.4,226.0,16.8,15.3,15.5,861.4,11.2,49.89,0.0,12.2,75.9,862.3,0.8,0.8,75.9,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.4094708715477525,False
360590,2026-08-12T15:34:20.618606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.5,7.1,0.0,1.1,1.0,241.6,241.6,241.7,12.2,10.1,10.9,851.9,4.9,49.96,0.0,1.7,45.3,851.4,12.0,10.1,45.3,100.0,3282.0,3281.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.37659104047788156,False
360652,2026-08-12T15:34:51.618641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.9,2.4,0.0,1.1,2.0,237.9,237.6,237.7,13.7,11.9,12.4,851.5,4.2,49.96,0.0,4.3,45.3,852.4,1.8,1.8,45.3,100.0,3280.0,3278.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3754141960081364,False
360683,2026-08-12T15:35:07.629574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.6,0.9,13.0,0.0,1.8,1.0,236.4,235.8,235.4,23.7,24.0,23.4,861.4,16.6,49.92,0.0,6.2,75.9,862.3,3.6,3.0,75.9,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.41469834087485113,False
360714,2026-08-12T15:35:22.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.1,0.4,0.0,1.1,2.0,229.9,229.3,229.7,18.0,16.4,17.0,850.9,11.6,49.91,0.0,8.9,45.3,851.0,11.2,15.2,45.3,100.0,3275.0,3273.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4015715368068378,False
360745,2026-08-12T15:35:38.618747+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.5,4.3,0.0,1.8,0.0,239.7,239.9,239.3,11.3,10.8,10.4,861.4,1.3,49.94,0.0,3.8,75.9,861.9,5.6,5.4,75.9,100.0,3323.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38869097149755555,False
360807,2026-08-12T15:36:09.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.7,17.3,0.0,1.8,2.0,238.2,238.2,237.7,10.4,9.9,9.2,862.0,0.0,49.97,0.0,1.7,75.9,861.3,17.3,11.7,75.9,100.0,3319.0,3317.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3951052334356443,False
360838,2026-08-12T15:36:24.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,2.8,3.5,0.0,1.1,2.0,229.5,229.9,229.5,21.4,20.7,21.7,849.6,5.5,49.88,0.0,2.0,45.3,852.4,2.0,1.7,45.3,100.0,3283.0,3281.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.4034738623351869,False
360900,2026-08-12T15:36:55.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,1.9,0.0,1.1,1.0,239.7,239.7,239.8,12.1,10.1,10.8,851.9,4.6,49.96,0.0,1.7,45.3,852.0,6.5,5.4,45.3,100.0,3283.0,3282.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.37513048516976205,False
360962,2026-08-12T15:37:26.619123+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.3,0.0,0.0,1.1,1.0,237.4,236.7,236.9,15.4,13.6,14.4,851.4,8.1,49.92,0.0,5.9,45.3,851.7,8.1,7.2,45.3,100.0,3281.0,3280.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3851477497154408,False
360993,2026-08-12T15:37:42.628732+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,0.9,7.6,0.0,1.8,1.0,232.4,232.1,231.8,16.2,16.1,16.1,861.4,8.7,49.92,0.0,6.2,75.9,862.3,1.1,0.8,75.9,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.39080480507598714,False
361024,2026-08-12T15:37:57.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.9,17.0,0.0,1.1,1.0,238.5,238.4,238.6,12.0,10.2,10.7,851.9,2.0,49.96,0.0,1.7,45.3,851.0,19.0,14.9,45.3,100.0,3277.0,3276.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3872319779452978,False
361055,2026-08-12T15:38:13.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.5,1.9,3.3,0.0,1.8,1.0,228.4,227.8,227.4,16.2,14.7,15.1,860.4,4.4,49.89,0.0,8.8,75.9,862.3,1.1,0.7,75.9,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.4037263101996004,False
361117,2026-08-12T15:38:44.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.6,0.8,0.0,1.8,1.0,236.7,236.6,236.1,10.5,9.5,9.0,862.0,0.8,49.98,0.0,1.2,75.9,862.6,0.0,0.1,75.9,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3796369945693265,False
361148,2026-08-12T15:38:59.630241+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.7,0.9,0.0,1.1,1.0,236.2,236.2,236.5,12.1,10.1,10.3,852.0,2.1,49.97,0.0,1.2,45.3,852.7,1.2,1.1,45.3,100.0,3284.0,3283.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3812470348883521,False
361179,2026-08-12T15:39:15.629851+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.4,0.0,0.0,1.8,1.0,236.3,236.4,235.9,10.5,9.7,8.9,862.2,0.8,49.98,0.0,1.3,75.9,862.6,0.8,0.2,75.9,100.0,3326.0,3325.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3808385258924936,False
361210,2026-08-12T15:39:30.618694+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.6,1.3,0.0,1.1,1.0,236.2,236.0,236.2,12.1,10.2,10.7,852.1,2.9,49.96,0.0,2.1,45.3,852.7,1.6,1.8,45.3,100.0,3284.0,3283.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.37625312585621873,False
361272,2026-08-12T15:40:01.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.5,1.7,0.0,1.1,2.0,232.6,232.3,232.6,15.9,14.0,14.8,851.5,6.0,49.94,0.0,7.1,45.3,852.0,7.7,7.2,45.3,100.0,3280.0,3278.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.38364115311143976,False
361303,2026-08-12T15:40:17.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.2,5.1,0.0,1.7,1.0,238.9,238.9,238.4,10.4,9.9,9.2,862.1,-0.2,49.97,0.0,1.8,75.9,861.9,4.9,3.7,75.9,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3743732171240456,False
361334,2026-08-12T15:40:32.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.5,9.1,0.0,1.1,1.0,232.5,231.9,232.3,17.7,16.0,16.5,851.2,10.9,49.92,0.0,7.6,45.3,852.7,1.8,1.8,45.3,100.0,3283.0,3282.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3775344322572258,False
361365,2026-08-12T15:40:48.629160+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.7,13.5,0.0,1.7,1.0,238.6,238.6,238.0,10.5,9.9,9.1,862.0,-0.3,49.97,0.0,1.8,75.9,861.3,13.2,14.5,75.9,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38605690904045,False
361427,2026-08-12T15:41:19.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.3,1.0,0.0,1.7,1.0,240.8,241.0,240.3,10.3,9.9,9.1,862.0,0.3,49.97,0.0,1.8,75.9,862.3,1.3,0.8,75.9,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3736756351997861,False
361458,2026-08-12T15:41:34.618660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,3.3,0.0,1.1,1.0,239.7,239.7,239.8,12.1,10.1,10.8,851.9,4.9,49.96,0.0,1.8,45.3,852.4,1.6,1.7,45.3,100.0,3283.0,3282.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3718550531755713,False
361489,2026-08-12T15:41:50.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.4,2.2,0.0,1.7,1.0,237.7,237.8,237.2,13.7,13.3,13.1,861.7,4.6,49.94,0.0,7.6,75.9,861.3,6.8,8.6,75.9,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3851135500569214,False
361520,2026-08-12T15:42:05.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.6,0.2,0.0,1.1,1.0,236.8,236.5,236.8,14.8,12.9,13.7,851.4,7.9,49.92,0.0,5.6,45.3,852.0,7.7,6.3,45.3,100.0,3283.0,3282.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.38311797186563434,False
361582,2026-08-12T15:42:36.630037+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,5.7,0.0,1.1,1.0,238.4,238.3,238.5,12.1,10.2,10.7,851.9,4.7,49.96,0.0,1.7,45.3,851.4,10.4,10.0,45.3,100.0,3281.0,3280.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3739754252605946,False
361613,2026-08-12T15:42:52.618626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,1.9,0.5,0.0,1.7,1.0,227.3,227.2,226.6,16.9,15.2,15.8,860.0,5.7,49.89,0.0,4.8,75.9,861.9,6.2,5.0,75.9,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.40545473048066133,False
361644,2026-08-12T15:43:07.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,4.2,0.0,1.0,1.0,240.7,240.7,240.8,12.0,10.2,10.8,851.8,4.3,49.96,0.0,1.8,45.3,851.7,8.5,7.3,45.3,100.0,3280.0,3279.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.37366153161052323,False
361675,2026-08-12T15:43:23.619418+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,0.7,0.0,1.7,1.0,239.7,239.9,239.3,10.5,10.0,9.2,862.0,-0.1,49.97,0.0,1.8,75.9,862.3,0.6,0.8,75.9,100.0,3325.0,3324.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37335096432898723,False
361737,2026-08-12T15:43:54.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,1.1,4.9,0.0,1.7,1.0,231.8,231.5,231.0,14.6,13.6,13.7,861.2,6.0,49.93,0.0,6.7,75.9,862.3,1.1,0.7,75.9,100.0,3325.0,3324.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3847907272858511,False
361768,2026-08-12T15:44:09.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.5,8.1,0.0,1.0,1.0,233.6,233.0,233.3,15.8,13.9,14.7,851.2,6.3,49.92,0.0,7.2,44.9,851.7,14.4,9.3,44.9,100.0,3283.0,3282.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.382510682518785,False
361799,2026-08-12T15:44:25.630572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,9.7,0.0,1.7,2.0,238.5,238.4,237.9,10.5,9.9,9.2,862.0,0.5,49.97,0.0,1.8,75.9,861.6,10.2,9.0,75.9,100.0,3322.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37877327014441264,False
361830,2026-08-12T15:44:40.618621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.9,2.2,0.0,1.0,1.0,230.4,230.2,230.7,18.9,17.0,17.1,850.5,3.8,49.88,0.0,2.2,44.9,852.4,1.6,1.8,44.9,100.0,3283.0,3282.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.388057030254721,False
361892,2026-08-12T15:45:11.629861+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.5,2.1,0.0,1.0,1.0,239.7,239.6,239.7,12.0,10.2,10.8,851.9,4.3,49.96,0.0,1.7,44.9,852.4,2.2,1.8,44.9,100.0,3283.0,3282.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.37014961895270154,False
361954,2026-08-12T15:45:42.629545+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,1.7,0.0,1.0,1.0,239.1,239.1,239.2,12.0,10.1,10.7,851.9,4.8,49.96,0.0,1.8,44.9,852.0,3.1,4.3,44.9,100.0,3284.0,3283.0,25.1,24.1,24.3,20000.0,856.4,0,0,True,0.3747366225874453,False
361985,2026-08-12T15:45:58.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.8,1.0,0.0,1.7,1.0,230.1,229.7,229.4,19.0,18.9,18.7,860.8,7.6,49.91,0.0,13.1,75.9,861.6,6.6,6.3,75.9,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4021093898158343,False
362047,2026-08-12T15:46:29.628670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,1.1,7.9,0.0,1.7,1.0,232.0,231.5,231.2,16.1,16.0,16.0,861.2,8.9,49.93,0.0,6.6,75.9,862.3,1.0,0.6,75.9,100.0,3325.0,3324.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38836228673530776,False
362078,2026-08-12T15:46:44.629886+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.2,13.4,0.0,1.0,1.0,238.1,238.0,238.1,12.1,10.2,10.8,851.9,4.7,49.96,0.0,1.8,44.9,850.7,18.1,17.9,44.9,100.0,3280.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38453302357738345,False
362109,2026-08-12T15:47:00.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.4,0.9,8.4,0.0,1.7,1.0,228.7,228.4,227.6,16.2,14.8,14.9,861.4,9.5,49.89,0.0,21.6,75.5,862.3,1.1,0.7,75.5,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.41290115121327353,False
362140,2026-08-12T15:47:15.629617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.2,0.0,1.0,1.0,239.9,239.9,240.0,12.0,10.1,10.8,851.8,3.9,49.96,0.0,1.7,44.9,852.4,1.7,1.7,44.9,100.0,3283.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3688692670149205,False
362202,2026-08-12T15:47:46.618626+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.6,1.3,0.0,1.0,2.0,230.5,229.9,230.4,18.4,16.9,17.4,850.8,12.0,49.9,0.0,11.1,44.9,851.4,10.7,11.0,44.9,100.0,3286.0,3284.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.39335780244578106,False
362233,2026-08-12T15:48:02.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.4,0.4,0.2,0.0,1.7,1.0,237.5,236.8,236.4,12.9,12.7,12.5,861.5,4.3,49.95,0.0,4.1,75.5,861.9,4.5,3.2,75.5,100.0,3325.0,3324.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38405666427920626,False
362264,2026-08-12T15:48:17.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.4,9.3,0.0,1.0,1.0,232.6,232.0,232.4,18.0,16.3,16.7,851.0,11.1,49.92,0.0,6.8,44.9,852.4,1.8,1.7,44.9,100.0,3283.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3774793344315614,False
362295,2026-08-12T15:48:33.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.7,11.1,0.0,1.8,1.0,238.2,238.1,237.7,10.4,9.9,9.2,862.0,0.7,49.97,0.0,1.8,75.5,861.3,11.8,9.4,75.5,100.0,3322.0,3321.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3819398400824407,False
362357,2026-08-12T15:49:04.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,7.7,0.0,1.7,1.0,240.7,240.8,240.2,10.4,9.8,9.1,862.0,0.2,49.97,0.0,1.8,75.5,861.6,7.9,6.7,75.5,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3748950039988678,False
362388,2026-08-12T15:49:19.629407+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.6,2.4,0.0,1.0,2.0,239.7,239.7,239.7,12.1,10.2,10.8,851.8,4.3,49.96,0.0,1.7,44.9,852.4,1.9,1.6,44.9,100.0,3283.0,3281.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3698887858620731,False
362419,2026-08-12T15:49:35.628752+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,1.1,8.0,0.0,1.8,1.0,228.2,227.8,227.6,19.2,19.1,19.1,861.2,9.1,49.91,0.0,10.1,75.5,862.3,1.1,0.7,75.5,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.40267966010509004,False
362512,2026-08-12T15:50:21.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.1,1.8,0.0,1.0,1.0,238.1,238.1,238.1,12.0,10.2,10.8,851.8,6.8,49.96,0.0,1.8,44.9,851.7,8.6,8.0,44.9,100.0,3282.0,3281.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3762673365986364,False
362543,2026-08-12T15:50:37.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,1.6,0.5,1.5,0.0,1.8,1.0,229.8,229.8,229.9,37.8,39.1,39.4,861.8,2.4,49.89,0.0,8.1,75.5,862.3,0.9,0.7,75.5,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.456603534484277,False
362574,2026-08-12T15:50:52.618962+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.5,12.7,0.0,1.0,2.0,238.0,237.7,237.8,12.0,10.2,10.8,851.9,3.4,49.96,0.0,1.8,44.9,850.4,16.1,17.0,44.9,100.0,3278.0,3276.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.38286073294515827,False
362605,2026-08-12T15:51:08.618735+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,1.9,2.2,0.0,1.8,1.0,230.9,230.4,230.3,16.9,16.6,17.3,860.4,3.5,49.9,0.0,5.9,75.5,862.3,1.3,0.8,75.5,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.39723167770151374,False
362667,2026-08-12T15:51:39.618906+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.4,9.5,0.0,1.8,1.0,239.1,239.2,238.5,10.4,9.9,9.1,862.0,0.3,49.97,0.0,1.8,75.5,860.6,9.8,11.8,75.5,100.0,3321.0,3320.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38772641872182756,False
362698,2026-08-12T15:51:54.619216+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,2.3,17.0,0.0,1.0,1.0,226.9,227.2,227.0,26.3,25.7,26.3,849.7,20.0,49.88,0.0,12.9,44.9,852.0,3.0,2.8,44.9,100.0,3282.0,3281.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.40487722238529933,False
362729,2026-08-12T15:52:10.629540+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.0,4.3,0.0,1.8,1.0,240.3,240.4,239.8,10.3,9.9,9.1,861.9,0.2,49.97,0.0,1.8,75.5,861.9,4.5,3.8,75.5,100.0,3321.0,3320.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.381416313127716,False
362760,2026-08-12T15:52:25.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.8,5.2,0.0,1.0,1.0,237.2,237.1,237.4,14.5,12.6,13.5,851.6,6.9,49.92,0.0,3.4,44.9,852.4,1.7,1.7,44.9,100.0,3283.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3735915582265926,False
362822,2026-08-12T15:52:56.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,1.3,9.1,0.0,1.0,2.0,232.1,232.4,232.2,18.6,16.2,16.8,851.1,12.0,49.89,0.0,2.8,44.9,852.4,2.9,2.4,44.9,100.0,3283.0,3281.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.3806616156269645,False
362853,2026-08-12T15:53:12.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.6,0.4,3.7,0.0,1.8,0.0,236.1,235.8,235.6,13.6,13.2,13.0,861.9,4.6,49.97,0.0,5.0,75.5,862.3,0.9,0.7,75.5,100.0,3323.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.39049807635891104,False
362884,2026-08-12T15:53:27.630884+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,4.4,0.0,1.0,1.0,238.3,238.2,238.3,12.0,10.2,10.7,851.8,4.0,49.96,0.0,1.8,44.9,851.7,8.4,7.6,44.9,100.0,3280.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37212655580334986,False
362915,2026-08-12T15:53:43.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.4,1.5,4.8,0.0,1.8,1.0,228.2,228.5,227.7,20.9,19.7,18.5,860.8,5.6,49.89,0.0,3.8,75.5,862.3,0.8,0.7,75.5,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.40296912355191056,False
363008,2026-08-12T15:54:29.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.9,5.5,0.0,1.0,1.0,226.3,226.0,226.3,17.3,15.8,16.5,851.1,10.1,49.92,0.0,10.4,44.9,852.0,4.6,4.6,44.9,100.0,3281.0,3280.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.39390917870748604,False
363039,2026-08-12T15:54:45.629778+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.2,2.1,0.0,1.8,1.0,240.7,240.9,240.3,11.8,11.3,11.0,861.7,1.8,49.94,0.0,3.0,75.5,861.9,3.9,4.5,75.5,100.0,3325.0,3324.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3808038294696244,False
363070,2026-08-12T15:55:00.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.5,10.1,0.0,1.0,1.0,226.6,225.9,226.1,22.4,21.4,20.7,851.2,17.3,49.89,0.0,18.5,44.9,851.7,7.2,6.5,44.9,100.0,3279.0,3278.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.4062309906831473,False
363132,2026-08-12T15:55:31.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.1,6.8,0.0,1.0,1.0,234.0,233.3,233.6,16.0,14.2,15.0,851.3,8.1,49.94,0.0,3.9,44.9,852.4,1.3,1.7,44.9,100.0,3283.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.37541054069064894,False
363163,2026-08-12T15:55:47.618688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.3,8.2,0.0,1.8,1.0,238.7,238.7,238.1,10.5,9.9,9.1,861.9,1.1,49.97,0.0,1.8,75.5,861.6,9.3,14.0,75.5,100.0,3321.0,3320.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.383307531744171,False
363194,2026-08-12T15:56:02.618599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.9,19.0,0.0,1.0,1.0,229.0,228.4,228.7,28.2,27.5,26.6,851.5,21.1,49.88,0.0,13.7,44.6,852.4,2.1,1.7,44.6,100.0,3281.0,3280.0,25.1,24.1,24.4,20000.0,856.4,0,0,True,0.40131065202033894,False
363225,2026-08-12T15:56:18.619226+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.4,1.9,0.0,1.8,1.0,241.0,241.0,240.5,10.3,9.9,9.1,861.9,-0.4,49.97,0.0,1.8,75.5,862.3,1.5,1.1,75.5,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37620549076328064,False
363287,2026-08-12T15:56:49.628666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.7,0.1,10.3,0.0,1.8,1.0,228.9,229.3,228.5,23.5,22.8,20.8,861.5,21.1,49.9,0.0,5.3,75.5,861.6,10.8,7.8,75.5,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.4213166480894601,False
363318,2026-08-12T15:57:04.628937+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.2,0.8,0.0,1.1,1.0,239.4,239.0,239.2,13.5,11.5,12.4,851.5,7.2,49.95,0.0,3.4,44.6,851.7,8.0,7.2,44.6,100.0,3281.0,3280.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3768666685387858,False
363349,2026-08-12T15:57:20.619067+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.5,0.8,2.3,0.0,1.8,1.0,234.6,234.0,233.6,13.7,13.3,13.2,861.5,3.9,49.95,0.0,1.9,75.5,862.3,1.6,0.9,75.5,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3838228499924988,False
363380,2026-08-12T15:57:35.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,14.9,0.0,1.1,1.0,238.0,237.9,238.0,12.1,10.2,10.8,851.8,4.3,49.96,0.0,1.8,44.6,851.7,19.2,10.5,44.6,100.0,3274.0,3273.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.38815014382759044,False
363442,2026-08-12T15:58:06.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.4,4.6,0.0,1.1,2.0,240.5,240.1,240.3,12.0,10.1,10.8,851.8,4.6,49.96,0.0,1.7,44.6,851.4,9.2,12.9,44.6,100.0,3281.0,3279.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3741466218477501,False
363473,2026-08-12T15:58:22.618664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,4.8,0.0,1.8,1.0,238.9,238.9,238.3,10.4,9.9,9.2,862.0,-0.5,49.97,0.0,1.8,75.5,861.9,4.3,3.0,75.5,100.0,3323.0,3322.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3775431884120606,False
363535,2026-08-12T15:58:53.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,16.4,0.0,1.8,1.0,241.4,241.5,240.9,10.3,9.9,9.1,861.9,0.1,49.96,0.0,1.8,75.5,861.3,16.5,10.3,75.5,100.0,3323.0,3322.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3967520618748186,False
363597,2026-08-12T15:59:24.629185+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.0,4.2,0.0,1.8,1.0,238.6,238.6,238.0,10.4,9.9,9.3,861.9,1.4,49.97,0.0,6.0,75.5,861.9,5.6,4.7,75.5,100.0,3323.0,3322.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38343319781519786,False
363628,2026-08-12T15:59:39.628860+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.7,1.0,15.7,0.0,1.1,2.0,229.1,228.4,229.4,20.0,17.3,17.6,851.4,17.3,49.88,0.0,5.9,44.6,852.4,1.6,1.8,44.6,100.0,3283.0,3281.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.39399288004964866,False
363659,2026-08-12T15:59:55.629297+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.1,11.6,0.0,1.8,1.0,241.0,241.2,240.5,10.3,9.9,9.1,861.5,3.9,49.97,0.0,4.7,75.5,861.6,15.5,11.8,75.5,100.0,3323.0,3322.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.39523228109791037,False
363690,2026-08-12T16:00:10.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.1,1.9,17.7,0.0,1.1,2.0,228.7,228.2,228.6,27.8,27.7,27.7,850.5,19.6,49.9,0.0,8.8,44.6,852.4,1.9,1.7,44.6,100.0,3284.0,3282.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4061190955358105,False
363752,2026-08-12T16:00:41.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,2.4,0.0,1.1,1.0,238.9,238.8,238.9,12.0,10.1,10.7,851.8,4.9,49.96,0.0,1.7,44.6,852.0,7.3,6.9,44.6,100.0,3282.0,3281.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.37215251375406005,False
363783,2026-08-12T16:00:57.629489+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.8,2.0,0.9,0.0,1.8,1.0,228.6,227.8,228.1,29.4,31.6,32.2,859.6,10.3,49.89,0.0,7.1,75.5,861.6,9.4,7.4,75.5,100.0,3321.0,3320.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.4393961953401629,False
363814,2026-08-12T16:01:12.619011+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,0.8,0.0,1.1,1.0,241.6,241.6,241.7,14.0,12.0,12.9,851.5,7.4,49.95,0.0,1.7,44.6,852.0,6.6,5.5,44.6,100.0,3282.0,3281.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3765028332662848,False
363845,2026-08-12T16:01:28.629872+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,1.1,6.3,0.0,1.8,1.0,232.1,231.9,231.6,15.8,15.9,15.9,861.2,7.4,49.92,0.0,6.5,75.1,862.3,1.1,0.8,75.1,100.0,3325.0,3324.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.3910590597734029,False
363907,2026-08-12T16:01:59.629147+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,1.2,7.0,0.0,1.7,1.0,234.9,234.7,234.2,16.0,16.2,16.1,861.1,8.3,49.93,0.0,6.1,75.1,862.3,1.3,0.9,75.1,100.0,3324.0,3323.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3869335838208438,False
363938,2026-08-12T16:02:14.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.7,2.3,0.0,1.1,1.0,239.6,239.5,239.6,12.0,10.2,10.7,851.7,4.3,49.96,0.0,3.7,44.6,852.4,2.0,1.7,44.6,100.0,3283.0,3282.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.37138368216109946,False
363969,2026-08-12T16:02:30.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,10.7,0.0,1.7,1.0,238.4,238.4,237.8,10.4,10.0,9.2,861.9,-0.1,49.97,0.0,1.8,75.1,861.3,10.6,8.6,75.1,100.0,3321.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37751729757761915,False
364000,2026-08-12T16:02:45.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.0,6.9,0.0,1.1,2.0,226.5,226.3,226.7,20.7,19.5,19.5,850.7,14.5,49.89,0.0,4.2,44.6,851.7,7.6,7.2,44.6,100.0,3282.0,3280.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.39184097622174413,False
364062,2026-08-12T16:03:16.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.8,3.5,0.0,1.1,1.0,234.0,233.3,233.6,15.5,13.6,14.5,851.2,7.3,49.94,0.0,4.4,44.6,852.0,3.8,3.4,44.6,100.0,3281.0,3280.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.37823181014948637,False
364093,2026-08-12T16:03:32.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.1,0.0,1.7,1.0,238.2,238.1,237.6,10.4,9.9,9.2,862.0,1.3,49.97,0.0,1.7,75.1,862.3,1.2,0.7,75.1,100.0,3324.0,3323.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3745022443872352,False
364124,2026-08-12T16:03:47.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,2.8,18.1,0.0,1.1,2.0,229.3,228.8,229.0,30.0,29.7,29.8,849.6,19.7,49.88,0.0,3.0,44.6,852.4,1.6,1.8,44.6,100.0,3283.0,3281.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.42278256125994423,False
364155,2026-08-12T16:04:03.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.3,15.7,0.0,1.7,1.0,240.1,240.1,239.6,10.4,9.8,9.2,861.9,-0.2,49.97,0.0,1.8,75.1,861.6,15.5,10.5,75.1,100.0,3316.0,3315.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.38817189808112684,False
364217,2026-08-12T16:04:34.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,1.1,10.5,0.0,1.7,1.0,228.9,228.5,228.2,15.8,15.7,15.8,861.2,11.0,49.91,0.0,12.2,75.1,862.3,0.5,0.6,75.1,100.0,3324.0,3323.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.40318507265898007,False
364248,2026-08-12T16:04:49.629088+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.4,5.8,0.0,1.1,1.0,238.9,238.8,239.0,12.0,10.2,10.7,851.8,4.6,49.96,0.0,1.8,44.6,851.4,10.4,12.0,44.6,100.0,3276.0,3275.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.37365565055864375,False
364279,2026-08-12T16:05:05.619585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.5,1.9,2.5,0.0,1.7,1.0,229.3,229.0,228.5,16.1,14.6,15.1,860.0,2.4,49.89,0.0,8.4,75.1,861.9,4.9,3.5,75.1,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.40160645171747145,False
364310,2026-08-12T16:05:20.628928+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.0,4.1,0.0,1.1,1.0,241.5,241.5,241.5,12.0,10.1,10.7,851.7,4.2,49.95,0.0,1.8,44.6,851.7,8.3,7.4,44.6,100.0,3280.0,3279.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3761917973606117,False
364372,2026-08-12T16:05:51.629033+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.8,11.0,0.0,1.1,1.0,235.1,235.1,235.7,12.0,10.1,10.8,851.8,4.7,49.96,0.0,1.7,44.6,851.0,15.7,14.0,44.6,100.0,3276.0,3275.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.38688251500266424,False
364403,2026-08-12T16:06:07.629794+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.3,1.7,1.7,0.0,1.7,0.0,230.2,229.7,229.2,15.1,13.8,14.1,860.6,2.6,49.91,0.0,4.3,75.1,862.3,0.9,0.6,75.1,100.0,3323.0,3323.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.40257929968639905,False
364434,2026-08-12T16:06:22.618968+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.4,9.8,0.0,1.1,2.0,231.9,231.7,232.0,17.9,16.2,16.8,851.0,11.6,49.92,0.0,5.6,44.6,852.4,1.8,1.7,44.6,100.0,3283.0,3281.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3806083020246561,False
364465,2026-08-12T16:06:38.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,9.4,0.0,1.7,2.0,238.1,238.0,237.5,10.4,9.9,9.2,861.9,1.2,49.97,0.0,1.8,75.1,861.3,10.6,10.6,75.1,100.0,3322.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.379000817554008,False
364527,2026-08-12T16:07:09.619314+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.4,1.1,0.0,1.7,1.0,240.0,239.8,239.2,10.4,9.9,9.1,861.9,-0.3,49.97,0.0,1.8,75.1,862.3,0.8,0.8,75.1,100.0,3321.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3738538745298161,False
364589,2026-08-12T16:07:40.619125+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.3,13.4,0.0,1.8,1.0,237.9,237.9,237.3,10.5,9.9,9.1,861.9,0.0,49.97,0.0,4.2,75.1,861.6,13.4,7.8,75.1,100.0,3322.0,3321.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3863278081101922,False
364620,2026-08-12T16:07:55.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,0.3,1.3,0.0,1.1,2.0,231.3,230.7,231.4,17.6,15.5,16.2,851.4,7.2,49.9,0.0,3.0,44.6,851.7,8.5,7.9,44.6,100.0,3283.0,3281.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3883265812678661,False
364682,2026-08-12T16:08:26.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.1,4.4,0.0,1.1,2.0,238.2,237.8,237.9,12.0,10.1,10.8,851.8,3.1,49.96,0.0,1.8,44.2,851.7,7.5,7.4,44.2,100.0,3280.0,3278.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.37597678461753264,False
364713,2026-08-12T16:08:42.629638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,1.7,14.9,0.0,1.8,1.0,226.8,226.2,225.9,16.5,15.0,15.2,860.6,15.6,49.89,0.0,18.1,75.1,862.3,0.7,0.8,75.1,100.0,3325.0,3324.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.4243490578858625,False
364744,2026-08-12T16:08:57.629272+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.8,9.9,0.0,1.1,2.0,240.0,239.7,239.8,12.0,10.2,10.7,851.8,4.4,49.96,0.0,1.8,44.2,851.0,14.3,16.8,44.2,100.0,3275.0,3273.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.37959414628128596,False
364775,2026-08-12T16:09:13.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.4,0.4,0.0,1.8,1.0,236.7,236.4,236.1,12.7,12.2,12.0,861.9,0.5,49.96,0.0,1.7,75.1,862.3,0.9,0.7,75.1,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3823827790896141,False
364837,2026-08-12T16:09:44.628722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,14.0,0.0,1.8,1.0,239.4,239.5,238.9,10.4,9.9,9.1,861.9,-0.7,49.97,0.0,1.8,75.1,861.3,13.3,13.0,75.1,100.0,3323.0,3322.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3878959586548884,False
364868,2026-08-12T16:09:59.619361+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,2.2,0.2,0.0,1.0,2.0,228.2,228.4,228.4,22.1,21.4,22.8,849.8,6.4,49.88,0.0,18.0,44.2,852.0,6.6,5.7,44.2,100.0,3283.0,3281.0,25.2,24.2,24.4,20000.0,856.4,0,0,True,0.41651574758439935,False
364899,2026-08-12T16:10:15.628994+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.1,1.0,5.0,0.0,1.8,1.0,235.1,234.6,234.1,14.4,14.3,14.3,861.3,6.3,49.94,0.0,4.3,75.1,862.3,1.3,0.7,75.1,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3861968779471764,False
364930,2026-08-12T16:10:30.619339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.8,5.3,0.0,1.1,2.0,237.9,237.6,237.8,13.6,11.7,12.4,851.6,6.9,49.92,0.0,3.0,44.2,852.4,1.6,1.7,44.2,100.0,3283.0,3281.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.37426539886816435,False
364992,2026-08-12T16:11:01.629418+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,2.1,2.2,0.0,1.0,1.0,231.4,231.2,231.2,18.3,16.5,16.7,850.3,4.1,49.89,0.0,7.7,44.2,852.4,1.9,1.7,44.2,100.0,3283.0,3282.0,25.2,24.2,24.4,20000.0,856.4,0,0,True,0.3911984035494161,False
365023,2026-08-12T16:11:17.618906+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.0,4.4,0.0,1.8,1.0,240.3,240.4,239.8,10.4,9.9,9.1,861.9,-0.5,49.97,0.0,1.8,75.1,861.9,3.9,3.5,75.1,100.0,3322.0,3321.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.38124538533013014,False
365054,2026-08-12T16:11:32.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.7,2.3,0.0,1.0,2.0,239.0,239.0,239.0,12.0,10.1,10.7,851.7,4.1,49.96,0.0,1.7,44.2,852.4,1.8,1.7,44.2,100.0,3283.0,3281.0,25.2,24.2,24.4,20000.0,856.4,0,0,True,0.3740879694268268,False
365147,2026-08-12T16:12:19.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.1,7.3,0.0,1.8,1.0,232.3,231.7,231.5,15.7,15.7,15.5,861.2,8.8,49.93,0.0,6.7,75.1,862.3,1.5,1.0,75.1,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3899307401395354,False
365178,2026-08-12T16:12:34.618843+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,0.0,3.2,0.0,1.0,2.0,237.8,236.9,237.6,12.1,11.2,10.8,851.7,5.1,49.96,0.0,2.1,44.2,851.7,8.3,7.2,44.2,100.0,3283.0,3281.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.38170181106530776,False
365209,2026-08-12T16:12:50.619081+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.6,1.5,4.0,0.0,1.8,1.0,232.3,231.4,231.9,15.9,16.5,16.5,860.8,5.5,49.92,0.0,6.6,75.1,862.3,1.5,1.3,75.1,100.0,3324.0,3323.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.39394875182153766,False
365240,2026-08-12T16:13:05.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.2,3.7,0.0,1.0,1.0,239.9,239.0,239.9,12.0,12.6,10.9,851.6,5.7,49.96,0.0,5.2,44.2,851.4,9.4,8.3,44.2,100.0,3276.0,3275.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.3799302669015151,False
365302,2026-08-12T16:13:36.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.2,2.5,11.0,0.0,1.0,2.0,227.1,226.2,227.3,26.2,28.4,26.2,849.5,14.0,49.88,0.0,12.0,44.2,852.0,3.0,2.2,44.2,100.0,3282.0,3280.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4153797673147635,False
365333,2026-08-12T16:13:52.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,1.2,15.8,0.0,1.7,2.0,241.7,240.9,241.1,10.6,10.9,9.1,861.8,0.3,49.97,0.0,2.4,75.1,860.6,16.1,15.3,75.1,100.0,3320.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4004358170219935,False
365364,2026-08-12T16:14:07.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.9,1.1,17.2,0.0,1.0,1.0,228.3,226.8,228.3,20.8,19.7,17.9,851.3,20.1,49.87,0.0,2.8,44.2,852.4,2.9,2.0,44.2,100.0,3282.0,3281.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.4038462556973444,False
365395,2026-08-12T16:14:23.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.1,4.8,0.0,1.7,1.0,240.1,239.4,239.6,10.5,10.9,9.1,861.7,0.4,49.97,0.0,2.4,75.1,861.6,5.2,5.8,75.1,100.0,3323.0,3322.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3796668798408572,False
365457,2026-08-12T16:14:54.629918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.6,0.7,0.3,0.0,1.7,1.0,227.9,227.0,227.5,20.3,21.9,20.3,860.9,9.1,49.9,0.0,13.4,75.1,861.6,8.8,8.3,75.1,100.0,3317.0,3316.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.4188318640227006,False
365488,2026-08-12T16:15:09.629560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.2,1.4,5.2,0.0,1.0,1.0,236.0,234.8,235.9,21.7,23.7,21.5,850.0,14.9,49.91,0.0,6.8,44.2,851.4,9.7,7.3,44.2,100.0,3281.0,3280.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.3964866640560237,False
365519,2026-08-12T16:15:25.628665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,1.2,6.7,0.0,1.7,1.0,231.7,231.1,231.4,15.9,16.5,15.7,861.1,8.5,49.93,0.0,7.1,74.7,862.3,1.8,1.3,74.7,100.0,3323.0,3322.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3872959181784704,False
365550,2026-08-12T16:15:40.618603+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.2,6.8,0.0,1.0,1.0,238.5,237.8,238.6,12.0,11.5,10.9,851.6,5.5,49.96,0.0,2.2,44.2,851.4,12.3,12.5,44.2,100.0,3279.0,3278.0,25.2,24.2,24.5,20000.0,856.4,0,0,True,0.383098418151405,False
365643,2026-08-12T16:16:27.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.2,6.7,0.0,1.7,1.0,239.9,239.0,239.0,10.5,10.6,9.1,861.8,0.0,49.97,0.0,2.2,74.7,861.6,6.7,6.9,74.7,100.0,3323.0,3322.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.37915981411489774,False
365674,2026-08-12T16:16:42.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.5,0.2,6.5,0.0,1.1,1.0,237.7,236.9,237.9,12.0,12.4,10.9,851.6,3.2,49.94,0.0,7.5,44.2,851.4,9.7,12.1,44.2,100.0,3281.0,3280.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.38209002902831574,False
365705,2026-08-12T16:16:58.629075+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,1.1,1.0,2.3,0.0,1.7,1.0,238.2,236.8,237.5,12.8,13.2,12.1,861.3,4.2,49.92,0.0,4.7,74.7,862.3,1.9,7.9,74.7,100.0,3323.0,3322.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.385174912290826,False
365767,2026-08-12T16:17:29.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,2.2,0.1,2.3,0.0,1.7,0.0,238.4,237.0,237.8,10.7,11.4,9.2,861.7,2.0,49.97,0.0,2.5,74.7,861.6,4.3,4.3,74.7,100.0,3323.0,3323.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.39304471141973235,False
365798,2026-08-12T16:17:44.628889+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,3.1,3.0,10.6,0.0,1.1,1.0,227.3,224.9,227.4,27.4,30.5,27.5,849.4,13.4,49.87,0.0,5.2,44.2,852.4,2.8,1.8,44.2,100.0,3283.0,3282.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4333927868546865,False
365829,2026-08-12T16:18:00.628731+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,2.6,1.0,11.1,0.0,1.7,1.0,241.0,238.8,240.1,10.7,11.9,9.3,861.6,0.1,49.96,0.0,2.8,74.7,860.6,11.2,13.1,74.7,100.0,3321.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.39117266621922014,False
365860,2026-08-12T16:18:15.629853+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,4.3,0.5,5.6,0.0,1.1,2.0,238.2,235.4,237.7,13.3,16.5,12.2,851.2,9.1,49.95,0.0,2.7,44.2,851.7,3.5,3.8,44.2,100.0,3278.0,3276.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.3939085456521217,False
365922,2026-08-12T16:18:46.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.4,0.3,0.8,0.0,1.1,1.0,239.4,237.4,239.4,12.2,15.5,11.1,851.4,7.4,49.95,0.0,2.8,44.2,851.7,8.2,7.4,44.2,100.0,3282.0,3281.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.39062341226936526,False
365953,2026-08-12T16:19:02.628898+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,2.1,1.5,17.9,0.0,1.7,1.0,231.4,229.3,230.9,14.7,16.7,14.6,860.1,24.6,49.92,0.0,7.9,74.7,861.6,6.7,6.5,74.7,100.0,3319.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.424625800472094,False
365984,2026-08-12T16:19:17.619320+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,4.5,0.8,5.4,0.0,1.1,1.0,235.7,233.0,235.3,17.0,19.8,15.3,850.9,12.9,49.92,0.0,6.1,44.2,851.7,7.5,6.6,44.2,100.0,3281.0,3280.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.4015600837970039,False
366015,2026-08-12T16:19:33.629176+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,1.9,0.9,0.1,0.0,1.7,1.0,238.0,235.5,237.5,12.5,13.7,11.8,861.0,2.2,49.93,0.0,5.0,74.7,861.9,2.1,1.9,74.7,100.0,3323.0,3322.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38874002448248063,False
366077,2026-08-12T16:20:04.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,6.6,2.1,16.4,0.0,1.7,1.0,231.5,229.3,231.4,30.9,37.5,31.4,859.8,18.7,49.9,0.0,11.9,74.7,861.9,2.3,1.8,74.7,100.0,3324.0,3323.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.45776057325689257,False
366108,2026-08-12T16:20:19.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.7,0.6,3.8,0.0,1.1,1.0,241.0,239.4,240.9,12.0,13.9,11.2,851.4,6.3,49.96,0.0,2.6,43.8,852.0,2.5,2.3,43.8,100.0,3280.0,3279.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.379742474377924,False
366170,2026-08-12T16:20:50.619285+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.3,0.6,0.6,0.0,1.1,1.0,228.7,227.9,229.1,18.6,16.3,16.9,850.8,8.5,49.87,0.0,3.3,43.8,851.4,7.9,7.5,43.8,100.0,3279.0,3278.0,25.2,24.1,24.4,20000.0,856.4,0,0,True,0.398122394484275,False
366232,2026-08-12T16:21:21.629002+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.5,2.9,0.0,1.2,1.0,240.2,239.5,240.1,11.9,11.5,10.9,851.5,5.1,49.94,0.0,2.2,43.8,852.0,2.2,2.1,43.8,100.0,3282.0,3281.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.37457086103091464,False
366263,2026-08-12T16:21:37.618536+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.5,9.7,0.0,1.7,1.0,237.8,237.2,237.2,10.6,10.5,9.1,861.8,1.4,49.97,0.0,2.1,74.7,861.3,11.1,10.7,74.7,100.0,3320.0,3319.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38168430380160606,False
366294,2026-08-12T16:21:52.619772+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,4.1,0.8,18.7,0.0,1.2,1.0,233.9,232.8,233.9,22.9,24.3,20.2,851.2,21.1,49.9,0.0,11.2,43.8,852.0,2.4,1.9,43.8,100.0,3282.0,3281.0,25.2,24.0,24.4,20000.0,856.4,0,0,True,0.40803790836123166,False
366325,2026-08-12T16:22:08.628669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.4,6.9,0.0,1.7,2.0,239.9,239.3,239.3,10.5,10.5,9.1,861.7,0.4,49.97,0.0,5.5,74.7,861.3,7.3,6.4,74.7,100.0,3322.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3808772372837929,False
366387,2026-08-12T16:22:39.629857+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,3.4,1.8,16.9,0.0,1.7,1.0,228.7,227.9,228.5,34.5,37.9,34.7,860.1,18.6,49.9,0.0,6.5,74.7,861.9,1.7,1.2,74.7,100.0,3324.0,3323.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.44381109224119575,False
366418,2026-08-12T16:22:54.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.8,7.9,0.0,1.1,1.0,241.3,240.7,241.3,12.0,11.5,10.9,851.5,5.4,49.95,0.0,2.2,43.8,850.7,13.3,16.0,43.8,100.0,3278.0,3277.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3796653475348834,False
366449,2026-08-12T16:23:10.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.5,2.7,0.0,1.7,2.0,238.7,238.2,238.3,15.2,15.8,15.1,861.1,7.2,49.93,0.0,3.9,74.7,861.6,4.5,3.9,74.7,100.0,3322.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3858428661418598,False
366480,2026-08-12T16:23:25.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.2,1.2,0.0,1.1,1.0,240.5,239.9,240.5,12.1,11.5,10.9,851.5,5.6,49.96,0.0,2.2,43.8,851.7,4.4,3.3,43.8,100.0,3280.0,3279.0,25.1,24.0,24.3,20000.0,856.4,0,0,True,0.3748404031945778,False
366542,2026-08-12T16:23:56.618604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.1,2.4,0.0,1.2,2.0,227.0,226.6,227.3,18.4,18.3,17.2,850.9,12.6,49.92,0.0,8.4,43.8,851.0,10.2,12.4,43.8,100.0,3278.0,3276.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.4049971587036606,False
366573,2026-08-12T16:24:12.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.1,1.7,2.2,0.0,1.7,1.0,231.2,230.2,230.4,15.3,14.2,14.6,860.6,3.8,49.92,0.0,8.5,74.7,862.3,1.6,1.3,74.7,100.0,3324.0,3323.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3942269338427367,False
366604,2026-08-12T16:24:27.628819+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.0,1.2,7.6,0.0,1.2,2.0,234.2,232.6,233.7,16.8,16.6,15.8,850.8,10.0,49.92,0.0,7.7,43.8,852.0,2.4,2.2,43.8,100.0,3281.0,3279.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.38670816527395313,False
366635,2026-08-12T16:24:43.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.8,14.6,0.0,1.7,1.0,238.6,237.9,238.0,10.5,10.6,9.1,861.7,1.6,49.97,0.0,2.2,74.7,860.9,16.2,13.9,74.7,100.0,3324.0,3323.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3907063136517027,False
366697,2026-08-12T16:25:14.629113+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.2,1.5,0.0,1.7,1.0,241.0,240.8,240.4,10.5,10.2,9.0,861.7,-0.4,49.97,0.0,2.0,74.7,861.9,1.1,1.0,74.7,100.0,3321.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.37757469797163284,False
366728,2026-08-12T16:25:29.629325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.2,3.8,0.0,1.2,1.0,239.6,239.0,239.3,12.0,10.1,10.7,851.5,3.2,49.96,0.0,1.8,43.8,851.7,7.0,5.4,43.8,100.0,3282.0,3281.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.3771427396366063,False
366759,2026-08-12T16:25:45.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,7.2,0.0,1.7,2.0,237.8,237.9,237.2,10.4,9.9,9.2,861.5,1.6,49.94,0.0,7.2,74.7,861.3,8.8,14.8,74.7,100.0,3320.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38918592401466695,False
