id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
366790,2026-08-12T16:26:00.628805+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.0,0.7,0.0,1.2,1.0,235.0,234.7,235.0,15.8,14.2,15.0,850.7,7.1,49.92,0.0,5.7,43.8,851.7,6.4,5.4,43.8,100.0,3280.0,3279.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.3845468357282155,False
366852,2026-08-12T16:26:31.629949+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.1,2.5,0.0,1.2,1.0,238.4,238.2,238.4,12.0,10.2,10.7,851.5,4.2,49.96,0.0,1.8,43.8,851.4,6.7,6.9,43.8,100.0,3280.0,3279.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.3799093236617039,False
366883,2026-08-12T16:26:47.630164+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.6,4.6,0.0,1.7,1.0,230.2,229.6,229.5,16.0,14.6,14.8,860.7,5.7,49.89,0.0,3.9,74.7,862.3,1.1,0.7,74.7,100.0,3323.0,3322.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.39415651675777946,False
366914,2026-08-12T16:27:02.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,6.0,0.0,1.2,2.0,240.7,240.4,240.4,12.0,10.1,10.8,851.5,4.5,49.96,0.0,1.7,43.8,851.4,10.5,12.3,43.8,100.0,3275.0,3273.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.3858495002101858,False
366945,2026-08-12T16:27:18.619612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.2,0.0,0.0,1.8,1.0,238.7,238.9,238.4,11.3,10.9,10.5,861.7,1.1,49.97,0.0,1.8,74.7,861.9,1.1,0.7,74.7,100.0,3323.0,3322.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.38062187042271645,False
367007,2026-08-12T16:27:49.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.5,0.7,6.8,0.0,1.8,1.0,233.9,234.0,233.9,22.7,23.2,23.0,860.9,14.6,49.9,0.0,5.2,74.7,861.6,7.8,6.9,74.7,100.0,3323.0,3322.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.4155488745433098,False
367038,2026-08-12T16:28:04.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.2,3.4,0.0,1.1,1.0,227.0,226.7,227.0,19.3,18.0,18.3,850.5,12.3,49.9,0.0,12.3,43.8,850.7,8.9,13.4,43.8,100.0,3276.0,3275.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.4054205255576547,False
367069,2026-08-12T16:28:20.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.4,0.3,1.4,0.0,1.8,1.0,236.7,236.1,235.8,13.7,13.4,13.3,861.3,5.0,49.92,0.0,5.8,74.7,861.6,6.4,6.1,74.7,100.0,3322.0,3321.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3882581656464177,False
367100,2026-08-12T16:28:35.630592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.2,8.2,0.0,1.1,1.0,231.6,231.1,231.4,17.3,15.5,16.3,850.8,9.9,49.92,0.0,7.1,43.8,852.0,1.7,1.7,43.8,100.0,3282.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3822725817974849,False
367162,2026-08-12T16:29:06.629820+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,1.7,4.8,0.0,1.1,2.0,230.4,230.0,230.5,19.2,17.1,17.4,850.3,6.8,49.88,0.0,14.6,43.8,852.0,2.0,1.7,43.8,100.0,3281.0,3279.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.39623298707999605,False
367224,2026-08-12T16:29:37.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,5.8,0.0,1.1,1.0,239.5,239.5,239.6,12.0,10.1,10.7,851.5,3.1,49.96,0.0,1.7,43.8,851.4,8.9,8.2,43.8,100.0,3282.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.37897164792598065,False
367255,2026-08-12T16:29:53.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.2,9.5,0.0,1.7,2.0,229.0,228.6,228.2,15.5,15.3,15.3,860.8,6.3,49.91,0.0,8.8,74.3,860.6,15.8,13.9,74.3,100.0,3324.0,3322.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.41606273229503116,False
367317,2026-08-12T16:30:24.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,1.2,6.9,0.0,1.7,1.0,232.4,231.9,231.5,15.4,15.4,15.3,861.1,7.7,49.93,0.0,7.7,74.3,862.3,0.8,0.6,74.3,100.0,3324.0,3323.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3875041653149997,False
367348,2026-08-12T16:30:39.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.5,7.4,0.0,1.1,1.0,238.2,237.8,238.0,12.1,10.1,10.8,851.5,3.2,49.96,0.0,1.7,43.8,851.0,10.6,11.2,43.8,100.0,3276.0,3275.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.38064377465653,False
367379,2026-08-12T16:30:55.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,1.2,5.3,0.0,1.7,0.0,232.1,232.1,231.7,37.1,38.0,37.4,860.7,6.2,49.89,0.0,18.9,74.3,861.9,0.9,0.7,74.3,100.0,3323.0,3323.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.45724356853932774,False
367410,2026-08-12T16:31:10.619423+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.8,6.0,0.0,1.1,1.0,240.6,240.3,240.5,12.0,10.2,10.7,851.5,7.6,49.96,0.0,1.8,43.8,850.7,13.6,10.4,43.8,100.0,3277.0,3276.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.3801150574616598,False
367472,2026-08-12T16:31:41.618908+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.5,8.8,0.0,1.1,1.0,227.0,226.7,227.1,19.2,17.9,18.1,850.5,10.8,49.92,0.0,11.4,43.8,852.0,2.0,1.7,43.8,100.0,3282.0,3281.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.39705350842620357,False
367503,2026-08-12T16:31:57.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,4.4,0.1,8.3,0.0,1.7,1.0,236.7,236.5,236.1,13.5,9.9,9.1,861.7,0.1,49.97,0.0,1.8,74.3,861.6,8.4,6.7,74.3,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3920300043507089,False
367534,2026-08-12T16:32:12.618748+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.7,4.5,0.0,1.1,1.0,239.0,238.7,238.9,13.2,11.3,12.1,851.3,6.4,49.96,0.0,1.8,43.3,852.0,1.9,1.6,43.3,100.0,3279.0,3278.0,25.0,23.9,24.2,20000.0,856.4,0,0,True,0.37751536977919026,False
367565,2026-08-12T16:32:28.629144+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.5,0.5,4.1,0.0,1.8,1.0,230.8,230.5,230.3,14.2,13.8,13.7,861.8,5.2,49.97,0.0,5.7,74.3,862.3,1.1,0.6,74.3,100.0,3323.0,3322.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.39023400059315894,False
367627,2026-08-12T16:32:59.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.6,1.4,0.0,1.8,2.0,227.6,227.4,227.0,19.7,19.3,19.5,860.7,10.0,49.93,0.0,10.5,74.3,861.3,8.6,6.9,74.3,100.0,3317.0,3315.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.41432806959326735,False
367658,2026-08-12T16:33:14.618693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.8,1.7,0.0,1.0,2.0,235.7,235.5,235.7,15.6,13.9,14.6,850.9,7.6,49.93,0.0,3.8,43.3,851.7,5.9,5.7,43.3,100.0,3280.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37939388124223944,False
367689,2026-08-12T16:33:30.629395+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,1.2,7.6,0.0,1.8,1.0,233.2,232.6,232.4,15.1,15.1,15.0,861.1,8.4,49.93,0.0,6.8,74.3,862.3,0.8,0.7,74.3,100.0,3323.0,3322.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38711301312965923,False
367782,2026-08-12T16:34:16.629120+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,2.3,0.0,1.0,1.0,240.1,240.1,240.2,12.0,10.1,10.7,851.5,4.4,49.96,0.0,1.7,43.3,852.0,2.1,1.6,43.3,100.0,3279.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37473683161233834,False
367813,2026-08-12T16:34:32.628757+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,11.1,0.0,1.8,1.0,239.5,239.6,239.0,10.4,9.9,9.1,861.8,-0.3,49.97,0.0,1.8,74.3,861.3,10.8,8.9,74.3,100.0,3324.0,3323.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3812143831817402,False
367844,2026-08-12T16:34:47.618598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.6,1.5,0.0,1.0,1.0,229.9,229.3,229.7,18.1,16.6,17.0,850.8,8.5,49.9,0.0,12.9,43.3,851.4,7.0,6.3,43.3,100.0,3278.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3929141153199431,False
367875,2026-08-12T16:35:03.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,0.1,5.3,0.0,1.8,1.0,239.3,238.9,238.4,11.9,11.4,11.2,861.4,1.8,49.94,0.0,3.1,74.3,861.3,7.1,6.9,74.3,100.0,3323.0,3322.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.38346050075026683,False
367937,2026-08-12T16:35:34.618555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.9,7.8,0.0,1.7,1.0,238.3,238.4,237.8,10.4,9.9,9.1,861.8,0.9,49.97,0.0,1.8,74.3,860.9,8.7,10.4,74.3,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37735866038485805,False
367968,2026-08-12T16:35:49.618574+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.4,0.5,3.0,20.1,0.0,1.0,1.0,227.6,227.2,227.5,33.3,33.0,32.8,849.0,22.2,49.88,0.0,14.0,43.3,852.0,2.1,1.6,43.3,100.0,3282.0,3281.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.42936507224016257,False
367999,2026-08-12T16:36:05.629599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.8,8.7,0.0,1.7,2.0,240.4,240.5,239.9,10.3,9.9,9.1,861.7,-0.3,49.97,0.0,1.8,74.3,860.9,8.4,10.1,74.3,100.0,3315.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37863744101409486,False
368030,2026-08-12T16:36:20.620037+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,2.3,0.0,1.0,1.0,239.9,239.9,240.0,12.0,10.1,10.7,851.5,4.1,49.96,0.0,1.7,43.3,852.0,1.8,1.7,43.3,100.0,3281.0,3280.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.37990927402957353,False
368092,2026-08-12T16:36:51.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.2,1.2,0.0,1.0,1.0,239.2,239.2,239.2,12.0,10.1,10.8,851.5,4.5,49.96,0.0,1.8,43.3,851.7,5.7,6.2,43.3,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3767963771744142,False
368123,2026-08-12T16:37:07.628719+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.8,2.0,7.8,0.0,1.7,1.0,226.6,226.2,225.7,17.7,15.9,17.2,859.9,8.8,49.9,0.0,21.5,74.3,861.9,1.0,0.9,74.3,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4183022054024126,False
368154,2026-08-12T16:37:22.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.1,3.4,0.0,1.0,1.0,240.5,240.5,240.5,12.0,10.1,10.7,851.5,4.2,49.96,0.0,1.7,43.3,851.4,7.6,6.9,43.3,100.0,3279.0,3278.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.381129666576136,False
368185,2026-08-12T16:37:38.618988+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.1,4.1,0.0,1.7,1.0,239.1,239.4,238.8,14.5,14.3,14.2,861.7,0.7,49.94,0.0,3.1,74.3,861.6,4.8,3.6,74.3,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3844076530788631,False
368278,2026-08-12T16:38:24.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,1.2,6.7,0.0,1.0,2.0,233.4,232.7,233.1,16.1,14.4,15.1,850.8,7.9,49.92,0.0,6.7,43.3,852.0,1.2,1.8,43.3,100.0,3283.0,3281.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.386449454437018,False
368309,2026-08-12T16:38:40.618778+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,8.8,0.0,1.7,2.0,239.0,238.9,238.4,10.5,9.9,9.2,861.8,1.3,49.97,0.0,1.8,74.3,861.3,10.1,8.9,74.3,100.0,3322.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37859978992700044,False
368340,2026-08-12T16:38:55.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,2.5,13.9,0.0,1.0,2.0,226.9,227.1,227.0,30.1,29.4,29.8,849.2,17.6,49.88,0.0,6.4,43.3,851.7,3.7,2.8,43.3,100.0,3281.0,3279.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.41947926780715217,False
368402,2026-08-12T16:39:26.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,3.0,0.0,1.0,1.0,239.6,239.5,239.6,12.1,10.2,10.7,851.4,4.4,49.96,0.0,1.8,43.3,852.0,1.4,1.8,43.3,100.0,3282.0,3281.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.37917028241062795,False
368433,2026-08-12T16:39:42.618993+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,0.2,0.2,0.0,1.7,1.0,229.3,228.9,228.6,17.6,17.5,17.5,860.8,7.9,49.91,0.0,15.3,74.3,860.6,8.1,13.0,74.3,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4160042889296843,False
368464,2026-08-12T16:39:57.628999+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.9,8.6,0.0,1.0,1.0,233.9,233.3,233.8,18.1,16.4,16.6,850.8,13.2,49.92,0.0,5.9,43.3,851.7,4.6,5.6,43.3,100.0,3281.0,3280.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.3861259167361256,False
368495,2026-08-12T16:40:13.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.0,0.4,0.8,0.0,1.7,1.0,232.4,231.8,231.5,15.0,15.0,15.0,860.9,7.6,49.93,0.0,5.3,74.3,861.3,8.4,8.6,74.3,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.39080671380506654,False
368557,2026-08-12T16:40:44.628689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,2.4,8.5,0.0,1.7,1.0,228.9,228.2,228.3,26.6,27.4,28.8,859.5,9.6,49.89,0.0,6.4,74.3,861.9,1.1,0.7,74.3,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4138401779654372,False
368588,2026-08-12T16:40:59.619319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.4,14.2,0.0,1.0,1.0,240.7,240.3,240.4,12.0,10.2,10.8,851.4,4.6,49.96,0.0,1.8,43.3,851.0,18.8,11.9,43.3,100.0,3274.0,3273.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.3926811099939084,False
368619,2026-08-12T16:41:15.629557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,1.1,0.0,1.7,1.0,239.2,239.2,238.6,10.4,9.9,9.1,861.7,0.3,49.97,0.0,1.8,74.3,861.9,1.4,0.8,74.3,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3720809555362916,False
368650,2026-08-12T16:41:30.618701+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.6,2.5,0.0,1.0,1.0,240.0,239.6,239.7,12.1,10.2,10.7,851.4,4.3,49.96,0.0,1.7,43.3,852.0,1.8,1.7,43.3,100.0,3281.0,3280.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.37861701742248216,False
368712,2026-08-12T16:42:01.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.8,4.1,0.0,1.0,1.0,227.0,227.1,227.4,18.5,16.9,17.2,850.6,12.8,49.9,0.0,5.6,43.3,851.4,8.7,6.9,43.3,100.0,3275.0,3274.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.3984695031829118,False
368743,2026-08-12T16:42:17.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.4,7.9,0.0,1.7,0.0,241.2,241.4,240.7,10.8,10.4,9.9,861.7,0.4,49.97,0.0,1.8,74.3,861.3,8.3,6.6,74.3,100.0,3320.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38992133378343835,False
368805,2026-08-12T16:42:48.629276+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,9.9,0.0,1.7,2.0,237.9,237.8,237.3,10.5,9.9,9.2,861.8,0.7,49.97,0.0,4.8,74.3,861.6,10.6,10.0,74.3,100.0,3316.0,3314.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38232019900897096,False
368867,2026-08-12T16:43:19.628671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.7,0.7,2.5,0.0,1.7,0.0,236.5,236.4,236.2,13.1,12.7,12.4,861.2,3.3,49.97,0.0,5.8,73.9,861.9,0.8,0.6,73.9,100.0,3323.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38581646801200287,False
368898,2026-08-12T16:43:34.629070+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.1,4.6,0.0,1.0,1.0,238.5,238.5,238.5,12.1,10.2,10.8,851.5,2.9,49.96,0.0,1.8,43.3,851.4,7.5,6.6,43.3,100.0,3283.0,3282.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.38376475604405,False
368929,2026-08-12T16:43:50.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.1,0.0,3.4,0.0,1.7,1.0,226.7,226.2,225.7,16.4,15.3,15.3,861.3,10.9,49.89,0.0,22.2,73.9,861.3,7.5,6.7,73.9,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.43113008048493756,False
368960,2026-08-12T16:44:05.629448+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,6.8,0.0,1.0,2.0,240.9,240.9,241.0,12.1,10.2,10.8,851.4,4.9,49.96,0.0,1.7,43.3,851.0,11.7,11.6,43.3,100.0,3280.0,3278.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.38315177470589684,False
369022,2026-08-12T16:44:36.629747+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,2.5,0.0,1.0,2.0,237.7,237.7,237.8,12.1,10.2,10.7,851.4,4.7,49.94,0.0,6.4,42.9,851.4,7.2,6.4,42.9,100.0,3280.0,3278.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.3917756034731847,False
369053,2026-08-12T16:44:52.619337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,1.6,13.1,0.0,1.7,1.0,232.8,232.8,232.7,25.9,26.2,26.2,860.7,14.3,49.92,0.0,6.8,73.9,862.3,1.2,0.6,73.9,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.412830549972109,False
369084,2026-08-12T16:45:07.619211+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.1,5.3,0.0,1.0,1.0,234.6,233.7,234.2,15.4,13.7,14.4,850.9,5.8,49.93,0.0,6.3,42.9,851.0,11.1,7.6,42.9,100.0,3282.0,3281.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.393383724453946,False
369115,2026-08-12T16:45:23.629196+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.2,0.8,0.0,1.7,1.0,238.6,238.6,238.1,10.4,9.9,9.2,861.7,0.1,49.97,0.0,1.8,73.9,861.9,0.9,0.6,73.9,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3727834536791939,False
369177,2026-08-12T16:45:54.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,1.1,13.3,0.0,1.7,1.0,238.5,238.2,237.7,10.5,9.9,9.2,861.7,0.5,49.97,0.0,1.8,73.9,860.6,13.8,13.7,73.9,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3857682983580509,False
369208,2026-08-12T16:46:09.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,2.8,7.9,0.0,1.0,1.0,229.3,229.7,229.4,24.9,25.0,25.3,849.2,9.9,49.88,0.0,5.4,42.9,852.0,2.0,1.7,42.9,100.0,3281.0,3280.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.4157245102797319,False
369239,2026-08-12T16:46:25.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,4.2,0.0,1.7,1.0,240.3,240.4,239.8,10.4,9.9,9.1,861.7,0.3,49.97,0.0,1.8,73.9,861.9,4.5,3.1,73.9,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3740066154023124,False
369270,2026-08-12T16:46:40.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.7,0.0,1.0,1.0,239.9,239.9,240.0,12.0,10.1,10.7,851.4,4.1,49.96,0.0,1.8,42.9,852.0,1.4,1.7,42.9,100.0,3281.0,3280.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.37869550548465264,False
369332,2026-08-12T16:47:11.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.7,2.1,0.0,1.0,1.0,236.6,235.9,236.3,15.8,14.0,14.7,851.0,8.1,49.94,0.0,5.0,42.9,851.7,6.0,5.0,42.9,100.0,3282.0,3281.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.3853243167008604,False
369363,2026-08-12T16:47:27.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,1.0,7.3,0.0,1.7,1.0,232.2,231.9,231.6,15.3,15.3,15.2,860.9,8.2,49.93,0.0,7.9,73.9,861.9,0.9,0.8,73.9,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38488775422559857,False
369394,2026-08-12T16:47:42.629125+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.8,6.1,0.0,1.0,1.0,238.2,238.1,238.2,12.0,10.2,10.7,851.5,3.3,49.96,0.0,1.8,42.9,850.7,9.4,10.4,42.9,100.0,3280.0,3279.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.3823992524196317,False
369425,2026-08-12T16:47:58.629266+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.7,2.4,5.1,0.0,1.7,1.0,228.0,227.6,227.0,17.9,16.4,18.1,859.5,7.1,49.89,0.0,18.9,73.9,861.9,2.0,2.3,73.9,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4148932992757621,False
369487,2026-08-12T16:48:29.628833+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.2,0.8,0.0,1.7,0.0,239.9,240.0,239.4,10.5,9.9,9.1,861.7,0.0,49.97,0.0,1.7,73.9,861.9,0.8,0.8,73.9,100.0,3323.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38355630418613496,False
369518,2026-08-12T16:48:44.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,1.3,8.0,0.0,1.0,1.0,230.1,229.5,229.9,18.3,16.9,17.4,850.7,9.7,49.9,0.0,9.9,42.9,852.0,1.7,1.7,42.9,100.0,3276.0,3275.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.3940270822815156,False
369549,2026-08-12T16:49:00.629889+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.8,2.5,0.0,1.7,1.0,235.7,235.5,235.0,14.4,14.2,14.1,861.1,6.2,49.94,0.0,5.1,73.9,861.9,3.7,2.9,73.9,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3831049053969084,False
369580,2026-08-12T16:49:15.619538+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.6,4.8,0.0,1.0,2.0,230.5,230.2,230.4,17.5,15.9,16.7,850.8,10.7,49.93,0.0,7.6,42.9,851.4,5.9,5.6,42.9,100.0,3281.0,3279.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.3922548423384785,False
369642,2026-08-12T16:49:46.629709+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,2.6,3.2,0.0,1.0,1.0,229.2,229.6,229.4,21.2,20.7,21.9,849.4,5.1,49.88,0.0,10.5,42.9,852.0,1.9,1.7,42.9,100.0,3282.0,3281.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.4118522791806,False
369673,2026-08-12T16:50:02.629654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.4,10.1,0.0,1.7,1.0,241.3,241.0,240.4,10.3,9.9,9.1,861.7,-0.3,49.97,0.0,1.8,73.9,861.3,9.8,7.7,73.9,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37911690921049496,False
369704,2026-08-12T16:50:17.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.6,1.2,0.0,1.0,2.0,239.8,239.8,239.8,12.0,10.2,10.7,851.4,3.2,49.96,0.0,1.8,42.9,852.0,2.0,1.7,42.9,100.0,3282.0,3280.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.3829892867177812,False
369735,2026-08-12T16:50:33.628682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,0.9,5.2,0.0,1.7,1.0,230.4,229.9,229.5,15.8,15.6,15.5,861.0,6.4,49.92,0.0,9.9,73.9,861.9,1.2,0.8,73.9,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3890820830615931,False
369797,2026-08-12T16:51:04.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.9,10.1,0.0,1.7,1.0,227.3,227.1,226.7,19.7,19.3,18.8,861.0,14.1,49.9,0.0,21.1,73.9,861.9,4.0,3.0,73.9,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.416676848257674,False
369859,2026-08-12T16:51:35.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.5,1.0,4.0,0.0,1.7,1.0,234.9,234.3,233.8,13.3,12.9,12.8,861.3,4.9,49.93,0.0,3.8,73.9,862.3,0.9,0.7,73.9,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3810879336654221,False
369890,2026-08-12T16:51:50.628916+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.8,4.6,0.0,1.0,1.0,238.2,238.1,238.2,12.0,10.2,10.7,851.5,4.7,49.96,0.0,1.8,42.9,850.7,9.3,15.5,42.9,100.0,3279.0,3278.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.3858653051659517,False
369952,2026-08-12T16:52:21.628858+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,0.1,0.0,1.0,1.0,240.1,240.1,240.2,12.0,10.1,10.8,851.4,4.1,49.96,0.0,1.8,42.9,851.7,4.2,3.4,42.9,100.0,3282.0,3281.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.38504621057297206,False
369983,2026-08-12T16:52:37.628696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,9.8,0.0,1.7,2.0,239.3,239.3,238.7,10.4,9.9,9.2,861.8,-0.1,49.97,0.0,1.8,73.9,861.3,9.7,10.7,73.9,100.0,3320.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3796204905241315,False
370014,2026-08-12T16:52:52.641715+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,0.7,3.6,0.0,1.0,1.0,227.1,226.6,227.2,23.1,22.1,21.1,850.7,16.8,49.9,0.0,9.9,42.9,851.4,13.2,8.2,42.9,100.0,3274.0,3273.0,24.9,23.9,24.1,20000.0,856.4,0,0,True,0.40861441668137194,False
370045,2026-08-12T16:53:08.618666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.2,3.8,0.0,1.7,1.0,239.4,239.5,239.0,11.8,11.4,11.1,861.4,1.9,49.94,0.0,2.7,73.9,861.6,5.7,4.4,73.9,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3782975443615811,False
370107,2026-08-12T16:53:39.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.8,10.4,0.0,1.7,1.0,238.2,238.3,237.7,10.5,9.9,9.2,861.7,0.3,49.97,0.0,1.8,73.9,860.9,10.7,14.1,73.9,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3794179550331373,False
370138,2026-08-12T16:53:54.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,2.8,9.8,0.0,1.0,1.0,228.9,229.3,229.0,25.6,25.2,25.3,849.2,11.4,49.88,0.0,7.3,42.9,852.0,1.6,1.6,42.9,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.414864064698434,False
370169,2026-08-12T16:54:10.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,0.3,0.0,1.7,1.0,240.1,240.2,239.6,10.4,9.9,9.1,861.7,6.5,49.97,0.0,1.7,73.9,861.3,6.8,7.9,73.9,100.0,3318.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3810660037351449,False
370200,2026-08-12T16:54:25.630452+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.0,3.4,0.0,1.0,1.0,238.3,238.3,238.4,12.1,10.1,10.7,851.4,4.2,49.96,0.0,1.8,42.9,851.4,7.6,6.0,42.9,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3792497431752531,False
370262,2026-08-12T16:54:56.629139+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,6.4,0.0,1.0,1.0,238.0,237.9,238.0,12.1,10.2,10.8,851.4,2.3,49.96,0.0,1.7,42.9,851.4,8.7,7.5,42.9,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3817962566962779,False
370293,2026-08-12T16:55:12.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,0.9,5.9,0.0,1.7,1.0,232.2,231.8,231.4,15.8,15.8,15.7,861.0,6.7,49.93,0.0,5.5,73.9,861.9,0.8,0.6,73.9,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38225955458222743,False
370324,2026-08-12T16:55:27.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.2,1.4,0.0,1.0,1.0,240.7,240.6,240.7,13.2,11.2,11.9,851.2,6.3,49.96,0.0,1.8,42.9,851.4,7.7,7.6,42.9,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37968143670494364,False
370417,2026-08-12T16:56:14.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.6,15.3,0.0,1.7,0.0,232.9,233.2,232.3,20.1,19.6,18.8,861.3,16.6,49.91,0.0,8.9,73.9,861.9,1.3,0.8,73.9,100.0,3323.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.41023061783982534,False
370448,2026-08-12T16:56:29.629455+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,1.3,7.3,0.0,1.0,1.0,232.5,231.8,232.1,16.8,15.1,16.0,850.7,9.5,49.92,0.0,6.9,42.9,852.0,2.2,1.8,42.9,100.0,3282.0,3281.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38237567122604554,False
370479,2026-08-12T16:56:45.629438+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.8,11.1,0.0,1.7,2.0,238.8,238.8,238.2,10.4,9.9,9.2,861.7,1.2,49.97,0.0,1.8,73.9,860.9,12.3,8.5,73.9,100.0,3322.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3792754868636957,False
370510,2026-08-12T16:57:00.629061+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,0.9,18.8,0.0,1.0,2.0,227.3,227.2,227.2,32.5,32.7,31.8,850.8,23.7,49.88,0.0,17.7,42.5,851.7,4.9,4.7,42.5,100.0,3281.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.42084877465161546,False
370572,2026-08-12T16:57:31.628700+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.6,3.3,0.0,1.0,1.0,239.5,239.3,239.4,12.0,10.2,10.8,851.4,4.5,49.96,0.0,1.7,42.5,852.0,1.2,1.7,42.5,100.0,3282.0,3281.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37428859303758255,False
370603,2026-08-12T16:57:47.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,0.1,1.1,0.0,1.7,1.0,227.8,227.5,227.1,19.9,19.5,19.8,860.7,11.4,49.9,0.0,19.3,73.5,860.6,12.5,8.1,73.5,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.42613666674086664,False
370634,2026-08-12T16:58:02.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.6,2.0,0.0,1.0,1.0,238.4,238.2,238.4,14.2,12.4,13.1,851.1,7.5,49.92,0.0,4.2,42.5,851.7,5.5,4.4,42.5,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37744703071963603,False
370665,2026-08-12T16:58:18.619395+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.6,0.6,3.4,0.0,1.7,1.0,235.2,234.9,234.4,13.3,12.9,12.7,861.3,4.3,49.94,0.0,6.0,73.5,861.9,0.9,0.7,73.5,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37770228231238673,False
370727,2026-08-12T16:58:49.619058+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,2.0,1.9,0.0,1.7,1.0,229.1,228.9,228.4,15.7,14.3,14.7,860.3,2.8,49.89,0.0,17.2,73.5,862.3,0.9,0.7,73.5,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4082731045824802,False
370758,2026-08-12T16:59:04.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,8.3,0.0,1.0,1.0,240.4,240.4,240.5,12.0,10.1,10.7,851.4,5.0,49.96,0.0,1.7,42.5,851.4,13.3,11.3,42.5,100.0,3278.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3871522260771489,False
370789,2026-08-12T16:59:20.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,0.3,0.0,1.7,1.0,239.0,239.1,238.5,10.4,9.9,9.2,861.7,0.8,49.97,0.0,1.8,73.5,861.9,1.1,0.7,73.5,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.373062672120983,False
370820,2026-08-12T16:59:35.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.6,3.0,0.0,1.0,1.0,239.8,239.5,239.6,12.0,10.2,10.8,851.4,4.5,49.96,0.0,3.4,42.5,852.0,1.5,1.8,42.5,100.0,3282.0,3281.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37392150563515164,False
370913,2026-08-12T17:00:22.629310+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.1,0.9,5.6,0.0,1.7,1.0,234.4,234.3,234.0,15.2,15.1,15.2,861.0,7.0,49.94,0.0,5.0,73.5,861.9,1.4,0.8,73.5,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3805842474472802,False
370944,2026-08-12T17:00:37.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.2,8.6,0.0,1.0,1.0,232.7,232.2,232.5,16.8,15.1,15.7,850.8,10.6,49.93,0.0,5.3,42.5,852.0,2.0,1.7,42.5,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37987160140082077,False
370975,2026-08-12T17:00:53.629898+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,11.8,0.0,1.7,1.0,238.4,238.4,237.8,10.4,9.9,9.1,861.7,0.0,49.97,0.0,1.8,73.5,861.6,11.8,8.7,73.5,100.0,3317.0,3316.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38159908548240096,False
371037,2026-08-12T17:01:24.619224+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,0.8,0.0,1.7,1.0,240.3,240.4,239.8,10.4,9.9,9.2,861.7,0.0,49.97,0.0,1.8,73.5,861.9,0.8,0.8,73.5,100.0,3324.0,3323.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37298241826647266,False
371068,2026-08-12T17:01:39.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.0,4.1,0.0,1.0,2.0,239.5,239.5,239.6,12.0,10.2,10.7,851.4,3.5,49.96,0.0,1.8,42.5,851.4,7.6,6.7,42.5,100.0,3282.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3801102274766187,False
371099,2026-08-12T17:01:55.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.8,2.3,4.4,0.0,1.6,1.0,226.6,226.2,225.7,17.9,16.2,18.0,859.6,8.0,49.89,0.0,19.5,73.5,861.9,3.6,2.5,73.5,100.0,3322.0,3321.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.41680236499520684,False
371130,2026-08-12T17:02:10.619231+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.3,2.0,0.0,1.0,1.0,238.7,238.2,238.5,14.1,12.1,13.0,851.1,7.1,49.95,0.0,3.5,42.5,851.4,9.1,7.3,42.5,100.0,3278.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37851162829325563,False
371192,2026-08-12T17:02:41.628865+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.4,12.7,0.0,1.0,1.0,238.1,237.8,237.8,12.0,10.1,10.7,851.4,4.7,49.96,0.0,1.8,42.5,850.0,17.4,16.1,42.5,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3876505056232911,False
371223,2026-08-12T17:02:57.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.4,1.0,6.5,0.0,1.7,1.0,227.8,227.2,226.7,16.2,14.8,15.0,860.9,7.6,49.89,0.0,21.5,73.5,861.9,1.1,0.7,73.5,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4133822286409952,False
371254,2026-08-12T17:03:12.629744+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.7,6.7,0.0,1.0,1.0,239.7,239.6,239.8,12.0,10.2,10.8,851.4,4.4,49.96,0.0,1.8,42.5,850.7,11.1,14.7,42.5,100.0,3279.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3779570808538993,False
371285,2026-08-12T17:03:28.619242+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,4.2,0.0,1.7,1.0,240.0,240.1,239.5,10.4,9.9,9.1,861.7,0.2,49.97,0.0,1.7,73.5,861.6,4.4,5.1,73.5,100.0,3324.0,3323.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3766513588989254,False
371347,2026-08-12T17:03:59.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.2,5.3,0.0,1.7,1.0,235.2,235.1,234.6,14.4,14.2,14.2,861.1,6.2,49.94,0.0,5.0,73.5,861.3,11.5,9.3,73.5,100.0,3319.0,3318.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.39285161089295656,False
371378,2026-08-12T17:04:14.629562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.0,0.9,0.0,1.0,1.0,236.8,236.8,237.2,14.9,13.1,13.9,851.0,8.0,49.96,0.0,5.6,42.5,851.0,8.9,7.7,42.5,100.0,3278.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38718851224485823,False
371440,2026-08-12T17:04:45.629426+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,2.6,4.5,0.0,1.0,1.0,227.1,227.5,227.2,20.3,19.3,20.4,849.4,6.3,49.88,0.0,4.2,42.5,852.0,1.8,1.7,42.5,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.40796898978647744,False
371502,2026-08-12T17:05:16.628947+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,2.4,14.7,0.0,1.0,1.0,230.1,230.7,230.2,26.9,26.4,27.4,849.6,16.7,49.88,0.0,8.9,42.5,852.0,2.0,1.7,42.5,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4056805782400443,False
371533,2026-08-12T17:05:32.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,1.9,0.0,1.7,1.0,239.7,239.8,239.2,10.4,9.9,9.1,861.7,0.8,49.97,0.0,1.8,73.5,861.9,2.7,2.2,73.5,100.0,3323.0,3322.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3740384322358924,False
371564,2026-08-12T17:05:47.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,7.7,0.0,1.0,1.0,238.9,238.8,238.9,12.0,10.2,10.7,851.4,3.9,49.96,0.0,1.8,42.5,851.0,11.6,10.4,42.5,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3783040888614892,False
371595,2026-08-12T17:06:03.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,0.5,1.1,0.0,1.7,2.0,227.4,227.3,226.9,19.7,19.7,19.6,860.4,10.8,49.9,0.0,4.7,73.5,860.9,9.7,9.7,73.5,100.0,3322.0,3320.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4144569525257133,False
371657,2026-08-12T17:06:34.629177+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.7,5.5,0.0,1.7,1.0,233.7,233.4,233.1,14.5,14.3,14.2,861.2,6.2,49.95,0.0,4.0,73.5,861.9,0.7,0.9,73.5,100.0,3323.0,3322.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3818661445537854,False
371688,2026-08-12T17:06:49.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.0,5.5,0.0,1.0,2.0,238.6,238.6,238.7,12.1,10.1,10.8,851.4,4.5,49.96,0.0,1.8,42.5,851.4,10.0,8.9,42.5,100.0,3280.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3819991269207274,False
371719,2026-08-12T17:07:05.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.6,1.3,15.2,0.0,1.7,1.0,231.7,231.7,231.8,29.9,30.2,30.5,860.6,16.5,49.89,0.0,14.3,73.5,861.9,1.3,0.7,73.5,100.0,3323.0,3322.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.42639997027490895,False
371750,2026-08-12T17:07:20.629518+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,1.3,0.0,1.0,2.0,239.7,239.7,239.9,12.1,10.2,10.8,851.4,4.6,49.96,0.0,5.7,42.5,851.7,5.9,4.3,42.5,100.0,3278.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37738359986889786,False
371812,2026-08-12T17:07:51.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.6,5.0,0.0,1.0,1.0,226.4,226.1,226.3,30.6,29.8,30.3,849.1,19.4,49.89,0.0,3.1,42.5,850.7,14.4,13.9,42.5,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4242056066693752,False
371843,2026-08-12T17:08:07.618761+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.1,4.8,0.0,1.7,1.0,239.8,240.0,239.4,11.6,11.1,10.8,861.4,1.7,49.96,0.0,2.1,73.5,861.3,6.5,5.7,73.5,100.0,3320.0,3319.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.38102155022344336,False
371874,2026-08-12T17:08:22.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.9,6.3,0.0,1.0,1.0,236.7,236.8,237.1,14.8,12.9,13.7,851.1,7.7,49.94,0.0,6.5,42.5,852.0,1.4,1.8,42.5,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37664952448268374,False
371905,2026-08-12T17:08:38.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,15.3,0.0,1.7,2.0,238.6,238.7,238.0,10.4,9.9,9.1,861.7,0.9,49.97,0.0,1.8,73.5,861.3,16.2,9.6,73.5,100.0,3313.0,3311.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.38965429424281417,False
371967,2026-08-12T17:09:09.629177+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,15.8,0.0,1.7,2.0,240.2,240.4,239.7,10.4,9.9,9.1,861.7,0.1,49.97,0.0,1.8,73.5,861.3,15.9,9.3,73.5,100.0,3316.0,3314.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3889812459934925,False
371998,2026-08-12T17:09:24.629154+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,2.3,0.4,1.0,1.0,238.9,238.9,239.0,12.0,10.2,10.8,851.4,3.9,49.96,0.0,1.7,42.1,851.7,1.6,1.7,42.5,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.44839454110516075,False
372029,2026-08-12T17:09:40.629018+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,1.4,15.5,0.0,1.7,1.0,227.9,227.8,227.2,22.9,22.8,22.2,860.9,16.8,49.9,0.0,8.7,73.5,862.3,1.3,0.6,73.5,100.0,3323.0,3322.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4141979812163658,False
372060,2026-08-12T17:09:55.629333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.0,3.4,0.0,1.0,2.0,238.1,237.6,238.0,13.9,11.9,12.8,851.0,7.0,49.95,0.0,3.3,42.1,851.0,10.4,10.1,42.1,100.0,3279.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38457737726535834,False
372122,2026-08-12T17:10:26.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.3,6.9,0.0,1.0,1.0,234.9,234.4,234.9,16.4,14.7,15.3,850.7,8.9,49.93,0.0,5.6,42.1,852.0,2.0,1.7,42.1,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37814841369803015,False
372153,2026-08-12T17:10:42.618738+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.9,6.8,0.0,1.7,1.0,231.8,231.3,231.1,15.7,15.9,15.8,861.0,8.0,49.94,0.0,7.3,73.5,861.9,1.2,0.8,73.5,100.0,3324.0,3323.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3865478575964547,False
372184,2026-08-12T17:10:57.618730+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,13.7,0.0,1.0,2.0,237.6,237.5,237.7,12.1,10.2,10.7,850.8,4.1,49.94,0.0,6.1,42.1,851.0,17.8,10.3,42.1,100.0,3275.0,3273.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.39313998910088893,False
372215,2026-08-12T17:11:13.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.4,0.9,10.7,0.0,1.7,1.0,234.7,234.6,234.2,17.5,17.8,17.4,861.0,11.5,49.91,0.0,7.9,73.5,861.9,0.8,0.9,73.5,100.0,3323.0,3322.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.39031087008070015,False
372277,2026-08-12T17:11:44.618898+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.8,11.9,0.0,1.7,1.0,238.8,238.9,238.3,10.4,9.9,9.1,861.7,0.6,49.97,0.0,1.8,73.5,860.9,12.5,11.2,73.5,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37954799472290063,False
372308,2026-08-12T17:11:59.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,2.7,3.5,0.0,1.0,1.0,228.3,228.8,228.5,22.5,21.8,23.0,849.0,6.2,49.88,0.0,2.8,42.1,851.7,2.7,2.6,42.1,100.0,3273.0,3272.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.41614450265508407,False
372339,2026-08-12T17:12:15.618639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.0,5.4,0.4,1.7,1.0,241.4,241.5,240.9,10.3,9.9,9.1,861.6,0.2,49.97,0.0,1.8,73.5,861.6,5.6,5.3,73.1,100.0,3323.0,3322.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.46624108452821894,False
372370,2026-08-12T17:12:30.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.4,7.5,0.0,1.0,1.0,232.4,231.7,232.2,16.6,14.7,15.6,850.6,8.9,49.92,0.0,6.9,42.1,852.0,1.4,1.7,42.1,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.3834219201461592,False
372432,2026-08-12T17:13:01.618923+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.1,1.1,1.4,21.6,0.0,1.0,2.0,227.6,227.5,227.6,32.8,32.5,31.7,850.6,23.5,49.88,0.0,6.8,42.1,852.0,1.9,1.7,42.1,100.0,3282.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.4202485286728619,False
372494,2026-08-12T17:13:32.619027+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.9,0.3,1.6,0.0,1.0,1.0,239.4,239.4,238.5,12.0,10.1,10.8,851.4,3.0,49.96,0.0,1.7,42.1,851.7,1.4,1.7,42.1,100.0,3282.0,3281.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37898889159758253,False
372525,2026-08-12T17:13:48.619048+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.6,2.5,8.1,0.0,1.7,1.0,226.9,226.4,225.9,18.6,17.7,19.3,859.4,9.3,49.89,0.0,7.2,73.1,861.9,1.2,0.8,73.1,100.0,3318.0,3317.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4129010189837975,False
372587,2026-08-12T17:14:19.619850+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.3,2.9,0.0,1.6,1.0,240.2,240.3,239.6,10.4,9.9,9.2,861.3,-0.2,49.95,0.0,1.8,73.1,861.6,2.7,3.2,73.1,100.0,3321.0,3320.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.37533809695342835,False
372618,2026-08-12T17:14:34.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.9,3.0,0.0,1.0,2.0,237.9,237.5,237.6,12.0,10.2,10.7,850.8,2.6,49.94,0.0,4.4,42.1,851.7,5.6,4.6,42.1,100.0,3279.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.37945273352175485,False
372649,2026-08-12T17:14:50.618656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,1.8,1.3,0.0,1.6,1.0,229.6,229.4,228.8,15.6,14.2,14.6,860.1,1.8,49.91,0.0,10.6,73.1,861.9,0.5,0.7,73.1,100.0,3323.0,3322.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.39623634392825074,False
372680,2026-08-12T17:15:05.618644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.2,4.9,0.0,1.0,1.0,229.9,229.4,229.7,17.3,15.5,16.3,850.5,8.9,49.9,0.0,11.4,42.1,850.7,13.8,7.5,42.1,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.39724952521195295,False
372742,2026-08-12T17:15:36.618649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.4,9.6,0.0,1.0,1.0,232.2,231.6,232.0,17.0,15.3,15.9,850.6,11.3,49.93,0.0,7.6,42.1,852.0,1.7,1.7,42.1,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0,True,0.38198739858033964,False
372773,2026-08-12T17:15:52.619345+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,16.9,0.0,1.6,1.0,238.4,238.4,237.8,10.4,9.9,9.1,861.7,0.3,49.97,0.0,1.8,73.1,861.3,17.2,12.9,73.1,100.0,3323.0,3322.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.38872247450670067,False
372804,2026-08-12T17:16:07.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.7,3.0,0.0,0.9,2.0,231.7,231.2,231.6,19.0,17.0,17.3,850.0,4.6,49.87,0.0,16.6,42.1,851.7,1.6,1.7,42.1,100.0,3282.0,3280.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.39959130974552903,False
372835,2026-08-12T17:16:23.628807+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.3,1.9,0.0,1.6,1.0,240.5,240.5,240.0,10.4,9.9,9.2,861.6,-0.2,49.97,0.0,1.8,73.1,861.9,1.7,0.9,73.1,100.0,3322.0,3321.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.37293487538431913,False
372897,2026-08-12T17:16:54.628887+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.3,0.1,0.0,1.6,1.0,232.3,231.8,231.6,15.2,15.1,15.0,861.2,6.8,49.93,0.0,8.7,73.1,860.9,6.9,8.8,73.1,100.0,3320.0,3319.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.39465429136569746,False
372928,2026-08-12T17:17:09.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.6,0.3,0.0,0.9,1.0,236.8,236.1,236.5,15.0,13.2,14.1,850.8,7.5,49.91,0.0,5.0,42.1,851.4,7.8,7.0,42.1,100.0,3281.0,3280.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.3815975150442064,False
372959,2026-08-12T17:17:25.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,0.9,7.1,0.0,1.6,1.0,233.1,232.6,232.1,15.1,15.0,14.9,861.0,8.3,49.93,0.0,7.1,73.1,861.9,1.2,0.9,73.1,100.0,3323.0,3322.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.383595874179293,False
373052,2026-08-12T17:18:11.629339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,11.9,0.0,0.9,2.0,240.8,240.8,240.9,12.0,10.1,10.7,851.4,4.7,49.96,0.0,1.7,42.1,850.7,16.6,15.7,42.1,100.0,3277.0,3275.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.38092111279678126,False
373083,2026-08-12T17:18:27.619215+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.2,0.6,0.0,1.6,1.0,238.8,238.4,237.9,10.4,9.9,9.1,861.7,0.4,49.97,0.0,1.8,73.1,861.9,1.0,0.8,73.1,100.0,3323.0,3322.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3755617258230857,False
373114,2026-08-12T17:18:42.628672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,3.1,18.2,0.0,0.9,1.0,226.4,226.0,226.3,30.9,30.5,30.6,848.9,20.2,49.88,0.0,8.6,42.1,852.0,2.0,1.8,42.1,100.0,3281.0,3280.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.42937161898370174,False
373145,2026-08-12T17:18:58.629850+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.3,7.9,0.0,1.6,2.0,241.9,241.7,241.1,10.4,9.9,9.1,861.6,0.3,49.97,0.0,1.8,73.1,861.3,8.2,7.9,73.1,100.0,3318.0,3316.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38059795582912204,False
373207,2026-08-12T17:19:29.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.6,0.3,1.5,0.0,1.6,1.0,238.7,238.2,237.8,12.2,11.8,11.6,861.3,2.4,49.96,0.0,1.8,73.1,861.6,3.9,3.8,73.1,100.0,3322.0,3321.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3775451586794319,False
373238,2026-08-12T17:19:44.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,2.5,0.0,0.9,1.0,239.6,239.3,239.3,12.0,10.1,10.7,851.4,4.5,49.96,0.0,1.8,42.1,851.7,2.0,1.7,42.1,100.0,3281.0,3280.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.37203148580329065,False
373269,2026-08-12T17:20:00.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,0.8,2.9,0.0,1.6,1.0,230.0,229.4,229.1,16.0,16.0,16.1,860.5,7.1,49.91,0.0,8.8,73.1,861.3,10.0,6.8,73.1,100.0,3319.0,3318.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.39641202158010486,False
373300,2026-08-12T17:20:15.618662+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.7,5.6,0.0,0.9,2.0,234.8,234.4,234.7,16.9,15.1,15.8,850.7,9.9,49.92,0.0,4.9,42.1,851.4,4.3,5.9,42.1,100.0,3281.0,3279.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.37824254905986654,False
373362,2026-08-12T17:20:46.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,1.0,10.9,0.0,0.9,1.0,238.3,238.3,238.4,12.0,10.2,10.7,851.4,3.6,49.96,0.0,1.8,42.1,850.4,14.5,17.4,42.1,100.0,3282.0,3281.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.38434658278575257,False
373393,2026-08-12T17:21:02.628679+00:00,external_ems_1,bess_1,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.6,1.9,0.8,21.6,0.0,1.6,1.0,230.1,230.6,230.0,31.6,31.7,29.8,861.1,22.5,49.89,0.0,21.2,73.1,861.9,0.9,0.9,73.1,100.0,3322.0,3321.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4377607282026438,False
373424,2026-08-12T17:21:17.619110+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.1,2.2,0.0,0.9,2.0,240.5,240.3,240.6,12.0,10.5,10.8,851.3,4.8,49.96,0.0,1.9,42.1,851.4,7.0,7.1,42.1,100.0,3281.0,3279.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.37433851433925996,False
373455,2026-08-12T17:21:33.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.0,4.6,0.0,1.7,1.0,239.9,239.7,239.4,10.5,10.2,9.1,861.6,0.3,49.97,0.0,1.9,73.1,861.6,4.9,3.7,73.1,100.0,3323.0,3322.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38004953858600576,False
