id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
373548,2026-08-12T17:22:19.628707+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.5,0.5,2.7,0.0,0.9,1.0,232.2,231.3,232.4,16.7,17.1,15.6,850.5,11.6,49.91,0.0,7.5,41.8,851.0,8.9,9.2,41.8,100.0,3278.0,3277.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.3853090693666728,False
373579,2026-08-12T17:22:35.629113+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.3,7.3,0.0,1.7,1.0,238.6,237.8,238.1,10.7,10.9,9.2,861.6,0.3,49.97,0.0,2.3,73.1,861.3,7.6,7.9,73.1,100.0,3319.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38040341546927736,False
373610,2026-08-12T17:22:50.629263+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.0,2.7,9.5,0.0,0.9,1.0,228.1,227.3,228.4,25.9,27.6,25.6,849.0,11.6,49.87,0.0,21.4,41.8,851.7,2.1,2.1,41.8,100.0,3281.0,3280.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.4185320398298266,False
373672,2026-08-12T17:23:21.619061+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,1.7,20.0,0.0,0.9,1.0,239.5,238.7,239.6,12.0,12.7,11.0,850.0,22.8,49.96,0.0,2.3,41.8,851.7,2.8,2.0,41.8,100.0,3279.0,3278.0,24.9,24.0,24.2,20000.0,856.4,0,0,True,0.4064623156463026,False
373703,2026-08-12T17:23:37.630029+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.7,0.4,1.1,0.0,1.7,1.0,240.3,239.2,239.5,10.6,10.8,9.1,861.5,0.6,49.97,0.0,2.4,73.1,861.9,1.7,1.4,73.1,100.0,3322.0,3321.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3797565156152378,False
373734,2026-08-12T17:23:52.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.2,1.5,0.0,0.9,1.0,238.9,238.1,238.9,12.0,12.7,11.0,851.2,5.7,49.96,0.0,2.4,41.8,851.4,7.2,5.7,41.8,100.0,3280.0,3279.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3727250660518165,False
373765,2026-08-12T17:24:08.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.6,0.4,12.5,0.0,1.7,1.0,227.3,226.5,227.1,23.5,24.3,21.7,860.9,19.0,49.91,0.0,19.8,73.1,861.3,6.5,5.6,73.1,100.0,3322.0,3321.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.43202107729159756,False
373827,2026-08-12T17:24:39.629091+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.8,0.4,1.7,0.0,1.7,1.0,232.3,231.2,231.7,16.4,17.2,16.5,861.5,0.1,49.93,0.0,4.9,73.1,861.9,1.8,1.3,73.1,100.0,3323.0,3322.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3893224295903176,False
373858,2026-08-12T17:24:54.618619+00:00,external_ems_2,bess_2,good,0.1103,normal,PCS phase voltage imbalance high: 9.3,9.3,0.9,0.1,0.2,0.0,0.9,1.0,237.8,228.5,229.4,16.7,16.3,15.8,850.3,10.7,49.9,0.0,9.3,41.8,850.4,10.9,11.6,41.8,100.0,3276.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4445199974525859,False
373889,2026-08-12T17:25:10.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,1.0,6.3,0.0,1.7,1.0,234.6,233.7,233.9,15.4,16.1,15.4,860.9,8.0,49.94,0.0,5.1,73.1,861.9,1.7,1.4,73.1,100.0,3323.0,3322.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.3820618534084524,False
373920,2026-08-12T17:25:25.618825+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,1.0,8.7,0.0,0.9,1.0,232.1,231.4,232.2,17.0,16.7,16.0,850.7,10.9,49.92,0.0,7.3,41.8,851.7,2.2,2.2,41.8,100.0,3280.0,3279.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3797300183962827,False
373982,2026-08-12T17:25:56.618604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,5.7,0.1,16.8,0.0,0.9,1.0,227.2,226.3,227.1,27.2,29.7,24.0,850.9,25.0,49.87,0.0,10.6,41.8,851.0,8.2,8.5,41.8,100.0,3280.0,3279.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.44127126457423976,False
374013,2026-08-12T17:26:12.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.3,6.1,0.0,1.7,1.0,241.1,240.4,240.4,11.3,11.5,10.3,861.0,1.5,49.95,0.0,3.0,72.8,861.3,7.6,7.3,72.8,100.0,3319.0,3318.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.38240447248421694,False
374075,2026-08-12T17:26:43.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.8,3.1,0.0,1.7,1.0,226.6,226.0,226.2,15.5,16.1,15.4,860.8,6.9,49.92,0.0,10.2,72.8,861.6,3.8,3.8,72.8,100.0,3321.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.40522995065947803,False
374137,2026-08-12T17:27:14.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,0.5,4.6,0.0,1.7,1.0,231.3,230.4,230.6,16.1,16.5,16.0,860.8,8.6,49.92,0.0,7.9,72.8,861.3,13.2,8.3,72.8,100.0,3321.0,3320.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.395710895344644,False
374168,2026-08-12T17:27:29.618604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.8,3.2,0.0,0.9,1.0,238.6,237.8,238.4,12.0,11.5,10.9,851.2,5.0,49.96,0.0,2.2,41.8,852.0,1.8,2.1,41.8,100.0,3281.0,3280.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3697268702817995,False
374199,2026-08-12T17:27:45.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,0.8,13.6,0.0,1.7,1.0,228.5,227.6,227.6,17.6,16.4,15.9,861.1,14.9,49.88,0.0,20.0,72.8,861.9,1.3,1.3,72.8,100.0,3323.0,3322.0,25.9,24.2,24.6,20000.0,855.9,0,0,True,0.41621442835337497,False
374230,2026-08-12T17:28:00.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.5,10.0,0.0,0.9,1.0,237.7,237.0,237.8,12.1,11.6,10.9,851.2,4.4,49.96,0.0,2.3,41.8,850.7,14.4,11.2,41.8,100.0,3276.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3772529540691923,False
374292,2026-08-12T17:28:31.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.2,2.0,0.0,0.9,1.0,240.2,239.2,239.9,12.0,11.5,10.9,851.2,5.0,49.96,0.0,2.2,41.8,851.4,7.0,6.1,41.8,100.0,3277.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3716832411514858,False
374323,2026-08-12T17:28:47.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.2,5.6,0.0,1.6,1.0,238.8,238.2,238.3,10.6,10.6,9.1,861.5,0.6,49.97,0.0,2.2,72.8,861.3,6.2,5.7,72.8,100.0,3322.0,3321.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3778618404035858,False
374354,2026-08-12T17:29:02.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.9,13.3,0.0,0.9,2.0,228.8,228.5,229.2,17.9,16.5,16.9,849.5,3.3,49.88,0.0,3.7,41.8,850.4,16.6,14.7,41.8,100.0,3274.0,3272.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3979726154862237,False
374385,2026-08-12T17:29:18.629359+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.0,3.2,0.0,1.6,1.0,241.5,241.0,240.9,12.2,12.2,11.5,861.3,2.6,49.96,0.0,2.1,72.8,861.3,5.8,6.3,72.8,100.0,3320.0,3319.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3866802986059264,False
374447,2026-08-12T17:29:49.629629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.7,13.7,0.0,1.6,1.0,237.8,237.6,237.1,10.5,10.0,9.1,861.6,0.5,49.97,0.0,1.9,72.8,860.9,14.2,15.7,72.8,100.0,3321.0,3320.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38439753453340514,False
374478,2026-08-12T17:30:04.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,2.1,19.4,0.0,0.9,1.0,228.2,227.7,228.1,30.0,29.6,29.4,849.6,21.0,49.89,0.0,14.9,41.8,851.7,1.6,1.7,41.8,100.0,3281.0,3280.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.4067652951944718,False
374509,2026-08-12T17:30:20.618959+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.6,1.2,0.0,1.6,1.0,241.0,241.1,240.4,10.3,9.8,9.1,861.3,-0.2,49.97,0.0,1.8,72.8,861.9,1.0,0.9,72.8,100.0,3323.0,3322.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.37397310817598156,False
374540,2026-08-12T17:30:35.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.4,2.6,0.0,0.9,1.0,239.3,239.0,239.1,12.0,10.2,10.7,851.3,4.6,49.96,0.0,1.8,41.8,851.7,2.0,1.8,41.8,100.0,3280.0,3279.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.369462329757998,False
374602,2026-08-12T17:31:06.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.8,1.2,0.0,0.9,1.0,234.0,233.5,234.1,16.3,14.7,15.2,850.6,6.9,49.9,0.0,12.4,41.8,851.4,5.7,5.4,41.8,100.0,3281.0,3280.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3832050609317961,False
374633,2026-08-12T17:31:22.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.5,0.8,4.4,0.0,1.6,1.0,236.2,233.9,233.5,14.0,13.6,13.5,861.1,5.5,49.95,0.0,4.4,72.8,861.9,1.1,0.8,72.8,100.0,3323.0,3322.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.3848863759218161,False
374664,2026-08-12T17:31:37.629247+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.3,2.4,0.0,0.9,2.0,238.1,238.1,238.3,12.0,10.2,10.8,851.3,4.7,49.96,0.0,1.8,41.8,851.0,7.1,7.2,41.8,100.0,3278.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3706580180702869,False
374695,2026-08-12T17:31:53.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.8,18.8,0.0,1.6,1.0,232.9,233.0,232.5,29.9,29.5,28.4,861.1,19.9,49.89,0.0,17.7,72.8,861.9,1.1,0.7,72.8,100.0,3322.0,3321.0,25.8,24.2,24.5,20000.0,855.9,0,0,True,0.4260576213993504,False
374757,2026-08-12T17:32:24.618655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.3,1.4,0.0,1.7,1.0,236.9,236.7,236.4,11.6,11.2,10.9,861.3,1.3,49.97,0.0,1.8,72.8,861.6,2.7,2.6,72.8,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.37584594249740416,False
374788,2026-08-12T17:32:39.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.8,1.9,0.0,0.9,2.0,237.7,237.6,237.7,13.0,11.2,11.6,850.9,3.3,49.96,0.0,4.0,41.8,851.7,1.4,1.7,41.8,100.0,3281.0,3279.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3714605026456675,False
374819,2026-08-12T17:32:55.628672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.8,13.3,0.0,1.7,1.0,233.2,233.3,232.7,16.9,16.3,15.8,861.1,14.1,49.92,0.0,12.2,72.8,861.9,0.8,0.7,72.8,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3963279026324845,False
374850,2026-08-12T17:33:10.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,1.1,7.0,0.0,0.9,1.0,230.2,229.6,230.0,17.7,16.1,16.6,850.3,10.2,49.9,0.0,8.6,41.8,851.4,3.2,3.7,41.8,100.0,3282.0,3281.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.38246722935308597,False
374912,2026-08-12T17:33:41.628700+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.7,2.2,0.0,0.9,2.0,232.0,231.7,232.0,17.0,15.1,15.9,851.3,4.2,49.93,0.0,6.9,41.4,852.0,2.0,1.7,41.4,100.0,3281.0,3279.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.37894280561452964,False
374943,2026-08-12T17:33:57.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.7,0.2,13.5,0.0,1.7,1.0,232.5,231.9,231.4,12.4,11.9,11.7,861.1,2.8,49.97,0.0,5.6,72.8,861.3,16.3,13.4,72.8,100.0,3322.0,3321.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.4024539589525084,False
374974,2026-08-12T17:34:12.629379+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.2,8.8,0.0,0.9,1.0,226.7,226.5,226.5,29.6,28.9,29.5,850.5,10.5,49.88,0.0,18.9,41.4,851.7,1.7,1.6,41.4,100.0,3281.0,3280.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.40826496229361203,False
375005,2026-08-12T17:34:28.629721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,0.4,0.0,1.7,1.0,241.0,241.0,240.4,10.4,9.9,9.1,861.5,0.1,49.97,0.0,1.8,72.8,861.9,0.5,0.8,72.8,100.0,3323.0,3322.0,25.8,24.1,24.5,20000.0,855.9,0,0,True,0.3753222426902652,False
375067,2026-08-12T17:34:59.629682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.5,0.1,0.0,1.6,1.0,230.2,229.6,229.4,15.9,15.8,15.7,860.8,7.0,49.92,0.0,7.0,72.8,861.3,7.1,5.8,72.8,100.0,3319.0,3318.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3935210055983932,False
375129,2026-08-12T17:35:30.629324+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,1.1,6.4,0.0,1.6,1.0,231.7,231.2,230.9,15.2,15.3,15.3,860.8,7.4,49.94,0.0,6.6,72.8,861.9,1.0,0.9,72.8,100.0,3322.0,3321.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3845964637575123,False
375160,2026-08-12T17:35:45.629160+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,17.6,0.0,1.0,1.0,237.8,237.8,237.9,12.0,10.2,10.7,851.3,2.1,49.96,0.0,5.5,41.4,851.0,19.7,16.8,41.4,100.0,3272.0,3271.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3961944740141135,False
375222,2026-08-12T17:36:16.629328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,5.9,0.0,1.0,1.0,240.7,240.8,240.9,12.0,10.1,10.7,851.2,4.7,49.96,0.0,1.8,41.4,850.7,10.6,9.8,41.4,100.0,3281.0,3280.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3739251140088999,False
375253,2026-08-12T17:36:32.629452+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.0,4.1,0.0,1.6,1.0,238.8,238.9,238.4,10.4,9.9,9.2,861.6,1.0,49.97,0.0,1.8,72.8,861.6,5.1,5.0,72.8,100.0,3322.0,3321.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.374997184284308,False
375284,2026-08-12T17:36:47.629779+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.7,9.5,0.0,0.9,1.0,229.2,228.7,229.1,17.9,16.3,16.9,851.0,11.2,49.94,0.0,7.8,41.4,851.7,1.7,1.7,41.4,100.0,3281.0,3280.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3825761952664286,False
375315,2026-08-12T17:37:03.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,0.7,1.9,0.0,1.6,1.0,235.9,235.3,235.0,14.0,13.8,13.7,860.9,5.6,49.92,0.0,5.7,72.8,861.6,3.7,3.3,72.8,100.0,3322.0,3321.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3803613192463958,False
375377,2026-08-12T17:37:34.629939+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,4.4,0.0,1.6,1.0,238.2,238.3,237.7,10.4,9.9,9.2,861.6,1.3,49.97,0.0,1.8,72.8,861.3,5.7,5.8,72.8,100.0,3320.0,3319.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3726241472294828,False
375408,2026-08-12T17:37:49.628900+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.2,8.6,0.0,1.0,1.0,231.9,231.3,231.8,17.5,15.8,16.3,850.5,10.5,49.92,0.0,5.5,41.4,851.7,1.9,1.7,41.4,100.0,3280.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3784810144411546,False
375439,2026-08-12T17:38:05.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.7,7.9,0.0,1.7,1.0,238.1,237.8,237.3,10.4,10.0,9.2,861.6,-0.1,49.97,0.0,1.8,72.8,860.9,7.8,7.0,72.8,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3741497425612132,False
375470,2026-08-12T17:38:20.628782+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,2.3,1.3,0.0,1.0,1.0,231.6,231.6,232.0,18.3,16.8,17.2,849.4,3.1,49.89,0.0,6.9,41.4,851.7,1.8,1.7,41.4,100.0,3280.0,3279.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.39228069680471317,False
375532,2026-08-12T17:38:51.619044+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.3,6.2,0.0,0.9,2.0,239.1,239.1,239.1,12.0,10.2,10.8,851.3,2.1,49.96,0.0,1.7,41.4,851.0,8.3,8.2,41.4,100.0,3280.0,3278.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3715169360141061,False
375563,2026-08-12T17:39:07.628931+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,1.7,2.3,0.0,1.7,2.0,227.5,227.1,227.1,23.8,24.4,25.2,859.6,9.8,49.9,0.0,20.9,72.8,861.3,7.5,6.2,72.8,100.0,3319.0,3317.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.428268992510693,False
375594,2026-08-12T17:39:22.628671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.3,0.3,0.0,0.9,1.0,236.8,236.1,236.4,15.3,13.4,14.2,850.7,8.1,49.94,0.0,3.5,41.4,851.0,8.4,7.0,41.4,100.0,3280.0,3279.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.38047202141450215,False
375687,2026-08-12T17:40:09.629544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.9,2.7,6.4,0.0,1.7,1.0,228.6,228.2,227.6,18.8,18.8,19.7,859.2,7.2,49.89,0.0,3.9,72.8,861.9,0.8,0.7,72.8,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.40644838285520624,False
375718,2026-08-12T17:40:24.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,2.9,0.0,0.9,1.0,240.2,240.0,240.1,12.0,10.1,10.7,851.3,4.3,49.96,0.0,1.8,41.4,851.7,1.4,1.7,41.4,100.0,3280.0,3279.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3691549542688054,False
375749,2026-08-12T17:40:40.629097+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.1,6.2,0.0,1.7,1.0,239.3,239.3,238.7,10.3,9.9,9.2,861.5,0.2,49.97,0.0,1.8,72.4,861.6,6.4,5.0,72.4,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37503041677493465,False
375780,2026-08-12T17:40:55.619094+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.1,6.6,0.0,0.9,2.0,230.7,230.2,230.6,18.7,17.2,17.4,850.1,10.6,49.91,0.0,12.3,41.4,850.0,4.0,4.1,41.4,100.0,3274.0,3272.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3942743659054344,False
375842,2026-08-12T17:41:26.631174+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,1.4,7.9,0.0,0.9,1.0,233.7,233.0,233.3,18.3,16.9,17.1,850.3,9.8,49.92,0.0,6.5,41.4,851.7,1.9,1.8,41.4,100.0,3280.0,3279.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3772341431793647,False
375873,2026-08-12T17:41:42.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.2,13.7,0.0,1.7,1.0,238.2,238.2,237.7,10.4,9.9,9.2,861.5,1.1,49.97,0.0,1.7,72.4,860.3,14.8,15.3,72.4,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3870644061859781,False
375904,2026-08-12T17:41:57.619520+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,2.3,18.3,0.0,0.9,2.0,227.7,227.7,228.0,29.5,29.0,28.8,849.4,19.9,49.88,0.0,2.5,41.4,851.7,1.6,1.7,41.4,100.0,3281.0,3279.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.40940392886504545,False
375935,2026-08-12T17:42:13.629123+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.6,13.9,0.0,1.7,1.0,240.3,240.0,239.6,10.4,9.9,9.1,861.5,0.3,49.97,0.0,1.7,72.4,860.9,14.2,9.0,72.4,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38247690879062773,False
375997,2026-08-12T17:42:44.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,1.1,13.6,0.0,1.7,1.0,228.1,228.2,227.4,23.3,22.8,21.7,860.5,17.2,49.91,0.0,11.0,72.4,861.6,3.6,3.2,72.4,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4130450725716438,False
376028,2026-08-12T17:42:59.629463+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,0.7,5.2,0.0,0.9,1.0,237.0,236.2,236.6,15.6,13.6,14.4,850.7,8.5,49.94,0.0,5.1,41.4,851.4,3.3,5.7,41.4,100.0,3281.0,3280.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.37410097079074944,False
376059,2026-08-12T17:43:15.619519+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,0.2,0.2,0.0,1.7,1.0,232.0,231.7,231.4,15.2,15.2,15.1,860.7,7.9,49.93,0.0,6.6,72.4,860.9,7.7,6.2,72.4,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3920986540061925,False
376090,2026-08-12T17:43:30.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.3,0.5,0.0,0.9,1.0,240.5,240.4,240.4,13.1,11.0,11.7,851.1,6.4,49.96,0.0,1.8,41.4,851.4,6.9,6.4,41.4,100.0,3280.0,3279.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3730238293514672,False
376183,2026-08-12T17:44:17.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.6,6.7,0.0,1.7,1.0,231.3,230.7,230.9,24.8,26.1,26.1,860.0,7.9,49.91,0.0,5.5,72.4,861.6,1.2,0.7,72.4,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3994327571565806,False
376214,2026-08-12T17:44:32.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.5,2.9,0.0,0.9,1.0,240.0,240.0,240.1,12.0,10.2,10.7,851.2,4.7,49.96,0.0,2.3,41.4,851.7,1.8,1.7,41.4,100.0,3281.0,3280.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3688465106250106,False
376245,2026-08-12T17:44:48.629341+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,5.9,0.0,1.7,1.0,238.8,238.8,238.2,10.4,9.9,9.2,861.5,1.1,49.97,0.0,1.8,72.4,861.3,7.0,6.8,72.4,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.37617949358941477,False
376307,2026-08-12T17:45:19.629800+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,6.4,0.0,1.7,1.0,241.3,241.5,240.8,10.3,9.9,9.1,861.5,0.4,49.97,0.0,1.8,72.4,861.3,6.8,5.4,72.4,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3775151968489093,False
376338,2026-08-12T17:45:34.628884+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.8,5.6,0.0,0.9,1.0,236.6,236.4,236.6,14.1,12.2,13.0,850.9,7.3,49.92,0.0,3.7,41.4,851.7,1.7,1.7,41.4,100.0,3281.0,3280.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.37265404641650035,False
376369,2026-08-12T17:45:50.629158+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.6,14.0,0.0,1.6,2.0,231.1,230.8,230.6,10.5,9.9,9.2,861.5,0.6,49.97,0.0,6.8,72.4,859.9,14.6,10.5,72.4,100.0,3315.0,3313.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4011159225464299,False
376400,2026-08-12T17:46:05.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,2.4,19.1,0.0,0.9,1.0,228.1,227.8,228.1,30.4,29.8,29.7,849.3,20.9,49.89,0.0,3.0,41.0,851.7,1.8,1.8,41.0,100.0,3280.0,3279.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4117400678302541,False
376462,2026-08-12T17:46:36.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,1.8,0.0,0.9,1.0,239.1,239.1,239.2,12.0,10.1,10.7,851.3,2.0,49.96,0.0,1.8,41.0,851.4,3.8,4.7,41.0,100.0,3280.0,3279.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.37488585236862576,False
376493,2026-08-12T17:46:52.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,0.9,11.2,0.0,1.6,1.0,226.5,226.0,225.6,16.9,15.5,15.5,861.0,12.3,49.88,0.0,5.1,72.4,861.9,1.1,0.8,72.4,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4015282255581446,False
376524,2026-08-12T17:47:07.628674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,10.6,0.0,0.9,2.0,240.3,240.1,240.3,13.2,11.3,12.1,851.0,6.8,49.94,0.0,2.8,41.0,850.7,17.4,12.9,41.0,100.0,3272.0,3270.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.38552315590659264,False
376555,2026-08-12T17:47:23.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,0.7,1.2,0.0,1.6,1.0,240.2,240.2,239.5,12.5,12.2,11.9,861.2,2.1,49.96,0.0,1.8,72.4,861.9,0.9,0.8,72.4,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3734388067896228,False
376617,2026-08-12T17:47:54.618781+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.2,4.4,0.0,1.6,1.0,231.6,230.9,231.2,25.4,26.6,26.8,860.1,11.1,49.92,0.0,12.0,72.4,861.3,6.7,5.3,72.4,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40729433152886463,False
376648,2026-08-12T17:48:09.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.2,0.7,6.9,0.0,0.9,1.0,229.4,229.0,229.7,19.2,17.0,17.3,850.0,6.0,49.89,0.0,21.8,41.0,850.7,12.9,11.5,41.0,100.0,3276.0,3275.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.4057662018858653,False
376710,2026-08-12T17:48:40.618773+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.1,7.4,0.0,0.9,1.0,232.3,232.0,232.4,15.9,14.1,14.9,850.6,9.4,49.93,0.0,3.6,41.0,851.7,2.0,1.8,41.0,100.0,3281.0,3280.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3766206649821129,False
376772,2026-08-12T17:49:11.630197+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,2.4,8.8,0.0,0.9,1.0,230.7,230.9,230.6,24.4,24.1,24.7,849.3,10.4,49.9,0.0,3.2,41.0,851.7,1.6,1.7,41.0,100.0,3279.0,3278.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.39774927414503114,False
376803,2026-08-12T17:49:27.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,1.2,0.0,1.6,1.0,240.4,240.4,239.8,10.3,9.9,9.1,861.5,0.1,49.97,0.0,1.8,72.4,861.9,1.3,0.8,72.4,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37183399996906186,False
376834,2026-08-12T17:49:42.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,2.6,0.0,0.9,1.0,240.1,240.2,240.3,12.1,10.2,10.7,851.2,4.4,49.95,0.0,1.8,41.0,851.4,7.0,6.6,41.0,100.0,3281.0,3280.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.37068531400491656,False
376865,2026-08-12T17:49:58.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,0.5,1.8,0.0,1.6,2.0,231.4,230.7,230.4,14.8,14.6,14.5,860.8,5.8,49.93,0.0,6.9,72.4,861.3,7.6,6.2,72.4,100.0,3319.0,3317.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39228259125914616,False
376927,2026-08-12T17:50:29.619347+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,1.1,8.0,0.0,1.6,1.0,232.0,231.7,231.6,16.3,16.5,16.6,860.8,8.9,49.93,0.0,6.8,72.4,861.9,0.9,0.7,72.4,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3866215599781185,False
376958,2026-08-12T17:50:44.629876+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.6,13.7,0.0,0.9,1.0,237.9,237.9,238.0,12.0,10.2,10.8,851.3,2.8,49.96,0.0,1.8,41.0,850.7,16.5,13.1,41.0,100.0,3273.0,3272.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3826723179008873,False
376989,2026-08-12T17:51:00.618910+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,2.8,8.7,0.0,1.6,1.0,228.9,228.5,228.7,28.2,30.2,30.6,859.1,10.0,49.88,0.0,6.1,72.4,861.9,1.3,0.8,72.4,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4220139589148126,False
377020,2026-08-12T17:51:15.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,11.4,0.0,0.9,1.0,241.2,241.3,241.3,12.0,10.2,10.7,851.1,4.4,49.96,0.0,1.8,41.0,850.7,15.8,8.9,41.0,100.0,3277.0,3276.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.3765882105774271,False
377082,2026-08-12T17:51:46.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,1.2,0.0,0.9,1.0,237.8,237.7,237.9,12.0,10.1,10.7,851.3,2.9,49.96,0.0,4.0,41.0,851.7,1.7,1.7,41.0,100.0,3280.0,3279.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.37367634608194233,False
377113,2026-08-12T17:52:02.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.1,1.6,0.0,1.6,1.0,234.6,234.4,234.0,15.5,15.7,15.5,860.8,8.4,49.94,0.0,5.2,72.4,860.9,10.0,9.6,72.4,100.0,3318.0,3317.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39038941551060186,False
377144,2026-08-12T17:52:17.628941+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.0,3.6,0.0,0.9,1.0,233.2,232.9,233.2,15.6,13.8,14.7,850.7,9.8,49.93,0.0,4.3,41.0,850.7,13.4,12.5,41.0,100.0,3274.0,3273.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.38811295124809325,False
377175,2026-08-12T17:52:33.629457+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.1,4.1,0.0,1.6,1.0,238.3,238.3,237.8,10.5,9.9,9.2,861.5,1.3,49.97,0.0,1.8,72.4,861.6,5.4,3.7,72.4,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.374770326692966,False
377237,2026-08-12T17:53:04.630996+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,15.2,0.0,1.6,1.0,238.0,238.1,237.5,10.4,9.9,9.2,861.5,-0.2,49.97,0.0,1.8,72.4,860.9,15.0,10.1,72.4,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3848801659153258,False
377268,2026-08-12T17:53:19.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.0,10.5,0.0,0.9,1.0,233.5,232.9,233.5,16.6,14.8,15.3,850.7,11.7,49.9,0.0,7.1,41.0,851.7,1.2,1.7,41.0,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.378449332199402,False
377299,2026-08-12T17:53:35.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.5,1.4,0.0,1.6,1.0,239.7,239.7,239.1,10.3,9.9,9.2,861.4,-0.4,49.97,0.0,1.8,72.4,861.9,1.0,0.8,72.4,100.0,3321.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37179215273537536,False
377330,2026-08-12T17:53:50.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,14.7,0.0,0.9,1.0,238.5,238.5,238.6,12.0,10.2,10.7,851.2,4.6,49.96,0.0,1.7,41.0,851.0,19.3,12.1,41.0,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.38207044902157866,False
377392,2026-08-12T17:54:21.629353+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,1.9,0.0,0.9,1.0,241.7,241.7,241.8,12.1,10.2,10.8,851.2,4.7,49.96,0.0,1.8,41.0,851.7,2.8,2.8,41.0,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37095541936106663,False
377423,2026-08-12T17:54:37.629862+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.1,3.8,0.0,1.6,1.0,239.9,239.7,239.1,10.4,9.9,9.2,861.5,0.3,49.97,0.0,1.8,72.4,861.6,4.1,3.3,72.4,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3741391939828647,False
377454,2026-08-12T17:54:52.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.2,5.2,0.0,0.9,1.0,237.6,237.6,237.8,14.5,12.7,13.2,850.9,5.4,49.94,0.0,6.6,41.0,850.7,10.6,12.9,41.0,100.0,3275.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3753038494852587,False
377485,2026-08-12T17:55:08.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.4,0.9,0.5,0.0,1.6,1.0,237.1,236.5,236.2,13.4,13.1,13.0,860.4,5.2,49.93,0.0,5.5,72.0,861.3,5.7,4.8,72.0,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3819849814303911,False
377547,2026-08-12T17:55:39.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,0.5,0.0,1.6,1.0,238.5,238.5,237.9,10.4,9.9,9.2,861.5,1.3,49.97,0.0,1.8,72.0,861.9,0.8,0.6,72.0,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37198643612559484,False
377578,2026-08-12T17:55:54.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,2.7,11.0,0.0,0.9,1.0,229.2,229.4,229.2,27.8,27.6,28.0,849.0,12.8,49.89,0.0,13.4,41.0,851.7,1.8,1.8,41.0,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.40844213471220364,False
377609,2026-08-12T17:56:10.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,6.3,0.0,1.6,2.0,240.7,240.8,240.2,10.3,9.9,9.1,861.5,0.1,49.97,0.0,1.7,72.0,860.9,6.4,7.2,72.0,100.0,3318.0,3316.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37625758218235333,False
377640,2026-08-12T17:56:25.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.5,3.0,0.0,0.9,1.0,233.2,232.6,233.1,17.4,15.6,16.1,850.2,5.0,49.91,0.0,12.5,41.0,851.7,2.0,1.7,41.0,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.38542767232537145,False
377702,2026-08-12T17:56:56.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.8,11.5,0.0,0.9,2.0,238.7,238.6,238.8,12.0,10.1,10.7,851.2,2.8,49.96,0.0,1.8,41.0,850.4,14.3,12.8,41.0,100.0,3278.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3755274593608726,False
377764,2026-08-12T17:57:27.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.0,0.2,0.0,0.9,1.0,241.2,241.3,241.2,13.1,11.1,11.9,851.0,6.8,49.96,0.0,1.8,41.0,851.0,6.6,6.4,41.0,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37854655204018695,False
377795,2026-08-12T17:57:43.618843+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.4,0.4,0.0,1.6,1.0,239.6,239.4,238.7,10.3,9.9,9.1,861.5,0.4,49.97,0.0,1.8,72.0,861.9,0.8,0.9,72.0,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3734557711386233,False
377857,2026-08-12T17:58:14.630075+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.8,2.5,0.0,1.6,1.0,239.5,239.5,239.0,11.6,11.2,10.9,860.8,1.2,49.94,0.0,4.0,72.0,861.6,3.7,3.0,72.0,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.37404488152798104,False
377888,2026-08-12T17:58:29.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.9,5.8,0.0,0.9,1.0,235.3,234.8,235.2,15.0,13.1,14.1,850.8,7.8,49.96,0.0,5.2,40.6,851.7,2.0,1.8,40.6,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37471713160977826,False
377919,2026-08-12T17:58:45.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.6,7.2,0.0,1.7,1.0,238.3,238.3,237.8,10.4,9.9,9.2,861.5,1.3,49.97,0.0,1.8,72.0,860.9,8.5,11.4,72.0,100.0,3314.0,3313.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3771108055581681,False
377950,2026-08-12T17:59:00.619299+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,0.9,6.6,0.0,0.9,1.0,231.6,230.9,231.6,18.3,16.0,16.7,850.8,8.6,49.89,0.0,14.1,40.6,851.7,2.0,1.7,40.6,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.38630276103206546,False
378012,2026-08-12T17:59:31.629978+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,2.3,0.0,0.9,1.0,239.4,239.4,239.6,12.0,10.1,10.7,851.2,4.5,49.96,0.0,1.7,40.6,851.7,2.2,1.7,40.6,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.36840118986306764,False
378043,2026-08-12T17:59:47.628768+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.9,9.0,0.0,1.7,1.0,227.5,227.3,226.9,20.3,20.6,20.6,860.7,10.1,49.92,0.0,10.7,72.0,861.6,1.1,0.9,72.0,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4033330384994681,False
378074,2026-08-12T18:00:02.618552+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,7.3,0.0,0.9,2.0,238.9,238.8,238.9,12.1,10.2,10.7,851.2,4.1,49.96,0.0,1.8,40.6,850.7,11.4,11.0,40.6,100.0,3277.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3713533327789608,False
378105,2026-08-12T18:00:18.628917+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.0,0.8,6.6,0.0,1.7,1.0,232.6,232.0,231.8,16.2,16.2,16.2,860.8,9.6,49.93,0.0,7.1,72.0,861.6,3.0,3.1,72.0,100.0,3319.0,3318.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38777985447745983,False
378167,2026-08-12T18:00:49.628854+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,0.9,4.3,0.0,1.7,1.0,235.1,234.4,234.1,14.3,14.1,13.9,861.0,5.4,49.95,0.0,2.5,72.0,861.9,1.1,0.9,72.0,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3815861862127983,False
378198,2026-08-12T18:01:04.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.2,6.8,0.0,0.9,1.0,237.8,237.4,237.6,14.3,12.4,13.0,850.9,4.6,49.96,0.0,4.7,40.6,850.7,11.4,12.2,40.6,100.0,3275.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37386225331603246,False
378229,2026-08-12T18:01:20.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.6,0.9,2.2,0.0,1.7,1.0,237.7,237.4,236.9,12.6,12.2,12.0,861.0,3.3,49.95,0.0,3.5,72.0,861.9,1.1,0.7,72.0,100.0,3322.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3761184880585028,False
378322,2026-08-12T18:02:06.618611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,1.3,7.6,0.0,0.9,1.0,232.7,233.0,232.7,18.7,16.5,17.0,850.4,9.7,49.89,0.0,2.5,40.6,851.7,2.1,1.7,40.6,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.38159551832218774,False
378353,2026-08-12T18:02:22.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,3.0,0.0,1.7,1.0,239.9,240.0,239.4,10.4,9.9,9.1,861.4,-0.2,49.97,0.0,1.8,72.0,861.6,2.8,1.9,72.0,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3745702961480106,False
378384,2026-08-12T18:02:37.628663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.5,0.9,0.0,0.9,1.0,239.3,239.0,239.1,12.1,10.2,10.8,851.2,2.5,49.96,0.0,1.7,40.6,851.7,1.6,1.7,40.6,100.0,3281.0,3280.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3696817714198201,False
378415,2026-08-12T18:02:53.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.5,0.2,1.5,0.0,1.7,1.0,227.3,227.5,227.1,18.6,18.7,19.1,860.4,8.3,49.9,0.0,10.3,72.0,860.6,6.8,7.3,72.0,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.4105687121304121,False
378477,2026-08-12T18:03:24.629687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.0,0.6,2.1,0.0,1.7,1.0,231.5,231.2,230.7,14.8,14.8,14.8,860.7,6.6,49.94,0.0,5.8,72.0,861.3,4.5,3.9,72.0,100.0,3320.0,3319.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.38941963384692735,False
378508,2026-08-12T18:03:39.630463+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,2.3,0.0,0.9,2.0,238.1,238.0,238.2,12.1,10.2,10.8,851.2,4.6,49.96,0.0,1.7,40.6,851.0,6.9,7.1,40.6,100.0,3278.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3720066746259715,False
378539,2026-08-12T18:03:55.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.5,2.1,1.2,0.0,1.7,1.0,228.9,228.5,227.9,16.0,14.5,14.9,859.8,2.3,49.89,0.0,11.2,72.0,861.9,1.1,0.6,72.0,100.0,3323.0,3322.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.40421175860891206,False
378570,2026-08-12T18:04:10.628784+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.2,11.5,0.0,0.9,2.0,231.7,230.9,231.3,12.0,10.2,10.7,851.2,4.4,49.96,0.0,6.2,40.6,851.0,15.9,10.6,40.6,100.0,3278.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3920165410040642,False
378632,2026-08-12T18:04:41.629805+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.8,4.9,0.0,0.9,1.0,235.0,234.3,234.6,14.0,12.1,13.0,850.9,6.5,49.93,0.0,6.3,40.6,851.7,1.6,1.7,40.6,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3743272456192523,False
378663,2026-08-12T18:04:57.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.5,9.1,0.0,1.7,1.0,238.8,238.6,238.0,10.4,9.9,9.2,861.4,0.0,49.97,0.0,1.8,72.0,860.9,9.1,10.1,72.0,100.0,3321.0,3320.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3781240910127721,False
378694,2026-08-12T18:05:12.630115+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.9,0.1,0.0,0.9,1.0,229.4,229.1,229.5,19.2,17.1,17.4,850.1,5.5,49.89,0.0,10.2,40.6,851.0,5.6,5.6,40.6,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3902324658355842,False
378725,2026-08-12T18:05:28.619372+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,0.6,0.0,1.7,0.0,241.8,241.9,241.3,10.3,9.9,9.1,861.4,0.1,49.97,0.0,1.8,72.0,861.9,0.7,0.7,72.0,100.0,3321.0,3321.0,25.7,24.0,24.4,20000.0,855.9,0,0,True,0.3860679140142923,False
378818,2026-08-12T18:06:14.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.8,5.3,0.0,0.9,1.0,238.2,237.9,238.2,13.7,11.7,12.6,850.9,6.9,49.95,0.0,2.6,40.6,851.7,1.6,1.7,40.6,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37178675036621234,False
378849,2026-08-12T18:06:30.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,0.9,3.4,0.0,1.6,1.0,234.0,233.9,233.4,13.4,13.1,12.9,861.0,4.2,49.93,0.0,5.2,72.0,861.9,0.8,0.7,72.0,100.0,3322.0,3321.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3796052129499877,False
378880,2026-08-12T18:06:45.629286+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,9.7,0.0,0.9,2.0,237.9,237.9,238.0,12.0,10.1,10.7,851.2,2.4,49.96,0.0,1.7,40.6,850.7,12.1,12.1,40.6,100.0,3277.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.374577471481215,False
378942,2026-08-12T18:07:16.618687+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.8,13.5,0.0,0.9,1.0,240.4,240.2,240.4,13.3,11.3,12.1,851.2,4.5,49.96,0.0,1.7,40.6,850.4,18.0,16.8,40.6,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.37922390689847935,False
378973,2026-08-12T18:07:32.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.2,1.4,0.0,1.6,1.0,239.3,239.4,238.7,10.4,9.9,9.1,861.4,-0.3,49.97,0.0,1.8,72.0,861.6,1.1,0.7,72.0,100.0,3322.0,3321.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3708677682647184,False
379004,2026-08-12T18:07:47.629314+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.0,8.1,0.0,0.9,1.0,227.1,226.7,227.2,22.1,21.0,21.1,850.0,14.8,49.9,0.0,3.9,40.6,851.0,6.7,6.3,40.6,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.39112460549723943,False
379035,2026-08-12T18:08:03.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.1,6.0,0.0,1.6,1.0,240.4,240.6,240.0,11.5,10.9,10.5,861.2,1.4,49.94,0.0,2.9,72.0,861.3,7.4,6.7,72.0,100.0,3321.0,3320.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.3771880984083648,False
379097,2026-08-12T18:08:34.618972+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.1,8.3,0.0,1.6,2.0,241.3,241.5,240.8,10.3,9.9,9.2,861.4,-0.3,49.97,0.0,1.8,72.0,861.3,8.0,6.6,72.0,100.0,3320.0,3318.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.37876574041723704,False
379128,2026-08-12T18:08:49.629348+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.5,4.0,0.0,0.9,1.0,239.4,239.2,239.3,12.7,10.6,11.4,851.2,5.6,49.93,0.0,1.8,40.6,851.7,1.6,1.8,40.6,100.0,3281.0,3280.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.36933188695661406,False
379159,2026-08-12T18:09:05.628962+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.6,0.0,5.9,0.0,1.6,1.0,233.5,233.0,233.0,14.7,14.4,14.1,860.9,5.7,49.97,0.0,6.4,72.0,860.9,11.6,15.9,72.0,100.0,3316.0,3315.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.398541578194277,False
379190,2026-08-12T18:09:20.629567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,1.8,10.4,0.0,0.9,1.0,231.9,231.2,231.8,21.8,20.9,20.8,849.2,16.2,49.9,0.0,11.4,40.6,851.0,5.8,6.3,40.6,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3921167117526279,False
379252,2026-08-12T18:09:51.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.2,15.4,0.0,0.8,1.0,238.8,238.8,238.9,12.0,10.1,10.7,851.2,4.2,49.96,0.0,1.8,40.6,850.0,19.6,18.4,40.6,100.0,3279.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3855030185408778,False
379283,2026-08-12T18:10:07.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.8,0.6,18.7,0.0,1.6,1.0,227.6,228.0,227.0,21.5,20.1,18.7,861.0,19.8,49.89,0.0,11.4,71.6,861.6,1.1,0.8,71.6,100.0,3320.0,3319.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4167902333100742,False
379345,2026-08-12T18:10:38.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.5,0.7,0.0,1.6,1.0,240.4,240.3,239.6,10.4,9.9,9.2,861.4,0.3,49.97,0.0,1.8,71.6,861.9,1.0,0.8,71.6,100.0,3321.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3705132188852736,False
379407,2026-08-12T18:11:09.629089+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,3.7,0.0,1.6,1.0,241.8,241.9,241.2,10.3,9.9,9.1,861.4,-0.1,49.96,0.0,1.7,71.6,861.6,3.6,3.1,71.6,100.0,3320.0,3319.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3768149342219583,False
379438,2026-08-12T18:11:24.629031+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.0,6.7,0.0,0.8,1.0,232.4,231.8,232.2,17.0,15.3,16.0,850.4,9.7,49.92,0.0,5.7,40.2,851.4,3.0,3.0,40.2,100.0,3278.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37835089342790057,False
379469,2026-08-12T18:11:40.629551+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.1,7.5,0.0,1.6,1.0,237.9,237.7,237.1,10.4,9.9,9.2,861.4,0.4,49.97,0.0,1.8,71.6,861.3,7.9,7.0,71.6,100.0,3320.0,3319.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37710909215175614,False
379500,2026-08-12T18:11:55.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.8,5.5,0.0,0.8,1.0,236.5,236.3,236.5,13.9,12.1,12.8,850.9,7.3,49.95,0.0,1.7,40.2,851.7,1.8,1.8,40.2,100.0,3280.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37559203515769635,False
379562,2026-08-12T18:12:26.629093+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,1.5,12.9,0.0,0.9,1.0,230.0,230.1,230.1,23.2,22.7,23.5,849.9,14.8,49.91,0.0,6.1,40.2,851.4,1.9,2.4,40.2,100.0,3281.0,3280.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3921844776121509,False
379593,2026-08-12T18:12:42.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.0,1.0,5.0,0.0,1.6,1.0,231.5,231.3,231.0,14.8,14.8,14.8,860.9,5.9,49.94,0.0,7.8,71.6,861.9,0.9,0.7,71.6,100.0,3322.0,3321.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38449143989975487,False
379624,2026-08-12T18:12:57.618766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.8,15.6,0.0,0.8,1.0,238.8,238.4,238.5,12.0,10.2,10.8,851.2,3.1,49.96,0.0,1.8,40.2,850.4,18.7,16.3,40.2,100.0,3273.0,3272.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3847402134445528,False
379655,2026-08-12T18:13:13.629347+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,1.3,0.8,0.0,1.6,1.0,226.8,226.6,226.2,16.4,14.9,15.2,860.0,5.6,49.89,0.0,4.7,71.6,861.3,4.8,4.2,71.6,100.0,3320.0,3319.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40152127061881193,False
379717,2026-08-12T18:13:44.628823+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.5,1.2,0.0,1.6,1.0,239.8,239.8,239.2,10.3,9.9,9.2,861.4,0.0,49.97,0.0,1.8,71.6,861.9,1.2,0.9,71.6,100.0,3323.0,3322.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3713515411787659,False
379748,2026-08-12T18:13:59.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.8,4.6,0.0,0.8,1.0,227.1,227.0,227.2,19.9,18.7,19.6,849.9,12.9,49.89,0.0,11.9,40.2,850.7,8.3,9.5,40.2,100.0,3275.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.39738700857482523,False
379779,2026-08-12T18:14:15.629088+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.4,0.6,4.7,0.0,1.6,1.0,237.2,236.7,236.3,14.0,13.8,13.6,861.0,5.7,49.92,0.0,5.3,71.6,861.6,1.0,0.7,71.6,100.0,3321.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37856682742744935,False
379810,2026-08-12T18:14:30.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.2,6.1,0.0,0.8,1.0,233.3,233.0,233.2,15.8,14.1,14.8,850.5,7.9,49.92,0.0,5.8,40.2,851.7,1.8,1.7,40.2,100.0,3280.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37565550753941096,False
379872,2026-08-12T18:15:01.619107+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.9,3.1,0.0,0.8,2.0,230.6,230.4,231.0,18.9,16.9,17.1,849.8,4.7,49.89,0.0,4.6,40.2,851.7,1.6,1.7,40.2,100.0,3280.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3871573847801498,False
379903,2026-08-12T18:15:17.619111+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,7.9,0.0,1.6,2.0,240.7,240.8,240.2,10.3,9.9,9.1,861.4,0.1,49.97,0.0,1.8,71.6,860.9,8.0,9.1,71.6,100.0,3313.0,3311.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3798645428056576,False
379934,2026-08-12T18:15:32.628842+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.5,2.7,0.0,0.8,1.0,239.4,239.4,239.5,12.0,10.2,10.8,851.2,4.6,49.96,0.0,1.7,40.2,851.7,1.9,1.8,40.2,100.0,3280.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37111719088624323,False
379965,2026-08-12T18:15:48.618889+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.1,0.7,18.8,0.0,1.6,0.0,228.3,228.5,227.5,24.1,23.8,22.0,860.9,19.6,49.9,0.0,22.1,71.6,861.6,0.8,0.8,71.6,100.0,3322.0,3322.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4411444231853997,False
380027,2026-08-12T18:16:19.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.4,2.4,1.5,0.0,1.6,1.0,228.5,227.6,227.6,26.2,27.6,28.6,858.9,8.0,49.89,0.0,4.3,71.6,861.3,6.5,6.4,71.6,100.0,3314.0,3313.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4213482749382865,False
380058,2026-08-12T18:16:34.629314+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,1.1,0.0,0.8,2.0,241.6,241.6,241.7,12.0,10.1,10.7,851.1,4.5,49.95,0.0,1.8,40.2,851.4,3.4,3.5,40.2,100.0,3278.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3742657609299413,False
380089,2026-08-12T18:16:50.619274+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.5,7.7,0.0,1.6,1.0,239.4,239.4,238.9,10.4,9.8,9.2,861.4,0.1,49.97,0.0,1.8,71.6,860.9,7.8,7.0,71.6,100.0,3322.0,3321.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3746077814405822,False
380120,2026-08-12T18:17:05.618757+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.2,0.9,8.9,0.0,0.8,2.0,227.4,226.5,227.2,21.6,19.1,18.4,850.1,18.3,49.91,0.0,7.7,40.2,851.0,9.4,6.8,40.2,100.0,3275.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.40446575496025533,False
380182,2026-08-12T18:17:36.619523+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.3,8.4,0.0,0.8,1.0,232.2,231.7,232.0,17.2,15.6,16.4,850.4,10.3,49.92,0.0,5.7,40.2,851.7,1.9,1.8,40.2,100.0,3280.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37852914358111733,False
