id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
386940,2026-08-12T19:13:55.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.4,5.3,0.0,0.8,1.0,235.5,235.0,235.4,13.9,12.0,12.9,850.0,7.0,49.92,0.0,5.5,38.2,851.4,1.7,1.8,38.2,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3924899433735798,False
387002,2026-08-12T19:14:26.618965+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,2.8,7.8,0.0,0.8,1.0,228.3,228.6,228.3,24.1,23.5,24.5,848.6,9.4,49.88,0.0,20.5,38.2,851.4,1.6,1.7,38.2,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.42922658437797045,False
387033,2026-08-12T19:14:42.618894+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.3,9.0,0.0,1.5,1.0,241.2,241.4,240.7,10.3,9.9,9.2,861.2,-0.2,49.97,0.0,1.7,70.0,860.9,8.8,6.6,70.0,100.0,3319.0,3318.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.37703009644133206,False
387064,2026-08-12T19:14:57.619228+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.0,0.0,0.8,1.0,239.2,239.1,239.2,12.0,10.1,10.7,850.8,4.2,49.96,0.0,1.8,38.2,851.4,2.2,1.7,38.2,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3851032076418343,False
387095,2026-08-12T19:15:13.629781+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,0.3,1.6,0.0,1.5,2.0,232.1,231.5,231.2,14.6,14.3,14.1,861.2,5.4,49.97,0.0,6.9,70.0,860.9,7.0,7.2,70.0,100.0,3320.0,3318.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38953034755351423,False
387157,2026-08-12T19:15:44.630006+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.9,5.7,0.0,1.5,1.0,239.5,239.8,239.1,14.9,14.8,14.6,860.7,6.8,49.94,0.0,3.1,70.0,861.6,1.1,0.7,70.0,100.0,3321.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.37994304257779254,False
387188,2026-08-12T19:15:59.629797+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.8,15.7,0.0,0.8,1.0,238.1,237.9,238.1,12.0,10.2,10.8,850.8,3.3,49.96,0.0,1.8,38.2,849.0,19.0,17.4,38.2,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.410761502109867,False
387250,2026-08-12T19:16:30.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.1,3.1,0.0,0.8,1.0,240.0,240.0,240.0,12.0,10.2,10.8,850.8,4.1,49.96,0.0,1.7,38.2,850.7,7.2,7.1,38.2,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3875286711084568,False
387312,2026-08-12T19:17:01.618627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.5,7.4,0.0,0.8,1.0,226.5,227.1,227.0,24.6,24.3,24.9,849.9,9.4,49.9,0.0,14.1,38.2,851.4,2.0,1.8,38.2,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4125054424113268,False
387343,2026-08-12T19:17:17.628876+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.6,0.3,7.9,0.0,1.5,2.0,238.7,238.1,237.8,11.9,11.4,11.3,860.9,1.9,49.96,0.0,1.7,70.0,860.6,9.8,8.2,70.0,100.0,3317.0,3315.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3788224053840385,False
387374,2026-08-12T19:17:32.618744+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.7,1.5,0.0,0.8,2.0,232.1,231.5,231.8,17.3,15.6,16.3,850.0,9.5,49.92,0.0,5.9,38.2,850.7,8.0,6.4,38.2,100.0,3278.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3987428627556872,False
387405,2026-08-12T19:17:48.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,4.0,0.0,1.5,1.0,238.0,238.1,237.5,10.5,9.9,9.2,861.2,0.1,49.97,0.0,1.8,70.0,861.3,4.1,4.3,70.0,100.0,3318.0,3317.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.37272405302057543,False
387467,2026-08-12T19:18:19.629236+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,0.9,9.5,0.0,1.5,1.0,235.0,234.7,234.6,13.9,13.4,13.2,860.8,4.3,49.94,0.0,7.4,70.0,859.9,13.8,9.1,70.0,100.0,3316.0,3315.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3856081775262165,False
387498,2026-08-12T19:18:34.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,0.1,0.0,0.8,1.0,238.7,238.5,238.8,14.1,12.1,12.9,850.4,7.0,49.95,0.0,3.4,38.2,850.7,7.1,6.2,38.2,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.39116865303374704,False
387529,2026-08-12T19:18:50.619489+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.4,1.0,3.2,0.0,1.5,1.0,232.9,232.8,232.4,13.7,13.3,13.3,860.6,4.1,49.93,0.0,6.7,70.0,861.6,0.9,0.8,70.0,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38023584398708116,False
387560,2026-08-12T19:19:05.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,1.1,14.6,0.0,0.8,2.0,238.0,238.0,238.1,12.0,10.2,10.7,850.8,3.1,49.96,0.0,1.8,38.2,849.7,17.7,17.6,38.2,100.0,3278.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4015796347306744,False
387622,2026-08-12T19:19:36.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.6,2.4,0.0,0.8,1.0,240.6,240.3,240.3,12.0,10.1,10.7,850.8,4.3,49.96,0.0,1.8,38.2,851.4,1.9,1.6,38.2,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.38381582521136753,False
387653,2026-08-12T19:19:52.628721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.1,5.7,0.0,1.5,1.0,239.8,239.8,239.3,10.3,9.9,9.1,861.2,-0.1,49.97,0.0,1.7,70.0,861.3,5.6,4.0,70.0,100.0,3321.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.37343057229217635,False
387684,2026-08-12T19:20:07.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.1,6.0,0.0,0.8,2.0,228.8,228.6,228.9,19.7,18.5,18.9,849.6,12.1,49.92,0.0,8.1,38.2,850.7,6.1,5.4,38.2,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4052816070548409,False
387715,2026-08-12T19:20:23.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.2,2.2,0.0,1.5,1.0,241.4,241.3,240.7,11.8,11.3,11.0,861.1,1.9,49.97,0.0,1.8,70.0,861.3,4.1,3.6,70.0,100.0,3320.0,3319.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.37529194160477425,False
387777,2026-08-12T19:20:54.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,7.8,0.0,1.5,2.0,237.9,238.0,237.4,10.4,9.9,9.2,861.2,-0.3,49.97,0.0,5.1,69.6,860.6,7.5,6.7,69.6,100.0,3320.0,3318.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.37431710971974147,False
387808,2026-08-12T19:21:09.630621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.3,2.0,3.8,0.0,0.8,1.0,233.7,233.7,233.8,17.8,16.5,17.6,849.4,6.7,49.92,0.0,6.6,38.2,851.4,2.9,2.1,38.2,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3981046219219448,False
387839,2026-08-12T19:21:25.629921+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.8,14.3,0.0,1.5,1.0,235.4,235.3,234.7,12.1,11.5,11.3,860.7,1.3,49.97,0.0,5.9,69.6,859.9,15.6,11.1,69.6,100.0,3317.0,3316.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3854457577586039,False
387870,2026-08-12T19:21:40.619490+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,0.4,0.0,0.8,1.0,239.5,239.5,239.6,12.1,10.2,10.7,850.8,4.7,49.96,0.0,1.7,38.2,851.0,5.1,4.3,38.2,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3886651555195555,False
387932,2026-08-12T19:22:11.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.8,0.8,11.6,0.0,0.8,1.0,239.0,238.0,238.2,12.0,10.2,10.7,850.8,4.6,49.96,0.0,1.7,38.2,850.0,16.2,16.7,38.2,100.0,3273.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3983408757537592,False
387963,2026-08-12T19:22:27.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.8,2.7,8.5,0.0,1.5,1.0,229.1,228.6,228.8,28.7,30.6,31.5,858.6,9.3,49.88,0.0,10.6,69.6,861.3,0.8,0.6,69.6,100.0,3319.0,3318.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.42206092497198494,False
387994,2026-08-12T19:22:42.628678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.2,0.1,0.0,0.8,1.0,240.2,239.9,240.0,12.0,10.2,10.8,850.8,4.0,49.96,0.0,1.7,38.2,851.0,4.1,3.6,38.2,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3892113739933015,False
388025,2026-08-12T19:22:58.619238+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.4,1.5,0.0,1.5,1.0,240.1,240.3,239.5,10.3,9.9,9.1,861.2,-0.7,49.97,0.0,1.8,69.6,861.6,0.8,0.7,69.6,100.0,3322.0,3321.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.371793898629744,False
388087,2026-08-12T19:23:29.629979+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,0.7,4.7,0.0,1.5,1.0,234.8,234.7,234.3,15.8,15.9,15.9,860.6,9.0,49.91,0.0,6.0,69.6,861.3,4.3,3.0,69.6,100.0,3321.0,3320.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3836799032316424,False
388118,2026-08-12T19:23:44.619073+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.5,8.2,0.0,0.8,1.0,231.9,231.4,231.8,17.1,15.2,15.9,849.9,10.1,49.92,0.0,6.4,38.2,851.4,1.9,1.7,38.2,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.39470349641246616,False
388149,2026-08-12T19:24:00.629186+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.6,17.4,0.0,1.5,2.0,238.3,238.3,237.8,10.4,9.9,9.2,861.2,-0.4,49.97,0.0,1.8,69.6,859.6,17.0,14.7,69.6,100.0,3318.0,3316.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3946588027317399,False
388180,2026-08-12T19:24:15.619165+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.2,0.9,1.2,21.5,0.0,0.8,1.0,228.0,227.8,228.0,30.3,30.4,29.5,850.2,23.1,49.88,0.0,18.5,38.2,851.4,1.6,1.6,38.2,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.42681376006387856,False
388242,2026-08-12T19:24:46.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.2,2.9,0.0,0.8,1.0,240.0,239.6,239.7,12.1,10.1,10.8,850.8,4.2,49.96,0.0,1.7,38.2,851.0,1.3,1.7,38.2,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.38862775578082315,False
388304,2026-08-12T19:25:17.619458+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,5.3,0.0,0.8,1.0,241.2,241.3,241.3,12.0,10.1,10.7,850.7,5.0,49.96,0.0,1.7,37.8,850.7,10.3,9.1,37.8,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3927490510323823,False
388335,2026-08-12T19:25:33.619115+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.2,1.8,0.0,1.6,1.0,240.2,240.0,239.4,10.4,10.0,9.2,861.1,1.4,49.97,0.0,1.8,69.6,861.3,3.2,2.5,69.6,100.0,3320.0,3319.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.372734573120277,False
388397,2026-08-12T19:26:04.619113+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,1.6,0.0,1.6,1.0,239.8,239.9,239.3,10.4,9.9,9.2,861.1,-0.7,49.97,0.0,1.8,69.6,861.6,0.9,0.8,69.6,100.0,3321.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37021195736349227,False
388428,2026-08-12T19:26:19.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.4,9.4,0.0,0.8,1.0,228.6,228.2,228.7,19.1,17.5,17.3,849.6,15.9,49.92,0.0,10.7,37.8,850.0,6.5,9.8,37.8,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4094872297438398,False
388459,2026-08-12T19:26:35.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.5,0.9,3.8,0.0,1.6,1.0,238.3,237.8,237.3,13.2,12.9,12.7,860.7,5.4,49.93,0.0,4.7,69.6,861.6,1.6,0.8,69.6,100.0,3321.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.37650517788921484,False
388490,2026-08-12T19:26:50.619671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.6,1.4,7.7,0.0,0.8,1.0,233.5,232.6,233.1,17.4,15.8,16.4,850.0,9.6,49.92,0.0,7.4,37.8,851.4,1.9,1.6,37.8,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3935583583451051,False
388552,2026-08-12T19:27:21.619722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.9,0.6,17.0,0.0,0.8,1.0,228.1,227.3,228.2,20.7,17.9,17.8,850.4,18.6,49.88,0.0,19.6,37.8,851.0,1.6,1.8,37.8,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.423521390357279,False
388583,2026-08-12T19:27:37.629886+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,2.3,0.0,1.5,2.0,240.7,240.8,240.2,10.3,9.9,9.1,861.2,-0.2,49.97,0.0,1.8,69.6,861.3,2.1,2.1,69.6,100.0,3320.0,3318.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3757545095685111,False
388614,2026-08-12T19:27:52.618898+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.5,0.0,0.8,1.0,239.6,239.6,239.7,12.0,10.1,10.8,850.8,4.4,49.96,0.0,1.8,37.8,851.4,1.9,1.8,37.8,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.38417538233490384,False
388645,2026-08-12T19:28:08.629835+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,0.1,1.9,0.0,1.5,2.0,228.3,228.3,228.1,19.7,19.5,19.5,860.2,11.7,49.94,0.0,9.3,69.6,860.3,13.6,9.0,69.6,100.0,3322.0,3320.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.417612066438362,False
388707,2026-08-12T19:28:39.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.5,1.0,4.2,0.0,1.5,1.0,233.3,232.8,232.3,13.9,13.5,13.4,860.6,5.5,49.93,0.0,6.9,69.6,861.6,1.3,0.8,69.6,100.0,3321.0,3320.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3786046240646691,False
388738,2026-08-12T19:28:54.629090+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.4,10.0,0.0,0.8,1.0,238.5,238.2,238.3,12.0,10.1,10.7,850.8,2.5,49.96,0.0,1.8,37.8,850.4,12.5,10.9,37.8,100.0,3274.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3852807472209805,False
388769,2026-08-12T19:29:10.629547+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.6,3.1,9.8,0.0,1.5,1.0,228.7,228.0,228.1,29.6,31.6,32.2,858.5,10.6,49.89,0.0,22.3,69.6,861.6,0.8,0.8,69.6,100.0,3320.0,3319.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4447057068471455,False
388862,2026-08-12T19:29:56.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,1.8,3.2,0.0,0.8,1.0,233.3,232.5,233.1,16.1,14.3,15.1,849.6,5.0,49.92,0.0,7.3,37.8,851.4,1.8,1.8,37.8,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.39204854118283083,False
388893,2026-08-12T19:30:12.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.6,0.5,9.4,0.0,1.5,1.0,232.2,231.7,231.4,14.7,14.1,14.7,861.1,0.3,49.93,0.0,5.7,69.6,860.6,9.7,9.9,69.6,100.0,3320.0,3319.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3895882746436041,False
388924,2026-08-12T19:30:27.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.3,5.7,0.0,0.8,1.0,228.6,228.2,228.5,19.7,18.5,18.6,849.4,13.0,49.9,0.0,14.9,37.8,850.7,7.3,6.0,37.8,100.0,3275.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.40201963535210256,False
388955,2026-08-12T19:30:43.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.2,5.8,0.0,1.5,1.0,241.2,241.6,240.9,10.3,9.9,9.2,860.7,0.2,49.95,0.0,2.5,69.6,860.9,6.0,6.3,69.6,100.0,3321.0,3320.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37976198403831307,False
389017,2026-08-12T19:31:14.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.3,10.9,0.0,1.5,1.0,238.1,238.1,237.6,10.4,9.9,9.2,861.2,1.2,49.97,0.0,1.8,69.6,859.9,12.1,15.7,69.6,100.0,3320.0,3319.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38303094843182917,False
389048,2026-08-12T19:31:29.628863+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.8,6.3,0.0,0.8,1.0,236.3,235.9,236.0,15.5,13.6,14.4,849.6,8.1,49.92,0.0,5.7,37.8,851.4,1.8,1.7,37.8,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.39097915602524735,False
389079,2026-08-12T19:31:45.629752+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,0.9,4.4,0.0,1.5,1.0,232.2,232.0,231.7,14.9,14.8,14.6,860.4,5.7,49.93,0.0,6.9,69.6,861.3,1.3,0.7,69.6,100.0,3321.0,3320.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38163866538526253,False
389110,2026-08-12T19:32:00.628670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.0,4.5,0.0,0.8,1.0,238.6,238.4,238.7,12.0,10.2,10.7,850.7,4.4,49.96,0.0,1.7,37.8,850.7,8.9,7.2,37.8,100.0,3276.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3848982701509839,False
389172,2026-08-12T19:32:31.629008+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,2.9,0.0,0.8,2.0,240.8,240.7,240.8,12.0,10.1,10.8,850.7,5.2,49.96,0.0,1.8,37.8,850.7,8.1,7.2,37.8,100.0,3275.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3875989708323625,False
389203,2026-08-12T19:32:47.618553+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,1.0,0.0,1.5,1.0,240.1,240.2,239.5,10.4,9.9,9.2,861.1,0.1,49.97,0.0,1.8,69.6,861.6,1.1,0.8,69.6,100.0,3321.0,3320.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3702270206541661,False
389234,2026-08-12T19:33:02.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.5,0.9,0.0,0.8,2.0,230.0,229.4,229.7,18.1,16.5,17.0,849.9,10.8,49.94,0.0,7.2,37.8,850.4,11.7,10.5,37.8,100.0,3278.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.40481796704211453,False
389265,2026-08-12T19:33:18.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,1.1,5.2,0.0,1.5,1.0,234.6,234.0,233.7,14.5,14.4,14.5,860.5,6.3,49.92,0.0,5.6,69.6,861.6,1.1,0.6,69.6,100.0,3321.0,3320.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3791237100420452,False
389358,2026-08-12T19:34:04.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,2.2,1.2,0.0,0.8,1.0,229.9,229.3,229.8,18.9,17.0,17.2,849.2,3.4,49.88,0.0,2.1,37.8,851.4,2.2,1.7,37.8,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.40744633882434805,False
389389,2026-08-12T19:34:20.629425+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.5,17.0,0.0,1.5,1.0,241.3,241.2,240.5,10.3,9.8,9.1,861.1,0.1,49.97,0.0,1.8,69.6,860.6,17.1,15.6,69.6,100.0,3321.0,3320.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38947346379230835,False
389420,2026-08-12T19:34:35.618644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.9,10.0,0.0,0.8,1.0,234.0,233.4,233.9,17.6,15.9,16.2,850.1,12.0,49.93,0.0,5.7,37.8,851.0,2.0,1.7,37.8,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3865982893109324,False
389482,2026-08-12T19:35:06.629260+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.0,3.1,0.0,0.8,1.0,238.5,238.2,238.4,12.0,10.1,10.7,850.7,3.0,49.96,0.0,1.8,37.8,850.7,6.1,6.8,37.8,100.0,3277.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.38358036545404883,False
389513,2026-08-12T19:35:22.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.4,1.7,5.3,0.0,1.5,1.0,227.9,227.8,227.4,24.0,24.3,23.9,859.2,12.6,49.9,0.0,5.6,69.2,860.9,7.3,5.4,69.2,100.0,3316.0,3315.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.41007977365898995,False
389544,2026-08-12T19:35:37.619422+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.0,3.3,0.0,0.8,1.0,241.3,241.3,241.4,12.1,10.1,10.7,850.7,4.6,49.96,0.0,1.7,37.8,850.7,7.9,6.8,37.8,100.0,3276.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.38590755716227415,False
389575,2026-08-12T19:35:53.629408+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,0.5,0.7,0.0,1.5,0.0,234.0,233.5,233.0,13.8,13.6,13.5,861.1,0.1,49.93,0.0,4.7,69.2,861.6,0.8,0.7,69.2,100.0,3320.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3930834607960635,False
389637,2026-08-12T19:36:24.629652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,0.8,3.1,0.0,1.5,0.0,238.1,237.7,237.4,13.0,12.6,12.4,860.8,4.4,49.93,0.0,4.7,69.2,861.6,1.3,0.8,69.2,100.0,3321.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3852911426749477,False
389668,2026-08-12T19:36:39.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.1,6.6,0.0,0.8,1.0,232.7,232.1,232.4,16.5,14.7,15.5,849.9,8.2,49.94,0.0,6.9,37.8,851.0,1.6,1.7,37.8,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3870415459475762,False
389699,2026-08-12T19:36:55.628669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.9,10.8,0.0,1.5,1.0,238.7,238.3,237.8,10.4,9.9,9.2,861.2,-0.3,49.97,0.0,1.8,69.2,860.3,10.5,9.8,69.2,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37809933084499503,False
389730,2026-08-12T19:37:10.629683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,3.1,3.0,0.0,0.8,1.0,229.3,229.5,229.5,20.7,19.9,21.3,848.3,5.0,49.88,0.0,8.1,37.8,851.4,2.0,1.8,37.8,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.43134317340817996,False
389792,2026-08-12T19:37:41.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.3,2.0,0.0,0.7,2.0,240.2,240.3,240.3,12.1,10.1,10.7,850.7,4.0,49.96,0.0,1.7,37.4,851.0,2.0,1.7,37.4,100.0,3279.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3816232618340464,False
389823,2026-08-12T19:37:57.629557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,1.0,5.8,0.0,1.5,1.0,227.7,227.4,227.0,19.3,19.3,19.7,860.3,8.3,49.93,0.0,8.7,69.2,861.3,2.5,1.8,69.2,100.0,3319.0,3318.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39618680105759546,False
389885,2026-08-12T19:38:28.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.1,0.5,4.1,0.0,1.5,1.0,233.8,233.0,232.8,15.1,15.1,15.0,860.4,6.9,49.93,0.0,7.4,69.2,860.9,11.0,7.8,69.2,100.0,3317.0,3316.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3901405002245274,False
389947,2026-08-12T19:38:59.628688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.4,0.3,0.0,1.5,1.0,238.5,238.4,237.8,12.1,11.5,11.2,860.9,2.0,49.93,0.0,3.2,69.2,861.3,1.7,0.7,69.2,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37645335386737766,False
389978,2026-08-12T19:39:14.619782+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.3,7.4,0.0,0.7,1.0,237.7,237.7,237.8,12.1,10.2,10.7,850.7,4.8,49.94,0.0,7.1,37.4,849.4,12.2,17.7,37.4,100.0,3273.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.39341731119477824,False
390009,2026-08-12T19:39:30.629383+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,1.9,2.7,0.0,1.5,0.0,228.9,228.4,228.0,15.9,14.5,14.7,859.7,3.8,49.9,0.0,11.2,69.2,861.6,1.1,0.8,69.2,100.0,3320.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4141976115396246,False
390040,2026-08-12T19:39:45.628930+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.9,7.4,0.0,0.7,1.0,234.2,233.3,233.8,16.1,14.3,15.1,850.1,8.8,49.93,0.0,6.9,37.4,851.0,1.4,1.7,37.4,100.0,3279.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38822853274113034,False
390102,2026-08-12T19:40:16.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,2.4,12.3,0.0,0.7,2.0,226.3,226.0,226.2,31.9,31.5,32.1,848.3,18.8,49.88,0.0,9.9,37.4,850.7,6.5,6.1,37.4,100.0,3276.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.43751488832808927,False
390133,2026-08-12T19:40:32.629058+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.1,6.1,0.0,1.5,1.0,241.8,242.0,241.2,10.3,9.8,9.1,860.8,-0.1,49.96,0.0,1.8,69.2,860.9,6.0,5.2,69.2,100.0,3318.0,3317.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3805211507946006,False
390164,2026-08-12T19:40:47.628698+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.9,4.3,0.0,0.7,1.0,237.9,238.0,238.0,13.0,11.0,11.8,850.5,6.0,49.96,0.0,1.8,37.4,851.4,1.7,1.7,37.4,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3822162953884978,False
390195,2026-08-12T19:41:03.619108+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.6,8.1,0.0,1.5,1.0,238.1,238.1,237.5,10.4,10.0,9.3,861.2,0.8,49.97,0.0,1.8,69.2,859.6,8.9,14.0,69.2,100.0,3318.0,3317.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3845653006375043,False
390257,2026-08-12T19:41:34.618555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.2,1.2,0.0,1.5,1.0,239.9,240.0,239.4,10.3,9.9,9.2,861.1,-0.4,49.97,0.0,1.8,69.2,861.3,0.8,0.7,69.2,100.0,3320.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37360665345751704,False
390288,2026-08-12T19:41:49.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.3,2.5,0.0,0.7,1.0,238.6,238.6,238.7,12.1,10.1,10.7,850.7,4.3,49.96,0.0,1.7,37.4,851.0,1.8,1.7,37.4,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3805466215864991,False
390319,2026-08-12T19:42:05.630648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,3.0,7.3,0.0,1.5,1.0,226.8,226.1,225.9,24.2,24.3,25.5,858.6,8.9,49.9,0.0,4.9,69.2,861.6,1.6,0.9,69.2,100.0,3320.0,3319.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.42842613844929384,False
390350,2026-08-12T19:42:20.628728+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.9,10.0,0.0,0.7,1.0,241.8,241.7,241.8,12.1,10.1,10.7,850.6,4.5,49.96,0.0,1.8,37.4,849.7,14.5,13.2,37.4,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38841581322678864,False
390412,2026-08-12T19:42:51.628747+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.4,1.6,0.0,0.7,1.0,240.8,240.8,240.8,12.0,10.2,10.7,850.6,4.2,49.96,0.0,1.8,37.4,851.0,2.6,2.7,37.4,100.0,3276.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3811340461807483,False
390443,2026-08-12T19:43:07.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,7.3,0.0,1.4,1.0,238.8,238.9,238.3,10.4,9.9,9.2,861.1,0.0,49.97,0.0,1.8,69.2,860.9,7.3,6.0,69.2,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38544939935837724,False
390474,2026-08-12T19:43:22.629834+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.3,1.1,0.0,0.7,2.0,229.4,229.1,229.7,17.7,16.0,16.6,850.1,8.5,49.94,0.0,8.3,37.4,850.4,7.4,9.7,37.4,100.0,3272.0,3270.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4108065643528597,False
390505,2026-08-12T19:43:38.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.0,5.6,0.0,1.4,1.0,239.7,239.8,239.3,11.9,11.4,11.1,860.9,1.9,49.96,0.0,1.8,69.2,860.9,7.5,5.1,69.2,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3921895387674973,False
390567,2026-08-12T19:44:09.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.5,8.8,0.0,1.4,4.0,238.1,237.8,237.3,10.4,9.9,9.2,861.1,0.6,49.97,0.0,4.1,69.2,860.6,9.4,11.8,69.2,100.0,3307.0,3303.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4074515157402774,False
390598,2026-08-12T19:44:24.618725+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,0.2,1.5,1.3,24.5,0.0,0.7,2.0,226.7,226.5,226.6,36.1,36.2,34.7,849.7,26.1,49.88,0.0,1.8,37.4,851.0,1.6,1.7,37.4,100.0,3278.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.44535217368107566,False
390629,2026-08-12T19:44:40.629601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,0.6,3.1,0.0,1.4,1.0,238.5,238.7,238.3,12.6,12.3,11.9,860.7,4.0,49.95,0.0,5.9,69.2,861.3,0.9,0.7,69.2,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3864782313487259,False
390660,2026-08-12T19:44:55.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.3,6.8,0.0,0.7,1.0,238.8,238.5,238.8,12.0,10.5,10.8,850.7,2.9,49.96,0.0,1.9,37.4,850.4,9.7,8.1,37.4,100.0,3277.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3813824259060307,False
390722,2026-08-12T19:45:26.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.7,5.0,0.0,0.7,2.0,241.6,241.1,241.4,12.7,11.4,11.6,850.4,6.4,49.95,0.0,1.9,37.4,849.7,11.4,13.1,37.4,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38716663081193575,False
390753,2026-08-12T19:45:42.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.6,1.6,0.0,1.4,1.0,240.2,239.5,239.5,10.5,10.6,9.2,860.7,0.2,49.95,0.0,2.2,69.2,861.3,1.8,1.3,69.2,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38281314718175163,False
390784,2026-08-12T19:45:57.618635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.6,0.1,0.5,0.0,0.7,1.0,237.9,237.0,237.9,12.0,12.5,10.9,850.6,4.6,49.96,0.0,3.4,37.4,850.7,4.1,3.9,37.4,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3898994894786284,False
390815,2026-08-12T19:46:13.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,1.9,2.5,0.0,1.4,1.0,230.3,229.4,229.5,17.1,16.9,17.0,859.4,3.9,49.91,0.0,11.3,69.2,861.3,1.4,1.4,69.2,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40456293016718287,False
390877,2026-08-12T19:46:44.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.6,0.1,3.3,0.0,1.4,1.0,238.8,237.9,238.2,10.7,10.8,9.2,861.0,1.1,49.97,0.0,2.3,69.2,860.9,4.4,3.9,69.2,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3846407014173481,False
390939,2026-08-12T19:47:15.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,1.4,14.9,0.0,1.4,2.0,238.4,237.6,237.9,10.6,10.9,9.2,861.0,0.8,49.97,0.0,2.3,69.2,859.6,15.7,14.0,69.2,100.0,3310.0,3308.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.402564386384064,False
390970,2026-08-12T19:47:30.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.4,0.9,17.0,0.0,0.7,1.0,229.4,228.3,229.7,18.9,16.5,17.0,850.1,18.8,49.88,0.0,8.2,37.4,851.0,1.8,2.2,37.4,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.407553687258539,False
391032,2026-08-12T19:48:01.628755+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.6,0.1,3.2,0.0,0.7,2.0,238.6,237.7,238.6,12.0,12.6,11.0,850.5,5.4,49.96,0.0,2.3,37.4,850.4,8.6,7.8,37.4,100.0,3276.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3835906409996851,False
391063,2026-08-12T19:48:17.628703+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.3,9.8,0.0,1.4,1.0,229.9,229.2,229.7,18.6,17.7,16.6,860.6,15.9,49.88,0.0,4.7,69.2,860.9,6.1,5.6,69.2,100.0,3317.0,3316.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40796865529868154,False
391094,2026-08-12T19:48:32.629965+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.1,1.9,0.0,0.7,1.0,241.8,241.2,241.7,11.9,11.5,10.9,850.5,5.5,49.96,0.0,2.2,37.4,850.4,7.4,7.6,37.4,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38629896772550565,False
391125,2026-08-12T19:48:48.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.4,0.8,0.0,1.4,0.0,239.4,238.7,238.7,11.7,11.8,10.7,860.9,1.9,49.97,0.0,2.2,69.2,861.3,1.1,1.3,69.2,100.0,3320.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3915965039093448,False
391187,2026-08-12T19:49:19.629166+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.1,1.1,15.2,0.0,1.4,1.0,234.3,233.5,233.8,23.5,25.1,23.0,860.2,16.2,49.9,0.0,6.6,68.9,861.3,1.0,1.3,68.9,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4110647357859159,False
391218,2026-08-12T19:49:34.629905+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.9,0.5,2.3,0.0,0.7,2.0,233.8,232.7,233.7,15.4,15.0,14.5,849.9,10.9,49.96,0.0,6.8,37.0,850.4,8.6,6.8,37.0,100.0,3269.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4097550370205732,False
391249,2026-08-12T19:49:50.618687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.4,6.4,0.0,1.4,1.0,238.9,238.4,238.4,10.5,10.6,9.1,861.0,1.0,49.97,0.0,2.1,68.9,860.6,7.4,5.6,68.9,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38331415333141144,False
391280,2026-08-12T19:50:05.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.3,2.6,4.0,0.0,0.7,1.0,228.5,228.1,228.9,19.1,17.8,18.5,848.4,5.8,49.88,0.0,12.8,37.0,851.0,1.8,2.2,37.0,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.41889201709674423,False
391342,2026-08-12T19:50:36.618557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.3,1.4,18.9,0.0,0.7,1.0,228.9,227.8,228.9,21.6,20.6,18.3,849.6,20.9,49.88,0.0,8.3,37.0,851.0,2.0,2.3,37.0,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4134397055854194,False
391373,2026-08-12T19:50:52.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.7,0.7,2.9,0.0,1.4,1.0,236.2,234.6,235.2,13.4,13.5,12.8,860.6,4.1,49.94,0.0,6.3,68.9,861.3,1.2,1.2,68.9,100.0,3319.0,3318.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3896819574335151,False
391404,2026-08-12T19:51:07.619417+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.1,2.8,0.0,0.7,1.0,238.7,238.0,238.7,12.0,11.5,10.9,850.5,5.3,49.96,0.0,2.2,37.0,850.4,8.1,8.0,37.0,100.0,3277.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3852527485544541,False
391497,2026-08-12T19:51:54.619728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.6,0.9,6.0,0.0,1.4,1.0,232.0,231.0,231.2,15.5,16.1,15.5,860.4,7.6,49.93,0.0,7.6,68.9,861.3,1.6,1.4,68.9,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.390053960486057,False
391528,2026-08-12T19:52:09.618896+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,1.5,6.9,0.0,0.7,1.0,238.3,237.3,237.9,11.9,11.4,10.9,850.5,3.9,49.96,0.0,2.1,37.0,849.0,10.8,15.9,37.0,100.0,3273.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3977275811881366,False
391559,2026-08-12T19:52:25.619264+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,2.1,2.7,0.0,1.4,1.0,230.2,229.6,229.8,18.9,19.5,19.5,859.2,4.0,49.91,0.0,8.3,68.9,861.3,1.3,1.2,68.9,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40438706180145595,False
391590,2026-08-12T19:52:40.619754+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.8,5.7,0.0,0.7,2.0,240.8,240.2,240.8,12.0,11.5,10.9,850.2,8.6,49.96,0.0,6.4,37.0,851.0,2.9,2.2,37.0,100.0,3278.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3871898021060896,False
391652,2026-08-12T19:53:11.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,2.8,11.2,0.0,0.7,1.0,226.4,225.9,226.7,28.5,30.1,28.6,847.9,16.1,49.88,0.0,7.0,37.0,850.7,4.9,4.4,37.0,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4275249388704665,False
391683,2026-08-12T19:53:27.618530+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,6.1,0.0,1.4,1.0,241.0,240.9,240.4,10.4,10.1,9.1,860.9,0.2,49.97,0.0,1.9,68.9,860.6,6.3,5.5,68.9,100.0,3319.0,3318.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3849951255953773,False
391714,2026-08-12T19:53:42.619903+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,2.0,0.0,0.7,2.0,240.0,239.8,240.0,12.1,10.2,10.8,850.5,4.2,49.95,0.0,1.9,37.0,850.7,6.2,5.4,37.0,100.0,3276.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38142036817257047,False
391745,2026-08-12T19:53:58.630792+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.4,0.3,4.5,0.0,1.5,1.0,231.2,230.6,230.3,14.2,13.8,13.8,861.0,5.4,49.97,0.0,6.9,68.9,861.3,0.9,0.8,68.9,100.0,3320.0,3319.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39051718480303516,False
391807,2026-08-12T19:54:29.618623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.6,0.0,3.3,0.0,1.5,1.0,236.0,235.3,235.1,13.1,12.7,12.5,860.6,4.5,49.94,0.0,6.3,68.9,860.6,7.8,7.2,68.9,100.0,3315.0,3314.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.38735528746253906,False
391838,2026-08-12T19:54:44.628955+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.8,5.6,0.0,0.7,1.0,238.0,237.7,238.0,14.0,12.1,13.0,850.2,7.0,49.93,0.0,4.3,37.0,851.0,1.4,1.7,37.0,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3830168851844168,False
391869,2026-08-12T19:55:00.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.1,1.0,7.5,0.0,1.5,1.0,233.3,232.8,232.3,15.6,15.5,15.5,860.3,8.5,49.93,0.0,7.4,68.9,861.3,1.0,0.6,68.9,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3816612798131678,False
391900,2026-08-12T19:55:15.619459+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.2,14.7,0.0,0.7,1.0,238.3,238.3,238.4,12.1,10.1,10.7,850.6,4.3,49.96,0.0,1.7,37.0,850.4,19.0,14.0,37.0,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3986601323629231,False
391993,2026-08-12T19:56:02.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.6,1.3,0.0,1.5,0.0,239.7,239.4,238.8,10.4,9.9,9.1,861.0,-0.3,49.97,0.0,1.8,68.9,861.6,1.0,0.7,68.9,100.0,3320.0,3320.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3788886844116197,False
392024,2026-08-12T19:56:17.628671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.1,3.4,0.0,0.7,2.0,228.1,227.8,228.1,18.3,16.6,16.9,850.1,12.2,49.92,0.0,9.5,37.0,850.0,8.8,9.3,37.0,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.40642367272873453,False
392055,2026-08-12T19:56:33.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,0.3,1.8,0.0,1.5,1.0,234.9,234.4,234.0,14.7,14.5,14.4,860.3,7.6,49.94,0.0,5.0,68.9,860.6,5.8,4.7,68.9,100.0,3320.0,3319.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38264523533258016,False
392117,2026-08-12T19:57:04.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.7,12.8,0.0,1.5,2.0,237.6,237.6,237.1,13.3,12.9,12.6,860.6,4.2,49.95,0.0,7.2,68.9,859.9,17.0,9.6,68.9,100.0,3317.0,3315.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38735588396568754,False
392148,2026-08-12T19:57:19.618631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.1,16.7,0.0,0.7,1.0,230.7,230.7,231.0,23.9,23.5,23.7,849.9,18.1,49.89,0.0,4.6,37.0,851.0,1.4,1.7,37.0,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4041521493704067,False
392179,2026-08-12T19:57:35.618691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,0.9,4.2,0.0,1.6,0.0,232.9,232.3,232.0,14.1,13.9,13.8,860.4,5.2,49.95,0.0,5.9,68.9,861.3,1.0,0.6,68.9,100.0,3320.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39304477487964623,False
392210,2026-08-12T19:57:50.629751+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.4,3.6,0.0,0.8,1.0,238.5,238.4,238.6,12.0,10.2,10.7,850.6,4.8,49.96,0.0,1.7,37.0,851.0,1.2,1.7,37.0,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.37500834194641103,False
392272,2026-08-12T19:58:21.619667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.6,11.3,0.0,0.7,1.0,241.9,241.6,241.6,12.1,10.2,10.7,850.6,4.6,49.96,0.0,1.7,37.0,850.0,15.9,16.9,37.0,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3911771592564931,False
392303,2026-08-12T19:58:37.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,3.8,0.0,1.6,1.0,239.9,240.0,239.4,10.3,9.9,9.1,861.0,-0.7,49.97,0.0,1.8,68.9,860.9,3.1,2.7,68.9,100.0,3318.0,3317.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3753975739061318,False
392334,2026-08-12T19:58:52.618856+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,0.5,0.0,0.7,1.0,237.7,237.8,237.8,12.1,10.2,10.8,850.1,4.1,49.94,0.0,6.3,37.0,850.7,4.6,4.3,37.0,100.0,3276.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38790963788097166,False
392365,2026-08-12T19:59:08.629541+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.9,1.2,7.3,0.0,1.5,1.0,232.2,231.9,231.3,14.6,13.8,13.7,860.4,8.3,49.91,0.0,7.9,68.9,861.6,1.0,0.9,68.9,100.0,3320.0,3319.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.38354182699145756,False
392427,2026-08-12T19:59:39.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,0.3,0.4,0.0,1.5,1.0,237.6,237.3,236.9,13.6,13.3,13.0,860.6,4.7,49.93,0.0,4.6,68.9,860.9,4.3,3.5,68.9,100.0,3320.0,3319.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3797873614727916,False
392458,2026-08-12T19:59:54.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.1,7.8,0.0,0.8,1.0,232.0,231.4,231.8,17.2,15.5,16.1,849.9,9.4,49.93,0.0,7.9,37.0,851.0,1.6,1.8,37.0,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38283177860555423,False
392520,2026-08-12T20:00:25.628795+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.8,2.4,0.0,0.8,1.0,232.2,231.9,232.3,19.1,17.2,17.3,849.2,3.9,49.88,0.0,4.9,37.0,851.0,1.5,1.6,37.0,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38650715339094444,False
392582,2026-08-12T20:00:56.618555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,1.9,0.0,0.8,1.0,239.9,239.6,239.7,12.0,10.1,10.7,850.6,4.7,49.96,0.0,1.8,37.0,850.7,6.6,5.7,37.0,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.37605081422422676,False
392613,2026-08-12T20:01:12.618783+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,0.6,2.1,0.0,1.5,1.0,228.5,228.0,227.9,20.5,20.4,20.5,860.0,8.4,49.91,0.0,12.5,68.9,860.6,6.3,5.7,68.9,100.0,3317.0,3316.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40602927679325945,False
392644,2026-08-12T20:01:27.618672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.7,0.8,0.0,0.8,1.0,236.3,236.1,236.4,15.5,13.7,14.5,850.0,7.9,49.92,0.0,6.0,36.7,850.7,7.1,6.4,36.7,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3831403503403412,False
392675,2026-08-12T20:01:43.629774+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.3,1.0,0.0,1.5,1.0,232.1,231.6,231.3,16.7,16.7,16.9,861.0,0.1,49.93,0.0,6.9,68.9,861.3,1.1,0.7,68.9,100.0,3320.0,3319.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3862146022364348,False
392737,2026-08-12T20:02:14.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,1.9,5.5,0.0,1.5,1.0,234.7,234.3,234.0,14.7,14.8,14.6,859.4,6.8,49.92,0.0,7.3,68.9,861.3,1.3,0.8,68.9,100.0,3320.0,3319.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3915115964178776,False
392768,2026-08-12T20:02:29.619357+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.3,5.3,0.0,0.8,1.0,236.3,236.1,236.6,15.7,13.8,14.6,850.3,8.5,49.94,0.0,6.0,36.7,850.0,13.8,9.5,36.7,100.0,3271.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3927437256851299,False
392799,2026-08-12T20:02:45.628873+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,4.3,0.0,1.5,1.0,238.7,238.7,238.1,10.4,9.9,9.2,861.0,1.0,49.97,0.0,1.8,68.9,860.9,5.3,4.9,68.9,100.0,3320.0,3319.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3724038296040158,False
392830,2026-08-12T20:03:00.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.2,4.1,0.0,0.8,1.0,232.5,232.0,232.3,17.2,15.5,16.1,849.8,6.1,49.92,0.0,6.5,36.7,851.0,2.0,1.7,36.7,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38184822177625893,False
392892,2026-08-12T20:03:31.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.7,18.0,0.0,0.8,1.0,227.1,226.8,226.9,29.1,28.8,28.6,848.3,19.3,49.88,0.0,11.8,36.7,851.0,1.3,1.7,36.7,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.41849951160556903,False
392923,2026-08-12T20:03:47.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.3,0.9,0.0,1.5,1.0,240.2,240.3,239.6,10.3,9.9,9.1,861.0,0.2,49.97,0.0,1.7,68.4,861.3,1.1,0.8,68.4,100.0,3320.0,3319.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.37060330614462555,False
392954,2026-08-12T20:04:02.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.4,2.6,0.0,0.8,1.0,240.1,240.1,240.1,12.1,10.1,10.8,850.6,4.5,49.96,0.0,1.7,36.7,851.0,1.9,1.7,36.7,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.376055245899245,False
392985,2026-08-12T20:04:18.619395+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.5,0.5,4.3,0.0,1.5,1.0,227.8,227.9,227.4,24.9,25.4,24.9,859.8,12.5,49.93,0.0,6.5,68.4,860.3,8.2,8.0,68.4,100.0,3320.0,3319.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.410823462803202,False
393047,2026-08-12T20:04:49.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,1.4,7.2,0.0,1.4,1.0,232.3,231.8,231.4,15.4,15.5,15.4,860.2,8.2,49.93,0.0,6.2,68.4,861.6,1.0,0.7,68.4,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38612509675165224,False
393078,2026-08-12T20:05:04.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,1.2,15.1,0.0,0.8,1.0,238.3,238.3,238.3,12.0,10.2,10.7,850.6,3.8,49.96,0.0,1.8,36.7,849.4,18.9,14.9,36.7,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38962164343172756,False
393109,2026-08-12T20:05:20.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.9,2.1,2.1,0.0,1.4,1.0,228.3,227.9,227.3,17.2,15.3,16.5,858.8,5.4,49.89,0.0,19.4,68.4,860.9,3.3,2.4,68.4,100.0,3319.0,3318.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.41447522572556955,False
393140,2026-08-12T20:05:35.618699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.2,0.9,0.0,0.8,1.0,241.4,241.1,241.2,12.1,10.2,10.8,850.5,4.3,49.96,0.0,1.7,36.7,850.7,3.4,3.3,36.7,100.0,3274.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3785490926365983,False
393202,2026-08-12T20:06:06.619776+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,1.0,3.7,0.0,0.8,2.0,233.0,232.1,232.6,16.1,14.3,15.2,850.0,5.7,49.92,0.0,7.4,36.7,851.0,2.0,1.8,36.7,100.0,3278.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3813742173445282,False
393233,2026-08-12T20:06:22.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,0.2,0.2,0.0,1.5,1.0,236.1,235.7,235.1,14.2,14.0,13.9,860.4,5.7,49.94,0.0,4.7,68.4,860.6,5.9,5.4,68.4,100.0,3319.0,3318.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38801106619045195,False
393264,2026-08-12T20:06:37.629657+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.4,2.5,0.0,0.8,1.0,232.7,232.1,232.5,15.7,13.9,14.7,850.3,9.2,49.94,0.0,6.8,36.7,850.7,6.7,6.0,36.7,100.0,3277.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.38207870145302353,False
393295,2026-08-12T20:06:53.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.4,6.6,0.0,1.5,1.0,238.5,238.2,237.6,10.4,9.9,9.2,861.0,1.7,49.97,0.0,1.8,68.4,860.6,8.3,7.3,68.4,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37635633814189423,False
393357,2026-08-12T20:07:24.619535+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.3,12.8,0.0,1.5,2.0,240.2,240.3,239.6,10.3,9.9,9.1,860.9,-0.3,49.97,0.0,1.8,68.4,859.6,12.5,13.2,68.4,100.0,3314.0,3312.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38478205655453906,False
393388,2026-08-12T20:07:39.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,0.7,18.2,0.0,0.7,2.0,228.2,227.2,228.0,22.1,19.7,18.8,850.3,20.3,49.88,0.0,16.0,36.7,851.0,2.1,1.8,36.7,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4089441712873156,False
393419,2026-08-12T20:07:55.629237+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.7,0.1,0.0,1.5,1.0,239.6,239.7,239.0,11.3,10.8,10.2,860.6,0.7,49.95,0.0,4.8,68.4,861.3,0.6,0.7,68.4,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37659617885335883,False
393450,2026-08-12T20:08:10.619932+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.6,7.6,0.0,0.8,1.0,239.5,239.5,239.6,12.0,10.2,10.8,850.6,4.9,49.96,0.0,1.8,36.7,850.0,12.5,11.5,36.7,100.0,3277.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3757595672847307,False
393512,2026-08-12T20:08:41.629800+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.1,4.0,0.0,0.8,1.0,241.0,240.6,240.7,12.1,10.1,10.8,850.5,4.5,49.96,0.0,1.7,36.7,850.4,8.5,7.4,36.7,100.0,3277.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.37584770423353037,False
393574,2026-08-12T20:09:12.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,6.5,0.0,0.7,1.0,237.7,237.7,237.8,12.0,10.1,10.7,850.3,3.1,49.94,0.0,6.9,36.7,850.4,9.6,12.3,36.7,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3851194889752634,False
393605,2026-08-12T20:09:28.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.0,1.8,10.7,0.0,1.5,1.0,231.1,230.8,231.0,26.7,27.6,27.7,859.5,11.7,49.91,0.0,5.5,68.4,861.3,1.0,0.8,68.4,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.40288232088000314,False
