id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
400332,2026-08-12T21:05:31.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,0.7,1.3,0.0,0.7,1.0,227.9,227.4,228.2,21.5,21.9,20.3,849.3,16.6,49.89,0.0,5.8,34.8,850.0,15.3,9.4,34.8,100.0,3272.0,3271.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.41377749886369325,False
400363,2026-08-12T21:05:47.629678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.8,0.3,2.5,0.0,1.4,1.0,236.8,235.4,235.8,14.1,14.6,13.8,860.0,5.7,49.94,0.0,3.8,66.9,860.3,8.2,7.5,66.9,100.0,3316.0,3315.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3931019978744722,False
400425,2026-08-12T21:06:18.629384+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,1.3,10.3,0.0,1.4,2.0,238.3,237.3,237.5,10.5,10.5,9.1,860.6,1.0,49.97,0.0,2.2,66.9,859.3,11.3,13.9,66.9,100.0,3314.0,3312.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39344085527810824,False
400487,2026-08-12T21:06:49.619749+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.0,3.2,0.0,1.4,1.0,240.1,239.5,239.5,10.5,10.5,9.1,860.6,0.3,49.97,0.0,2.2,66.9,860.6,3.5,3.9,66.9,100.0,3317.0,3316.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38549253164893554,False
400518,2026-08-12T21:07:04.629045+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.2,4.0,0.0,0.7,1.0,239.4,238.8,239.4,12.0,11.5,10.8,850.2,3.8,49.96,0.0,2.2,34.8,850.0,7.8,7.6,34.8,100.0,3274.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.37586401841404277,False
400549,2026-08-12T21:07:20.629172+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.1,1.2,12.3,0.0,1.4,1.0,227.7,227.1,227.6,31.7,34.4,31.3,859.1,19.8,49.91,0.0,4.8,66.9,860.3,7.5,9.7,66.9,100.0,3319.0,3318.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.43181657404220086,False
400580,2026-08-12T21:07:35.618653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.0,0.2,1.3,0.0,0.7,1.0,238.4,236.7,237.8,13.4,12.9,12.4,849.8,8.0,49.95,0.0,4.1,34.8,850.0,9.3,8.1,34.8,100.0,3274.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3892503407955338,False
400642,2026-08-12T21:08:06.618874+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.2,0.3,0.0,0.7,1.0,237.9,237.2,237.9,12.0,11.4,10.9,850.2,5.2,49.96,0.0,2.2,34.8,850.4,4.9,4.0,34.8,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3805728715219557,False
400673,2026-08-12T21:08:22.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,0.8,19.2,0.0,1.4,1.0,230.5,230.0,230.2,23.9,24.7,22.2,860.1,20.8,49.9,0.0,14.2,66.9,860.9,1.6,1.4,66.9,100.0,3319.0,3318.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.41816346201996807,False
400704,2026-08-12T21:08:37.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.3,4.9,0.0,0.7,1.0,232.9,232.2,232.8,16.6,15.3,15.9,849.7,8.2,49.93,0.0,7.3,34.8,849.4,13.1,12.3,34.8,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3906733631010319,False
400735,2026-08-12T21:08:53.619089+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,7.0,0.0,1.4,1.0,238.2,238.0,237.6,10.4,9.9,9.1,860.6,0.3,49.97,0.0,1.9,66.9,860.3,7.3,6.1,66.9,100.0,3318.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3853303669030819,False
400797,2026-08-12T21:09:24.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.4,12.8,0.0,1.5,1.0,238.7,238.7,238.1,10.4,9.9,9.2,860.7,0.2,49.97,0.0,1.7,66.9,859.3,13.0,14.0,66.9,100.0,3317.0,3316.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.38487573256042096,False
400828,2026-08-12T21:09:39.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.6,0.8,16.5,0.0,0.7,1.0,229.1,228.3,229.2,20.3,17.8,17.7,849.9,18.5,49.89,0.0,16.6,34.8,850.7,2.0,1.7,34.8,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.40687340173188236,False
400859,2026-08-12T21:09:55.630655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.3,1.2,0.0,1.5,2.0,239.7,239.7,239.1,10.3,9.9,9.2,860.6,-0.1,49.97,0.0,1.8,66.9,860.9,1.1,0.8,66.9,100.0,3317.0,3315.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3743631839800728,False
400890,2026-08-12T21:10:10.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.1,1.7,0.0,0.7,1.0,239.3,239.0,239.0,12.0,10.2,10.8,850.3,4.9,49.96,0.0,1.8,34.8,850.4,6.6,5.2,34.8,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3771539532522601,False
400952,2026-08-12T21:10:41.618629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.3,0.3,0.0,0.7,1.0,240.0,240.2,240.5,13.6,11.7,12.5,850.1,7.1,49.94,0.0,2.1,34.8,850.4,7.4,6.6,34.8,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3803969264521156,False
400983,2026-08-12T21:10:57.618859+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,0.7,5.4,0.0,1.5,1.0,234.0,233.3,233.0,14.7,14.5,14.4,860.2,6.4,49.94,0.0,3.6,66.9,860.9,1.0,0.6,66.9,100.0,3319.0,3318.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3828089707151059,False
401014,2026-08-12T21:11:12.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.9,8.9,0.0,0.7,1.0,237.8,237.7,237.8,12.0,10.1,10.7,850.3,3.0,49.96,0.0,1.8,34.8,849.4,11.9,10.8,34.8,100.0,3272.0,3271.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38446101911178593,False
401045,2026-08-12T21:11:28.629543+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,1.8,2.3,0.0,1.5,1.0,229.2,229.0,228.5,15.9,14.4,14.8,859.1,3.5,49.9,0.0,6.1,66.9,860.9,1.2,0.8,66.9,100.0,3319.0,3318.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.394630817338017,False
401107,2026-08-12T21:11:59.619588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.1,4.8,0.0,1.5,1.0,238.9,238.9,238.4,10.4,9.9,9.1,860.7,-0.5,49.97,0.0,1.8,66.9,860.6,4.3,4.1,66.9,100.0,3319.0,3318.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37542757128332077,False
401138,2026-08-12T21:12:14.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,0.7,19.9,0.0,0.7,1.0,226.1,225.6,225.9,29.3,28.6,27.2,850.0,21.9,49.91,0.0,21.0,34.8,850.7,2.0,1.7,34.8,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4251639373257126,False
401169,2026-08-12T21:12:30.630058+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.9,0.3,16.5,0.0,1.5,2.0,239.3,238.8,238.3,12.2,11.7,11.3,860.6,0.8,49.96,0.0,1.7,66.9,860.3,17.3,13.3,66.9,100.0,3313.0,3311.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.39098004424301924,False
401200,2026-08-12T21:12:45.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,2.0,1.2,0.0,0.7,2.0,232.1,232.4,232.3,20.0,19.2,20.2,848.4,5.5,49.89,0.0,8.5,34.8,850.4,4.3,3.6,34.8,100.0,3275.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4024310813541236,False
401262,2026-08-12T21:13:16.619516+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.6,8.4,0.0,0.7,1.0,239.1,238.7,238.8,12.0,10.1,10.7,850.3,4.2,49.96,0.0,1.7,34.8,849.7,12.6,11.6,34.8,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3791595595670741,False
401293,2026-08-12T21:13:32.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,1.6,15.0,0.0,1.5,1.0,227.0,227.1,226.5,27.9,28.8,28.0,859.0,18.2,49.89,0.0,12.7,66.9,860.6,3.2,2.7,66.9,100.0,3318.0,3317.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.42142767907810424,False
401324,2026-08-12T21:13:47.628750+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.8,5.6,0.0,0.7,1.0,241.7,241.7,241.8,14.2,12.3,13.0,849.9,7.6,49.95,0.0,1.8,34.8,850.7,2.0,7.3,34.8,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3817675041317756,False
401355,2026-08-12T21:14:03.629285+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.5,2.8,0.0,1.5,1.0,237.0,236.5,236.3,13.1,12.7,12.3,860.4,4.4,49.96,0.0,1.8,66.5,860.9,1.6,0.8,66.5,100.0,3320.0,3319.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37791054163167886,False
401417,2026-08-12T21:14:34.630032+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.7,14.0,0.0,1.5,1.0,232.8,233.2,232.3,18.1,17.5,16.9,860.2,14.8,49.9,0.0,8.5,66.5,860.9,0.8,0.7,66.5,100.0,3318.0,3317.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3946420485211076,False
401479,2026-08-12T21:15:05.618965+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,0.4,0.0,1.5,1.0,238.6,238.7,238.1,10.4,9.9,9.1,860.6,0.7,49.97,0.0,1.8,66.5,860.9,1.1,0.8,66.5,100.0,3319.0,3318.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.373966191620125,False
401510,2026-08-12T21:15:20.628749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.0,8.8,0.0,0.7,1.0,226.3,226.4,226.6,21.0,19.8,20.1,849.0,16.7,49.89,0.0,2.3,34.4,850.0,7.9,7.1,34.4,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.40752062139903494,False
401572,2026-08-12T21:15:51.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.7,6.1,0.0,0.7,1.0,233.2,232.5,232.9,15.8,14.0,14.8,849.7,9.6,49.93,0.0,4.3,34.4,850.4,3.5,3.0,34.4,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38213697283345177,False
401603,2026-08-12T21:16:07.619545+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,7.9,0.0,1.5,2.0,237.8,237.9,237.3,10.5,9.9,9.2,860.6,0.4,49.97,0.0,4.7,66.5,860.3,8.3,7.1,66.5,100.0,3319.0,3317.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37666049531849555,False
401634,2026-08-12T21:16:22.629902+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.4,2.0,0.8,20.1,0.0,0.7,1.0,229.0,228.6,228.8,30.2,29.5,28.2,849.9,22.1,49.88,0.0,16.8,34.4,850.7,2.0,1.6,34.4,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4115078487785897,False
401665,2026-08-12T21:16:38.630022+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.9,0.2,12.4,0.0,1.5,1.0,236.8,236.5,235.9,12.1,11.6,11.2,860.1,2.2,49.97,0.0,5.7,66.5,859.9,14.6,15.6,66.5,100.0,3315.0,3314.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3846206132860889,False
401727,2026-08-12T21:17:09.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,1.0,2.3,0.0,1.5,1.0,231.5,231.3,231.0,12.1,11.6,11.2,859.9,3.5,49.93,0.0,6.4,66.5,860.9,1.2,1.0,66.5,100.0,3319.0,3318.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3846956720955178,False
401758,2026-08-12T21:17:24.629410+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.3,7.4,0.0,0.7,2.0,237.8,237.7,237.9,12.0,10.2,10.7,850.3,3.1,49.96,0.0,1.7,34.4,850.0,10.5,14.4,34.4,100.0,3269.0,3267.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3948025701103357,False
401789,2026-08-12T21:17:40.618774+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.9,1.3,6.5,0.0,1.5,1.0,229.6,230.0,229.2,22.7,21.9,19.8,859.6,7.6,49.89,0.0,6.5,66.5,860.9,1.1,0.7,66.5,100.0,3319.0,3318.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.394763833153577,False
401820,2026-08-12T21:17:55.629145+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.5,2.8,0.0,0.7,1.0,240.0,240.0,240.2,12.1,10.1,10.8,850.2,4.4,49.96,0.0,1.7,34.4,850.7,1.6,1.7,34.4,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3768167688538393,False
401882,2026-08-12T21:18:26.619255+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.8,0.3,0.0,0.7,2.0,229.1,228.9,229.3,18.0,16.5,16.7,848.6,5.5,49.89,0.0,5.4,34.4,850.4,5.2,5.5,34.4,100.0,3275.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4062363116761452,False
401913,2026-08-12T21:18:42.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.0,3.2,0.0,1.5,1.0,241.6,241.7,241.0,10.3,9.9,9.1,860.6,0.1,49.97,0.0,1.8,66.5,860.6,3.3,3.0,66.5,100.0,3318.0,3317.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.37613811629802196,False
401944,2026-08-12T21:18:57.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,0.7,4.8,0.0,0.7,2.0,236.1,235.3,235.7,14.0,12.1,12.9,850.0,6.8,49.92,0.0,3.7,34.4,850.7,2.0,1.8,34.4,100.0,3277.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3795135446971801,False
402037,2026-08-12T21:19:44.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.7,0.0,6.1,0.0,1.4,2.0,233.6,233.1,232.6,13.6,13.2,12.9,859.9,3.7,49.95,0.0,6.4,66.5,859.9,9.8,8.5,66.5,100.0,3315.0,3313.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3918376449599714,False
402068,2026-08-12T21:19:59.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,3.8,0.0,0.7,1.0,238.2,238.2,238.3,12.0,10.2,10.7,850.3,2.9,49.96,0.0,1.7,34.4,850.0,6.7,6.2,34.4,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3755356861543979,False
402099,2026-08-12T21:20:15.629116+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.5,1.6,16.7,0.0,1.4,1.0,230.6,230.4,230.4,37.0,37.3,36.8,859.3,17.8,49.88,0.0,14.8,66.5,860.9,1.1,0.8,66.5,100.0,3319.0,3318.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.438565629957842,False
402130,2026-08-12T21:20:30.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.9,8.0,0.0,0.7,2.0,238.0,237.8,238.0,12.0,10.2,10.7,850.3,3.3,49.96,0.0,1.7,34.4,849.4,11.3,13.5,34.4,100.0,3278.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38122443680432827,False
402192,2026-08-12T21:21:01.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.4,3.2,0.0,0.7,2.0,239.9,239.5,239.7,12.0,10.2,10.7,850.3,4.3,49.95,0.0,4.0,34.4,850.7,1.1,1.8,34.4,100.0,3276.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.37634125178178146,False
402223,2026-08-12T21:21:17.618697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,7.1,0.0,1.4,1.0,239.6,239.7,239.1,10.4,9.9,9.2,860.6,-0.2,49.97,0.0,1.8,66.5,860.3,6.9,5.5,66.5,100.0,3317.0,3316.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37614832241987145,False
402254,2026-08-12T21:21:32.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.2,6.4,0.0,0.7,1.0,227.6,227.9,227.7,26.3,26.0,26.5,847.8,14.4,49.89,0.0,3.4,34.4,850.0,8.0,9.1,34.4,100.0,3274.0,3273.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.42184607777032085,False
402285,2026-08-12T21:21:48.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.7,0.1,3.2,0.0,1.4,1.0,237.8,237.2,236.8,13.0,12.6,12.3,860.2,4.1,49.93,0.0,4.5,66.5,860.3,7.3,6.7,66.5,100.0,3316.0,3315.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37969609186378417,False
402347,2026-08-12T21:22:19.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,1.3,12.6,0.0,1.4,1.0,238.3,238.0,237.4,10.5,9.9,9.1,860.6,1.1,49.97,0.0,1.8,66.5,859.3,13.7,14.7,66.5,100.0,3313.0,3312.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38750436256155824,False
402378,2026-08-12T21:22:34.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,2.1,2.0,0.0,0.7,1.0,232.7,232.5,233.0,17.8,16.2,16.6,848.6,3.3,49.89,0.0,7.6,34.4,850.7,1.3,1.7,34.4,100.0,3276.0,3275.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.40020379655101485,False
402409,2026-08-12T21:22:50.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,1.1,0.0,1.4,1.0,240.6,240.7,240.1,10.3,9.9,9.1,860.6,0.0,49.97,0.0,1.8,66.5,860.9,1.1,0.7,66.5,100.0,3319.0,3318.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.376086257723682,False
402440,2026-08-12T21:23:05.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.3,3.0,0.0,0.7,1.0,238.8,238.8,238.8,12.0,10.2,10.7,850.3,4.7,49.96,0.0,1.8,34.4,850.0,7.7,7.9,34.4,100.0,3275.0,3274.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.3780185608604903,False
402533,2026-08-12T21:23:52.629391+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,1.0,0.0,1.5,2.0,239.9,240.0,239.4,10.3,9.9,9.1,860.4,-0.1,49.97,0.0,1.8,66.5,860.9,0.9,0.6,66.5,100.0,3319.0,3317.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3741296411278764,False
402564,2026-08-12T21:24:07.629912+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,0.2,0.0,0.7,1.0,237.9,237.9,238.0,12.0,10.2,10.7,850.3,2.8,49.96,0.0,1.8,34.4,850.7,2.6,2.0,34.4,100.0,3276.0,3275.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.3836098532192929,False
402595,2026-08-12T21:24:23.618659+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.7,2.2,0.0,1.5,1.0,230.8,230.5,230.1,15.5,14.3,15.1,859.2,2.7,49.92,0.0,7.2,66.5,860.9,0.5,4.9,66.5,100.0,3319.0,3318.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39482731619562256,False
402657,2026-08-12T21:24:54.628741+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,7.8,0.0,1.5,1.0,238.7,238.7,238.1,10.4,9.9,9.2,860.6,-0.5,49.97,0.0,1.8,66.5,860.3,7.3,6.2,66.5,100.0,3318.0,3317.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37676845920492863,False
402688,2026-08-12T21:25:09.629285+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,1.1,5.8,0.0,0.7,2.0,233.9,233.1,233.4,16.5,14.8,15.5,849.9,7.5,49.95,0.0,4.0,34.4,851.0,1.7,1.7,34.4,100.0,3277.0,3275.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.3837717766893597,False
402719,2026-08-12T21:25:25.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.7,17.6,0.0,1.5,2.0,238.3,238.3,237.7,10.4,9.9,9.2,860.6,0.5,49.97,0.0,1.8,66.5,859.9,18.1,15.9,66.5,100.0,3318.0,3317.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39287195710098577,False
402750,2026-08-12T21:25:40.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,2.7,11.3,0.0,0.7,1.0,229.3,230.1,229.7,27.1,26.6,26.8,848.0,13.3,49.89,0.0,8.3,34.4,850.7,2.0,1.7,34.4,100.0,3276.0,3275.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.41598449562433076,False
402812,2026-08-12T21:26:11.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,4.8,0.0,0.7,1.0,239.1,239.0,239.1,12.0,10.1,10.7,850.3,2.4,49.96,0.0,1.8,34.4,850.4,7.2,7.3,34.4,100.0,3274.0,3273.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.38082374556244386,False
402843,2026-08-12T21:26:27.629896+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,1.7,5.6,0.0,1.5,1.0,227.8,227.4,227.3,23.7,24.6,24.7,858.6,11.7,49.92,0.0,4.9,66.5,860.3,6.1,5.2,66.5,100.0,3315.0,3314.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4052198605162218,False
402874,2026-08-12T21:26:42.629348+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.1,0.6,5.3,0.0,0.7,1.0,241.3,241.3,241.3,13.3,11.2,12.0,850.1,6.7,49.94,0.0,3.6,34.4,850.7,1.4,1.8,34.4,100.0,3276.0,3275.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.38242482433021746,False
402905,2026-08-12T21:26:58.629334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,1.0,4.0,0.0,1.5,1.0,234.4,234.2,233.8,14.2,14.0,13.9,859.9,5.3,49.93,0.0,5.8,66.5,860.9,1.3,0.7,66.5,100.0,3319.0,3318.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38415536407246637,False
402967,2026-08-12T21:27:29.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.1,2.2,7.5,0.0,1.5,1.0,229.1,228.8,229.0,29.5,31.2,31.6,858.4,10.3,49.89,0.0,13.5,66.5,860.6,2.8,2.4,66.5,100.0,3318.0,3317.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.41995067560888005,False
402998,2026-08-12T21:27:44.618828+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,12.0,0.0,0.8,1.0,240.0,239.9,240.0,12.0,10.2,10.7,850.2,4.1,49.96,0.0,1.7,34.0,850.0,16.1,14.0,34.0,100.0,3273.0,3272.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.38964071877503786,False
403060,2026-08-12T21:28:15.628903+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.5,17.3,0.0,0.7,1.0,226.4,226.1,226.5,27.9,27.3,26.3,849.2,19.3,49.91,0.0,15.8,34.0,850.7,2.0,1.6,34.0,100.0,3276.0,3275.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.4107726926514206,False
403122,2026-08-12T21:28:46.629653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.5,3.3,0.0,0.7,1.0,233.1,232.5,232.8,17.5,15.9,16.2,849.5,11.0,49.92,0.0,5.7,34.0,850.0,7.7,8.4,34.0,100.0,3274.0,3273.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.38980328050835644,False
403153,2026-08-12T21:29:02.619401+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,7.0,0.0,1.5,1.0,238.3,238.3,237.7,10.4,9.9,9.2,860.6,0.5,49.97,0.0,1.7,66.1,860.3,7.5,6.2,66.1,100.0,3315.0,3314.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3751445872053948,False
403184,2026-08-12T21:29:17.628740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.8,5.9,0.0,0.8,1.0,237.2,236.7,236.9,13.9,12.1,12.8,849.9,7.3,49.95,0.0,1.8,34.0,850.7,1.4,1.6,34.0,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3790778051036101,False
403215,2026-08-12T21:29:33.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.3,11.6,0.0,1.5,2.0,240.1,240.1,239.6,10.3,9.9,9.1,860.6,0.3,49.97,0.0,1.8,66.1,860.3,11.9,11.3,66.1,100.0,3316.0,3314.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38114331017667563,False
403277,2026-08-12T21:30:04.629099+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.8,0.8,2.6,0.0,1.5,1.0,237.4,237.5,237.2,12.9,12.4,12.1,860.1,3.6,49.97,0.0,4.5,66.1,860.9,1.0,0.8,66.1,100.0,3319.0,3318.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37793226740371566,False
403308,2026-08-12T21:30:19.628682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,1.6,0.0,0.8,1.0,238.6,238.5,238.6,12.0,10.2,10.7,850.2,4.4,49.96,0.0,1.7,34.0,850.4,6.0,4.8,34.0,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3792419486181969,False
403339,2026-08-12T21:30:35.619529+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,1.0,7.9,0.0,1.5,1.0,229.6,229.5,229.3,20.1,19.8,19.8,859.6,10.9,49.89,0.0,16.3,66.1,860.6,3.0,2.6,66.1,100.0,3318.0,3317.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.40387607467273884,False
403370,2026-08-12T21:30:50.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.2,1.2,0.0,0.8,1.0,240.0,240.1,240.3,13.2,11.2,12.0,850.2,6.8,49.96,0.0,1.8,34.0,850.0,8.0,7.8,34.0,100.0,3273.0,3272.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.381922812708769,False
403432,2026-08-12T21:31:21.618705+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.2,15.6,0.0,0.8,2.0,237.8,237.7,237.9,12.0,10.2,10.7,850.2,2.1,49.96,0.0,1.8,34.0,849.0,17.7,13.0,34.0,100.0,3274.0,3272.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3946867724568346,False
403463,2026-08-12T21:31:37.629831+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.3,4.3,0.0,1.5,1.0,231.1,230.5,230.6,24.9,26.3,26.5,859.0,8.9,49.89,0.0,8.6,66.1,860.3,4.6,4.0,66.1,100.0,3319.0,3318.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4082315687322095,False
403494,2026-08-12T21:31:52.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,2.5,0.0,0.7,2.0,239.9,239.9,240.0,12.0,10.1,10.7,850.2,4.2,49.96,0.0,4.8,34.0,850.7,1.7,1.7,34.0,100.0,3277.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3880579898908721,False
403525,2026-08-12T21:32:08.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,1.0,15.5,0.0,1.5,1.0,239.0,238.7,238.1,10.4,9.9,9.2,860.6,0.7,49.97,0.0,1.8,66.1,859.6,16.2,9.1,66.1,100.0,3314.0,3313.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38715080623984044,False
403587,2026-08-12T21:32:39.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,11.8,0.0,1.5,1.0,241.2,241.3,240.7,10.3,9.8,9.1,860.4,0.1,49.97,0.0,1.8,66.1,859.9,11.9,9.5,66.1,100.0,3315.0,3314.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37990883644689943,False
403618,2026-08-12T21:32:54.619767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.5,2.9,0.0,0.7,1.0,239.4,239.4,239.4,12.0,10.1,10.7,850.2,4.6,49.96,0.0,1.8,34.0,850.7,1.7,1.7,34.0,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3863714888937954,False
403649,2026-08-12T21:33:10.630905+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,1.0,0.0,1.5,2.0,237.9,237.9,237.3,10.4,9.9,9.2,860.6,0.1,49.97,0.0,6.7,66.1,860.9,1.1,0.8,66.1,100.0,3316.0,3314.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37544333064497604,False
403680,2026-08-12T21:33:25.629243+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.5,0.2,0.0,0.8,1.0,234.7,234.5,234.8,16.9,15.1,15.9,849.5,9.4,49.93,0.0,4.6,34.0,850.0,9.6,9.0,34.0,100.0,3273.0,3272.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3945824685029968,False
403742,2026-08-12T21:33:56.629111+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,3.9,0.0,0.7,1.0,241.6,241.7,241.7,12.0,10.1,10.7,849.9,4.5,49.95,0.0,1.8,34.0,850.0,8.4,7.3,34.0,100.0,3275.0,3274.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3886085835776944,False
403773,2026-08-12T21:34:12.618714+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.4,0.5,0.0,1.5,1.0,239.6,239.6,239.0,11.4,11.0,10.5,860.5,0.6,49.97,0.0,1.8,66.1,860.9,1.1,0.9,66.1,100.0,3318.0,3317.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3739998674176409,False
403804,2026-08-12T21:34:27.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.5,10.6,0.0,0.7,1.0,238.2,237.6,238.0,12.0,10.5,10.7,850.2,4.8,49.96,0.0,1.9,34.0,849.7,15.4,10.3,34.0,100.0,3271.0,3270.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3954681356937943,False
403835,2026-08-12T21:34:43.628878+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,2.7,6.0,0.0,1.5,1.0,228.0,227.6,227.1,18.5,17.8,19.2,858.2,7.5,49.89,0.0,20.3,66.1,860.9,1.5,0.8,66.1,100.0,3319.0,3318.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4221193986784282,False
403897,2026-08-12T21:35:14.618690+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,7.4,0.0,1.5,1.0,239.4,238.9,238.8,10.5,10.4,9.2,860.5,1.5,49.97,0.0,2.0,66.1,860.3,8.9,8.0,66.1,100.0,3316.0,3315.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37692469795555295,False
403928,2026-08-12T21:35:29.629890+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.8,1.4,11.7,0.0,0.7,2.0,226.3,225.4,226.3,34.4,37.2,33.4,848.0,25.0,49.88,0.0,2.7,34.0,849.4,13.3,12.9,34.0,100.0,3269.0,3267.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.48118702742976016,False
403959,2026-08-12T21:35:45.629867+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,1.0,0.6,5.0,0.0,1.5,1.0,238.9,237.5,238.1,12.5,12.9,11.9,859.7,3.5,49.93,0.0,4.9,66.1,860.3,8.5,7.9,66.1,100.0,3319.0,3318.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3828109844556525,False
403990,2026-08-12T21:36:00.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.5,1.2,7.6,0.0,0.7,1.0,233.3,232.1,233.3,15.2,15.8,14.3,849.5,10.0,49.93,0.0,3.7,34.0,850.7,2.4,2.0,34.0,100.0,3274.0,3273.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.39164326124080334,False
404052,2026-08-12T21:36:31.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.5,2.8,7.7,0.0,0.7,1.0,227.2,226.4,227.6,25.2,26.4,24.9,847.9,10.5,49.88,0.0,23.0,34.0,850.7,2.8,2.0,34.0,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4441936942844841,False
404114,2026-08-12T21:37:02.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,1.7,0.1,1.7,0.0,0.7,1.0,240.1,237.9,238.9,12.1,12.7,11.0,850.1,5.7,49.96,0.0,2.3,34.0,850.0,7.4,6.9,34.0,100.0,3275.0,3274.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.39614331078674087,False
404145,2026-08-12T21:37:18.628798+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,0.1,7.0,0.0,1.5,1.0,227.7,226.8,227.4,14.4,14.8,13.7,859.8,5.7,49.92,0.0,8.7,66.1,859.9,12.7,10.7,66.1,100.0,3315.0,3314.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4032099763229749,False
404207,2026-08-12T21:37:49.629347+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.8,0.6,3.3,0.0,1.4,1.0,231.9,230.9,231.3,15.8,16.5,15.7,859.7,8.6,49.92,0.0,7.9,66.1,860.3,5.3,4.4,66.1,100.0,3314.0,3313.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3900165508182005,False
404238,2026-08-12T21:38:04.629407+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.1,2.9,0.0,0.7,1.0,238.6,237.9,238.7,12.0,11.7,10.9,850.1,5.4,49.96,0.0,2.2,34.0,850.0,8.3,7.0,34.0,100.0,3274.0,3273.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3877187481089044,False
404269,2026-08-12T21:38:20.619814+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.0,2.6,8.1,0.0,1.4,1.0,228.4,227.5,227.6,23.9,24.9,24.9,858.0,9.5,49.88,0.0,4.3,66.1,860.6,1.4,1.3,66.1,100.0,3319.0,3318.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4142554795254557,False
404300,2026-08-12T21:38:35.629882+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.3,6.9,0.0,0.8,1.0,241.4,240.5,241.1,12.0,11.5,10.9,850.0,5.4,49.96,0.0,2.2,34.0,849.7,12.3,12.6,34.0,100.0,3267.0,3266.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4017022011406031,False
404362,2026-08-12T21:39:06.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.9,1.2,4.6,0.0,0.7,1.0,232.9,231.9,232.9,15.8,15.4,14.9,849.5,6.6,49.92,0.0,7.3,34.0,850.7,2.0,2.1,34.0,100.0,3275.0,3274.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3941988227327505,False
404393,2026-08-12T21:39:22.618916+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.8,10.0,0.0,1.4,1.0,238.9,238.3,238.3,10.5,10.5,9.1,860.4,0.4,49.97,0.0,2.2,66.1,859.6,10.4,10.0,66.1,100.0,3316.0,3315.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3781998911337099,False
404424,2026-08-12T21:39:37.629907+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.6,6.3,0.0,0.8,1.0,227.4,227.0,227.9,19.5,19.5,18.4,849.4,13.7,49.91,0.0,11.8,33.6,850.0,7.4,6.9,33.6,100.0,3272.0,3271.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.40952117606015553,False
404455,2026-08-12T21:39:53.629749+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.9,0.2,4.7,0.0,1.4,1.0,238.8,237.7,238.1,12.2,12.5,11.6,860.1,2.6,49.96,0.0,3.8,66.1,859.9,7.3,7.3,66.1,100.0,3316.0,3315.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3792256902980013,False
404517,2026-08-12T21:40:24.619198+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,0.8,9.6,0.0,1.4,1.0,238.2,237.3,237.3,10.6,10.6,9.2,860.4,0.7,49.97,0.0,2.2,66.1,859.6,10.3,14.6,66.1,100.0,3316.0,3315.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38028373406038907,False
404548,2026-08-12T21:40:39.629034+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,1.9,8.7,0.0,0.7,1.0,233.0,232.4,233.0,18.4,18.5,17.6,848.8,10.5,49.92,0.0,7.2,33.6,850.7,1.8,2.2,33.6,100.0,3275.0,3274.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.3946057068965012,False
404579,2026-08-12T21:40:55.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.3,1.1,0.0,1.4,1.0,239.7,239.0,239.1,10.5,10.6,9.1,860.3,0.3,49.97,0.0,2.2,66.1,860.6,1.4,1.3,66.1,100.0,3317.0,3316.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3753863978794432,False
404672,2026-08-12T21:41:41.619387+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.2,0.6,9.9,0.0,0.7,1.0,241.8,240.9,241.5,12.1,11.5,10.9,850.0,5.3,49.96,0.0,2.2,33.6,849.4,15.2,13.4,33.6,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38829424130996604,False
404703,2026-08-12T21:41:57.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.2,0.7,0.0,1.4,1.0,239.8,239.2,239.2,10.5,10.6,9.2,860.4,0.8,49.97,0.0,2.2,65.7,860.6,1.5,1.2,65.7,100.0,3318.0,3317.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3757261477520754,False
404734,2026-08-12T21:42:12.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.1,0.2,3.2,0.0,0.7,1.0,236.5,235.9,237.0,16.6,17.0,15.9,849.8,9.6,49.93,0.0,6.7,33.6,850.0,6.4,6.4,33.6,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39172523528213066,False
404765,2026-08-12T21:42:28.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,1.0,0.9,10.8,0.0,1.4,2.0,237.1,235.7,236.0,17.6,18.4,17.4,859.7,12.0,49.92,0.0,6.4,65.7,860.6,1.2,1.2,65.7,100.0,3319.0,3317.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.39447695309968733,False
404827,2026-08-12T21:42:59.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.2,3.4,0.0,1.4,1.0,238.4,238.1,237.8,10.5,10.1,9.1,860.4,0.3,49.97,0.0,1.9,65.7,860.6,3.7,3.5,65.7,100.0,3318.0,3317.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37604018209408985,False
404858,2026-08-12T21:43:14.628883+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,1.5,7.5,0.0,0.7,2.0,233.1,232.1,232.7,17.8,16.7,17.0,849.2,9.2,49.92,0.0,7.3,33.6,850.7,1.7,1.8,33.6,100.0,3276.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38740122099661106,False
404889,2026-08-12T21:43:30.629890+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.6,15.9,0.0,1.5,2.0,238.2,238.3,237.6,10.4,9.9,9.1,860.5,-0.4,49.97,0.0,1.7,65.7,858.9,15.5,13.5,65.7,100.0,3314.0,3312.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.39185468796113204,False
404920,2026-08-12T21:43:45.629238+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,2.7,5.4,0.0,0.8,1.0,228.4,228.9,228.6,24.8,24.3,25.2,847.7,8.7,49.88,0.0,19.2,33.6,850.4,3.3,2.6,33.6,100.0,3275.0,3274.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.42073305564751545,False
404982,2026-08-12T21:44:16.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,1.0,0.0,0.8,1.0,239.7,239.7,239.8,12.1,10.2,10.7,850.1,3.1,49.96,0.0,1.7,33.6,850.7,2.1,1.8,33.6,100.0,3276.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.377146168144903,False
405013,2026-08-12T21:44:32.628876+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.6,14.7,0.0,1.5,2.0,228.9,229.0,228.6,29.1,28.8,27.3,859.3,21.5,49.91,0.0,4.5,65.7,859.9,6.8,5.3,65.7,100.0,3316.0,3314.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.41375252857517103,False
405044,2026-08-12T21:44:47.630631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.5,0.5,0.0,0.8,1.0,236.3,235.8,236.1,14.8,12.9,13.8,849.5,7.8,49.92,0.0,5.8,33.6,850.0,7.3,5.8,33.6,100.0,3276.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.38091363772789727,False
405075,2026-08-12T21:45:03.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,1.2,7.3,0.0,1.5,1.0,231.9,231.7,231.4,15.8,15.7,15.9,859.7,8.9,49.93,0.0,5.7,65.7,860.9,1.6,0.7,65.7,100.0,3318.0,3317.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.384895984171578,False
405168,2026-08-12T21:45:49.618604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,3.8,0.0,0.8,1.0,240.9,240.7,240.7,12.1,10.2,10.7,850.0,5.0,49.96,0.0,1.7,33.6,850.7,1.2,1.8,33.6,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37787639987630717,False
405199,2026-08-12T21:46:05.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,9.5,0.0,1.5,1.0,239.2,239.3,238.7,10.3,9.9,9.1,860.4,-0.7,49.97,0.0,1.8,65.7,859.9,8.8,7.7,65.7,100.0,3317.0,3316.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3755485311341704,False
405230,2026-08-12T21:46:20.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.2,4.5,0.0,0.7,1.0,230.1,229.4,229.8,18.1,16.5,16.9,849.8,11.2,49.93,0.0,7.9,33.6,850.0,6.7,6.1,33.6,100.0,3269.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40163655929623704,False
405292,2026-08-12T21:46:51.619770+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.9,1.0,0.0,0.7,2.0,233.1,232.7,233.2,16.1,14.4,15.1,849.5,4.5,49.93,0.0,7.2,33.6,850.4,3.5,2.8,33.6,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3857223100749753,False
405323,2026-08-12T21:47:07.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.2,5.4,0.0,1.5,1.0,238.3,238.0,237.4,10.4,9.9,9.2,860.5,0.6,49.97,0.0,1.8,65.7,860.3,6.0,5.3,65.7,100.0,3316.0,3315.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.37256394451930935,False
405354,2026-08-12T21:47:22.619476+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.9,2.1,0.0,0.8,1.0,229.6,229.4,230.0,18.7,16.8,17.0,848.8,4.1,49.88,0.0,19.7,33.6,850.7,2.0,1.8,33.6,100.0,3276.0,3275.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.40609401084477637,False
405385,2026-08-12T21:47:38.619375+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.5,8.3,0.0,1.5,1.0,240.0,240.1,239.5,10.3,9.8,9.1,860.4,0.0,49.97,0.0,1.8,65.7,858.9,8.3,13.4,65.7,100.0,3314.0,3313.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38078632273080826,False
405447,2026-08-12T21:48:09.628695+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.6,1.0,4.9,0.0,1.5,1.0,237.3,237.2,236.9,13.9,13.6,13.3,859.9,4.9,49.97,0.0,6.0,65.7,860.9,0.0,0.7,65.7,100.0,3318.0,3317.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3790078216551038,False
405478,2026-08-12T21:48:24.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.0,8.9,0.0,0.8,1.0,238.3,238.2,238.3,12.1,10.2,10.7,850.0,4.8,49.96,0.0,1.7,33.6,849.0,13.7,13.9,33.6,100.0,3272.0,3271.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.39030283226013535,False
405509,2026-08-12T21:48:40.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,1.4,3.1,0.0,1.5,1.0,226.5,226.4,226.1,16.5,15.0,15.3,858.9,4.3,49.89,0.0,4.2,65.7,860.3,7.4,5.7,65.7,100.0,3316.0,3315.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4021871078143134,False
405540,2026-08-12T21:48:55.629082+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.0,0.0,0.0,0.8,1.0,241.3,241.0,241.1,12.1,10.1,10.7,850.0,4.3,49.96,0.0,1.7,33.6,850.0,4.3,4.3,33.6,100.0,3273.0,3272.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.38566401979787357,False
405602,2026-08-12T21:49:26.629547+00:00,external_ems_2,bess_2,good,0.0462,normal,PCS phase voltage imbalance high: 6.8,6.8,1.7,0.6,4.4,0.0,0.8,2.0,238.1,231.3,231.6,16.4,14.7,15.3,849.3,7.6,49.92,0.0,7.7,33.6,848.7,12.0,16.8,33.6,100.0,3274.0,3272.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.42355013100058614,False
405633,2026-08-12T21:49:42.618793+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.9,2.0,1.6,0.0,1.5,1.0,230.7,230.3,229.7,16.1,15.5,16.4,858.9,2.5,49.9,0.0,9.6,65.7,860.9,0.9,0.6,65.7,100.0,3318.0,3317.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.39659857127395776,False
405695,2026-08-12T21:50:13.629206+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.6,9.3,0.0,1.5,1.0,238.7,238.8,238.2,10.3,9.9,9.2,860.5,1.2,49.97,0.0,1.7,65.7,859.9,10.5,15.9,65.7,100.0,3314.0,3313.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37950656052538173,False
405757,2026-08-12T21:50:44.628673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.5,0.7,0.0,1.5,1.0,240.6,240.9,240.2,10.4,9.9,9.3,860.4,-0.2,49.97,0.0,1.8,65.7,860.9,0.5,0.9,65.7,100.0,3317.0,3316.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.373104757222084,False
405788,2026-08-12T21:50:59.618652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.4,1.4,0.0,0.8,1.0,240.0,240.0,240.0,11.9,10.1,10.7,850.0,3.2,49.96,0.0,1.7,33.6,850.4,1.8,1.7,33.6,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3822788022919798,False
405819,2026-08-12T21:51:15.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,2.0,7.0,0.0,1.5,1.0,227.1,226.7,226.5,19.7,19.8,20.5,858.9,7.9,49.9,0.0,13.6,65.7,860.9,0.9,0.8,65.7,100.0,3318.0,3317.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4074389349556216,False
405850,2026-08-12T21:51:30.631058+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.7,4.3,0.0,0.8,2.0,234.6,234.1,234.5,17.6,15.9,16.3,849.3,11.5,49.91,0.0,6.4,33.1,850.0,7.2,6.1,33.1,100.0,3275.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3869467640723792,False
405912,2026-08-12T21:52:01.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,0.8,0.0,0.8,1.0,238.5,238.2,238.4,14.0,12.0,12.9,849.7,7.0,49.93,0.0,3.1,33.1,850.0,7.8,7.4,33.1,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.383953463750425,False
405943,2026-08-12T21:52:17.628829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,1.4,0.0,1.5,1.0,240.3,240.5,239.8,10.3,9.9,9.1,860.4,-0.1,49.95,0.0,1.7,65.7,860.6,1.3,0.6,65.7,100.0,3318.0,3317.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37401921961723555,False
405974,2026-08-12T21:52:32.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.3,13.3,0.0,0.8,1.0,237.9,237.8,237.9,12.0,10.1,10.7,850.0,4.4,49.96,0.0,1.7,33.1,848.7,17.7,17.3,33.1,100.0,3267.0,3266.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4153022397959738,False
406005,2026-08-12T21:52:48.628680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.8,0.7,6.4,0.0,1.5,1.0,233.0,232.6,232.0,14.5,13.9,13.7,859.9,7.6,49.91,0.0,9.7,65.7,860.6,1.2,0.6,65.7,100.0,3319.0,3318.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.38771519687993033,False
406067,2026-08-12T21:53:19.619072+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,9.6,0.0,1.4,1.0,238.9,238.9,238.3,10.4,9.9,9.2,860.5,0.1,49.97,0.0,1.7,65.7,859.9,9.7,10.7,65.7,100.0,3315.0,3314.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3803086309598594,False
406098,2026-08-12T21:53:34.628938+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.5,0.0,12.3,0.0,0.7,2.0,227.4,226.6,227.3,22.2,19.7,18.7,849.7,20.8,49.88,0.0,17.4,33.1,849.7,8.5,7.6,33.1,100.0,3270.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.45717509156336766,False
406129,2026-08-12T21:53:50.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.1,6.6,0.0,1.4,1.0,241.4,241.6,240.9,10.2,9.8,9.1,860.4,-0.2,49.96,0.0,1.8,65.7,860.3,6.4,6.2,65.7,100.0,3315.0,3314.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3834199548488864,False
406160,2026-08-12T21:54:05.628682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,2.4,0.0,0.8,2.0,239.7,239.7,239.8,12.0,10.1,10.7,850.0,4.4,49.96,0.0,1.7,33.1,850.7,2.0,1.7,33.1,100.0,3277.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.38746873280416344,False
406222,2026-08-12T21:54:36.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.3,3.3,0.0,0.8,1.0,234.0,233.7,234.2,16.2,14.6,15.2,849.1,4.9,49.92,0.0,5.7,33.1,850.4,1.6,1.6,33.1,100.0,3275.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.38818009576064977,False
406253,2026-08-12T21:54:52.619036+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.9,3.0,0.0,1.4,1.0,239.6,239.7,239.1,12.4,12.0,11.6,860.0,4.0,49.95,0.0,5.6,65.7,860.9,1.0,0.8,65.7,100.0,3319.0,3318.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3808442369765549,False
406284,2026-08-12T21:55:07.618978+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.4,1.2,0.0,0.8,1.0,238.5,238.4,238.6,12.0,10.2,10.7,850.0,2.8,49.96,0.0,1.7,33.1,850.4,1.6,1.6,33.1,100.0,3276.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3901433526098766,False
406315,2026-08-12T21:55:23.618581+00:00,external_ems_1,bess_1,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.3,0.7,1.3,21.4,0.0,1.4,2.0,229.8,229.8,229.5,36.4,37.1,36.4,859.3,22.6,49.9,0.0,16.1,65.7,860.6,1.2,0.8,65.7,100.0,3319.0,3317.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.43398948353347583,False
406377,2026-08-12T21:55:54.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.2,0.5,0.0,1.4,1.0,239.0,239.0,238.5,10.3,9.9,9.1,860.4,0.4,49.97,0.0,1.7,65.7,860.6,0.9,0.7,65.7,100.0,3318.0,3317.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.37704681546834223,False
406408,2026-08-12T21:56:09.618953+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.4,1.2,0.0,0.8,2.0,240.0,239.9,240.0,12.1,10.1,10.7,850.0,5.0,49.96,0.0,1.7,33.1,850.4,3.8,2.4,33.1,100.0,3274.0,3272.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3890223465947416,False
406439,2026-08-12T21:56:25.629092+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,1.8,2.8,0.0,1.4,2.0,230.2,229.8,229.9,24.1,25.3,26.1,858.8,6.3,49.91,0.0,8.9,65.3,860.6,3.5,2.1,65.3,100.0,3318.0,3316.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.4121759654723617,False
406470,2026-08-12T21:56:40.618695+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.4,1.6,0.0,0.8,1.0,228.6,228.3,228.9,18.4,16.9,17.4,849.0,10.5,49.9,0.0,8.9,33.1,849.4,8.9,9.8,33.1,100.0,3270.0,3269.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.42398291330659515,False
406532,2026-08-12T21:57:11.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.2,8.1,0.0,0.8,2.0,233.4,232.7,233.0,17.3,15.5,16.1,849.2,9.7,49.92,0.0,6.3,33.1,850.4,1.6,1.8,33.1,100.0,3277.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3919773741139149,False
406563,2026-08-12T21:57:27.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.5,8.2,0.0,1.4,2.0,237.8,237.8,237.3,10.4,9.9,9.1,860.4,0.0,49.94,0.0,4.1,65.3,858.9,8.2,15.2,65.3,100.0,3318.0,3316.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3901127202298026,False
406594,2026-08-12T21:57:42.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,2.4,2.3,0.0,0.8,2.0,232.1,232.1,232.4,19.1,17.7,18.7,848.0,4.0,49.88,0.0,17.9,33.1,850.4,1.7,1.7,33.1,100.0,3275.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.42395333231749677,False
406625,2026-08-12T21:57:58.619559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,0.7,5.1,0.0,1.4,1.0,233.8,233.2,233.1,14.3,14.2,14.2,859.9,6.1,49.97,0.0,7.0,65.3,860.6,1.0,0.8,65.3,100.0,3318.0,3317.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.38659826426291566,False
406687,2026-08-12T21:58:29.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.3,2.2,4.2,0.0,1.5,2.0,226.9,226.0,226.0,25.0,25.8,27.3,858.1,9.8,49.89,0.0,4.4,65.3,860.3,5.6,4.9,65.3,100.0,3316.0,3314.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.41911675432826095,False
406750,2026-08-12T21:59:00.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.8,3.6,0.0,0.8,2.0,240.0,239.9,240.0,12.0,10.2,10.7,849.9,4.8,49.96,0.0,1.8,33.1,850.7,1.2,1.6,33.1,100.0,3274.0,3272.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3888472695779092,False
406781,2026-08-12T21:59:16.629656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,0.7,0.0,1.5,2.0,240.3,240.4,239.7,10.3,9.8,9.1,860.4,0.3,49.97,0.0,1.8,65.3,860.9,1.0,0.9,65.3,100.0,3319.0,3317.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.374335888551477,False
406843,2026-08-12T21:59:47.628868+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.5,0.7,1.0,0.0,1.5,1.0,234.4,233.8,233.6,15.8,15.9,16.3,859.6,7.5,49.93,0.0,6.2,65.3,860.3,6.5,6.0,65.3,100.0,3318.0,3317.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3854825294971171,False
406874,2026-08-12T22:00:02.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.3,8.4,0.0,0.8,1.0,232.8,232.6,232.8,17.3,15.6,16.2,849.1,9.8,49.92,0.0,5.9,33.1,850.4,1.4,1.7,33.1,100.0,3275.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3931650648399502,False
406905,2026-08-12T22:00:18.629974+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.9,9.7,0.0,1.5,2.0,237.9,237.6,237.0,10.5,9.9,9.2,860.2,0.8,49.97,0.0,1.7,65.3,859.3,10.5,15.0,65.3,100.0,3310.0,3308.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38138053329271193,False
406936,2026-08-12T22:00:33.618577+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.7,2.4,1.2,21.0,0.0,0.7,1.0,228.5,227.8,228.1,30.0,28.9,27.6,849.2,23.1,49.88,0.0,16.3,33.1,850.4,2.1,1.7,33.1,100.0,3275.0,3274.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4391516470614255,False
406998,2026-08-12T22:01:04.629607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,2.4,0.0,0.7,1.0,239.7,239.6,239.8,12.0,10.1,10.7,849.9,4.2,49.96,0.0,1.7,33.1,850.4,1.8,1.7,33.1,100.0,3275.0,3274.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.40159552539054955,False
