id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
407029,2026-08-12T22:01:20.629923+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.6,1.2,2.5,0.0,1.5,2.0,226.8,226.3,225.8,16.5,14.9,15.4,858.4,6.8,49.89,0.0,10.1,65.3,859.6,9.3,10.6,65.3,100.0,3312.0,3310.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.41307831325357286,False
407060,2026-08-12T22:01:35.619427+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,2.6,0.0,0.7,1.0,236.3,236.0,236.3,15.3,13.4,14.2,849.4,7.7,49.92,0.0,4.6,33.1,849.7,10.3,12.0,33.1,100.0,3276.0,3275.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.411697942427699,False
407091,2026-08-12T22:01:51.629413+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.0,3.2,0.0,1.5,0.0,239.4,239.6,239.0,11.6,11.2,10.8,860.3,2.1,49.94,0.0,2.7,65.3,860.3,5.3,4.7,65.3,100.0,3317.0,3317.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.39370120021170385,False
407153,2026-08-12T22:02:22.628707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,2.0,10.8,0.0,1.5,1.0,230.9,230.4,230.5,27.9,29.3,29.4,858.6,11.6,49.9,0.0,4.4,65.3,860.6,0.8,0.8,65.3,100.0,3318.0,3317.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.409606668239308,False
407184,2026-08-12T22:02:37.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.3,0.8,0.0,0.7,1.0,237.8,237.7,237.9,12.0,10.2,10.7,850.0,10.7,49.96,0.0,1.7,33.1,848.7,11.5,16.8,33.1,100.0,3279.0,3278.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4304046748225597,False
407215,2026-08-12T22:02:53.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.8,1.4,5.5,0.0,1.5,1.0,236.7,236.0,235.8,20.2,21.4,22.0,859.2,6.3,49.93,0.0,5.5,65.3,860.6,0.8,0.7,65.3,100.0,3318.0,3317.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3917949427260695,False
407308,2026-08-12T22:03:39.618599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,2.1,1.8,0.0,0.7,2.0,229.9,230.3,230.0,22.3,21.9,22.9,847.6,5.8,49.88,0.0,6.9,33.1,849.7,7.6,6.1,33.1,100.0,3272.0,3270.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4457427623193442,False
407339,2026-08-12T22:03:55.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.1,7.1,0.0,1.5,2.0,240.9,240.9,240.4,10.3,9.9,9.1,860.4,-0.1,49.97,0.0,1.7,65.3,860.3,7.0,5.6,65.3,100.0,3316.0,3314.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3797178022197392,False
407370,2026-08-12T22:04:10.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.3,3.0,0.0,0.7,2.0,239.4,239.4,239.6,12.0,10.2,10.7,850.0,4.4,49.96,0.0,1.7,32.7,849.7,7.4,6.7,32.7,100.0,3274.0,3272.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.40112148167240264,False
407401,2026-08-12T22:04:26.629650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,0.3,1.8,0.0,1.5,2.0,229.9,229.4,229.2,16.0,16.0,15.9,860.0,8.7,49.95,0.0,7.6,65.3,860.3,10.5,8.6,65.3,100.0,3313.0,3311.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.40110484767630983,False
407463,2026-08-12T22:04:57.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.5,0.8,4.6,0.0,1.5,1.0,233.6,233.1,232.6,14.3,14.0,13.8,859.8,5.3,49.94,0.0,7.7,65.3,860.6,0.7,0.7,65.3,100.0,3319.0,3318.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.38448280594224943,False
407494,2026-08-12T22:05:12.618640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,1.0,9.3,0.0,0.7,1.0,238.3,238.3,238.3,12.0,10.2,10.7,850.0,2.7,49.96,0.0,1.7,32.7,849.0,12.0,11.9,32.7,100.0,3273.0,3272.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4156957013795751,False
407525,2026-08-12T22:05:28.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.2,0.7,19.4,0.0,1.5,1.0,229.4,229.4,228.5,27.4,27.3,25.2,859.9,22.3,49.89,0.0,14.0,65.3,860.6,2.9,2.4,65.3,100.0,3316.0,3315.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4174109883120452,False
407556,2026-08-12T22:05:43.619782+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.2,8.2,0.0,0.7,1.0,240.3,240.4,240.5,12.0,10.1,10.7,849.9,4.1,49.96,0.0,1.7,32.7,848.7,12.3,16.0,32.7,100.0,3264.0,3263.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4372698090799921,False
407618,2026-08-12T22:06:14.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.2,7.2,0.0,0.7,1.0,230.9,230.2,230.8,15.9,14.1,14.7,849.2,9.0,49.92,0.0,8.9,32.7,850.4,1.8,1.8,32.7,100.0,3275.0,3274.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4109703431919247,False
407649,2026-08-12T22:06:30.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.2,7.0,0.0,1.5,1.0,239.8,240.0,239.4,11.2,10.7,10.4,860.1,0.8,49.97,0.0,1.7,65.3,859.9,7.8,7.1,65.3,100.0,3318.0,3317.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.38161263604096207,False
407680,2026-08-12T22:06:45.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.3,5.5,0.0,0.7,2.0,227.4,227.0,227.4,22.5,21.4,21.3,848.4,14.3,49.89,0.0,6.9,32.7,849.7,8.8,6.3,32.7,100.0,3273.0,3271.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.44021252773083175,False
407711,2026-08-12T22:07:01.629109+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,7.7,0.0,1.5,1.0,238.6,238.5,238.0,10.4,9.9,9.2,860.4,0.3,49.97,0.0,1.7,65.3,859.9,8.0,6.6,65.3,100.0,3316.0,3315.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3757260706775438,False
407804,2026-08-12T22:07:47.618651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.1,2.8,19.2,0.0,0.7,1.0,228.9,228.6,228.9,29.1,29.0,29.0,847.6,21.0,49.88,0.0,18.0,32.7,850.4,1.8,1.8,32.7,100.0,3275.0,3274.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4531715911087261,False
407835,2026-08-12T22:08:03.619538+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,1.0,8.6,0.0,1.4,1.0,232.4,231.9,231.6,15.9,16.0,15.9,859.6,9.5,49.94,0.0,7.2,65.3,860.6,0.9,0.6,65.3,100.0,3318.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.394506160042679,False
407866,2026-08-12T22:08:18.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.9,9.9,0.0,0.7,1.0,239.4,239.3,239.5,12.1,10.1,10.8,849.9,4.5,49.96,0.0,1.7,32.7,849.0,14.4,10.7,32.7,100.0,3272.0,3271.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.41815824394606105,False
407928,2026-08-12T22:08:49.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,1.9,0.1,2.2,0.0,0.7,2.0,238.5,238.0,240.7,12.0,10.1,10.7,849.9,4.5,49.96,0.0,1.7,32.7,850.0,6.7,6.0,32.7,100.0,3272.0,3270.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.42712417466008656,False
407959,2026-08-12T22:09:05.629786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.2,1.2,0.0,1.4,1.0,240.4,240.2,239.5,10.3,9.9,9.1,860.4,0.0,49.97,0.0,1.8,65.3,860.6,1.2,0.7,65.3,100.0,3318.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38386359607034565,False
407990,2026-08-12T22:09:20.618966+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.9,15.8,0.0,0.7,2.0,238.3,238.3,238.5,12.0,10.1,10.6,849.9,3.7,49.96,0.0,1.8,32.7,849.0,19.5,16.7,32.7,100.0,3270.0,3268.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4325755075487794,False
408021,2026-08-12T22:09:36.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.9,7.5,0.0,1.4,1.0,234.5,234.1,233.7,15.1,15.0,14.9,859.7,8.3,49.92,0.0,6.9,65.3,860.6,0.8,0.8,65.3,100.0,3318.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39308682624941105,False
408083,2026-08-12T22:10:07.618555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.8,9.7,0.0,1.4,1.0,238.7,238.7,238.1,10.4,9.9,9.2,860.4,0.0,49.97,0.0,1.8,65.3,859.6,9.7,11.1,65.3,100.0,3316.0,3315.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3891595193611262,False
408114,2026-08-12T22:10:22.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.6,11.9,0.0,0.7,1.0,228.5,228.2,228.5,20.3,19.3,19.5,848.8,13.3,49.92,0.0,11.4,32.7,850.4,1.4,1.8,32.7,100.0,3276.0,3275.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.42765011850713286,False
408145,2026-08-12T22:10:38.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,0.0,11.4,0.0,1.4,1.0,236.7,236.2,235.8,13.3,12.9,12.8,859.9,4.5,49.95,0.0,4.6,64.9,859.9,15.9,10.3,64.9,100.0,3316.0,3315.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40803353130905395,False
408176,2026-08-12T22:10:53.619533+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.8,4.4,0.0,0.7,1.0,232.6,232.0,232.4,16.2,14.3,15.2,849.2,8.7,49.92,0.0,7.5,32.7,850.0,4.3,3.8,32.7,100.0,3274.0,3273.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4066324263270701,False
408238,2026-08-12T22:11:24.629385+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.0,13.3,0.0,0.7,1.0,230.3,230.7,230.6,20.7,20.2,21.5,849.4,15.1,49.88,0.0,6.4,32.7,850.4,1.8,1.8,32.7,100.0,3276.0,3275.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4179344224812794,False
408269,2026-08-12T22:11:40.629207+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.9,0.4,4.1,0.0,1.4,1.0,231.8,231.3,231.0,11.4,10.8,10.5,859.5,11.3,49.94,0.0,7.6,64.9,859.9,7.2,5.4,64.9,100.0,3313.0,3312.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3997313049192555,False
408331,2026-08-12T22:12:11.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.4,0.8,5.9,0.0,1.4,1.0,233.6,233.0,232.7,14.6,14.7,14.3,859.8,7.1,49.93,0.0,6.7,64.9,860.6,1.2,0.9,64.9,100.0,3318.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3913673520179934,False
408393,2026-08-12T22:12:42.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.1,0.8,19.3,0.0,1.4,2.0,231.6,231.5,231.3,35.2,36.5,33.4,859.5,23.6,49.89,0.0,12.5,64.9,860.3,4.3,3.2,64.9,100.0,3318.0,3316.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.44090290347472283,False
408424,2026-08-12T22:12:57.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.2,0.1,0.0,0.7,1.0,239.9,239.4,240.0,12.0,11.3,10.8,849.8,5.1,49.96,0.0,2.1,32.7,850.0,5.2,4.6,32.7,100.0,3274.0,3273.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4075798863394862,False
408455,2026-08-12T22:13:13.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.7,0.4,0.8,0.0,1.4,1.0,239.7,238.6,238.9,10.5,10.8,9.1,860.2,0.2,49.97,0.0,2.2,64.9,860.6,1.0,1.4,64.9,100.0,3318.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38706869528081056,False
408486,2026-08-12T22:13:28.630089+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.4,0.5,3.1,0.0,0.7,2.0,230.0,228.8,229.9,17.3,17.8,16.4,848.9,10.1,49.9,0.0,7.0,32.7,849.4,13.2,12.3,32.7,100.0,3275.0,3273.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4293492776131875,False
408548,2026-08-12T22:13:59.629915+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.7,1.4,8.8,0.0,0.7,1.0,232.9,231.5,232.7,17.1,17.7,16.0,849.0,11.4,49.91,0.0,6.5,32.7,850.4,2.6,2.0,32.7,100.0,3275.0,3274.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4120574254254326,False
408579,2026-08-12T22:14:15.629319+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,0.4,9.0,0.0,1.4,1.0,238.0,237.1,237.4,10.6,10.8,9.1,860.3,0.9,49.97,0.0,2.4,64.9,859.9,9.9,10.2,64.9,100.0,3314.0,3313.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38854119168989026,False
408610,2026-08-12T22:14:30.618587+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.7,3.9,0.9,21.7,0.0,0.7,1.0,228.5,227.8,228.5,30.2,33.5,29.6,849.5,24.1,49.87,0.0,3.4,32.7,850.4,2.4,2.0,32.7,100.0,3275.0,3274.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4601027403111747,False
408641,2026-08-12T22:14:46.629651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.7,0.6,10.2,0.0,1.4,1.0,240.7,239.6,239.8,10.5,10.8,9.1,860.2,0.4,49.97,0.0,2.3,64.9,859.6,10.6,10.4,64.9,100.0,3316.0,3315.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3922437779886726,False
408703,2026-08-12T22:15:17.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.9,6.1,0.0,1.4,1.0,227.1,226.4,226.8,20.0,21.4,20.2,858.7,7.7,49.89,0.0,20.1,64.9,860.6,1.6,1.2,64.9,100.0,3317.0,3316.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.41945674754957335,False
408734,2026-08-12T22:15:32.618957+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.7,0.3,4.9,0.0,0.7,1.0,236.8,235.7,236.8,14.3,14.3,13.6,849.3,8.7,49.94,0.0,5.2,32.7,849.0,13.6,15.7,32.7,100.0,3271.0,3270.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4345754054728086,False
408765,2026-08-12T22:15:48.628996+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.9,2.0,4.5,0.0,1.4,1.0,234.5,233.2,233.6,14.3,14.7,13.8,858.3,7.7,49.93,0.0,5.8,64.9,860.3,3.2,3.1,64.9,100.0,3316.0,3315.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3963870376534547,False
408796,2026-08-12T22:16:03.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.2,1.6,0.0,0.7,1.0,240.5,239.7,240.2,12.0,11.5,10.8,849.8,5.3,49.96,0.0,2.2,32.3,850.0,3.7,3.2,32.3,100.0,3273.0,3272.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.40897309074974,False
408858,2026-08-12T22:16:34.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.9,1.2,5.1,0.0,0.7,1.0,227.1,226.5,227.4,23.9,24.5,22.6,848.5,17.5,49.91,0.0,14.5,32.3,849.7,12.4,9.5,32.3,100.0,3273.0,3272.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4437323454413296,False
408889,2026-08-12T22:16:50.619792+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.6,0.4,1.4,0.0,1.4,2.0,240.8,240.1,239.9,10.5,10.4,8.9,860.2,0.3,49.95,0.0,2.2,64.9,860.6,1.7,1.3,64.9,100.0,3317.0,3315.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38584550160170555,False
408920,2026-08-12T22:17:05.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.6,1.4,6.3,0.0,0.7,1.0,233.6,232.6,233.6,15.8,15.6,15.2,849.0,8.8,49.92,0.0,6.7,32.3,850.4,2.5,2.2,32.3,100.0,3275.0,3274.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4087929325718845,False
408951,2026-08-12T22:17:21.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.3,13.5,0.0,1.4,1.0,238.8,238.1,238.2,10.5,10.5,9.1,860.2,-0.4,49.97,0.0,2.2,64.9,858.9,13.1,11.5,64.9,100.0,3315.0,3314.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3926671548353899,False
409013,2026-08-12T22:17:52.618710+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.4,1.5,0.0,1.4,1.0,241.5,240.9,240.9,10.3,10.5,9.1,860.2,-0.1,49.97,0.0,2.2,64.9,860.6,1.4,1.2,64.9,100.0,3318.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38475845528355945,False
409044,2026-08-12T22:18:07.628698+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.7,2.4,0.0,0.7,1.0,239.4,238.8,239.3,11.9,11.5,10.9,849.7,4.4,49.96,0.0,2.1,32.3,850.4,2.0,2.3,32.3,100.0,3275.0,3274.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.404696910488203,False
409075,2026-08-12T22:18:23.619264+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,1.6,1.5,0.0,1.4,1.0,226.6,225.9,225.9,18.8,19.2,19.4,858.3,9.2,49.9,0.0,4.6,64.9,859.9,10.7,8.0,64.9,100.0,3313.0,3312.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.41989715235465475,False
409106,2026-08-12T22:18:38.618675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.8,1.4,8.3,0.0,0.7,2.0,234.4,233.5,234.3,17.2,17.0,16.4,849.0,10.8,49.93,0.0,5.6,32.3,850.4,2.5,2.3,32.3,100.0,3275.0,3273.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.41336635890481926,False
409168,2026-08-12T22:19:09.629179+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.2,1.4,0.0,0.7,2.0,238.2,237.6,238.2,12.0,11.5,10.8,849.8,2.8,49.96,0.0,2.2,32.3,850.0,4.2,3.9,32.3,100.0,3274.0,3272.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4077068494321469,False
409199,2026-08-12T22:19:25.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,2.4,5.4,0.0,1.4,1.0,228.7,228.2,227.9,19.2,19.9,19.6,858.2,6.6,49.9,0.0,5.2,64.9,860.6,1.2,1.1,64.9,100.0,3317.0,3316.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4090874678755498,False
409230,2026-08-12T22:19:40.629992+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.0,11.9,0.0,0.7,1.0,240.3,239.8,240.4,12.0,11.4,10.9,849.7,5.4,49.96,0.0,2.2,32.3,848.7,17.3,12.6,32.3,100.0,3275.0,3274.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.42001864456223376,False
409261,2026-08-12T22:19:56.628923+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.2,0.1,0.0,1.4,1.0,239.1,238.5,238.5,10.5,10.5,9.1,860.1,1.3,49.97,0.0,2.2,64.9,860.3,1.2,1.2,64.9,100.0,3317.0,3316.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38462528367104626,False
409323,2026-08-12T22:20:27.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.5,10.2,0.0,1.4,1.0,238.6,238.0,238.1,10.5,10.5,9.1,860.1,0.8,49.97,0.0,2.1,64.9,859.6,11.0,10.5,64.9,100.0,3316.0,3315.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38827954086981104,False
409385,2026-08-12T22:20:58.629698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.2,0.6,8.7,0.0,1.4,1.0,241.0,240.5,240.0,10.3,9.9,9.1,860.2,-0.4,49.97,0.0,1.9,64.9,859.6,8.3,7.1,64.9,100.0,3316.0,3315.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3883289854467201,False
409416,2026-08-12T22:21:13.619245+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.6,2.4,0.0,0.7,1.0,239.7,239.7,239.7,12.0,10.2,10.7,849.8,4.4,49.96,0.0,1.7,32.3,850.4,2.0,1.7,32.3,100.0,3275.0,3274.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.40470872817356446,False
409478,2026-08-12T22:21:44.619088+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.1,6.2,0.0,0.7,1.0,237.2,236.5,236.8,15.3,13.5,14.2,849.3,7.8,49.92,0.0,4.9,32.3,850.4,1.6,1.8,32.3,100.0,3274.0,3273.0,24.6,23.9,24.2,20000.0,856.4,0,0,True,0.39902603773525674,False
409509,2026-08-12T22:22:00.629148+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,0.9,5.4,0.0,1.5,1.0,234.2,233.7,233.6,15.0,15.1,15.0,859.7,7.0,49.93,0.0,7.7,64.9,860.6,1.6,0.8,64.9,100.0,3317.0,3316.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3837133520796737,False
409540,2026-08-12T22:22:15.629071+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.4,6.1,0.0,0.7,1.0,238.6,238.2,238.3,12.0,10.2,10.8,849.8,4.4,49.96,0.0,1.8,32.3,849.4,10.5,12.1,32.3,100.0,3269.0,3268.0,24.6,23.9,24.2,20000.0,856.4,0,0,True,0.41408053251780513,False
409571,2026-08-12T22:22:31.619823+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.6,1.6,14.6,0.0,1.5,1.0,231.4,231.0,231.2,29.4,29.8,30.0,859.0,15.5,49.91,0.0,15.7,64.9,860.6,0.9,0.7,64.9,100.0,3316.0,3315.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.41969373462905274,False
409633,2026-08-12T22:23:02.619626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,0.1,0.0,1.5,1.0,238.8,238.8,238.2,10.4,9.9,9.2,860.2,0.7,49.97,0.0,1.8,64.9,860.6,0.8,0.7,64.9,100.0,3317.0,3316.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37521077261481744,False
409664,2026-08-12T22:23:17.629238+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.7,3.1,0.0,0.7,1.0,229.8,229.6,229.9,18.6,17.0,17.3,848.7,4.6,49.93,0.0,8.4,32.3,850.4,1.5,1.7,32.3,100.0,3275.0,3274.0,24.6,23.9,24.2,20000.0,856.4,0,0,True,0.41739172121762136,False
409695,2026-08-12T22:23:33.619374+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,1.1,9.2,0.0,1.5,2.0,240.5,240.4,239.8,11.7,11.2,10.9,860.0,1.3,49.96,0.0,1.8,64.9,858.9,10.5,11.8,64.9,100.0,3318.0,3316.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3836352782408084,False
409726,2026-08-12T22:23:48.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,1.2,1.9,0.0,0.7,2.0,230.6,230.3,231.1,18.7,16.8,17.0,848.5,5.4,49.88,0.0,17.7,32.3,849.7,7.3,5.8,32.3,100.0,3274.0,3272.0,24.6,23.9,24.2,20000.0,856.4,0,0,True,0.42805427055417833,False
409788,2026-08-12T22:24:19.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.6,2.4,0.0,0.7,2.0,239.4,239.3,239.4,12.0,10.2,10.7,849.8,4.1,49.96,0.0,1.7,32.3,850.4,1.7,1.7,32.3,100.0,3276.0,3274.0,24.6,23.9,24.2,20000.0,856.4,0,0,True,0.39810017916176893,False
409819,2026-08-12T22:24:35.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,0.3,3.1,0.0,1.5,2.0,234.8,234.8,234.3,13.0,12.6,12.1,859.6,3.4,49.93,0.0,8.2,64.5,859.9,6.5,5.8,64.5,100.0,3314.0,3312.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38351079617542405,False
409850,2026-08-12T22:24:50.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.2,8.2,0.0,0.7,1.0,234.9,234.4,234.7,16.7,15.0,15.6,849.2,9.6,49.93,0.0,4.7,32.3,850.4,1.4,1.7,32.3,100.0,3274.0,3273.0,24.6,23.9,24.2,20000.0,856.4,0,0,True,0.4040088049341231,False
409943,2026-08-12T22:25:37.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.2,14.8,0.0,1.5,1.0,227.1,226.7,226.1,25.8,25.9,25.6,858.4,15.7,49.9,0.0,14.8,64.5,860.6,0.9,0.7,64.5,100.0,3316.0,3315.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4253309386125678,False
409974,2026-08-12T22:25:52.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,0.9,0.0,0.7,2.0,240.3,240.2,240.3,12.0,10.1,10.8,849.8,4.6,49.96,0.0,1.8,32.3,849.7,5.5,5.5,32.3,100.0,3272.0,3270.0,24.6,23.9,24.2,20000.0,856.4,0,0,True,0.41071794040134907,False
410005,2026-08-12T22:26:08.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,10.1,0.0,1.5,2.0,239.1,239.1,238.5,10.3,9.9,9.1,860.2,0.1,49.97,0.0,1.7,64.5,859.6,10.2,8.6,64.5,100.0,3313.0,3311.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3782165541089817,False
410036,2026-08-12T22:26:23.618630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,1.3,4.7,0.0,0.7,1.0,231.6,230.8,231.3,16.5,14.8,15.6,849.1,6.6,49.92,0.0,8.9,32.3,850.4,1.9,1.7,32.3,100.0,3275.0,3274.0,24.6,23.9,24.2,20000.0,856.4,0,0,True,0.40534518597470626,False
410098,2026-08-12T22:26:54.619658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.6,4.0,0.0,0.6,1.0,231.7,231.4,231.8,17.0,15.1,15.9,849.1,10.0,49.92,0.0,7.5,32.3,849.7,6.0,5.6,32.3,100.0,3272.0,3271.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.41582482325548636,False
410129,2026-08-12T22:27:10.618957+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.1,0.4,0.0,1.5,1.0,237.8,237.9,237.3,10.5,9.9,9.1,860.2,0.8,49.97,0.0,1.8,64.5,860.3,1.2,1.4,64.5,100.0,3316.0,3315.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3744436011690539,False
410160,2026-08-12T22:27:25.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.1,15.3,0.0,0.6,1.0,231.4,230.9,231.3,23.2,22.6,22.4,849.3,17.5,49.89,0.0,9.8,32.3,850.4,2.2,1.8,32.3,100.0,3276.0,3275.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.42093026058545435,False
410191,2026-08-12T22:27:41.618625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.1,1.6,0.0,1.5,2.0,240.1,239.8,239.2,10.4,9.9,9.1,859.5,8.1,49.97,0.0,5.2,64.5,859.6,9.7,6.4,64.5,100.0,3313.0,3311.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.38527224399148824,False
410253,2026-08-12T22:28:12.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.4,0.9,4.5,0.0,1.5,1.0,232.1,231.6,231.3,14.1,13.8,13.7,859.7,5.6,49.94,0.0,6.7,64.5,860.6,1.1,0.9,64.5,100.0,3317.0,3316.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3848215700707356,False
410284,2026-08-12T22:28:27.619473+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.9,11.5,0.0,0.6,1.0,238.3,237.9,238.1,12.0,10.1,10.7,849.9,3.9,49.96,0.0,1.8,31.9,849.0,15.4,10.5,31.9,100.0,3271.0,3270.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.4210106340647198,False
410315,2026-08-12T22:28:43.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.8,2.2,6.4,0.0,1.5,1.0,227.0,226.6,226.1,17.4,15.6,16.5,858.4,7.3,49.89,0.0,21.9,64.5,860.6,0.9,0.8,64.5,100.0,3317.0,3316.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4183005479354152,False
410346,2026-08-12T22:28:58.629653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,1.7,0.0,0.6,1.0,240.9,240.7,240.7,12.0,10.1,10.7,849.8,4.7,49.96,0.0,1.7,31.9,849.7,6.4,5.2,31.9,100.0,3272.0,3271.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.4097831153436683,False
410439,2026-08-12T22:29:45.629795+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,1.0,4.1,0.0,1.5,1.0,236.0,235.5,235.1,13.7,13.5,13.5,859.6,4.7,49.92,0.0,5.6,64.5,860.6,0.6,0.7,64.5,100.0,3317.0,3316.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38212460086892697,False
410470,2026-08-12T22:30:00.618631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.1,9.5,0.0,0.6,2.0,232.7,232.4,232.7,17.4,15.7,16.2,849.3,11.0,49.93,0.0,6.8,31.9,850.4,1.5,1.7,31.9,100.0,3275.0,3273.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.4121359162046437,False
410501,2026-08-12T22:30:16.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,8.1,0.0,1.5,1.0,238.6,238.5,238.0,10.4,9.9,9.2,860.2,1.3,49.97,0.0,1.8,64.5,859.6,9.4,9.7,64.5,100.0,3313.0,3312.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3765250999144002,False
410563,2026-08-12T22:30:47.618847+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,0.3,2.9,0.0,1.5,2.0,237.8,237.9,237.4,12.6,12.1,11.7,859.6,3.6,49.95,0.0,6.5,64.5,859.9,6.5,6.0,64.5,100.0,3308.0,3306.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3812660802910669,False
410594,2026-08-12T22:31:02.619059+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.9,0.0,0.7,1.0,239.7,239.7,239.8,12.0,10.1,10.8,849.8,4.7,49.96,0.0,1.8,31.9,850.4,1.8,1.6,31.9,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38580399978954644,False
410625,2026-08-12T22:31:18.629786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,0.7,5.6,0.0,1.5,1.0,229.1,229.0,228.6,16.4,16.2,16.4,859.9,6.7,49.95,0.0,7.8,64.5,860.6,1.1,0.8,64.5,100.0,3317.0,3316.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.39325727921218884,False
410656,2026-08-12T22:31:33.629415+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.3,4.3,0.0,0.7,1.0,234.5,234.1,234.7,16.0,14.4,15.0,849.0,5.3,49.92,0.0,6.2,31.9,848.7,9.6,15.8,31.9,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4075879391693798,False
410718,2026-08-12T22:32:04.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,1.5,0.0,0.7,2.0,240.7,240.8,240.8,15.0,13.2,13.9,849.3,8.1,49.94,0.0,3.2,31.9,849.7,6.6,6.0,31.9,100.0,3272.0,3270.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3984762968511646,False
410749,2026-08-12T22:32:20.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.5,0.6,0.0,1.4,1.0,239.5,239.6,238.9,10.4,9.9,9.1,860.1,0.2,49.97,0.0,1.8,64.5,860.6,0.8,0.7,64.5,100.0,3317.0,3316.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3757988893930094,False
410780,2026-08-12T22:32:35.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,0.1,6.3,0.0,0.7,1.0,231.5,230.8,231.1,16.1,14.1,15.0,849.1,7.5,49.92,0.0,8.3,31.9,849.0,13.8,8.8,31.9,100.0,3267.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4246339616756651,False
410811,2026-08-12T22:32:51.618894+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.5,0.9,7.5,0.0,1.4,1.0,234.2,234.0,233.4,15.3,15.1,14.8,859.4,8.5,49.93,0.0,5.6,64.5,860.3,1.0,0.7,64.5,100.0,3317.0,3316.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38521893085594594,False
410873,2026-08-12T22:33:22.628937+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,8.0,0.0,1.4,1.0,238.4,238.4,237.8,10.4,9.9,9.1,860.2,-0.2,49.97,0.0,1.7,64.5,859.9,7.8,7.2,64.5,100.0,3316.0,3315.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37801370422155667,False
410904,2026-08-12T22:33:37.629334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,2.1,1.9,0.0,0.7,1.0,228.3,228.6,228.4,22.7,22.3,23.5,847.6,6.3,49.88,0.0,19.4,31.9,849.7,8.2,7.3,31.9,100.0,3273.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4348576699707454,False
410966,2026-08-12T22:34:08.618937+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.0,0.0,0.7,1.0,240.1,240.2,240.2,12.1,10.2,10.7,849.8,3.9,49.96,0.0,1.8,31.9,850.4,1.9,1.8,31.9,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38641112286140317,False
411028,2026-08-12T22:34:39.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.3,8.4,0.0,0.7,1.0,233.7,233.5,234.0,16.8,14.9,15.7,849.1,9.9,49.91,0.0,6.2,31.9,850.4,1.5,1.7,31.9,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.39073771845485705,False
411059,2026-08-12T22:34:55.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,0.9,2.5,0.0,1.5,1.0,232.2,232.1,231.7,15.0,15.0,14.9,859.4,6.0,49.93,0.0,7.9,64.5,860.3,3.5,2.7,64.5,100.0,3317.0,3316.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38972084151533665,False
411090,2026-08-12T22:35:10.628952+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,4.9,0.0,0.7,1.0,238.3,238.2,238.3,12.0,10.2,10.7,849.8,4.1,49.96,0.0,1.7,31.9,849.7,9.0,7.5,31.9,100.0,3273.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3909451843210916,False
411121,2026-08-12T22:35:26.618845+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,1.1,9.8,0.0,1.5,1.0,227.3,227.0,226.4,16.2,15.1,15.0,859.5,10.6,49.89,0.0,21.1,64.5,860.6,0.8,0.6,64.5,100.0,3317.0,3316.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.40838739148484554,False
411183,2026-08-12T22:35:57.629656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,0.6,0.0,1.5,2.0,240.2,240.2,239.6,10.4,9.9,9.1,860.1,1.2,49.97,0.0,1.8,64.5,860.3,0.6,0.7,64.5,100.0,3317.0,3315.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3753697637927843,False
411214,2026-08-12T22:36:12.618579+00:00,external_ems_2,bess_2,good,0.1129,normal,PCS phase voltage imbalance high: 9.4,9.4,1.8,0.1,0.1,0.0,0.7,1.0,231.5,230.9,240.3,12.0,10.2,10.8,849.8,4.2,49.96,0.0,1.7,31.9,849.7,4.3,4.8,31.9,100.0,3273.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.45329881076656103,False
411245,2026-08-12T22:36:28.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.5,1.1,0.0,1.5,1.0,239.2,238.9,238.4,10.4,9.9,9.1,860.1,-0.2,49.97,0.0,1.8,64.5,860.6,0.9,0.8,64.5,100.0,3317.0,3316.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37422338491642393,False
411276,2026-08-12T22:36:43.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,1.0,6.9,0.0,0.7,1.0,227.6,227.2,227.8,21.4,20.2,20.1,848.7,15.4,49.92,0.0,7.5,31.9,849.7,8.5,9.2,31.9,100.0,3269.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4293008354924055,False
411338,2026-08-12T22:37:14.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,1.3,8.8,0.0,0.7,2.0,234.5,233.7,234.1,16.5,14.6,15.2,849.1,10.5,49.92,0.0,6.7,31.9,850.4,1.7,1.7,31.9,100.0,3276.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.392387908924826,False
411369,2026-08-12T22:37:30.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,9.3,0.0,1.5,1.0,238.0,238.0,237.4,10.4,9.9,9.1,860.1,0.1,49.97,0.0,1.8,64.5,859.6,9.4,10.5,64.5,100.0,3314.0,3313.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37905428753389747,False
411400,2026-08-12T22:37:45.629543+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.2,0.8,1.0,22.0,0.0,0.7,2.0,227.6,227.4,227.6,31.6,31.6,30.8,849.0,23.6,49.88,0.0,17.0,31.9,850.0,1.6,1.7,31.9,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4386315436162982,False
411431,2026-08-12T22:38:01.630844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,1.2,0.0,1.5,1.0,239.8,240.0,239.4,10.3,9.9,9.1,860.1,-0.2,49.97,0.0,1.8,64.5,860.6,1.0,0.7,64.5,100.0,3317.0,3316.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37427519834860185,False
411493,2026-08-12T22:38:32.628760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.9,0.6,1.6,0.0,1.5,1.0,227.5,226.7,226.9,28.1,29.9,30.0,859.0,10.3,49.9,0.0,11.0,64.1,859.6,8.7,5.9,64.1,100.0,3316.0,3315.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.42598163346680906,False
411524,2026-08-12T22:38:47.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,2.4,0.0,0.7,2.0,240.7,240.8,240.8,12.0,10.1,10.7,849.8,4.5,49.96,0.0,1.8,31.9,849.7,6.9,6.1,31.9,100.0,3273.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3912854929399091,False
411555,2026-08-12T22:39:03.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,1.0,4.8,0.0,1.5,1.0,232.1,232.0,231.7,14.3,14.2,14.1,859.6,5.7,49.94,0.0,3.4,64.1,860.6,0.9,0.7,64.1,100.0,3317.0,3316.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3848669203796921,False
411586,2026-08-12T22:39:18.618649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.2,1.2,0.0,0.7,1.0,237.7,237.6,237.8,13.6,11.8,12.3,849.5,5.7,49.94,0.0,7.2,31.9,849.7,6.9,5.9,31.9,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.39378968615527343,False
411648,2026-08-12T22:39:49.629695+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.8,5.3,0.0,0.7,1.0,233.7,233.0,233.3,16.4,14.6,15.3,849.2,9.0,49.93,0.0,7.0,31.9,850.0,3.7,3.5,31.9,100.0,3270.0,3269.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4004509203881962,False
411679,2026-08-12T22:40:05.630329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,1.5,0.0,1.5,2.0,238.2,238.2,237.6,10.4,9.9,9.2,860.1,1.0,49.97,0.0,1.7,64.1,860.3,2.5,2.6,64.1,100.0,3317.0,3315.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3743323634928483,False
411710,2026-08-12T22:40:20.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.5,9.0,0.0,0.7,2.0,232.1,231.6,231.8,16.9,15.0,15.8,848.9,10.7,49.92,0.0,5.8,31.6,850.4,1.7,1.8,31.6,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.39662535362280216,False
411741,2026-08-12T22:40:36.629860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.5,16.0,0.0,1.5,1.0,237.9,238.0,237.4,10.3,9.9,9.1,860.1,0.5,49.97,0.0,1.8,64.1,858.6,16.5,16.8,64.1,100.0,3313.0,3312.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39485037903108644,False
411803,2026-08-12T22:41:07.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,0.6,3.7,0.0,1.5,1.0,234.7,234.1,234.0,13.4,13.2,13.0,859.7,4.6,49.97,0.0,4.5,64.1,860.3,0.9,0.7,64.1,100.0,3317.0,3316.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3812845167148637,False
411834,2026-08-12T22:41:22.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,0.4,0.0,0.7,2.0,239.7,239.8,239.8,12.1,10.1,10.7,849.8,4.7,49.96,0.0,1.7,31.6,849.7,4.3,6.0,31.6,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.39215599444086635,False
411865,2026-08-12T22:41:38.629355+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,1.6,1.0,0.0,1.5,1.0,227.1,226.5,226.5,25.4,26.9,27.7,858.0,7.5,49.89,0.0,4.1,64.1,859.6,6.5,6.6,64.1,100.0,3314.0,3313.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.42243122493120744,False
411896,2026-08-12T22:41:53.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.1,2.2,0.0,0.7,1.0,241.2,241.3,241.4,12.0,10.2,10.7,849.8,4.3,49.96,0.0,1.7,31.6,849.7,6.5,7.0,31.6,100.0,3272.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.39378913045976044,False
411958,2026-08-12T22:42:24.618611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.8,7.9,0.0,0.7,2.0,230.9,230.2,230.5,16.6,14.8,15.4,849.8,9.8,49.96,0.0,6.7,31.6,849.0,17.7,11.1,31.6,100.0,3266.0,3264.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.43030173548659456,False
412020,2026-08-12T22:42:55.619327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.0,5.0,0.0,0.7,1.0,234.7,234.1,234.6,14.1,12.3,13.1,849.4,6.6,49.93,0.0,5.9,31.6,850.4,1.6,1.7,31.6,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3910009677276565,False
412051,2026-08-12T22:43:11.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.5,6.4,0.0,1.5,1.0,238.7,238.7,238.2,10.3,9.9,9.2,860.1,1.1,49.97,0.0,1.7,64.1,859.6,7.5,6.5,64.1,100.0,3314.0,3313.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3764186610741073,False
412113,2026-08-12T22:43:42.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.7,15.1,0.0,1.5,2.0,240.8,241.0,240.4,11.0,10.6,10.0,860.0,0.9,49.97,0.0,1.8,64.1,859.3,16.0,15.6,64.1,100.0,3313.0,3311.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.388265922564416,False
412144,2026-08-12T22:43:57.630150+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.0,3.8,0.0,0.7,1.0,240.0,240.1,240.1,12.1,10.1,10.8,849.4,4.9,49.95,0.0,1.8,31.6,850.4,1.1,1.8,31.6,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.39035363262512845,False
412175,2026-08-12T22:44:13.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.2,3.0,0.0,1.5,1.0,237.8,237.8,237.3,10.4,9.9,9.2,860.1,0.8,49.97,0.0,1.7,64.1,859.9,3.8,3.5,64.1,100.0,3315.0,3314.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3749024815585231,False
412206,2026-08-12T22:44:28.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,4.6,0.0,0.7,1.0,239.4,239.4,239.5,12.0,10.1,10.7,849.8,4.4,49.96,0.0,1.7,31.6,849.7,9.0,8.8,31.6,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.39005025987108816,False
412268,2026-08-12T22:44:59.628793+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.7,0.6,0.0,0.7,2.0,238.9,238.7,238.9,16.9,15.2,15.9,849.0,9.5,49.93,0.0,4.5,31.6,849.7,8.9,7.4,31.6,100.0,3272.0,3270.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.40165739514643456,False
412299,2026-08-12T22:45:15.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,1.3,5.3,0.0,1.5,1.0,232.0,231.6,231.2,15.9,15.9,15.8,859.3,6.4,49.94,0.0,7.4,64.1,860.6,1.1,0.7,64.1,100.0,3317.0,3316.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38639840245940676,False
412330,2026-08-12T22:45:30.618683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.1,6.5,0.0,0.7,1.0,238.5,238.1,238.3,12.0,10.2,10.7,849.8,4.5,49.96,0.0,1.8,31.6,848.7,11.0,10.7,31.6,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3963227888837658,False
412361,2026-08-12T22:45:46.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,0.7,12.6,0.0,1.5,1.0,230.4,230.6,229.6,16.9,15.9,15.5,859.6,14.0,49.91,0.0,11.0,64.1,860.3,1.4,0.7,64.1,100.0,3315.0,3314.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39990845821268756,False
412423,2026-08-12T22:46:17.618707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.6,0.1,0.0,1.5,2.0,239.1,238.8,238.2,10.4,9.9,9.2,860.0,1.3,49.97,0.0,1.8,64.1,860.6,1.2,0.9,64.1,100.0,3317.0,3315.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3763676624792161,False
412454,2026-08-12T22:46:32.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.3,4.3,0.0,0.7,1.0,227.7,227.5,228.0,16.2,14.3,15.2,849.1,8.7,49.92,0.0,9.1,31.6,849.4,13.0,10.5,31.6,100.0,3272.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4175219145194079,False
412485,2026-08-12T22:46:48.629217+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,4.2,0.0,1.5,1.0,241.6,241.7,241.1,10.3,9.9,9.1,860.0,0.2,49.96,0.0,1.7,64.1,859.9,4.4,4.9,64.1,100.0,3317.0,3316.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3790368929452246,False
412578,2026-08-12T22:47:34.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,1.4,4.3,0.0,0.7,1.0,233.9,233.4,234.1,16.1,14.5,15.1,849.0,5.8,49.9,0.0,6.1,31.6,850.4,1.5,1.8,31.6,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3901594256607373,False
412609,2026-08-12T22:47:50.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,1.1,17.6,0.0,1.5,2.0,239.9,239.6,239.0,10.4,9.9,9.1,860.0,-0.7,49.95,0.0,5.5,64.1,858.9,16.9,10.8,64.1,100.0,3314.0,3312.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39519266621986343,False
412640,2026-08-12T22:48:05.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.6,2.7,0.0,0.7,1.0,239.1,238.7,238.9,12.0,10.1,10.7,849.8,4.1,49.96,0.0,1.7,31.6,850.4,1.4,1.6,31.6,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38618052342480186,False
412671,2026-08-12T22:48:21.618584+00:00,external_ems_1,bess_1,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.2,0.8,1.4,22.2,0.0,1.5,1.0,229.1,229.0,228.9,38.5,39.2,38.4,858.9,23.6,49.89,0.0,15.5,64.1,860.3,1.4,0.8,64.1,100.0,3317.0,3316.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.44466852825880965,False
412733,2026-08-12T22:48:52.618662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,1.9,3.3,0.0,1.4,2.0,227.9,227.7,227.2,16.7,15.1,15.7,858.0,6.0,49.89,0.0,7.6,64.1,859.9,2.7,2.7,64.1,100.0,3314.0,3312.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.40074387296897473,False
412764,2026-08-12T22:49:07.630683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.7,2.8,0.0,0.7,1.0,240.7,240.6,240.7,12.1,10.1,10.8,849.7,4.5,49.96,0.0,1.8,31.6,850.4,1.7,1.8,31.6,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3872224677022292,False
412795,2026-08-12T22:49:23.629313+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.6,0.6,0.0,1.4,1.0,239.9,239.7,239.0,10.3,9.9,9.1,860.0,0.3,49.97,0.0,1.8,64.1,860.6,0.9,0.7,64.1,100.0,3317.0,3316.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37561615382373,False
412826,2026-08-12T22:49:38.618731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.5,0.2,0.0,0.7,1.0,229.8,229.3,229.6,17.0,15.2,15.9,848.9,8.6,49.94,0.0,11.0,31.6,849.4,8.4,7.4,31.6,100.0,3270.0,3269.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.424914056973957,False
412888,2026-08-12T22:50:09.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.1,9.0,0.0,0.7,2.0,232.7,232.3,232.7,17.0,15.1,15.8,849.3,10.7,49.93,0.0,7.1,31.6,850.4,1.7,1.8,31.6,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.39518386191969135,False
412919,2026-08-12T22:50:25.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.1,10.4,0.0,1.4,2.0,238.5,238.5,237.9,10.4,9.9,9.2,860.0,1.2,49.97,0.0,1.8,64.1,858.9,11.6,16.2,64.1,100.0,3314.0,3312.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38884836593443617,False
412950,2026-08-12T22:50:40.628727+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.3,1.0,1.1,21.2,0.0,0.7,2.0,227.2,226.9,227.0,33.1,32.8,32.1,848.9,23.9,49.88,0.0,8.3,31.6,850.0,2.7,2.1,31.6,100.0,3274.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4422629855831967,False
412981,2026-08-12T22:50:56.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.0,1.2,0.0,1.4,2.0,240.7,240.8,240.2,10.3,9.9,9.1,859.3,2.3,49.97,0.0,1.8,64.1,860.3,1.1,0.8,64.1,100.0,3316.0,3314.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37772355866516605,False
413074,2026-08-12T22:51:42.618647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.5,7.0,0.0,0.7,2.0,236.5,235.8,236.1,15.9,14.5,14.9,848.9,4.3,49.92,0.0,5.9,31.6,849.4,11.3,10.3,31.6,100.0,3274.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3980655587695473,False
413105,2026-08-12T22:51:58.618736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,3.5,0.0,1.4,1.0,240.0,240.1,239.5,10.3,9.9,9.1,859.7,-0.1,49.96,0.0,1.8,64.1,859.9,3.4,2.5,64.1,100.0,3316.0,3315.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3778355714390349,False
413136,2026-08-12T22:52:13.629482+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,3.8,0.0,0.7,1.0,237.8,237.7,237.8,12.0,10.2,10.7,849.8,3.7,49.96,0.0,6.6,31.6,849.7,7.5,7.4,31.6,100.0,3273.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3990200597899609,False
413198,2026-08-12T22:52:44.629342+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.2,2.4,0.0,0.7,1.0,231.9,231.1,231.6,16.1,14.3,15.0,849.2,7.0,49.92,0.0,9.1,31.6,849.0,9.4,14.7,31.6,100.0,3272.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.41763876273953715,False
413229,2026-08-12T22:53:00.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.0,5.1,0.0,1.4,1.0,234.7,234.2,233.9,14.4,14.5,14.3,859.3,6.5,49.94,0.0,4.2,63.7,860.3,1.4,0.7,63.7,100.0,3317.0,3316.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38440485054992835,False
413260,2026-08-12T22:53:15.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.5,8.2,0.0,0.7,1.0,231.6,231.0,231.5,17.4,15.7,16.4,848.9,10.1,49.92,0.0,6.7,31.2,850.4,1.9,1.6,31.2,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3966782004721313,False
413291,2026-08-12T22:53:31.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,11.9,0.0,1.4,2.0,238.3,238.4,237.8,10.4,9.9,9.1,860.0,1.2,49.97,0.0,1.8,63.7,859.6,13.1,10.9,63.7,100.0,3317.0,3315.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38438439799086804,False
413353,2026-08-12T22:54:02.628810+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.0,4.3,0.0,1.4,1.0,240.2,240.3,239.7,10.3,9.8,9.1,859.9,-0.2,49.97,0.0,1.7,63.7,859.9,4.1,3.4,63.7,100.0,3315.0,3314.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3796760094290161,False
413384,2026-08-12T22:54:17.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.2,0.9,0.0,0.7,1.0,240.1,239.9,240.1,12.1,10.1,10.7,849.8,4.3,49.96,0.0,1.8,31.2,850.0,3.4,3.0,31.2,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38943409023904524,False
413415,2026-08-12T22:54:33.629029+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,0.3,8.1,0.0,1.4,1.0,227.5,227.3,227.0,15.5,15.4,15.3,859.2,6.5,49.92,0.0,12.1,63.7,858.9,14.6,10.1,63.7,100.0,3315.0,3314.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.417821462061257,False
413446,2026-08-12T22:54:48.618604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.6,3.7,0.0,0.7,1.0,234.0,233.6,234.0,17.5,15.6,16.2,849.1,11.1,49.93,0.0,5.7,31.2,849.7,7.4,5.7,31.2,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3930310067658198,False
413508,2026-08-12T22:55:19.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.1,11.3,0.0,0.6,1.0,238.3,238.2,238.4,12.0,10.1,10.7,849.8,2.3,49.96,0.0,1.7,31.2,848.7,13.6,14.9,31.2,100.0,3271.0,3270.0,24.7,24.1,24.2,20000.0,856.4,0,0,True,0.4205705784821194,False
413539,2026-08-12T22:55:35.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.6,2.2,3.6,0.0,1.4,1.0,228.2,227.7,227.2,16.6,15.0,15.6,858.1,4.8,49.89,0.0,20.2,63.7,860.3,1.2,0.7,63.7,100.0,3316.0,3315.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.41465829412620436,False
413601,2026-08-12T22:56:06.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,0.5,0.0,1.5,1.0,239.4,239.4,238.8,10.4,9.9,9.1,859.9,1.3,49.97,0.0,1.8,63.7,860.3,0.8,0.9,63.7,100.0,3316.0,3315.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3711017750423344,False
413663,2026-08-12T22:56:37.629390+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.0,3.5,0.0,1.5,2.0,235.3,235.1,234.7,14.2,14.1,14.0,859.3,6.5,49.94,0.0,4.4,63.7,859.3,10.0,9.7,63.7,100.0,3314.0,3312.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3920607038808425,False
413694,2026-08-12T22:56:52.629225+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.2,1.1,1.2,22.8,0.0,0.7,1.0,226.7,226.7,226.9,34.0,34.1,33.0,848.8,24.6,49.88,0.0,19.9,31.2,850.0,1.8,1.6,31.2,100.0,3274.0,3273.0,24.7,24.0,24.3,20000.0,856.4,0,0,True,0.4443828844674947,False
