id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
413725,2026-08-12T22:57:08.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.1,7.0,0.0,1.5,1.0,241.5,241.7,241.0,10.3,9.8,9.1,859.7,0.1,49.96,0.0,1.8,63.7,859.6,7.1,6.6,63.7,100.0,3315.0,3314.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3784656443803813,False
413756,2026-08-12T22:57:23.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,3.7,0.0,0.6,1.0,239.8,239.7,239.9,12.1,10.1,10.7,849.8,5.3,49.96,0.0,1.8,31.2,850.4,1.6,1.7,31.2,100.0,3274.0,3273.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.394296564178,False
413818,2026-08-12T22:57:54.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.3,6.3,0.0,0.6,1.0,234.1,233.7,234.3,16.2,14.5,15.0,849.1,7.6,49.92,0.0,6.0,31.2,850.4,1.3,1.7,31.2,100.0,3274.0,3273.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.3963437282924673,False
413849,2026-08-12T22:58:10.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.1,7.1,0.0,1.5,1.0,231.4,230.9,230.6,15.5,15.7,15.6,859.2,7.9,49.93,0.0,5.8,63.7,860.3,0.8,0.7,63.7,100.0,3316.0,3315.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3827859140882129,False
413880,2026-08-12T22:58:25.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.1,11.9,0.0,0.6,1.0,238.7,238.4,238.5,12.0,10.2,10.7,849.8,4.5,49.96,0.0,1.7,31.2,848.7,16.4,14.5,31.2,100.0,3271.0,3270.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.4185434634658225,False
413911,2026-08-12T22:58:41.629323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,1.4,6.7,0.0,1.5,1.0,227.0,226.6,226.4,17.2,16.8,17.2,858.9,7.7,49.9,0.0,7.5,63.7,860.3,1.0,0.9,63.7,100.0,3316.0,3315.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40015331456246933,False
413973,2026-08-12T22:59:12.628977+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.4,0.7,0.0,1.5,1.0,239.6,239.7,239.1,10.3,9.9,9.2,859.9,0.3,49.97,0.0,1.7,63.7,860.3,1.0,0.9,63.7,100.0,3316.0,3315.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3710046745268594,False
414004,2026-08-12T22:59:27.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.4,4.9,0.0,0.6,2.0,237.7,237.6,237.8,12.0,10.2,10.7,849.1,4.4,49.94,0.0,7.6,31.2,848.7,9.3,9.9,31.2,100.0,3272.0,3270.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.4109431897198566,False
414035,2026-08-12T22:59:43.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.5,0.2,0.0,1.5,2.0,237.9,237.8,237.3,12.9,12.4,12.2,859.4,4.1,49.95,0.0,3.2,63.7,859.9,4.3,3.8,63.7,100.0,3316.0,3314.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3773527682672344,False
414066,2026-08-12T22:59:58.628763+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.5,0.8,0.0,0.6,1.0,233.0,232.6,233.1,15.8,13.9,14.7,849.2,7.3,49.93,0.0,7.7,31.2,849.7,8.1,6.7,31.2,100.0,3269.0,3268.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.4163322031187628,False
414128,2026-08-12T23:00:29.630795+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.9,3.3,0.0,0.7,1.0,229.5,229.3,229.9,18.9,16.9,17.2,848.5,4.7,49.88,0.0,8.9,31.2,850.4,1.4,1.7,31.2,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.400462423524121,False
414159,2026-08-12T23:00:45.630104+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.3,10.9,0.0,1.5,2.0,239.9,240.0,239.4,10.3,9.9,9.2,859.9,1.1,49.97,0.0,1.8,63.7,858.6,12.0,15.6,63.7,100.0,3313.0,3311.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.38404059728464973,False
414190,2026-08-12T23:01:00.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.4,6.7,0.0,0.6,1.0,228.5,228.1,228.3,32.6,32.2,30.3,849.0,8.4,49.93,0.0,5.1,31.2,850.4,1.7,1.7,31.2,100.0,3274.0,3273.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.43318870495820366,False
414221,2026-08-12T23:01:16.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,0.5,5.1,0.0,1.5,2.0,232.9,232.6,232.4,14.5,14.4,14.3,859.8,5.9,49.97,0.0,6.6,63.7,860.3,0.8,0.7,63.7,100.0,3316.0,3314.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.38476090584620004,False
414283,2026-08-12T23:01:47.619765+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.0,0.2,12.5,0.0,1.5,2.0,228.7,228.8,227.9,27.5,27.1,25.5,859.4,17.0,49.89,0.0,14.6,63.7,859.6,4.5,4.2,63.7,100.0,3314.0,3312.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.42045002686982835,False
414314,2026-08-12T23:02:02.619508+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,3.4,0.0,0.7,1.0,241.3,241.0,241.1,12.0,10.1,10.8,849.7,4.7,49.96,0.0,1.7,31.2,849.4,8.1,6.6,31.2,100.0,3272.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38501640627534245,False
414345,2026-08-12T23:02:18.628838+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,0.8,0.0,1.5,2.0,239.3,239.3,238.7,10.4,9.9,9.1,859.9,0.1,49.97,0.0,1.7,63.7,860.3,0.9,0.8,63.7,100.0,3316.0,3314.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37327146980624804,False
414376,2026-08-12T23:02:33.629139+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.6,0.5,0.0,0.7,1.0,231.4,231.0,231.3,16.5,14.8,15.5,849.1,7.3,49.92,0.0,8.3,31.2,849.7,6.8,7.0,31.2,100.0,3271.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4015277843129049,False
414438,2026-08-12T23:03:04.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.9,8.1,0.0,0.7,1.0,232.4,231.8,232.2,17.0,15.1,15.9,849.5,9.9,49.93,0.0,7.0,31.2,850.4,1.8,1.8,31.2,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38901847970751396,False
414469,2026-08-12T23:03:20.629088+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,12.4,0.0,1.5,1.0,237.9,238.0,237.4,10.4,9.9,9.2,859.9,0.0,49.97,0.0,1.8,63.7,859.3,12.4,11.4,63.7,100.0,3314.0,3313.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37907204298939823,False
414500,2026-08-12T23:03:35.629864+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,1.0,3.4,0.9,20.3,0.0,0.7,2.0,227.5,226.5,227.2,22.9,20.8,19.5,849.5,21.4,49.88,0.0,19.7,31.2,850.4,1.1,1.7,31.2,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4232278946673233,False
414531,2026-08-12T23:03:51.619350+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.9,13.0,0.0,1.5,2.0,240.2,240.2,239.6,10.3,9.9,9.1,859.8,0.7,49.97,0.0,1.7,63.7,858.9,13.7,11.2,63.7,100.0,3315.0,3313.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.38195509797409966,False
414593,2026-08-12T23:04:22.628791+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,2.4,9.5,0.0,1.5,1.0,227.8,227.3,227.3,30.7,32.4,33.2,857.9,10.6,49.89,0.0,4.2,63.7,860.3,1.1,0.7,63.7,100.0,3316.0,3315.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.42940995301031937,False
414655,2026-08-12T23:04:53.629245+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.6,0.7,2.6,0.0,1.5,1.0,235.9,235.4,235.0,13.2,12.9,12.6,859.2,4.7,49.92,0.0,4.9,63.7,859.9,2.1,1.7,63.7,100.0,3316.0,3315.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3820735131085768,False
414686,2026-08-12T23:05:08.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.0,3.6,0.0,0.7,1.0,240.7,240.7,240.8,12.0,10.2,10.8,849.7,4.6,49.96,0.0,1.7,31.2,849.7,8.2,6.5,31.2,100.0,3272.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3884492501709241,False
414748,2026-08-12T23:05:39.629516+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.0,1.2,0.0,0.7,1.0,229.4,228.9,229.2,16.4,14.7,15.4,849.4,9.6,49.94,0.0,9.0,30.8,849.4,8.4,10.8,30.8,100.0,3268.0,3267.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.43345617479526016,False
414779,2026-08-12T23:05:55.629472+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.2,1.0,7.4,0.0,1.4,2.0,230.8,230.9,229.9,15.1,14.1,13.9,859.3,9.0,49.91,0.0,9.1,63.7,860.3,1.6,0.8,63.7,100.0,3316.0,3314.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.39070497585795044,False
414810,2026-08-12T23:06:10.630674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.3,7.9,0.0,0.7,2.0,233.8,233.2,233.7,16.5,14.7,15.4,849.1,9.7,49.93,0.0,7.3,30.8,850.4,1.8,1.8,30.8,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38756065161524544,False
414841,2026-08-12T23:06:26.619511+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.9,14.9,0.0,1.4,4.0,238.7,238.7,238.2,10.4,9.9,9.1,859.8,-0.7,49.97,0.0,1.8,63.7,858.9,14.2,15.5,63.7,100.0,3304.0,3300.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.39955247805447186,False
414903,2026-08-12T23:06:57.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.1,0.7,0.0,1.4,2.0,241.3,241.4,240.7,10.3,9.9,9.1,859.8,1.4,49.97,0.0,4.0,63.7,859.9,2.1,2.4,63.7,100.0,3315.0,3313.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3807058771736479,False
414934,2026-08-12T23:07:12.619137+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,2.7,0.0,0.7,2.0,239.7,239.7,239.8,12.0,10.1,10.7,849.7,4.5,49.96,0.0,1.7,30.8,850.4,1.8,1.6,30.8,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3818696728357749,False
414965,2026-08-12T23:07:28.618956+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.6,3.6,0.0,1.4,2.0,232.1,231.6,231.4,14.9,14.7,14.6,859.9,5.4,49.97,0.0,6.0,63.3,859.3,9.0,6.9,63.3,100.0,3307.0,3305.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.39593466108847053,False
414996,2026-08-12T23:07:43.619321+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.5,10.0,0.0,0.7,1.0,231.7,231.0,231.6,22.8,21.9,21.5,849.2,17.2,49.92,0.0,6.2,30.8,849.7,7.2,6.0,30.8,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4043177885867717,False
415058,2026-08-12T23:08:14.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,3.3,0.0,0.7,2.0,238.5,238.4,238.5,12.0,10.1,10.8,849.7,4.2,49.96,0.0,1.8,30.8,849.7,7.5,6.9,30.8,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38694742600269083,False
415089,2026-08-12T23:08:30.619382+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,2.1,5.6,0.0,1.4,2.0,230.1,229.3,229.3,25.2,26.4,26.9,857.8,6.5,49.9,0.0,10.8,63.3,859.9,0.9,0.8,63.3,100.0,3316.0,3314.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.415336395876745,False
415120,2026-08-12T23:08:45.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.0,5.3,0.0,0.7,2.0,234.8,234.2,234.7,14.4,12.6,13.4,849.7,6.5,49.96,0.0,4.3,30.8,848.7,11.8,15.6,30.8,100.0,3268.0,3266.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41118189580587805,False
415213,2026-08-12T23:09:32.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,12.4,0.0,1.4,3.0,238.6,238.5,238.0,10.3,9.8,9.1,859.8,0.9,49.97,0.0,1.8,63.3,859.3,13.3,9.0,63.3,100.0,3307.0,3304.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3904256003338262,False
415244,2026-08-12T23:09:47.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.4,2.2,0.0,0.7,1.0,229.4,229.3,229.8,19.2,17.2,17.4,848.3,4.2,49.88,0.0,8.9,30.8,849.7,6.4,5.8,30.8,100.0,3272.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4086219622979184,False
415275,2026-08-12T23:10:03.628663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,5.3,0.0,1.4,2.0,240.8,241.0,240.3,10.3,9.9,9.1,859.7,0.0,49.97,0.0,1.8,63.3,859.9,5.3,3.6,63.3,100.0,3313.0,3311.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3804340571118927,False
415306,2026-08-12T23:10:18.618937+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.7,2.6,0.0,0.7,2.0,240.1,240.1,240.1,12.0,10.1,10.7,849.7,4.5,49.96,0.0,1.8,30.8,850.4,1.9,1.7,30.8,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3830736183753764,False
415368,2026-08-12T23:10:49.618703+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.6,7.4,0.0,0.7,2.0,234.6,234.2,234.5,16.7,14.9,15.6,848.4,8.9,49.9,0.0,8.5,30.8,850.0,1.5,1.7,30.8,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3952235299790855,False
415399,2026-08-12T23:11:05.619066+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,0.7,6.3,0.0,1.4,2.0,234.1,233.2,233.0,14.8,14.8,14.6,859.2,7.5,49.94,0.0,6.4,63.3,859.9,1.2,0.7,63.3,100.0,3316.0,3314.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.39050350155507085,False
415430,2026-08-12T23:11:20.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,6.3,0.0,0.7,2.0,238.7,238.6,238.7,12.0,10.1,10.7,849.7,3.2,49.96,0.0,1.7,30.8,849.7,9.5,7.4,30.8,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3903794204340211,False
415461,2026-08-12T23:11:36.628721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.1,1.8,18.9,0.0,1.5,2.0,229.1,228.8,228.8,34.8,35.3,35.9,858.1,19.6,49.88,0.0,16.0,63.3,859.9,0.7,0.7,63.3,100.0,3315.0,3313.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4355230474867132,False
415523,2026-08-12T23:12:07.629967+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,0.9,0.0,1.5,2.0,239.9,239.8,239.3,10.3,9.9,9.1,859.7,0.0,49.97,0.0,1.8,63.3,859.9,0.9,0.8,63.3,100.0,3316.0,3314.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37540246728170557,False
415554,2026-08-12T23:12:22.619305+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.7,3.0,0.0,0.7,2.0,231.5,230.7,231.2,12.0,10.2,10.7,849.7,4.9,49.96,0.0,5.9,30.8,850.4,1.9,1.6,30.8,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3963429985032241,False
415585,2026-08-12T23:12:38.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.3,8.4,0.0,1.5,2.0,236.7,236.3,236.0,13.5,13.3,13.3,859.2,4.6,49.93,0.0,5.5,63.3,858.9,13.0,12.2,63.3,100.0,3317.0,3315.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.39041933844284865,False
415616,2026-08-12T23:12:53.628858+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.1,4.0,0.0,0.7,1.0,235.5,234.6,235.1,14.5,12.7,13.5,849.3,4.8,49.93,0.0,5.8,30.8,849.4,8.8,11.7,30.8,100.0,3267.0,3266.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4117544302829885,False
415709,2026-08-12T23:13:40.619147+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.4,14.4,0.0,1.5,3.0,237.9,237.9,237.4,10.4,9.9,9.2,859.7,0.4,49.97,0.0,1.7,63.3,859.3,14.8,11.2,63.3,100.0,3308.0,3305.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3902370799199677,False
415740,2026-08-12T23:13:55.619063+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,0.9,9.9,0.0,0.7,1.0,233.5,232.9,233.5,16.7,14.7,15.3,849.1,12.0,49.9,0.0,5.7,30.8,850.0,2.1,1.7,30.8,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3888408128942981,False
415771,2026-08-12T23:14:11.619585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.3,8.1,0.0,1.5,2.0,240.1,240.1,239.4,10.3,9.9,9.1,859.0,9.0,49.97,0.0,7.4,63.3,860.3,0.9,0.7,63.3,100.0,3315.0,3313.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38701957975265167,False
415833,2026-08-12T23:14:42.619333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.0,2.4,7.9,0.0,1.5,2.0,227.5,227.2,227.3,27.9,29.9,29.9,857.5,10.3,49.89,0.0,16.4,63.3,859.9,2.4,1.5,63.3,100.0,3315.0,3313.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4339575608436496,False
415864,2026-08-12T23:14:57.628683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,0.2,0.0,0.7,2.0,241.8,241.7,241.8,12.0,10.1,10.7,849.6,4.8,49.96,0.0,1.7,30.8,849.7,4.6,5.2,30.8,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3892885107662365,False
415895,2026-08-12T23:15:13.619540+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.6,1.4,1.5,0.0,1.5,2.0,236.3,235.9,235.5,12.5,12.2,11.9,858.9,2.4,49.93,0.0,4.3,63.3,860.3,0.9,0.7,63.3,100.0,3316.0,3314.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38114751060179713,False
415926,2026-08-12T23:15:28.628693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.3,11.2,0.0,0.7,1.0,237.7,237.6,237.8,12.8,10.8,11.3,849.7,3.2,49.96,0.0,2.5,30.8,849.4,14.4,11.6,30.8,100.0,3268.0,3267.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40555033818611214,False
415988,2026-08-12T23:15:59.618765+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,4.4,0.0,0.7,2.0,239.7,239.6,239.6,12.0,10.2,10.7,849.6,4.5,49.96,0.0,3.7,30.8,849.4,8.9,7.5,30.8,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38253539378496604,False
416019,2026-08-12T23:16:15.618728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,10.7,0.0,1.5,2.0,239.2,239.3,238.7,10.3,9.9,9.1,859.7,0.0,49.97,0.0,1.7,63.3,859.3,10.7,11.7,63.3,100.0,3315.0,3313.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3805292628187533,False
416050,2026-08-12T23:16:30.629462+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,2.0,1.9,0.0,0.7,1.0,229.8,229.3,229.8,18.8,16.9,17.2,848.4,4.0,49.88,0.0,2.4,30.8,850.4,2.1,1.6,30.8,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40337596425324873,False
416081,2026-08-12T23:16:46.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.7,9.2,0.0,1.5,1.0,241.0,241.3,240.7,11.6,11.2,10.8,859.6,1.8,49.95,0.0,1.9,63.3,858.9,11.0,9.0,63.3,100.0,3315.0,3314.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3841130366123893,False
416143,2026-08-12T23:17:17.629640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,6.7,0.0,1.5,3.0,238.2,238.2,237.6,10.4,9.8,9.1,859.7,0.1,49.97,0.0,1.7,63.3,859.3,6.8,6.1,63.3,100.0,3313.0,3310.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3789050486544636,False
416174,2026-08-12T23:17:32.629213+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,4.1,0.0,0.7,1.0,239.8,239.7,239.8,12.0,10.1,10.7,849.6,3.6,49.96,0.0,1.8,30.8,849.7,7.7,7.2,30.8,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3834607121883182,False
416236,2026-08-12T23:18:03.629295+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.7,0.6,0.0,0.7,1.0,237.0,236.5,236.9,15.2,13.3,14.2,849.0,7.6,49.92,0.0,5.3,30.4,849.7,7.0,7.0,30.4,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38908627244195737,False
416298,2026-08-12T23:18:34.618968+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,12.4,0.0,0.7,1.0,238.5,238.4,238.5,12.0,10.1,10.8,849.6,2.1,49.96,0.0,1.6,30.4,849.4,14.5,12.5,30.4,100.0,3270.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4029627051173243,False
416329,2026-08-12T23:18:50.629658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,2.1,9.9,0.0,1.5,2.0,230.9,230.3,230.4,27.2,28.8,28.7,857.8,9.9,49.91,0.0,15.7,63.3,859.9,0.0,0.7,63.3,100.0,3315.0,3313.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.42189136020311074,False
416360,2026-08-12T23:19:05.619049+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.4,3.3,0.0,0.7,2.0,241.0,240.6,240.6,11.9,10.0,10.7,849.6,4.9,49.96,0.0,1.7,30.4,850.0,1.6,1.6,30.4,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3846544678263135,False
416391,2026-08-12T23:19:21.629643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,5.5,0.0,1.5,2.0,238.9,239.0,238.4,10.4,9.9,9.1,859.7,0.2,49.97,0.0,1.7,63.3,859.6,5.7,5.2,63.3,100.0,3315.0,3313.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3761905558732155,False
416453,2026-08-12T23:19:52.618911+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,4.7,0.0,1.4,2.0,241.7,241.7,241.1,10.3,9.8,9.0,859.4,0.4,49.96,0.0,1.7,63.3,859.6,5.1,4.8,63.3,100.0,3313.0,3311.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3878568198701147,False
416484,2026-08-12T23:20:07.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.3,8.0,0.0,0.7,1.0,234.1,233.4,233.8,15.7,13.9,14.6,849.1,10.0,49.93,0.0,7.3,30.4,850.4,2.0,1.7,30.4,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38732156899944653,False
416515,2026-08-12T23:20:23.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.8,12.3,0.0,1.4,3.0,238.0,238.0,237.5,10.4,9.9,9.2,859.7,1.1,49.97,0.0,1.7,63.3,858.9,13.4,14.5,63.3,100.0,3313.0,3310.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39749241136055063,False
416546,2026-08-12T23:20:38.629204+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.6,0.8,16.0,0.0,0.7,1.0,230.7,229.9,230.7,19.6,17.0,17.1,849.2,17.7,49.91,0.0,7.3,30.4,850.0,1.7,1.7,30.4,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40025048761445126,False
416608,2026-08-12T23:21:09.629325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.8,3.0,0.0,0.7,1.0,238.7,238.6,238.7,12.0,10.1,10.8,849.6,4.5,49.96,0.0,1.6,30.4,850.4,1.5,1.7,30.4,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3813881359259387,False
416639,2026-08-12T23:21:25.618566+00:00,external_ems_1,bess_1,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.8,2.4,0.7,20.9,0.0,1.4,2.0,228.4,228.8,228.0,24.9,24.5,22.5,859.2,21.5,49.9,0.0,6.1,63.3,859.9,0.6,0.7,63.3,100.0,3316.0,3314.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4223530724731824,False
416670,2026-08-12T23:21:40.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.0,1.9,0.0,0.7,2.0,241.0,240.8,241.0,13.3,11.3,12.0,849.4,7.1,49.96,0.0,1.8,30.4,848.4,9.0,9.6,30.4,100.0,3271.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3989677787456161,False
416701,2026-08-12T23:21:56.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.9,1.0,0.0,1.4,3.0,240.2,240.3,239.7,10.3,9.9,9.1,859.0,0.1,49.95,0.0,1.8,63.0,859.9,1.1,1.0,63.0,100.0,3314.0,3311.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3903153149891555,False
416763,2026-08-12T23:22:27.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,0.2,0.0,1.4,3.0,239.7,239.7,239.1,10.4,9.8,9.1,859.6,0.3,49.97,0.0,1.8,63.0,859.9,0.5,0.6,63.0,100.0,3316.0,3313.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38971650113585055,False
416794,2026-08-12T23:22:42.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.4,4.4,0.0,0.7,1.0,231.9,231.4,231.9,15.9,14.2,15.0,849.0,8.1,49.92,0.0,7.6,30.4,849.4,12.5,10.4,30.4,100.0,3270.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4049488529509348,False
416825,2026-08-12T23:22:58.619100+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,0.8,1.1,0.0,1.4,3.0,237.3,236.9,236.6,13.3,13.1,12.9,858.8,4.7,49.93,0.0,5.4,63.0,859.6,3.6,3.3,63.0,100.0,3316.0,3313.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39283335537499753,False
416856,2026-08-12T23:23:13.618737+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.1,8.8,0.0,0.7,1.0,232.7,232.2,232.7,17.0,15.3,16.0,848.9,10.2,49.92,0.0,6.7,30.4,850.0,1.4,1.7,30.4,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3886602251016037,False
416918,2026-08-12T23:23:44.618577+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.5,3.3,0.6,20.6,0.0,0.7,1.0,227.3,226.8,227.2,25.2,25.0,21.9,849.4,23.0,49.88,0.0,6.7,30.4,850.0,2.4,2.1,30.4,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41798390645497185,False
416949,2026-08-12T23:24:00.628760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.2,8.6,0.0,1.4,2.0,240.8,240.6,240.3,10.3,10.2,9.1,859.5,-0.2,49.97,0.0,1.9,63.0,859.3,8.4,7.0,63.0,100.0,3312.0,3310.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3889276813079056,False
416980,2026-08-12T23:24:15.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.4,3.0,0.0,0.7,1.0,240.3,240.0,240.4,11.9,10.8,10.8,849.6,5.0,49.96,0.0,1.9,30.4,850.0,2.0,2.0,30.4,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3834700938129185,False
417011,2026-08-12T23:24:31.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.9,0.5,7.1,0.0,1.4,2.0,227.8,226.9,227.4,19.2,19.9,19.0,859.1,8.8,49.93,0.0,10.6,63.0,858.6,15.9,14.2,63.0,100.0,3313.0,3311.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4227935670998852,False
417073,2026-08-12T23:25:02.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,1.0,1.1,4.5,0.0,1.4,2.0,233.7,231.9,232.7,14.2,14.8,13.8,858.8,5.9,49.92,0.0,7.5,63.0,859.9,1.4,1.3,63.0,100.0,3314.0,3312.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39680340912631856,False
417104,2026-08-12T23:25:17.618626+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.1,2.9,0.0,0.7,2.0,238.4,237.5,238.4,12.0,12.6,10.9,849.5,5.9,49.96,0.0,2.3,30.4,849.4,8.8,7.7,30.4,100.0,3273.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3884124585314801,False
417135,2026-08-12T23:25:33.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.5,2.9,0.0,1.4,3.0,227.5,226.7,226.9,16.9,15.2,15.6,858.8,8.7,49.89,0.0,5.9,63.0,859.3,5.8,5.0,63.0,100.0,3312.0,3309.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.41491306615645446,False
417166,2026-08-12T23:25:48.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.6,0.4,5.6,0.0,0.7,2.0,241.4,240.5,241.3,11.9,12.6,11.0,849.4,6.0,49.96,0.0,2.3,30.4,849.0,11.6,10.7,30.4,100.0,3271.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3967032061699402,False
417228,2026-08-12T23:26:19.629331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.4,1.2,6.4,0.0,0.7,2.0,232.0,230.7,232.0,15.4,16.0,14.6,848.8,8.3,49.96,0.0,7.9,30.4,850.0,1.9,2.2,30.4,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39614447143035497,False
417290,2026-08-12T23:26:50.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.3,1.5,6.0,0.0,0.7,2.0,228.9,228.1,229.1,19.0,20.0,17.7,848.2,12.9,49.89,0.0,11.0,30.4,849.7,6.9,5.3,30.4,100.0,3265.0,3263.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4316429352582425,False
417321,2026-08-12T23:27:06.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,0.4,1.6,0.0,1.4,2.0,241.2,240.8,240.8,12.9,13.2,12.3,858.9,4.3,49.95,0.0,3.9,63.0,859.3,5.9,4.4,63.0,100.0,3314.0,3312.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39228576976531865,False
417383,2026-08-12T23:27:37.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.1,15.2,0.0,1.4,3.0,238.1,237.4,237.5,10.5,10.5,9.1,859.4,1.2,49.97,0.0,2.1,63.0,858.3,16.4,12.3,63.0,100.0,3314.0,3311.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4021294891413991,False
417414,2026-08-12T23:27:52.618580+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.7,4.9,1.1,22.6,0.0,0.7,1.0,227.6,226.9,227.2,32.5,35.5,30.6,848.6,25.1,49.88,0.0,6.9,30.4,849.7,2.5,2.2,30.4,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.44771762101827234,False
417445,2026-08-12T23:28:08.618716+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.3,3.5,0.0,1.4,3.0,240.0,239.3,239.4,10.5,10.5,9.1,859.3,0.0,49.97,0.0,2.1,63.0,859.6,3.5,3.4,63.0,100.0,3312.0,3309.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38622297768853114,False
417476,2026-08-12T23:28:23.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,0.4,7.0,0.0,0.7,1.0,239.7,238.7,239.3,11.9,11.4,10.9,849.4,3.8,49.96,0.0,2.1,30.4,849.0,10.8,10.4,30.4,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3906641167196989,False
417538,2026-08-12T23:28:54.618977+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.0,1.8,0.0,0.7,1.0,240.9,240.3,240.9,11.9,11.5,10.9,849.4,5.9,49.96,0.0,2.2,30.4,849.4,7.7,7.7,30.4,100.0,3271.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3979552629654091,False
417569,2026-08-12T23:29:10.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,1.0,6.3,0.0,1.4,3.0,231.3,230.4,230.6,16.6,17.3,16.7,858.6,8.1,49.93,0.0,5.7,63.0,859.6,1.8,1.1,63.0,100.0,3315.0,3312.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39548993314476893,False
417600,2026-08-12T23:29:25.619532+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.8,1.0,0.0,0.7,2.0,237.6,236.8,237.6,12.0,11.6,10.8,848.9,5.5,49.94,0.0,7.6,30.4,849.7,4.5,3.7,30.4,100.0,3272.0,3270.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.3985880079673686,False
417631,2026-08-12T23:29:41.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.7,0.7,0.3,0.0,1.4,3.0,235.7,234.6,234.7,14.1,14.6,13.9,858.6,5.9,49.94,0.0,6.0,63.0,859.3,5.6,4.8,63.0,100.0,3312.0,3309.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39880166932441763,False
417693,2026-08-12T23:30:12.619351+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.4,6.2,0.0,1.4,3.0,238.3,237.6,237.6,10.5,10.6,9.1,859.3,0.2,49.97,0.0,2.1,63.0,858.9,6.4,5.6,63.0,100.0,3314.0,3311.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3880328616378878,False
417724,2026-08-12T23:30:27.618845+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.5,1.0,12.2,0.0,0.7,1.0,229.1,227.9,229.1,19.7,17.2,17.4,849.0,14.1,49.88,0.0,12.2,30.1,850.0,1.9,2.2,30.1,100.0,3274.0,3273.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.4064131644308184,False
417755,2026-08-12T23:30:43.619328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.9,14.4,0.0,1.4,2.0,241.1,240.5,240.5,10.4,10.4,9.0,859.2,0.4,49.97,0.0,2.1,63.0,858.3,14.8,15.8,63.0,100.0,3310.0,3308.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3963001346195452,False
417848,2026-08-12T23:31:29.629215+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.4,6.4,0.0,0.7,2.0,239.2,238.5,239.2,11.9,11.5,10.9,849.4,5.5,49.96,0.0,2.1,30.1,849.0,11.9,11.6,30.1,100.0,3272.0,3270.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.39283932555484413,False
417879,2026-08-12T23:31:45.629724+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.5,2.9,0.0,1.4,3.0,227.1,226.5,226.6,18.2,18.5,17.9,858.4,10.2,49.89,0.0,21.7,63.0,858.9,7.3,6.1,63.0,100.0,3311.0,3308.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4372233622762997,False
417910,2026-08-12T23:32:00.619723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,0.7,0.6,0.4,0.0,0.7,1.0,236.5,235.1,236.1,15.6,15.5,14.9,848.8,9.0,49.93,0.0,4.3,30.1,849.4,9.4,7.6,30.1,100.0,3271.0,3270.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.40589237765565384,False
417941,2026-08-12T23:32:16.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.4,0.8,2.4,0.0,1.4,3.0,234.5,233.4,233.3,13.2,13.2,12.8,858.8,3.7,49.95,0.0,3.8,63.0,859.6,1.3,1.0,63.0,100.0,3314.0,3311.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39758955284002734,False
418003,2026-08-12T23:32:47.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.1,1.0,9.2,0.0,1.4,3.0,230.4,230.3,229.3,15.5,14.6,14.4,858.6,10.1,49.89,0.0,4.6,63.0,859.6,0.9,0.7,63.0,100.0,3314.0,3311.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40549693401332615,False
418034,2026-08-12T23:33:02.644550+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,0.1,0.0,0.7,2.0,240.1,240.1,240.2,12.0,10.1,10.8,849.5,5.0,49.96,0.0,1.8,30.1,849.7,4.9,3.9,30.1,100.0,3273.0,3271.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.3888001250766119,False
418065,2026-08-12T23:33:18.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,11.4,0.0,1.5,4.0,239.3,239.4,238.8,10.3,9.9,9.1,859.2,-0.3,49.97,0.0,1.7,63.0,858.6,11.1,8.5,63.0,100.0,3309.0,3305.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3868521806902878,False
418096,2026-08-12T23:33:33.619196+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.3,1.0,8.5,0.0,0.7,1.0,229.0,228.0,229.0,19.0,16.7,17.1,849.0,10.4,49.88,0.0,1.8,30.1,850.0,1.9,1.8,30.1,100.0,3273.0,3272.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.40138531184122295,False
418158,2026-08-12T23:34:04.629615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,1.4,0.0,0.7,2.0,240.2,240.1,240.2,11.9,10.1,10.7,849.5,4.4,49.95,0.0,1.7,30.1,849.4,5.8,5.6,30.1,100.0,3273.0,3271.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.3902064140121795,False
418189,2026-08-12T23:34:20.619672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,2.9,0.0,1.5,3.0,238.0,238.0,237.4,10.4,9.9,9.2,859.2,0.4,49.97,0.0,1.7,63.0,859.3,3.3,2.5,63.0,100.0,3313.0,3310.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3800285545231967,False
418220,2026-08-12T23:34:35.628926+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.8,6.9,0.0,0.7,1.0,234.3,233.9,234.1,16.6,15.0,15.8,848.2,8.8,49.9,0.0,8.1,30.1,850.0,1.9,1.6,30.1,100.0,3273.0,3272.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.3992489205450974,False
418251,2026-08-12T23:34:51.618882+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.7,0.3,10.1,0.0,1.5,3.0,237.0,236.9,236.8,12.7,12.3,12.0,858.6,2.3,49.97,0.0,5.2,63.0,858.9,12.4,10.3,63.0,100.0,3308.0,3305.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3926099087015397,False
418344,2026-08-12T23:35:37.630512+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.4,7.8,0.0,0.6,1.0,238.6,238.2,238.3,12.0,10.2,10.7,849.5,3.8,49.96,0.0,1.7,30.1,848.1,11.6,16.1,30.1,100.0,3267.0,3266.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.41906151964941857,False
418375,2026-08-12T23:35:53.629077+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.6,1.2,11.9,0.0,1.5,3.0,227.3,226.8,226.3,17.0,15.6,15.4,858.4,12.8,49.88,0.0,14.8,62.6,859.6,0.9,0.8,62.6,100.0,3314.0,3311.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4143780397951078,False
418406,2026-08-12T23:36:08.618681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.6,1.8,0.0,0.6,1.0,240.5,240.4,240.6,12.0,10.2,10.7,849.4,4.7,49.96,0.0,1.6,30.1,850.0,2.9,2.3,30.1,100.0,3273.0,3272.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.3969991149727324,False
418468,2026-08-12T23:36:39.619164+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,1.1,13.0,0.0,0.6,1.0,237.9,237.9,237.9,12.0,10.2,10.7,849.5,4.1,49.96,0.0,1.7,30.1,848.4,17.1,16.8,30.1,100.0,3268.0,3267.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.42437898699134663,False
418499,2026-08-12T23:36:55.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.6,1.4,7.2,0.0,1.5,3.0,234.5,234.4,234.2,16.3,16.9,16.9,858.2,8.0,49.91,0.0,7.1,62.6,859.6,0.8,0.8,62.6,100.0,3314.0,3311.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.39408595654184214,False
418530,2026-08-12T23:37:10.619067+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,1.3,8.1,0.0,0.8,2.0,233.7,232.9,233.3,16.7,14.8,15.5,848.7,9.9,49.92,0.0,6.8,30.1,850.0,1.8,1.7,30.1,100.0,3274.0,3272.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.39220236755662397,False
418561,2026-08-12T23:37:26.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.2,7.4,0.0,1.5,3.0,238.5,238.4,237.8,10.4,9.8,9.1,859.1,-0.1,49.97,0.0,1.8,62.6,858.9,7.3,6.5,62.6,100.0,3311.0,3308.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.38070435464280644,False
418623,2026-08-12T23:37:57.619037+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,8.3,0.0,1.5,3.0,241.4,241.5,240.9,10.3,9.9,9.0,859.1,0.0,49.97,0.0,1.7,62.6,858.9,8.3,6.2,62.6,100.0,3311.0,3308.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3825657028924902,False
418654,2026-08-12T23:38:12.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,6.2,0.6,1.7,0.0,0.7,1.0,235.1,234.3,234.8,17.0,15.3,10.8,849.4,3.3,49.96,0.0,1.6,30.1,850.0,1.6,1.6,30.1,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4192793396940312,False
418685,2026-08-12T23:38:28.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,1.0,4.2,0.0,1.5,3.0,234.4,233.7,233.7,14.5,14.1,13.8,858.6,6.0,49.97,0.0,7.5,62.6,857.6,10.2,13.7,62.6,100.0,3305.0,3302.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.39594645890102104,False
418716,2026-08-12T23:38:43.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.2,2.6,16.8,0.0,0.7,2.0,227.5,227.5,227.7,28.5,28.4,28.3,847.4,18.5,49.88,0.0,14.1,30.1,850.0,1.7,1.7,30.1,100.0,3274.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4349526846247276,False
418778,2026-08-12T23:39:14.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.5,2.0,0.0,0.7,1.0,239.5,239.2,239.3,12.0,10.1,10.7,849.5,4.0,49.96,0.0,1.8,30.1,850.0,2.0,1.7,30.1,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3850405474003513,False
418809,2026-08-12T23:39:30.629064+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.1,5.9,0.0,1.5,3.0,226.8,226.5,226.1,16.2,14.8,15.0,858.2,7.4,49.89,0.0,19.2,62.6,859.3,1.5,0.7,62.6,100.0,3314.0,3311.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.41803121334905713,False
418871,2026-08-12T23:40:01.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.7,4.3,0.0,1.5,3.0,240.3,240.3,239.7,14.0,13.8,13.7,858.6,5.5,49.95,0.0,1.7,62.6,859.3,1.2,0.9,62.6,100.0,3313.0,3310.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38443392259020875,False
418933,2026-08-12T23:40:32.629151+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,1.2,8.4,0.0,1.5,4.0,230.3,230.4,229.5,15.4,14.3,14.3,858.4,8.9,49.91,0.0,4.4,62.6,859.6,0.5,0.9,62.6,100.0,3314.0,3310.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40114780870131184,False
418964,2026-08-12T23:40:47.628690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.7,11.7,0.0,0.7,1.0,237.9,237.8,237.9,12.0,10.2,10.7,849.4,3.0,49.96,0.0,1.7,30.1,848.7,14.7,13.4,30.1,100.0,3271.0,3270.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4048246859663512,False
418995,2026-08-12T23:41:03.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.5,1.2,5.5,0.0,1.5,3.0,235.5,235.1,234.7,17.0,17.5,17.5,858.1,9.5,49.93,0.0,5.9,62.6,859.3,4.0,3.2,62.6,100.0,3312.0,3309.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3936381150947415,False
419026,2026-08-12T23:41:18.618960+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.0,7.6,0.0,0.7,2.0,237.9,238.2,238.6,15.0,13.1,14.0,849.0,9.0,49.96,0.0,4.8,30.1,850.0,1.4,1.7,30.1,100.0,3273.0,3271.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39181924899280896,False
419088,2026-08-12T23:41:49.629237+00:00,external_ems_2,bess_2,good,0.0738,normal,PCS DC current and BMS current mismatch: 24.6,0.3,1.1,1.4,24.6,0.0,0.7,1.0,227.1,227.0,227.3,37.5,37.0,36.4,848.3,26.6,49.88,0.0,4.2,29.7,849.7,2.0,1.7,29.7,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4538603301375239,False
419119,2026-08-12T23:42:05.630159+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.4,1.3,0.0,1.5,3.0,240.6,240.7,240.0,10.3,9.9,9.1,858.9,-0.3,49.97,0.0,1.8,62.6,859.3,1.0,1.1,62.6,100.0,3313.0,3310.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.37806130906519897,False
419150,2026-08-12T23:42:20.618637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.0,1.8,0.0,0.7,1.0,239.7,239.7,239.7,12.0,10.1,10.7,849.4,4.8,49.96,0.0,1.8,29.7,849.4,6.6,6.7,29.7,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39194691516483215,False
419181,2026-08-12T23:42:36.629241+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,0.5,5.6,0.0,1.5,3.0,234.3,233.6,233.6,14.4,14.0,13.7,858.4,5.5,49.93,0.0,7.3,62.6,857.9,11.1,9.9,62.6,100.0,3314.0,3311.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38938873273592245,False
419243,2026-08-12T23:43:07.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.4,1.2,7.6,0.0,1.4,4.0,234.3,233.4,233.1,15.0,14.9,14.6,858.1,8.2,49.93,0.0,7.8,62.6,859.3,0.6,0.6,62.6,100.0,3313.0,3309.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4012372218012619,False
419274,2026-08-12T23:43:22.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.0,4.6,0.0,0.7,1.0,238.5,238.4,238.6,12.0,10.1,10.8,849.4,2.8,49.96,0.0,1.7,29.7,849.4,7.4,7.5,29.7,100.0,3271.0,3270.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3965371304370231,False
419305,2026-08-12T23:43:38.619470+00:00,external_ems_1,bess_1,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.8,2.3,0.9,23.1,0.0,1.4,4.0,227.0,227.0,226.2,34.8,35.1,32.8,858.4,24.0,49.89,0.0,13.5,62.6,859.3,0.9,0.7,62.6,100.0,3314.0,3310.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4547552420405393,False
419336,2026-08-12T23:43:53.618840+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,11.0,0.0,0.7,1.0,240.6,240.6,240.7,12.0,10.1,10.7,849.4,4.5,49.96,0.0,1.7,29.7,848.7,15.5,15.0,29.7,100.0,3274.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3945822155248677,False
419398,2026-08-12T23:44:24.618552+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.3,9.2,0.0,0.7,1.0,226.9,226.6,227.1,20.9,19.6,20.0,848.4,13.2,49.89,0.0,13.1,29.7,849.7,4.0,3.5,29.7,100.0,3272.0,3271.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4182877502330165,False
419429,2026-08-12T23:44:40.629398+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,0.3,3.1,0.0,1.4,3.0,235.3,235.1,234.5,15.6,15.6,15.3,858.2,9.5,49.91,0.0,6.5,62.6,857.9,12.6,11.4,62.6,100.0,3312.0,3309.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.40266233721986333,False
419460,2026-08-12T23:44:55.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,2.5,4.9,0.0,0.7,1.0,227.9,228.2,228.0,23.9,23.3,24.7,847.2,7.6,49.88,0.0,14.6,29.7,849.7,2.7,2.8,29.7,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.42495630663907225,False
419491,2026-08-12T23:45:11.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.2,6.3,0.0,1.4,3.0,241.2,240.9,240.4,10.3,9.8,9.1,858.8,-0.3,49.97,0.0,1.7,62.6,858.6,6.0,4.7,62.6,100.0,3311.0,3308.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38415043990145703,False
419553,2026-08-12T23:45:42.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.6,11.4,0.0,1.4,4.0,238.2,238.1,237.5,10.3,9.9,9.1,858.9,0.9,49.97,0.0,1.7,62.6,858.3,12.3,7.6,62.6,100.0,3310.0,3306.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3895131408387813,False
419584,2026-08-12T23:45:57.630660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.2,0.6,19.6,0.0,0.7,2.0,229.0,228.3,228.6,26.1,25.3,23.9,849.1,21.6,49.89,0.0,8.5,29.7,849.7,2.0,1.6,29.7,100.0,3273.0,3271.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4257036677986445,False
419615,2026-08-12T23:46:13.619497+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,0.9,0.0,1.4,4.0,240.7,240.7,240.1,10.4,9.9,9.1,858.8,-0.2,49.97,0.0,1.7,62.6,859.3,0.7,0.7,62.6,100.0,3314.0,3310.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3863143287524299,False
419646,2026-08-12T23:46:28.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,5.4,0.0,0.7,2.0,239.1,239.0,239.1,12.0,10.1,10.7,849.4,4.2,49.96,0.0,1.7,29.7,849.0,9.6,7.7,29.7,100.0,3273.0,3271.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3868022030956451,False
419708,2026-08-12T23:46:59.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.1,3.3,0.0,0.7,2.0,240.8,240.9,241.0,12.2,10.2,10.9,849.3,4.9,49.95,0.0,1.7,29.7,849.4,8.2,8.1,29.7,100.0,3270.0,3268.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39664969509992726,False
419739,2026-08-12T23:47:15.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,0.7,0.0,1.5,4.0,240.0,240.0,239.4,10.3,9.9,9.1,858.7,0.2,49.97,0.0,1.7,62.6,859.3,0.9,0.8,62.6,100.0,3314.0,3310.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3825125729610221,False
419770,2026-08-12T23:47:30.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,4.5,0.0,0.7,2.0,238.1,237.9,238.0,12.0,10.1,10.7,849.4,4.0,49.96,0.0,1.7,29.7,848.7,8.5,10.1,29.7,100.0,3274.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3869977042343235,False
419801,2026-08-12T23:47:46.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,1.2,7.1,0.0,1.5,4.0,231.5,231.3,230.7,14.8,13.9,13.8,858.1,8.7,49.92,0.0,7.0,62.6,859.3,1.6,0.8,62.6,100.0,3313.0,3309.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3987990768618501,False
419863,2026-08-12T23:48:17.619140+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.5,0.2,0.0,1.5,4.0,238.8,238.5,238.0,10.4,9.9,9.1,858.8,0.7,49.97,0.0,1.8,62.6,859.3,0.9,0.7,62.6,100.0,3313.0,3309.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38380473693739137,False
419925,2026-08-12T23:48:48.619381+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,13.3,0.0,1.5,4.0,241.0,241.0,240.4,10.3,9.8,9.0,858.7,0.0,49.97,0.0,1.8,62.6,858.3,13.3,8.8,62.6,100.0,3310.0,3306.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3917374982617955,False
419956,2026-08-12T23:49:03.628800+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,2.7,2.1,0.0,0.7,2.0,229.7,230.1,229.9,22.0,21.5,22.9,847.0,5.5,49.88,0.0,8.6,29.7,849.7,3.4,3.5,29.7,100.0,3271.0,3269.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4297510826301319,False
420018,2026-08-12T23:49:34.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,3.1,0.0,0.7,1.0,239.9,239.9,240.0,12.0,10.1,10.7,849.3,4.7,49.96,0.0,1.7,29.7,850.0,1.6,1.7,29.7,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3848229319969449,False
420049,2026-08-12T23:49:50.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.0,0.0,3.4,0.0,1.5,3.0,229.5,229.1,228.8,16.1,16.1,16.1,857.9,9.2,49.91,0.0,15.1,62.2,857.9,12.6,12.3,62.2,100.0,3304.0,3301.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.42663340809081757,False
420080,2026-08-12T23:50:05.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,1.8,2.8,0.0,0.7,1.0,233.9,233.8,234.0,16.7,15.4,15.9,847.9,4.3,49.91,0.0,6.3,29.7,849.7,1.5,1.6,29.7,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.40096846483693477,False
420111,2026-08-12T23:50:21.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.5,1.1,4.7,0.0,1.5,4.0,232.4,231.9,231.6,14.2,13.9,13.7,857.8,6.1,49.93,0.0,6.5,62.2,858.9,1.4,0.8,62.2,100.0,3313.0,3309.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3947946115749052,False
420173,2026-08-12T23:50:52.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.4,2.4,15.1,0.0,1.5,5.0,230.1,230.0,230.2,32.2,33.6,33.0,856.5,15.7,49.88,0.0,9.8,62.2,858.9,0.6,0.6,62.2,100.0,3313.0,3308.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.44995085206811253,False
420204,2026-08-12T23:51:07.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,1.6,0.0,0.7,1.0,239.6,239.6,239.7,13.0,11.1,11.6,848.8,6.1,49.96,0.0,5.4,29.7,849.4,4.5,4.2,29.7,100.0,3270.0,3269.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.40022275169982724,False
420235,2026-08-12T23:51:23.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.3,7.2,0.0,1.5,4.0,239.9,240.0,239.4,10.3,9.9,9.2,858.6,-0.1,49.97,0.0,1.8,62.2,858.3,7.1,6.9,62.2,100.0,3310.0,3306.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38547000897379197,False
420266,2026-08-12T23:51:38.628739+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,0.8,2.9,0.0,0.7,2.0,229.2,229.4,229.3,17.5,16.1,16.7,847.9,9.4,49.89,0.0,20.5,29.7,848.7,12.3,12.7,29.7,100.0,3272.0,3270.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.437170170878167,False
420328,2026-08-12T23:52:09.629004+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.9,6.0,0.0,0.7,1.0,234.3,233.9,234.3,15.1,13.3,14.1,848.8,7.0,49.94,0.0,3.7,29.7,849.7,1.0,1.7,29.7,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3909228321884636,False
