id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
420359,2026-08-12T23:52:25.618789+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.7,14.8,0.0,1.5,5.0,238.2,238.2,237.6,10.4,9.9,9.1,858.6,0.6,49.97,0.0,1.8,62.2,857.9,15.4,10.5,62.2,100.0,3311.0,3306.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39903328537672555,False
420390,2026-08-12T23:52:40.619016+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,1.4,5.7,0.0,0.7,1.0,231.4,231.0,231.8,17.9,15.9,16.4,848.3,7.3,49.89,0.0,5.6,29.7,849.7,1.6,1.8,29.7,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3976005412897668,False
420483,2026-08-12T23:53:27.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,1.2,8.2,0.0,1.5,4.0,230.2,229.6,229.3,15.9,15.8,15.8,857.7,9.2,49.91,0.0,11.3,62.2,858.9,1.0,0.8,62.2,100.0,3312.0,3308.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.40667520129847906,False
420514,2026-08-12T23:53:42.618892+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.0,2.0,0.0,0.7,2.0,240.2,240.4,240.5,13.6,11.6,12.4,849.0,7.2,49.95,0.0,2.8,29.7,849.0,9.2,8.1,29.7,100.0,3273.0,3271.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39945553703885894,False
420545,2026-08-12T23:53:58.628855+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.8,4.9,0.0,1.5,5.0,232.9,232.3,232.0,14.9,14.8,14.7,857.8,7.7,49.94,0.0,7.2,62.2,858.6,2.8,2.2,62.2,100.0,3312.0,3307.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39918080271131146,False
420576,2026-08-12T23:54:13.618885+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.2,2.4,0.0,0.7,1.0,241.5,241.5,241.6,12.2,10.1,10.8,849.2,4.7,49.96,0.0,1.7,29.3,849.0,7.1,7.1,29.3,100.0,3271.0,3270.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3968162359095394,False
420638,2026-08-12T23:54:44.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.9,10.3,0.0,0.7,1.0,233.2,232.9,233.0,14.1,12.3,13.1,848.7,7.7,49.96,0.0,5.9,29.3,847.8,18.0,17.1,29.3,100.0,3272.0,3271.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4187649562044116,False
420669,2026-08-12T23:55:00.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,0.9,16.9,0.0,1.5,5.0,233.7,233.6,233.3,26.0,26.1,25.1,858.0,17.9,49.9,0.0,16.5,62.2,858.9,1.0,0.7,62.2,100.0,3313.0,3308.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.43594839899600346,False
420700,2026-08-12T23:55:15.618547+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.8,3.3,0.0,0.7,1.0,239.6,239.5,239.6,12.1,10.1,10.7,848.9,4.4,49.94,0.0,5.5,29.3,849.7,1.1,1.7,29.3,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39015627629642613,False
420731,2026-08-12T23:55:31.619566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,10.1,0.0,1.5,5.0,239.3,239.3,238.7,10.3,9.9,9.1,858.5,1.1,49.97,0.0,1.7,62.2,857.9,11.2,8.9,62.2,100.0,3312.0,3307.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3912917804936349,False
420793,2026-08-12T23:56:02.619532+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,0.1,3.7,0.0,1.5,5.0,240.0,240.2,239.7,11.2,10.7,10.2,858.2,1.1,49.97,0.0,1.8,62.2,858.3,4.8,4.1,62.2,100.0,3310.0,3305.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3884077434766914,False
420824,2026-08-12T23:56:17.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.1,5.8,0.0,0.7,1.0,240.5,240.1,240.3,14.9,13.0,13.9,848.6,7.3,49.94,0.0,1.8,29.3,849.7,1.5,1.6,29.3,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3915048031372927,False
420855,2026-08-12T23:56:33.628808+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.1,8.0,0.0,1.5,5.0,237.9,237.8,237.2,10.4,9.8,9.1,858.4,0.4,49.97,0.0,1.8,62.2,857.3,8.4,13.6,62.2,100.0,3312.0,3307.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3941725602466086,False
420886,2026-08-12T23:56:48.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,2.4,7.1,0.0,0.7,2.0,230.9,231.2,231.1,22.9,22.6,23.2,847.3,8.3,49.9,0.0,13.0,29.3,849.7,1.2,1.7,29.3,100.0,3272.0,3270.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4275362462086005,False
420979,2026-08-12T23:57:35.629164+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,2.4,12.5,0.0,1.5,5.0,227.3,227.4,227.1,26.1,27.7,27.6,856.2,13.3,49.89,0.0,22.2,62.2,858.6,0.8,0.9,62.2,100.0,3312.0,3307.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.44723549917719957,False
421010,2026-08-12T23:57:50.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.3,5.1,0.0,0.7,2.0,240.1,239.9,240.1,13.4,11.4,12.2,849.0,7.1,49.95,0.0,1.9,29.3,848.7,12.2,10.5,29.3,100.0,3270.0,3268.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.4054363011351884,False
421041,2026-08-12T23:58:06.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.6,2.9,0.0,1.5,6.0,236.8,236.6,236.2,12.7,12.3,12.0,858.0,4.0,49.93,0.0,4.0,62.2,858.6,1.1,0.7,62.2,100.0,3311.0,3305.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3955897291132613,False
421103,2026-08-12T23:58:37.629296+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.1,1.4,4.0,0.0,1.5,6.0,231.4,230.6,230.8,21.1,22.3,23.2,857.2,4.8,49.9,0.0,4.1,62.2,858.6,0.8,0.9,62.2,100.0,3312.0,3306.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.42332597650341575,False
421134,2026-08-12T23:58:52.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.5,9.2,0.0,0.7,2.0,229.4,228.7,229.4,18.3,16.5,16.8,848.2,4.5,49.9,0.0,8.2,29.3,848.7,13.7,10.6,29.3,100.0,3265.0,3263.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.43931417840187925,False
421165,2026-08-12T23:59:08.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,0.7,5.2,0.0,1.5,6.0,234.2,233.9,233.4,15.2,14.9,15.0,857.6,8.4,49.92,0.0,5.5,62.2,858.3,3.2,2.9,62.2,100.0,3311.0,3305.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4050739539756761,False
421196,2026-08-12T23:59:23.619622+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,1.1,11.4,0.0,0.7,1.0,237.1,236.8,237.1,18.6,17.2,17.7,848.6,12.9,49.93,0.0,4.1,29.3,849.7,1.5,1.7,29.3,100.0,3273.0,3272.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.4024155736759953,False
421258,2026-08-12T23:59:54.629308+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,2.4,1.8,0.0,0.7,1.0,232.2,232.2,232.4,18.8,17.2,18.2,847.3,3.6,49.89,0.0,4.1,29.3,849.7,1.8,1.7,29.3,100.0,3272.0,3271.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.41963666219189627,False
421289,2026-08-13T00:00:10.629309+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.5,0.0,1.5,5.0,239.7,239.8,239.2,10.3,9.8,9.1,858.3,1.3,49.95,0.0,5.0,62.2,858.6,0.8,0.7,62.2,100.0,3311.0,3306.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38787189115971693,False
421320,2026-08-13T00:00:25.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.2,2.6,0.0,0.7,2.0,240.2,240.3,240.3,12.1,10.1,10.7,849.2,4.5,49.94,0.0,1.7,29.3,849.4,7.1,7.0,29.3,100.0,3272.0,3271.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.39095085768536875,False
421351,2026-08-13T00:00:41.628841+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.0,3.4,0.0,1.5,5.0,232.0,231.5,231.3,15.2,15.2,14.9,857.6,6.2,49.97,0.0,7.8,62.2,857.6,9.6,9.3,62.2,100.0,3305.0,3300.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4126802100737617,False
421413,2026-08-13T00:01:12.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,0.9,1.6,0.0,1.4,6.0,232.3,231.8,231.5,11.6,11.1,10.8,857.7,2.7,49.94,0.0,6.8,62.2,858.6,1.1,0.8,62.2,100.0,3312.0,3306.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.40608000219502527,False
421444,2026-08-13T00:01:27.629985+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.2,2.1,0.0,0.7,2.0,238.1,238.1,238.1,12.1,10.2,10.7,849.2,3.0,49.96,0.0,1.7,29.3,849.0,5.1,5.3,29.3,100.0,3271.0,3269.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.40164072302492787,False
421506,2026-08-13T00:01:58.629139+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,5.1,0.0,0.7,2.0,239.9,239.9,240.0,12.0,10.2,10.7,849.2,4.9,49.96,0.0,1.7,29.3,849.0,10.0,8.0,29.3,100.0,3267.0,3265.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.40853962978274977,False
421568,2026-08-13T00:02:29.629892+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.5,12.0,0.0,0.7,2.0,228.1,228.0,228.5,21.1,20.1,19.9,848.2,14.1,49.9,0.0,6.0,29.3,849.7,2.1,1.7,29.3,100.0,3273.0,3271.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.4185634491600735,False
421599,2026-08-13T00:02:45.628744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.2,11.3,0.0,1.4,6.0,241.6,241.7,241.1,11.6,11.0,10.8,857.8,1.3,49.96,0.0,2.1,62.2,857.6,12.6,11.7,62.2,100.0,3308.0,3302.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4060146837685861,False
421630,2026-08-13T00:03:00.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,2.3,0.7,0.0,0.7,1.0,228.5,228.8,228.7,21.9,21.3,22.2,847.1,6.3,49.88,0.0,5.3,29.3,849.4,5.6,4.9,29.3,100.0,3268.0,3267.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.4432054395546235,False
421661,2026-08-13T00:03:16.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.2,3.9,0.0,1.4,6.0,240.9,240.7,240.1,10.3,9.9,9.0,858.1,-0.1,49.97,0.0,1.8,62.2,858.3,3.8,3.2,62.2,100.0,3310.0,3304.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3962772763431671,False
421723,2026-08-13T00:03:47.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.4,0.9,5.0,0.0,1.4,6.0,232.5,232.1,232.0,14.0,13.7,13.6,857.8,5.9,49.94,0.0,7.2,62.2,856.9,10.9,14.4,62.2,100.0,3306.0,3300.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4147243515461777,False
421754,2026-08-13T00:04:02.619766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.1,5.3,0.0,0.7,2.0,239.7,239.8,239.9,13.2,11.2,12.1,848.6,6.9,49.93,0.0,3.4,29.3,849.7,1.6,1.7,29.3,100.0,3273.0,3271.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.39561086528567185,False
421785,2026-08-13T00:04:18.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.6,0.8,4.1,0.0,1.4,6.0,233.1,232.6,232.2,13.9,13.6,13.3,857.5,5.2,49.93,0.0,8.0,61.8,858.3,1.1,0.7,61.8,100.0,3311.0,3305.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4025651300025495,False
421816,2026-08-13T00:04:33.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.5,6.7,0.0,0.8,2.0,238.4,238.1,238.2,12.0,10.2,10.7,849.2,4.8,49.96,0.0,1.8,29.3,848.7,11.5,11.1,29.3,100.0,3268.0,3266.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4070047769735348,False
421878,2026-08-13T00:05:04.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.3,0.6,0.0,0.7,2.0,240.2,240.2,240.4,12.0,10.2,10.7,849.1,4.4,49.96,0.0,1.8,29.3,849.4,5.0,4.2,29.3,100.0,3270.0,3268.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.40121165352832794,False
421909,2026-08-13T00:05:20.619027+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.4,8.3,0.0,1.4,6.0,238.8,238.6,238.3,10.3,10.1,9.1,858.0,0.5,49.97,0.0,1.9,61.8,857.6,8.8,7.5,61.8,100.0,3309.0,3303.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.39581082669154005,False
421940,2026-08-13T00:05:35.619533+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.4,7.6,0.0,0.8,1.0,230.4,230.0,230.5,17.2,16.1,15.9,848.3,9.2,49.92,0.0,7.9,29.3,849.7,1.6,1.8,29.3,100.0,3272.0,3271.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.40929951599142345,False
421971,2026-08-13T00:05:51.618994+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,1.0,15.9,0.0,1.4,6.0,240.9,240.5,240.1,10.8,10.7,9.7,857.9,0.9,49.97,0.0,1.9,61.8,856.9,16.8,11.2,61.8,100.0,3307.0,3301.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4104970991720219,False
422033,2026-08-13T00:06:22.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.5,0.0,3.7,0.0,1.4,6.0,237.8,237.0,237.3,10.5,10.7,9.2,857.9,0.4,49.97,0.0,2.4,61.8,857.9,4.1,4.1,61.8,100.0,3308.0,3302.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3989385837666096,False
422064,2026-08-13T00:06:37.619059+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,0.7,3.3,0.0,0.7,2.0,239.7,238.9,239.7,12.0,12.4,10.9,849.0,5.8,49.96,0.0,2.3,28.9,849.7,2.5,2.2,28.9,100.0,3272.0,3270.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.399788750748325,False
422095,2026-08-13T00:06:53.628677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.0,0.4,0.0,0.0,1.5,6.0,231.1,229.8,230.2,15.5,16.5,15.5,857.0,7.4,49.92,0.0,8.2,61.8,856.6,7.4,10.5,61.8,100.0,3303.0,3297.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.41654754212616635,False
422126,2026-08-13T00:07:08.630475+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.6,0.9,7.4,0.0,0.7,1.0,237.5,235.8,237.1,14.6,15.2,13.6,848.5,9.5,49.92,0.0,5.2,28.9,849.4,2.1,2.3,28.9,100.0,3271.0,3270.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.42070382403930984,False
422188,2026-08-13T00:07:39.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.8,0.6,6.5,0.0,0.7,2.0,238.5,237.5,238.5,12.0,12.7,10.9,849.0,5.8,49.96,0.0,2.3,28.9,848.4,12.3,11.8,28.9,100.0,3269.0,3267.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4129567957738215,False
422219,2026-08-13T00:07:55.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,4.2,2.1,18.7,0.0,1.5,6.0,229.7,228.8,229.5,38.0,42.2,38.0,855.8,20.6,49.88,0.0,18.5,61.8,857.9,1.9,1.3,61.8,100.0,3310.0,3304.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.48490237163963307,False
422250,2026-08-13T00:08:10.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.7,0.5,3.0,0.0,0.7,2.0,241.0,239.7,240.8,12.0,12.7,11.0,848.9,6.0,49.96,0.0,2.3,28.9,849.4,3.0,2.1,28.9,100.0,3270.0,3271.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4071053918422305,False
422281,2026-08-13T00:08:26.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.6,0.1,0.0,1.5,6.0,240.2,239.4,239.6,10.5,10.8,9.1,857.7,1.3,49.97,0.0,2.3,61.8,858.3,1.4,1.3,61.8,100.0,3310.0,3304.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3925954567546053,False
422343,2026-08-13T00:08:57.628977+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.3,1.2,0.0,1.5,6.0,234.6,234.1,234.1,14.2,14.8,14.0,857.0,6.1,49.91,0.0,6.4,61.8,857.3,7.3,6.4,61.8,100.0,3309.0,3303.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40639677963170645,False
422374,2026-08-13T00:09:12.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,1.0,7.2,0.0,0.7,2.0,233.3,232.3,233.3,16.1,15.9,15.1,848.4,9.0,49.92,0.0,6.4,28.9,849.4,1.8,2.1,28.9,100.0,3272.0,3270.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.41711556869244915,False
422405,2026-08-13T00:09:28.618859+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.8,1.0,8.2,0.0,1.5,6.0,233.4,231.8,232.2,12.2,12.3,11.5,857.6,1.6,49.97,0.0,4.2,61.8,856.6,9.8,12.3,61.8,100.0,3303.0,3297.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.409230387344012,False
422436,2026-08-13T00:09:43.618883+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,2.1,6.9,0.0,0.7,1.0,232.3,231.8,232.6,19.7,20.2,19.4,847.3,9.1,49.91,0.0,9.5,28.9,849.4,2.2,1.9,28.9,100.0,3271.0,3270.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.42909889726784844,False
422498,2026-08-13T00:10:14.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.5,3.3,0.0,0.7,2.0,239.9,239.0,239.7,11.9,11.4,10.8,848.9,5.1,49.96,0.0,2.1,28.9,849.4,1.8,2.2,28.9,100.0,3272.0,3270.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4015248275099655,False
422560,2026-08-13T00:10:45.628811+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,1.2,9.1,0.0,0.8,2.0,238.2,237.5,238.3,12.0,11.5,10.8,849.0,5.3,49.96,0.0,2.1,28.9,847.8,14.4,15.9,28.9,100.0,3267.0,3265.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.41865537728355173,False
422591,2026-08-13T00:11:01.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,1.3,1.1,0.0,1.5,7.0,227.5,227.0,226.7,17.1,15.4,16.1,856.0,6.8,49.89,0.0,4.3,61.8,857.3,5.7,5.6,61.8,100.0,3307.0,3300.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4285090170601306,False
422653,2026-08-13T00:11:32.629484+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.4,1.8,0.0,1.5,7.0,239.7,239.1,239.1,10.4,10.5,9.1,857.5,-0.1,49.97,0.0,2.2,61.8,857.9,1.7,1.2,61.8,100.0,3309.0,3302.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3985097440153041,False
422684,2026-08-13T00:11:47.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.1,0.3,4.6,0.0,0.7,2.0,231.3,230.0,231.0,17.3,17.2,16.2,848.1,11.4,49.92,0.0,9.8,28.9,847.8,16.0,15.3,28.9,100.0,3269.0,3267.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.43686232947720216,False
422715,2026-08-13T00:12:03.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.8,0.1,3.7,0.0,1.5,7.0,237.6,236.4,236.8,12.9,13.3,12.5,857.0,4.6,49.92,0.0,5.1,61.8,856.9,8.3,8.1,61.8,100.0,3310.0,3303.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4127722865641296,False
422746,2026-08-13T00:12:18.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,1.3,9.3,0.0,0.7,2.0,231.4,230.5,231.4,17.5,17.5,16.4,848.1,11.6,49.92,0.0,7.3,28.9,849.4,2.3,2.3,28.9,100.0,3272.0,3270.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4109822919414465,False
422808,2026-08-13T00:12:49.618944+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.6,2.3,5.8,0.0,0.7,3.0,229.2,228.7,229.5,23.8,24.4,23.8,847.1,8.4,49.88,0.0,12.9,28.9,849.4,2.6,2.2,28.9,100.0,3272.0,3269.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.44187164889794506,False
422839,2026-08-13T00:13:05.628754+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.0,4.0,0.0,1.5,7.0,240.7,240.1,240.1,10.4,10.6,9.1,857.3,0.2,49.97,0.0,2.2,61.8,857.3,4.2,3.7,61.8,100.0,3307.0,3300.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4035988063062537,False
422870,2026-08-13T00:13:20.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.6,2.2,0.0,0.7,2.0,240.0,239.3,240.1,12.0,11.6,10.9,848.8,4.4,49.96,0.0,2.1,28.9,849.4,2.2,2.1,28.9,100.0,3270.0,3268.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4017844462091768,False
422901,2026-08-13T00:13:36.619556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,1.2,7.5,0.0,1.5,7.0,227.3,226.7,226.9,19.2,20.0,19.1,856.4,8.8,49.93,0.0,11.0,61.8,857.6,1.3,1.3,61.8,100.0,3304.0,3297.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.425467271651715,False
422963,2026-08-13T00:14:07.629037+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.9,5.4,0.0,1.5,7.0,231.3,230.9,230.7,14.5,14.8,14.6,856.7,6.6,49.92,0.0,7.7,61.8,857.6,1.2,0.9,61.8,100.0,3309.0,3302.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.41564926253822043,False
422994,2026-08-13T00:14:22.629373+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,5.4,0.0,0.8,2.0,238.7,238.7,238.8,12.0,10.1,10.7,848.9,3.5,49.96,0.0,1.7,28.9,848.7,8.9,7.3,28.9,100.0,3270.0,3268.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.40071690814532973,False
423025,2026-08-13T00:14:38.618588+00:00,external_ems_1,bess_1,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.9,2.5,0.8,22.5,0.0,1.5,8.0,229.4,229.9,229.0,28.7,28.5,26.2,856.8,23.3,49.89,0.0,8.8,61.8,857.6,0.8,0.7,61.8,100.0,3309.0,3301.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4608565888771626,False
423118,2026-08-13T00:15:24.619487+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.2,4.4,0.0,0.8,2.0,233.3,233.0,233.3,15.2,13.3,14.2,848.2,6.5,49.92,0.0,7.0,28.9,849.4,2.1,1.7,28.9,100.0,3271.0,3269.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.40138963900175967,False
423149,2026-08-13T00:15:40.618823+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.4,8.7,0.0,1.5,8.0,239.1,239.1,238.6,10.4,9.8,9.1,857.3,1.0,49.97,0.0,1.7,61.8,856.9,9.7,8.6,61.8,100.0,3307.0,3299.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.411541091842637,False
423180,2026-08-13T00:15:55.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.5,2.6,0.0,0.8,2.0,230.7,230.2,230.7,18.9,17.0,17.1,847.5,6.5,49.88,0.0,20.6,28.9,849.0,3.9,3.6,28.9,100.0,3271.0,3269.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4269544904029358,False
423211,2026-08-13T00:16:11.619583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,6.5,0.0,1.5,8.0,240.2,240.3,239.7,10.3,9.8,9.1,857.2,0.1,49.97,0.0,1.7,61.8,856.9,6.6,5.4,61.8,100.0,3306.0,3298.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.41010382076299196,False
423273,2026-08-13T00:16:42.629397+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.6,0.9,0.0,1.5,8.0,238.1,237.8,237.3,10.3,9.9,9.1,855.3,11.4,49.97,0.0,1.8,61.8,855.9,12.3,14.4,61.8,100.0,3306.0,3298.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.43029486603743,False
423304,2026-08-13T00:16:57.630073+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.2,14.1,0.0,0.8,2.0,231.2,230.9,231.2,21.4,20.7,20.8,848.2,16.1,49.92,0.0,5.5,28.9,849.4,2.0,1.7,28.9,100.0,3271.0,3269.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.4149427842822738,False
423335,2026-08-13T00:17:13.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.0,7.3,0.0,1.4,7.0,239.8,239.9,239.2,10.3,9.9,9.1,856.6,7.8,49.97,0.0,5.9,61.8,857.6,0.5,0.8,61.8,100.0,3309.0,3302.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.4113386076884266,False
423366,2026-08-13T00:17:28.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,6.0,0.0,0.8,2.0,238.4,238.3,238.4,12.0,10.1,10.7,848.8,3.0,49.96,0.0,1.8,28.9,848.4,9.0,13.9,28.9,100.0,3267.0,3265.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.41039063130812753,False
423428,2026-08-13T00:17:59.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.3,12.9,0.0,0.7,2.0,240.6,240.6,240.6,11.9,10.1,10.7,848.7,4.7,49.96,0.0,1.7,28.9,848.4,17.6,12.7,28.9,100.0,3272.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4087381276957881,False
423459,2026-08-13T00:18:15.629157+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,0.7,0.0,1.4,7.0,239.3,239.3,238.7,10.4,9.9,9.1,857.1,-0.1,49.97,0.0,1.8,61.4,857.6,0.6,0.9,61.4,100.0,3308.0,3301.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.40366015155697255,False
423490,2026-08-13T00:18:30.619047+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,1.1,2.1,0.0,0.8,3.0,232.4,231.6,232.1,14.4,12.6,13.3,848.3,4.0,49.93,0.0,8.2,28.4,849.4,1.9,1.6,28.4,100.0,3271.0,3268.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4157350243157495,False
423521,2026-08-13T00:18:46.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,0.1,4.9,0.0,1.4,7.0,235.8,235.4,234.9,13.8,13.6,13.5,856.5,5.6,49.94,0.0,3.4,61.4,856.6,10.5,10.3,61.4,100.0,3306.0,3299.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.42084110013933107,False
423614,2026-08-13T00:19:32.628816+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.4,9.2,0.0,0.8,2.0,231.7,231.2,231.6,17.5,15.9,16.5,848.0,10.8,49.92,0.0,6.6,28.4,849.4,1.6,1.7,28.4,100.0,3271.0,3269.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.40875767086675885,False
423645,2026-08-13T00:19:48.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.7,11.1,0.0,1.4,7.0,238.0,237.9,237.4,10.4,9.9,9.2,857.0,1.1,49.97,0.0,4.3,61.4,856.3,12.2,12.5,61.4,100.0,3302.0,3295.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.41111865682994214,False
423676,2026-08-13T00:20:03.618700+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,1.3,7.3,0.0,0.8,2.0,232.0,231.7,232.0,19.0,17.5,18.4,848.1,9.4,49.89,0.0,6.5,28.4,849.4,2.1,1.7,28.4,100.0,3271.0,3269.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4075184001689852,False
423738,2026-08-13T00:20:34.629300+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.6,9.8,0.0,0.8,2.0,238.8,238.5,238.6,11.9,10.1,10.7,848.7,4.4,49.96,0.0,1.8,28.4,848.1,14.2,13.2,28.4,100.0,3267.0,3265.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.41584920875532566,False
423769,2026-08-13T00:20:50.618930+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.6,0.7,13.0,0.0,1.4,8.0,227.4,227.6,226.7,17.2,15.9,15.6,856.6,14.6,49.89,0.0,23.0,61.4,857.3,1.6,1.3,61.4,100.0,3307.0,3299.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.4537655123723216,False
423800,2026-08-13T00:21:05.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.0,0.6,0.0,0.8,2.0,241.1,241.1,241.1,12.1,10.1,10.8,848.7,4.7,49.97,0.0,1.8,28.4,848.7,5.3,5.9,28.4,100.0,3271.0,3269.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4098889562871344,False
423831,2026-08-13T00:21:21.628859+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,1.0,0.4,0.7,3.7,0.0,1.5,9.0,235.4,234.7,234.4,13.2,12.9,12.8,856.6,4.9,49.95,0.0,1.8,61.4,857.3,1.2,1.2,61.4,100.0,3309.0,3300.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4246421276645756,False
423893,2026-08-13T00:21:52.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.3,0.5,12.7,0.0,1.5,8.0,233.0,233.3,232.3,20.6,20.2,19.3,856.4,17.1,49.92,0.0,4.5,61.4,856.9,4.4,3.5,61.4,100.0,3308.0,3300.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4356844987418731,False
423924,2026-08-13T00:22:07.619401+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.3,0.8,0.0,0.8,3.0,236.9,237.1,237.3,14.4,12.4,13.1,848.1,7.4,49.93,0.0,6.9,28.4,848.4,8.2,7.5,28.4,100.0,3268.0,3265.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.42178611788301185,False
423955,2026-08-13T00:22:23.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,6.0,0.0,1.5,8.0,238.1,238.1,237.5,10.4,9.9,9.2,856.9,1.0,49.97,0.0,1.7,61.4,856.6,7.0,5.7,61.4,100.0,3307.0,3299.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4067688821397315,False
423986,2026-08-13T00:22:38.629207+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,3.0,4.3,0.0,0.8,2.0,228.8,229.1,228.8,21.6,21.5,22.5,846.4,6.2,49.88,0.0,21.6,28.4,849.4,1.9,1.8,28.4,100.0,3271.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4597757962112527,False
424048,2026-08-13T00:23:09.628724+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.6,0.6,19.8,0.0,0.8,3.0,228.7,227.7,228.5,22.6,20.2,19.0,848.4,21.4,49.89,0.0,2.5,28.4,849.0,1.6,1.7,28.4,100.0,3271.0,3268.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4532671172073871,False
424079,2026-08-13T00:23:25.629459+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.9,0.5,0.8,3.5,0.0,1.5,9.0,233.8,233.4,232.9,13.8,13.5,13.3,856.1,4.7,49.97,0.0,6.5,61.4,856.9,1.2,0.8,61.4,100.0,3308.0,3299.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4267374809443614,False
424141,2026-08-13T00:23:56.618888+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,0.8,0.7,10.0,0.0,1.5,9.0,229.8,230.1,229.8,37.0,37.3,36.5,855.6,17.1,49.89,0.0,14.5,61.4,856.3,7.1,6.1,61.4,100.0,3305.0,3296.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4901939377136106,False
424203,2026-08-13T00:24:27.630024+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.7,0.9,0.3,0.5,0.0,1.5,9.0,238.9,238.8,238.2,11.4,10.9,10.5,856.6,1.1,49.97,0.0,1.8,61.4,856.9,0.6,0.7,61.4,100.0,3307.0,3298.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4152742025084923,False
424234,2026-08-13T00:24:42.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.4,2.6,0.0,0.8,2.0,232.4,231.6,232.1,14.3,12.5,13.3,848.2,6.4,49.93,0.0,7.7,28.4,847.8,9.0,10.5,28.4,100.0,3267.0,3265.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4272399464823803,False
424265,2026-08-13T00:24:58.629610+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,0.6,0.8,13.0,0.0,1.5,9.0,234.2,234.2,233.7,18.7,18.7,18.1,856.1,14.0,49.9,0.0,5.1,61.4,856.9,1.0,0.7,61.4,100.0,3308.0,3299.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4371624215785128,False
424296,2026-08-13T00:25:13.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.1,6.2,0.0,0.7,2.0,232.9,232.3,232.6,15.4,13.6,14.5,847.9,7.9,49.92,0.0,6.8,28.4,849.0,1.7,1.7,28.4,100.0,3270.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4159814857816322,False
424358,2026-08-13T00:25:44.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.0,1.1,19.3,0.0,0.7,3.0,228.2,227.3,228.2,28.5,27.6,26.5,848.3,20.6,49.88,0.0,20.8,28.4,849.4,1.3,1.7,28.4,100.0,3271.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.45809925924675937,False
424389,2026-08-13T00:26:00.618857+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.7,1.2,1.4,15.3,0.0,1.5,9.0,240.1,240.2,239.5,10.3,9.8,9.1,856.6,0.8,49.97,0.0,1.8,61.4,855.2,16.1,15.5,61.4,100.0,3304.0,3295.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.43507864516584704,False
424420,2026-08-13T00:26:15.619469+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.4,3.3,0.0,0.7,2.0,240.3,240.0,240.1,12.0,10.1,10.7,848.6,4.6,49.96,0.0,1.7,28.4,849.0,1.3,1.7,28.4,100.0,3270.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4098226805509005,False
424451,2026-08-13T00:26:31.628669+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,1.2,2.2,3.6,0.0,1.5,9.0,237.8,237.8,237.3,11.1,10.6,9.9,854.4,6.3,49.97,0.0,10.3,61.4,856.6,2.7,2.0,61.4,100.0,3305.0,3296.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.43992694537731203,False
424513,2026-08-13T00:27:02.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.1,3.8,0.0,1.5,8.0,235.8,235.5,235.1,14.4,14.1,14.1,855.7,5.1,49.92,0.0,5.4,61.4,855.6,8.9,1.6,61.4,100.0,3300.0,3292.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.42618897617370877,False
424544,2026-08-13T00:27:17.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,3.9,0.0,0.7,2.0,241.0,241.1,241.1,11.9,10.1,10.6,848.5,4.7,49.96,0.0,1.7,28.4,848.4,8.6,7.4,28.4,100.0,3268.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.41952056036963725,False
424575,2026-08-13T00:27:33.628936+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,1.2,0.7,0.8,0.0,1.5,9.0,240.2,240.3,239.7,10.3,9.9,9.1,856.2,0.1,49.96,0.0,1.8,61.4,856.9,0.9,0.8,61.4,100.0,3307.0,3298.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.41819902484853866,False
424606,2026-08-13T00:27:48.619286+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.5,2.9,0.0,0.7,2.0,231.0,230.6,231.1,16.5,14.7,15.4,848.6,9.4,49.96,0.0,6.2,28.4,847.1,12.3,16.2,28.4,100.0,3264.0,3262.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4540623550318006,False
424668,2026-08-13T00:28:19.629718+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.0,4.5,0.0,0.8,3.0,236.3,236.3,236.4,14.7,12.8,13.5,848.0,8.5,49.93,0.0,6.3,28.4,849.0,4.0,3.0,28.4,100.0,3269.0,3266.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.42421694916236635,False
424699,2026-08-13T00:28:35.619325+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.2,13.6,0.0,1.5,8.0,238.8,238.7,238.2,10.4,9.8,9.1,856.4,1.2,49.97,0.0,1.8,61.4,855.2,14.8,14.4,61.4,100.0,3305.0,3297.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4209877030852047,False
424730,2026-08-13T00:28:50.619615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.8,0.7,0.0,0.8,3.0,229.0,229.3,229.2,22.9,22.7,23.4,846.3,6.4,49.88,0.0,2.2,28.4,848.1,7.1,6.6,28.4,100.0,3265.0,3262.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.47490887616271515,False
424761,2026-08-13T00:29:06.628737+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.7,1.2,0.0,5.6,0.0,1.5,9.0,241.2,241.4,240.7,10.2,9.8,9.0,856.3,0.1,49.97,0.0,1.8,61.4,856.3,5.7,4.1,61.4,100.0,3306.0,3297.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4240223107133616,False
424823,2026-08-13T00:29:37.629096+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,1.2,0.4,11.1,0.0,1.5,9.0,237.9,237.9,237.3,10.3,9.9,9.1,856.3,1.3,49.97,0.0,4.4,61.4,855.9,12.4,9.1,61.4,100.0,3300.0,3291.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.42679306938500766,False
424854,2026-08-13T00:29:52.619412+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,2.2,5.2,0.0,0.8,3.0,232.9,233.1,233.0,17.9,16.9,17.8,846.8,7.0,49.91,0.0,3.3,28.4,849.0,1.8,1.7,28.4,100.0,3271.0,3268.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4381981376572862,False
424885,2026-08-13T00:30:08.618657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,0.3,0.4,0.0,1.5,8.0,235.3,234.9,234.6,12.7,12.3,12.1,856.0,3.2,49.94,0.0,5.0,61.4,856.3,2.8,2.4,61.4,100.0,3301.0,3293.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.41661908541193693,False
424916,2026-08-13T00:30:23.629628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,4.4,0.0,0.7,3.0,238.6,238.5,238.6,12.0,10.1,10.7,848.5,4.1,49.96,0.0,1.7,28.4,848.4,8.5,7.4,28.4,100.0,3269.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.42286554499074974,False
424978,2026-08-13T00:30:54.619202+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.4,9.4,0.0,0.8,3.0,233.1,232.4,232.9,15.9,14.2,15.0,848.2,7.1,49.97,0.0,6.4,28.0,847.8,16.5,16.6,28.0,100.0,3269.0,3266.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4459474155675301,False
425009,2026-08-13T00:31:10.629391+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,1.2,0.4,0.6,0.0,1.5,9.0,240.1,240.1,239.5,10.2,9.7,9.0,856.2,0.3,49.96,0.0,1.8,61.4,856.6,0.9,0.9,61.4,100.0,3306.0,3297.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.41695999259882033,False
425040,2026-08-13T00:31:25.618753+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.6,1.1,0.0,0.8,2.0,232.7,232.4,232.7,12.0,10.1,10.7,848.4,3.1,49.94,0.0,6.6,28.0,849.0,2.0,1.7,28.0,100.0,3270.0,3268.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.42332771434522976,False
425071,2026-08-13T00:31:41.619162+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,10.9,0.0,1.4,8.0,238.6,238.6,238.0,10.3,9.9,9.1,856.2,-0.4,49.97,0.0,1.8,61.4,855.6,10.5,8.9,61.4,100.0,3299.0,3291.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.42648388147653365,False
425133,2026-08-13T00:32:12.618572+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.7,1.1,0.2,2.8,0.0,1.4,9.0,240.7,240.9,240.2,10.2,9.8,9.1,856.1,-0.3,49.97,0.0,1.7,61.0,856.3,2.5,2.1,61.0,100.0,3303.0,3294.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4293668307831242,False
425195,2026-08-13T00:32:43.618569+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.9,0.4,0.2,2.2,0.0,1.4,9.0,233.1,232.4,232.2,13.8,13.5,13.4,855.7,5.1,49.94,0.0,7.4,61.0,855.9,7.3,8.0,61.0,100.0,3301.0,3292.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.44825657887444753,False
425226,2026-08-13T00:32:58.628678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.9,3.4,0.0,0.8,2.0,230.7,231.0,230.6,23.5,23.1,23.7,846.5,10.9,49.9,0.0,13.6,28.0,848.4,7.5,6.4,28.0,100.0,3270.0,3268.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.44754786448865236,False
425288,2026-08-13T00:33:29.619222+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,7.7,0.0,0.8,2.0,238.8,238.8,238.9,12.0,10.1,10.6,848.4,4.4,49.97,0.0,1.7,28.0,847.8,12.1,11.3,28.0,100.0,3263.0,3261.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4296974759531791,False
425319,2026-08-13T00:33:45.629846+00:00,external_ems_1,bess_1,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.9,2.0,0.8,21.5,0.0,1.4,8.0,230.2,230.5,229.6,28.6,28.3,26.6,855.5,22.6,49.89,0.0,4.3,61.0,856.3,1.1,0.7,61.0,100.0,3305.0,3297.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4671548202343017,False
425350,2026-08-13T00:34:00.619197+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,5.7,0.0,0.8,2.0,240.0,239.7,239.8,12.0,10.1,10.8,848.4,4.0,49.97,0.0,1.7,28.0,848.1,9.7,12.0,28.0,100.0,3264.0,3262.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4254981588654681,False
425381,2026-08-13T00:34:16.618581+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,1.2,0.4,1.0,0.0,1.4,9.0,240.3,240.3,239.7,10.3,9.7,9.1,855.9,0.0,49.97,0.0,1.8,61.0,856.3,1.0,0.8,61.0,100.0,3305.0,3296.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.42884192799430687,False
425443,2026-08-13T00:34:47.618575+00:00,external_ems_1,bess_1,good,0.0128,normal,PCS phase voltage imbalance high: 5.5,5.5,1.1,0.2,12.4,0.0,1.4,8.0,234.6,234.2,239.7,10.4,9.8,9.3,855.8,-0.2,49.97,0.0,1.8,61.0,855.6,12.2,8.9,61.0,100.0,3304.0,3296.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4522746877616707,False
425474,2026-08-13T00:35:02.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.9,0.6,15.3,0.0,0.8,3.0,227.0,226.3,227.0,20.9,18.3,18.0,848.1,19.4,49.88,0.0,6.8,28.0,848.7,4.1,3.4,28.0,100.0,3269.0,3266.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.46185112194088607,False
425505,2026-08-13T00:35:18.629016+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.8,1.1,0.1,6.4,0.0,1.4,9.0,237.6,237.2,236.8,10.2,9.8,9.1,855.8,-0.7,49.97,0.0,1.8,61.0,855.9,5.7,4.1,61.0,100.0,3305.0,3296.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4356413851671318,False
425536,2026-08-13T00:35:33.618627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.9,4.7,0.0,0.8,3.0,237.4,237.2,237.5,13.6,11.7,12.5,848.1,6.9,49.95,0.0,2.1,28.0,849.0,2.2,1.6,28.0,100.0,3270.0,3267.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4187674652744898,False
425598,2026-08-13T00:36:04.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.4,2.2,17.7,0.0,0.8,3.0,231.0,230.4,231.0,21.9,21.1,19.5,846.5,19.3,49.89,0.0,9.8,28.0,848.7,1.6,1.8,28.0,100.0,3269.0,3266.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4585767900907848,False
425629,2026-08-13T00:36:20.629658+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,1.1,0.2,1.8,0.0,1.4,9.0,240.7,240.6,240.2,10.2,10.0,9.1,855.7,-0.3,49.97,0.0,1.9,61.0,855.9,1.5,0.8,61.0,100.0,3304.0,3295.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4295373159115814,False
425660,2026-08-13T00:36:35.618835+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.1,1.1,0.0,0.8,2.0,239.1,238.8,239.1,12.0,10.7,10.7,848.3,3.3,49.96,0.0,2.0,28.0,848.4,4.4,6.3,28.0,100.0,3270.0,3268.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.41821493335008886,False
425753,2026-08-13T00:37:22.629280+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,1.2,1.1,1.0,6.7,0.0,1.4,9.0,231.9,230.7,231.3,15.9,17.0,15.9,854.9,8.2,49.92,0.0,7.4,61.0,855.9,1.5,1.4,61.0,100.0,3304.0,3295.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.44032088176896267,False
425784,2026-08-13T00:37:37.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.7,0.7,10.8,0.0,0.7,2.0,238.0,236.7,237.7,12.0,12.7,11.0,848.2,5.3,49.96,0.0,2.2,28.0,847.5,16.1,14.8,28.0,100.0,3267.0,3265.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4279335287652925,False
425815,2026-08-13T00:37:53.618847+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.3,0.9,16.3,0.0,1.4,8.0,227.4,226.2,226.6,16.4,15.1,15.2,855.0,17.5,49.89,0.0,14.3,61.0,855.9,1.2,1.5,61.0,100.0,3303.0,3295.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.466598743221869,False
425846,2026-08-13T00:38:08.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.7,0.4,9.9,0.0,0.7,3.0,240.2,239.0,240.0,11.9,12.6,10.9,848.2,6.2,49.96,0.0,2.3,28.0,847.8,16.1,13.2,28.0,100.0,3269.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4280609369702106,False
425908,2026-08-13T00:38:39.618568+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.8,4.2,2.6,22.4,0.0,0.7,2.0,226.6,225.8,226.5,31.1,34.5,30.3,846.1,24.3,49.9,0.0,12.1,28.0,848.7,1.9,2.1,28.0,100.0,3269.0,3267.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.48645895177227166,False
425939,2026-08-13T00:38:55.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.5,11.4,0.0,1.4,8.0,241.1,240.3,240.4,10.4,10.7,9.0,855.4,0.3,49.97,0.0,2.3,61.0,854.9,11.7,10.5,61.0,100.0,3292.0,3284.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.43418188575588507,False
425970,2026-08-13T00:39:10.619120+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.3,0.8,0.0,0.7,2.0,239.4,238.7,239.4,11.9,12.5,10.9,848.1,5.5,49.96,0.0,2.3,28.0,848.4,4.7,3.4,28.0,100.0,3266.0,3264.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4227042614382836,False
426001,2026-08-13T00:39:26.618907+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.8,0.9,6.0,0.0,1.4,8.0,230.1,229.0,229.4,16.2,16.9,16.1,854.7,7.5,49.94,0.0,7.7,61.0,855.6,1.5,1.3,61.0,100.0,3302.0,3294.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4397772411485751,False
426063,2026-08-13T00:39:57.618616+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.7,1.1,0.9,3.2,0.0,1.4,9.0,227.6,226.9,227.1,21.0,22.1,21.3,854.0,10.2,49.89,0.0,21.3,61.0,854.9,7.0,8.2,61.0,100.0,3300.0,3291.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.47467054838375905,False
426094,2026-08-13T00:40:12.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.9,5.8,0.0,0.7,3.0,241.4,240.9,241.4,13.4,12.9,12.4,847.8,7.7,49.95,0.0,2.1,28.0,848.7,1.9,2.2,28.0,100.0,3269.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4222790074115566,False
426125,2026-08-13T00:40:28.629566+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,1.1,0.8,0.7,4.2,0.0,1.4,9.0,234.6,233.5,233.9,14.0,14.3,13.5,854.9,6.0,49.92,0.0,6.1,61.0,855.6,1.8,1.1,61.0,100.0,3303.0,3294.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4375267499780451,False
426156,2026-08-13T00:40:43.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.3,6.9,0.0,0.7,3.0,237.9,237.2,237.9,11.9,11.5,10.9,848.1,4.7,49.96,0.0,2.1,28.0,847.8,11.6,15.9,28.0,100.0,3261.0,3258.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4477431991047995,False
426249,2026-08-13T00:41:30.629142+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.4,0.4,0.0,1.4,8.0,239.3,238.7,238.7,10.4,10.4,9.0,855.2,0.7,49.97,0.0,2.2,61.0,855.6,1.1,1.9,61.0,100.0,3302.0,3294.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4163790268268543,False
426280,2026-08-13T00:41:45.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,1.1,4.7,0.0,0.7,3.0,227.3,226.9,227.7,18.8,18.6,18.0,847.0,13.2,49.89,0.0,2.5,28.0,848.1,8.5,10.0,28.0,100.0,3263.0,3260.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.46759040182072437,False
426311,2026-08-13T00:42:01.618579+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.8,0.9,0.0,3.2,0.0,1.4,9.0,240.5,239.7,239.8,11.4,11.6,10.7,854.9,1.6,49.94,0.0,3.6,61.0,854.9,4.8,4.2,61.0,100.0,3302.0,3293.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4359069393047506,False
426373,2026-08-13T00:42:32.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.2,13.9,0.0,1.4,7.0,237.9,237.2,237.3,10.5,10.4,9.1,855.1,0.8,49.97,0.0,2.1,61.0,853.9,14.7,11.9,61.0,100.0,3299.0,3292.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4277319231384291,False
426404,2026-08-13T00:42:47.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.0,3.0,14.4,0.0,0.7,3.0,229.4,228.6,229.5,28.6,30.1,28.1,845.7,16.1,49.88,0.0,8.5,27.6,848.7,1.7,2.1,27.6,100.0,3269.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4835689160178117,False
426435,2026-08-13T00:43:03.618584+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.7,1.4,1.5,16.3,0.0,1.4,9.0,240.2,239.5,239.6,10.4,10.4,9.0,855.1,-0.3,49.97,0.0,2.1,61.0,853.6,16.0,15.9,61.0,100.0,3290.0,3281.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4561782207918592,False
426466,2026-08-13T00:43:18.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.8,0.9,5.6,0.0,0.7,2.0,237.8,236.7,237.4,13.2,12.9,12.4,847.8,7.7,49.95,0.0,2.0,27.6,848.7,2.1,2.2,27.6,100.0,3268.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4200316647950478,False
426528,2026-08-13T00:43:49.629593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,0.2,6.0,0.0,0.7,3.0,239.6,238.7,239.6,13.1,12.6,12.2,847.7,7.7,49.93,0.0,3.8,27.6,847.5,13.7,12.5,27.6,100.0,3267.0,3264.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.44130094784773116,False
426559,2026-08-13T00:44:05.619279+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.8,0.7,0.3,0.1,0.0,1.4,9.0,231.8,231.0,231.4,15.8,16.3,15.6,854.3,8.7,49.92,0.0,6.5,61.0,854.6,8.8,7.4,61.0,100.0,3297.0,3288.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.456260540755064,False
426590,2026-08-13T00:44:20.618727+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.4,2.3,0.0,0.7,2.0,239.2,238.3,239.0,11.9,11.4,10.9,848.0,5.2,49.96,0.0,2.1,27.6,848.4,2.9,2.3,27.6,100.0,3268.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.41610949680036063,False
426621,2026-08-13T00:44:36.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.7,14.4,0.0,1.4,8.0,227.5,227.3,226.7,18.1,17.1,16.4,854.5,15.8,49.89,0.0,20.4,61.0,855.2,1.4,1.0,61.0,100.0,3302.0,3294.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4610174590855609,False
426683,2026-08-13T00:45:07.618567+00:00,external_ems_1,bess_1,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.2,0.2,1.2,15.1,0.0,1.5,9.0,232.4,232.2,232.2,30.5,30.5,30.7,854.0,16.6,49.91,0.0,4.4,61.0,855.2,1.5,1.5,61.0,100.0,3300.0,3291.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.466577421113751,False
426714,2026-08-13T00:45:22.619590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.0,1.3,0.0,0.7,2.0,239.8,239.4,239.6,12.0,10.2,10.7,847.7,3.0,49.94,0.0,5.9,27.6,848.7,1.7,1.8,27.6,100.0,3268.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4173816363329665,False
426776,2026-08-13T00:45:53.618524+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.9,0.7,16.5,0.0,0.7,2.0,227.0,226.3,227.0,20.8,18.1,17.9,847.7,20.2,49.89,0.0,20.1,27.6,848.4,3.7,3.4,27.6,100.0,3267.0,3265.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.46722730495983783,False
426838,2026-08-13T00:46:24.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,1.1,3.1,0.0,0.7,3.0,240.2,240.2,240.3,11.9,10.1,10.7,847.6,4.7,49.94,0.0,1.7,27.6,848.7,1.6,1.7,27.6,100.0,3269.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.42128145765670166,False
426869,2026-08-13T00:46:40.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.3,12.6,0.0,1.5,8.0,237.9,237.9,237.3,10.3,9.9,9.1,854.9,0.5,49.97,0.0,1.8,60.6,853.6,13.1,12.4,60.6,100.0,3299.0,3291.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.42139717616894035,False
426900,2026-08-13T00:46:55.629002+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,2.7,8.5,0.0,0.7,2.0,230.8,231.0,230.8,23.4,22.9,23.9,846.0,9.9,49.9,0.0,2.7,27.6,848.7,1.4,1.6,27.6,100.0,3268.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.45148461346298063,False
426931,2026-08-13T00:47:11.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.9,3.2,0.0,1.5,8.0,237.5,237.4,237.0,12.9,12.4,12.1,854.3,4.1,49.95,0.0,5.8,60.6,855.2,0.9,0.8,60.6,100.0,3301.0,3293.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.41214525475194996,False
426993,2026-08-13T00:47:42.629541+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,2.1,7.0,0.0,1.5,8.0,226.8,226.6,226.1,16.9,15.3,16.0,853.1,7.9,49.9,0.0,5.0,60.6,855.2,0.9,0.7,60.6,100.0,3301.0,3293.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.44300204610118027,False
