id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
427024,2026-08-13T00:47:57.628712+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,14.1,0.0,0.7,3.0,239.9,239.8,239.9,11.9,10.1,10.7,847.9,4.4,49.97,0.0,1.8,27.6,847.5,18.5,15.9,27.6,100.0,3267.0,3264.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.44066485150131585,False
427055,2026-08-13T00:48:13.631025+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.6,0.5,3.2,0.0,1.5,8.0,235.9,235.2,234.8,12.8,12.4,12.2,854.4,4.3,49.96,0.0,1.7,60.6,854.9,1.1,0.8,60.6,100.0,3300.0,3292.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4153389689404689,False
427086,2026-08-13T00:48:28.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.7,3.5,0.0,0.7,3.0,236.4,235.8,236.4,15.7,13.9,14.7,847.4,8.3,49.97,0.0,5.9,27.6,848.1,4.8,4.9,27.6,100.0,3266.0,3263.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4311998949733115,False
427148,2026-08-13T00:48:59.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,0.4,13.0,0.0,0.7,3.0,227.1,226.1,226.6,22.2,19.8,18.8,847.7,20.9,49.88,0.0,20.9,27.6,848.1,7.9,7.1,27.6,100.0,3261.0,3258.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4987738973659493,False
427179,2026-08-13T00:49:15.619088+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.4,7.0,0.0,1.6,7.0,241.8,241.9,241.2,10.4,10.0,9.3,854.6,0.2,49.97,0.0,1.6,60.6,854.2,7.2,6.1,60.6,100.0,3299.0,3292.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40816914356232287,False
427210,2026-08-13T00:49:30.628918+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.7,5.3,0.0,0.7,2.0,237.5,237.3,237.5,13.6,11.8,12.6,847.7,6.9,49.96,0.0,2.6,27.6,848.4,1.6,1.7,27.6,100.0,3268.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4165421275324828,False
427241,2026-08-13T00:49:46.629826+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.0,11.8,0.0,1.5,8.0,237.8,237.8,237.3,10.3,9.9,9.1,854.2,-0.1,49.95,0.0,4.1,60.6,854.2,11.7,6.2,60.6,100.0,3296.0,3288.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4269553300051326,False
427303,2026-08-13T00:50:17.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,0.8,4.9,0.0,1.5,8.0,234.2,233.7,233.4,14.3,14.2,14.0,854.1,6.1,49.97,0.0,5.4,60.6,854.9,1.2,0.7,60.6,100.0,3300.0,3292.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.41850614088202265,False
427334,2026-08-13T00:50:32.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.4,8.4,0.0,0.7,3.0,239.1,239.1,239.1,11.9,10.0,10.7,847.9,4.5,49.97,0.0,1.7,27.6,847.5,12.9,10.8,27.6,100.0,3265.0,3262.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.43711906734505573,False
427365,2026-08-13T00:50:48.629146+00:00,external_ems_1,bess_1,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.2,0.5,1.7,21.8,0.0,1.5,7.0,229.7,229.6,229.5,36.8,37.3,37.1,853.2,22.9,49.89,0.0,12.6,60.6,854.9,1.1,0.7,60.6,100.0,3299.0,3292.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.48253244436183634,False
427396,2026-08-13T00:51:03.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.1,6.6,0.0,0.7,3.0,240.4,240.1,240.1,12.0,10.1,10.7,847.9,4.2,49.97,0.0,1.8,27.6,846.8,10.8,15.5,27.6,100.0,3261.0,3258.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4484109628315598,False
427458,2026-08-13T00:51:34.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,2.7,0.0,0.7,3.0,237.7,237.6,237.7,12.0,10.1,10.6,847.9,3.5,49.97,0.0,1.7,27.6,848.1,6.2,5.0,27.6,100.0,3267.0,3264.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.43093295509787993,False
427489,2026-08-13T00:51:50.618648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.8,11.6,0.0,1.5,8.0,234.0,234.2,233.5,17.6,17.3,16.8,854.1,13.3,49.91,0.0,11.0,60.6,854.9,1.7,0.8,60.6,100.0,3300.0,3292.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.42485233206038747,False
427520,2026-08-13T00:52:05.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.6,5.8,0.0,0.7,3.0,234.9,234.4,234.8,16.2,14.4,15.2,847.2,9.2,49.92,0.0,5.7,27.6,847.8,15.0,13.0,27.6,100.0,3262.0,3259.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.45330096171417744,False
427551,2026-08-13T00:52:21.618704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,5.7,0.0,1.5,7.0,237.9,237.9,237.3,10.3,9.9,9.1,854.5,0.1,49.97,0.0,1.8,60.6,854.2,5.8,4.5,60.6,100.0,3296.0,3289.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40318086975804196,False
427613,2026-08-13T00:52:52.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,0.6,1.3,0.0,1.5,7.0,231.2,230.6,230.4,14.3,14.0,14.0,853.8,5.7,49.97,0.0,7.3,60.6,853.2,7.0,12.3,60.6,100.0,3293.0,3286.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4360213620115297,False
427644,2026-08-13T00:53:07.619368+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,2.2,0.3,0.0,0.7,2.0,232.8,232.6,233.1,17.3,15.8,16.3,846.2,2.5,49.9,0.0,3.5,27.6,848.4,2.2,2.9,27.6,100.0,3267.0,3265.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.44970005653578876,False
427675,2026-08-13T00:53:23.630177+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,0.5,1.3,0.0,1.5,7.0,234.8,234.3,234.1,12.8,12.6,12.3,854.1,4.3,49.94,0.0,6.5,60.6,854.6,3.0,2.4,60.6,100.0,3297.0,3290.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.41201565799714573,False
427706,2026-08-13T00:53:38.618750+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,4.8,0.0,0.7,3.0,238.8,238.7,238.8,12.0,10.1,10.8,847.9,4.3,49.97,0.0,1.7,27.6,847.8,9.1,8.0,27.6,100.0,3265.0,3262.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4368778575839505,False
427768,2026-08-13T00:54:09.628841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,4.0,0.0,0.7,3.0,241.5,241.5,241.6,12.0,10.2,10.7,847.6,4.4,49.95,0.0,1.7,27.6,847.8,8.4,7.0,27.6,100.0,3267.0,3264.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.42800953991006546,False
427830,2026-08-13T00:54:40.628789+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.0,14.3,0.0,0.7,2.0,237.9,237.9,238.0,11.9,10.1,10.7,847.8,2.0,49.97,0.0,1.7,27.6,847.8,16.3,11.8,27.6,100.0,3265.0,3263.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.44492535024622504,False
427861,2026-08-13T00:54:56.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.7,6.9,0.0,1.5,8.0,234.9,234.4,234.1,15.1,14.9,14.9,853.9,8.2,49.92,0.0,7.1,60.6,854.6,1.3,0.8,60.6,100.0,3299.0,3291.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4216464893607927,False
427923,2026-08-13T00:55:27.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.4,0.0,1.6,7.0,238.8,238.7,238.2,10.3,9.8,9.1,854.3,1.3,49.97,0.0,1.8,60.6,854.6,0.9,0.9,60.6,100.0,3299.0,3292.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4059010867982772,False
427954,2026-08-13T00:55:42.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,1.8,1.1,0.0,0.7,3.0,232.3,231.9,232.1,18.3,16.9,17.8,846.6,2.6,49.88,0.0,19.1,27.2,848.4,1.5,1.7,27.2,100.0,3268.0,3265.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4600719013423011,False
427985,2026-08-13T00:55:58.629344+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.0,15.0,0.0,1.5,7.0,241.2,241.2,240.6,10.2,9.8,9.0,854.2,0.1,49.97,0.0,1.7,60.6,853.2,15.1,14.6,60.6,100.0,3296.0,3289.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.42422362904563465,False
428016,2026-08-13T00:56:13.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.6,2.6,0.0,0.7,2.0,239.9,239.5,239.7,12.0,10.2,10.7,847.8,4.2,49.97,0.0,1.7,27.2,848.4,1.6,1.6,27.2,100.0,3267.0,3265.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4226675895698121,False
428078,2026-08-13T00:56:44.618943+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.6,6.0,0.0,0.7,3.0,240.5,240.6,240.6,12.3,10.3,11.1,847.7,6.2,49.96,0.0,1.8,27.2,847.1,12.2,12.3,27.2,100.0,3265.0,3262.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.44001271946018666,False
428109,2026-08-13T00:57:00.618883+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.5,0.7,10.1,0.0,1.5,7.0,228.7,228.6,228.3,17.6,17.1,17.2,853.5,13.2,49.92,0.0,5.0,60.6,854.2,3.1,2.6,60.6,100.0,3298.0,3291.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4288452682392692,False
428140,2026-08-13T00:57:15.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,0.1,1.2,0.0,0.7,2.0,243.2,243.4,243.3,12.5,10.3,11.2,847.7,6.0,49.95,0.0,1.8,27.2,847.8,7.2,6.0,27.2,100.0,3264.0,3262.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4359167697798608,False
428171,2026-08-13T00:57:31.619645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,4.8,0.4,0.7,0.0,1.5,7.0,236.0,235.2,235.1,14.0,13.8,9.2,854.2,1.5,49.97,0.0,1.8,60.6,854.6,0.8,0.9,60.6,100.0,3297.0,3290.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.42709372206233925,False
428233,2026-08-13T00:58:02.630748+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,0.9,14.2,0.0,1.5,7.0,236.7,236.6,236.1,19.1,19.3,18.8,853.7,15.5,49.93,0.0,6.2,60.6,854.6,1.3,0.9,60.6,100.0,3298.0,3291.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.43324686698154746,False
428264,2026-08-13T00:58:17.628733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,3.4,0.0,0.7,3.0,242.1,242.1,242.2,12.1,10.2,10.9,847.7,5.6,49.96,0.0,1.7,27.2,848.4,2.2,1.6,27.2,100.0,3268.0,3265.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.42687753532129086,False
428295,2026-08-13T00:58:33.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.6,11.4,0.0,1.5,7.0,240.6,240.4,239.8,10.5,10.1,9.4,854.2,0.9,49.97,0.0,1.8,60.6,853.6,12.3,10.1,60.6,100.0,3295.0,3288.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.41322964014828545,False
428388,2026-08-13T00:59:19.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.7,4.8,0.0,0.6,3.0,241.4,241.4,241.5,12.3,10.3,11.2,847.7,6.6,49.97,0.0,1.8,27.2,848.4,1.8,1.6,27.2,100.0,3268.0,3265.0,24.7,24.1,24.2,20000.0,856.4,0,0,True,0.4335462697510353,False
428419,2026-08-13T00:59:35.629466+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,0.4,8.3,0.0,1.5,7.0,230.9,230.5,230.2,17.2,17.1,17.2,853.8,9.3,49.94,0.0,9.0,60.6,854.2,1.0,1.0,60.6,100.0,3296.0,3289.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4260720104731665,False
428450,2026-08-13T00:59:50.629985+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.8,5.0,0.0,0.6,3.0,236.9,236.8,236.9,16.3,14.5,15.2,847.0,10.2,49.93,0.0,6.2,27.2,847.8,5.2,5.1,27.2,100.0,3267.0,3264.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.4353717078303456,False
428481,2026-08-13T01:00:06.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.5,0.2,2.6,0.0,1.5,7.0,235.6,235.0,234.8,13.8,13.5,13.3,853.4,7.5,49.93,0.0,6.1,60.2,853.6,10.1,6.5,60.2,100.0,3293.0,3286.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.42866332751112246,False
428543,2026-08-13T01:00:37.629470+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.0,0.9,8.8,0.0,1.5,6.0,232.9,232.7,232.5,15.2,15.2,15.2,853.3,10.2,49.93,0.0,5.5,60.2,854.2,1.4,0.9,60.2,100.0,3296.0,3290.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.41930980177090393,False
428574,2026-08-13T01:00:52.628707+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.2,5.2,0.0,0.7,3.0,239.6,239.2,239.3,12.2,10.3,11.0,847.7,3.9,49.97,0.0,1.8,27.2,847.5,9.1,10.8,27.2,100.0,3261.0,3258.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.43789599306493093,False
428605,2026-08-13T01:01:08.629719+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.2,7.9,0.0,1.5,6.0,229.9,229.7,229.3,15.8,14.5,14.6,853.0,9.0,49.9,0.0,4.1,60.2,854.2,1.1,1.0,60.2,100.0,3297.0,3291.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.4195014668390111,False
428636,2026-08-13T01:01:23.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.8,4.0,0.0,0.6,2.0,241.5,241.2,241.2,12.1,10.2,10.9,847.6,5.7,49.97,0.0,1.7,27.2,848.4,1.7,1.7,27.2,100.0,3267.0,3265.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.4256381846132388,False
428698,2026-08-13T01:01:54.619432+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,2.9,10.4,0.0,0.7,2.0,229.4,230.1,229.8,28.2,28.0,28.3,845.2,15.1,49.88,0.0,2.9,27.2,848.1,4.7,4.1,27.2,100.0,3266.0,3264.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4755004615473911,False
428729,2026-08-13T01:02:10.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.3,0.4,0.0,1.5,6.0,243.3,243.4,242.7,10.3,10.1,9.2,853.9,0.6,49.97,0.0,1.8,60.2,854.2,1.0,0.9,60.2,100.0,3293.0,3287.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.4148511662585677,False
428760,2026-08-13T01:02:25.628691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,1.2,7.1,0.0,0.7,3.0,237.5,236.6,237.1,15.7,13.9,14.5,847.2,9.2,49.92,0.0,4.7,27.2,848.4,2.1,1.7,27.2,100.0,3268.0,3265.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.43037542633885656,False
428791,2026-08-13T01:02:41.629067+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.9,12.3,0.0,1.5,5.0,232.6,231.8,231.7,14.5,14.4,14.3,853.1,6.2,49.92,0.0,8.3,60.2,852.2,18.5,16.1,60.2,100.0,3289.0,3284.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.4408654460773895,False
428884,2026-08-13T01:03:27.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,4.4,0.0,0.7,2.0,240.8,240.8,240.9,12.4,10.4,11.1,847.6,5.8,49.96,0.0,1.8,27.2,848.1,1.4,1.6,27.2,100.0,3267.0,3265.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41530496880008544,False
428915,2026-08-13T01:03:43.619461+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.3,0.5,14.2,0.0,1.5,6.0,228.0,227.7,227.0,16.7,15.6,15.4,853.4,15.1,49.89,0.0,5.1,60.2,853.9,0.9,0.9,60.2,100.0,3296.0,3290.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.4372806139977815,False
428946,2026-08-13T01:03:58.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,8.1,0.0,0.7,2.0,242.4,242.3,242.6,12.2,10.3,10.9,847.6,6.3,49.97,0.0,1.7,27.2,847.5,14.4,12.8,27.2,100.0,3263.0,3261.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4349939338387319,False
429008,2026-08-13T01:04:29.630079+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.5,4.3,0.0,0.7,2.0,241.9,241.8,242.0,12.2,10.2,11.0,847.6,6.0,49.97,0.0,2.3,27.2,848.1,1.7,1.5,27.2,100.0,3263.0,3261.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4246185022963856,False
429039,2026-08-13T01:04:45.629735+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,0.6,0.0,1.5,6.0,241.1,241.2,240.6,10.5,10.2,9.3,853.8,1.3,49.97,0.0,1.6,60.2,853.9,1.9,2.8,60.2,100.0,3296.0,3290.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.405789747745289,False
429070,2026-08-13T01:05:00.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.7,0.6,0.0,0.7,2.0,231.4,230.9,231.2,18.1,16.5,16.9,845.8,5.1,49.9,0.0,2.5,27.2,847.5,5.7,5.4,27.2,100.0,3265.0,3263.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.43532334135674366,False
429101,2026-08-13T01:05:16.618556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.0,1.9,0.0,1.5,6.0,242.1,242.3,241.7,11.9,11.6,11.1,853.6,3.7,49.94,0.0,3.1,60.2,853.6,5.6,4.9,60.2,100.0,3294.0,3288.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.4141069095242056,False
429163,2026-08-13T01:05:47.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,1.6,12.8,0.0,1.5,5.0,240.7,240.4,239.8,10.4,10.0,9.2,853.8,2.0,49.97,0.0,1.7,60.2,852.2,14.8,9.9,60.2,100.0,3293.0,3288.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.4172162987914804,False
429194,2026-08-13T01:06:02.629474+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.6,3.4,0.8,20.9,0.0,0.7,2.0,230.3,229.7,230.1,24.4,22.6,21.0,847.3,22.8,49.9,0.0,5.6,27.2,848.1,1.9,1.6,27.2,100.0,3266.0,3264.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4606321521488939,False
429225,2026-08-13T01:06:18.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.5,0.7,0.0,1.5,6.0,242.3,242.4,241.9,10.4,10.0,9.1,853.7,1.6,49.97,0.0,1.7,60.2,854.2,0.9,0.9,60.2,100.0,3296.0,3290.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.405947571362389,False
429256,2026-08-13T01:06:33.628830+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,3.1,0.0,0.7,3.0,240.9,240.9,241.0,12.2,10.3,11.0,847.6,4.5,49.96,0.0,1.8,27.2,847.8,7.6,7.2,27.2,100.0,3267.0,3264.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42081853086657517,False
429318,2026-08-13T01:07:04.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.4,0.8,0.0,0.7,2.0,242.9,242.7,242.8,14.7,12.6,13.5,847.1,8.9,49.95,0.0,3.2,27.2,847.5,8.1,7.0,27.2,100.0,3265.0,3263.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42637279930107624,False
429349,2026-08-13T01:07:20.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.1,1.3,7.4,0.0,1.5,6.0,233.3,232.7,232.3,14.5,14.6,14.5,852.9,8.5,49.93,0.0,6.3,60.2,854.2,1.1,0.8,60.2,100.0,3296.0,3290.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.41907105667566813,False
429411,2026-08-13T01:07:51.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,0.6,2.5,0.0,1.5,6.0,235.3,234.8,234.4,14.5,14.2,14.2,853.0,9.0,49.93,0.0,6.4,60.2,853.6,6.5,6.3,60.2,100.0,3295.0,3289.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.42208431098468957,False
429473,2026-08-13T01:08:22.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,0.1,0.0,1.5,5.0,240.7,240.7,240.1,10.4,10.0,9.1,853.7,1.0,49.97,0.0,1.7,60.2,853.9,1.1,0.9,60.2,100.0,3295.0,3290.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.40397554886743603,False
429504,2026-08-13T01:08:37.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.1,9.0,0.0,0.7,2.0,231.9,231.9,232.2,18.8,17.2,18.5,847.0,10.5,49.88,0.0,18.6,26.8,848.1,1.5,1.6,26.8,100.0,3267.0,3265.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.44285201697678883,False
429535,2026-08-13T01:08:53.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.7,8.7,0.0,1.5,6.0,243.3,243.3,242.8,10.4,10.0,9.1,853.6,1.3,49.97,0.0,1.6,60.2,852.9,10.0,9.7,60.2,100.0,3293.0,3287.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.41544479778348403,False
429566,2026-08-13T01:09:08.628652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.8,19.5,0.0,0.7,2.0,231.5,231.3,231.1,28.8,27.9,28.2,845.3,20.9,49.89,0.0,17.3,26.8,848.1,1.4,1.4,26.8,100.0,3265.0,3263.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.47918728385675,False
429628,2026-08-13T01:09:39.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.8,6.8,0.0,0.7,2.0,238.9,238.8,239.0,14.1,12.1,13.0,847.3,8.6,49.93,0.0,2.6,26.8,848.1,1.8,1.6,26.8,100.0,3266.0,3264.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41664877743079654,False
429659,2026-08-13T01:09:55.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.4,14.2,0.0,1.5,5.0,239.5,239.5,238.9,10.6,10.4,9.4,853.6,1.9,49.97,0.0,4.4,60.2,852.2,16.1,9.7,60.2,100.0,3292.0,3287.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.4188976499379293,False
429690,2026-08-13T01:10:10.619090+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.5,3.0,0.0,0.7,3.0,235.6,235.3,235.8,16.5,15.0,15.4,846.6,4.2,49.9,0.0,14.0,26.8,848.1,1.2,1.5,26.8,100.0,3266.0,3263.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4398630147574656,False
429721,2026-08-13T01:10:26.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.7,3.9,0.0,1.5,6.0,239.8,239.7,239.2,12.2,12.0,11.3,853.2,4.7,49.95,0.0,5.1,60.2,853.9,0.8,0.8,60.2,100.0,3295.0,3289.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.40726197588696655,False
429783,2026-08-13T01:10:57.618973+00:00,external_ems_1,bess_1,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.3,0.5,0.7,20.6,0.0,1.5,5.0,234.2,234.1,233.9,33.2,33.2,32.7,852.9,22.2,49.89,0.0,18.2,60.2,853.6,1.6,1.7,60.2,100.0,3292.0,3287.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.4748961188632509,False
429814,2026-08-13T01:11:12.629055+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.0,0.5,0.0,0.7,2.0,242.5,242.4,242.5,12.1,10.1,10.8,847.5,5.7,49.97,0.0,1.6,26.8,847.5,6.2,5.9,26.8,100.0,3265.0,3263.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4305621499602998,False
429845,2026-08-13T01:11:28.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,3.8,0.1,4.5,0.0,1.5,4.0,237.8,237.1,236.6,12.9,12.7,9.1,853.5,1.1,49.97,0.0,1.7,60.2,853.6,5.6,4.5,60.2,100.0,3293.0,3289.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.4135921494784639,False
429876,2026-08-13T01:11:43.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.9,1.2,0.0,0.7,2.0,229.2,229.0,229.1,21.6,20.7,21.1,845.6,13.4,49.92,0.0,5.0,26.8,846.5,14.6,12.8,26.8,100.0,3259.0,3257.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.47244266089756753,False
429938,2026-08-13T01:12:14.629617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.3,4.1,0.0,0.7,3.0,236.9,236.1,236.5,17.9,16.2,16.8,846.8,13.3,49.92,0.0,5.9,26.8,847.1,9.2,10.6,26.8,100.0,3260.0,3257.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4625342823054895,False
429969,2026-08-13T01:12:30.618665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.4,3.4,0.0,1.5,5.0,239.7,239.7,239.2,10.5,10.2,9.3,853.6,2.2,49.97,0.0,1.6,60.2,853.2,5.6,5.1,60.2,100.0,3291.0,3286.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.4015745032671667,False
430000,2026-08-13T01:12:45.629780+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.5,0.5,2.2,22.2,0.0,0.7,3.0,229.1,228.6,229.0,30.8,30.3,30.6,845.9,24.2,49.89,0.0,16.5,26.8,848.1,2.0,1.5,26.8,100.0,3266.0,3263.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.49823943111786756,False
430031,2026-08-13T01:13:01.629922+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.2,11.9,0.0,1.5,5.0,241.4,241.4,240.8,10.5,10.3,9.3,853.4,1.7,49.97,0.0,1.9,60.2,852.2,13.6,11.5,60.2,100.0,3292.0,3287.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.4143979516858585,False
430093,2026-08-13T01:13:32.619905+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,0.7,6.1,0.0,1.5,5.0,230.8,230.4,230.0,17.9,17.8,18.1,852.5,10.4,49.91,0.0,15.4,60.2,853.2,4.3,3.9,60.2,100.0,3292.0,3287.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.42960745464423267,False
430124,2026-08-13T01:13:47.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.3,4.9,0.0,0.7,2.0,240.3,240.2,240.4,12.3,10.3,11.0,847.4,6.1,49.97,0.0,1.6,26.8,847.1,11.0,10.4,26.8,100.0,3264.0,3262.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4239361420219774,False
430155,2026-08-13T01:14:03.674880+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.0,0.8,17.2,0.0,1.5,5.0,232.1,232.1,231.8,36.2,36.2,35.2,852.8,19.5,49.89,0.0,13.7,60.2,853.6,2.3,2.2,60.2,100.0,3293.0,3288.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.4723440972371157,False
430186,2026-08-13T01:14:18.618772+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.0,1.3,0.0,0.7,2.0,243.1,242.9,243.0,12.3,10.3,11.0,847.1,6.5,49.95,0.0,1.6,26.8,847.1,7.8,7.3,26.8,100.0,3263.0,3261.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4351419475315506,False
430248,2026-08-13T01:14:49.629846+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.5,12.4,0.0,0.7,3.0,239.5,239.7,239.8,12.2,10.1,10.6,847.6,4.9,49.97,0.0,1.2,26.8,847.1,17.3,11.0,26.8,100.0,3264.0,3261.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4339728517452755,False
430279,2026-08-13T01:15:05.629645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,2.2,12.4,0.0,1.5,5.0,235.3,235.6,234.9,15.8,15.2,14.5,851.4,12.4,49.9,0.0,6.3,59.8,853.6,0.0,0.4,59.8,100.0,3294.0,3289.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.42876329491701315,False
430310,2026-08-13T01:15:20.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.8,4.8,0.0,0.7,2.0,241.5,241.7,241.8,12.1,9.9,10.5,847.3,4.8,49.95,0.0,3.7,26.8,848.1,0.0,1.0,26.8,100.0,3266.0,3264.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42521514042466135,False
430341,2026-08-13T01:15:36.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.3,2.0,0.0,1.5,4.0,240.1,240.5,239.9,10.6,10.0,9.0,853.5,1.8,49.98,0.0,1.2,59.8,853.2,3.8,4.1,59.8,100.0,3293.0,3289.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3929574460282017,False
430403,2026-08-13T01:16:07.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.1,0.2,0.0,1.5,5.0,242.9,243.2,242.5,10.7,10.1,9.2,853.5,1.3,49.98,0.0,1.1,59.8,853.6,1.1,0.9,59.8,100.0,3293.0,3288.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.40914459221202615,False
430465,2026-08-13T01:16:38.629679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,1.3,9.0,0.0,1.5,4.0,239.2,239.5,238.9,10.4,9.8,8.9,853.5,1.1,49.98,0.0,1.2,59.8,852.2,10.1,12.5,59.8,100.0,3294.0,3290.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4028012790615499,False
430496,2026-08-13T01:16:53.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.4,2.0,18.4,0.0,0.7,3.0,230.4,230.4,230.4,26.0,24.6,25.1,846.1,19.5,49.89,0.0,2.1,26.8,848.1,1.1,0.9,26.8,100.0,3267.0,3264.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.47387799356017757,False
430558,2026-08-13T01:17:24.618665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,5.0,0.0,0.7,3.0,240.7,240.9,240.9,12.1,10.1,10.7,847.5,5.0,49.97,0.0,1.1,26.8,848.1,0.0,1.0,26.8,100.0,3267.0,3264.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.42630162843162567,False
430589,2026-08-13T01:17:40.630917+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,2.5,9.8,0.0,1.5,4.0,228.1,227.8,227.4,19.6,19.5,20.9,851.1,9.8,49.91,0.0,5.0,59.8,853.6,0.0,0.3,59.8,100.0,3293.0,3289.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4311286219443402,False
430620,2026-08-13T01:17:55.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.7,10.2,0.0,0.7,2.0,240.2,240.4,240.5,12.0,10.0,10.5,847.5,4.1,49.97,0.0,1.2,26.8,846.8,14.3,12.0,26.8,100.0,3263.0,3261.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.429801011382279,False
430651,2026-08-13T01:18:11.629301+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.7,6.4,0.0,1.5,5.0,240.6,241.2,240.5,14.7,14.3,13.9,852.9,6.4,49.95,0.0,2.1,59.8,853.6,0.0,0.3,59.8,100.0,3293.0,3288.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.40207049046119386,False
430713,2026-08-13T01:18:42.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.2,1.5,0.0,1.5,4.0,241.1,241.5,240.8,10.4,9.9,8.9,853.4,1.5,49.98,0.0,1.2,59.8,853.6,0.0,0.3,59.8,100.0,3293.0,3289.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.396240919327794,False
430744,2026-08-13T01:18:57.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.1,5.5,0.0,0.7,2.0,235.5,235.6,235.9,13.9,11.7,12.5,846.9,4.8,49.93,0.0,6.5,26.8,846.8,10.3,12.9,26.8,100.0,3264.0,3262.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.44507499788076543,False
430775,2026-08-13T01:19:13.629671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,1.0,5.9,0.0,1.5,5.0,233.8,233.9,233.5,13.9,13.0,13.0,852.6,5.9,49.93,0.0,5.3,59.8,853.6,0.0,0.1,59.8,100.0,3293.0,3288.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4063035337178445,False
430806,2026-08-13T01:19:28.619336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,1.1,8.9,0.0,0.7,2.0,235.1,234.8,235.4,16.8,14.7,15.2,846.7,10.3,49.95,0.0,6.0,26.8,847.8,1.4,1.4,26.8,100.0,3266.0,3264.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.4287465192788047,False
430868,2026-08-13T01:19:59.619381+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.7,4.3,1.4,20.4,0.0,0.6,3.0,228.1,227.4,227.9,24.1,21.3,19.8,846.7,21.8,49.88,0.0,11.5,26.8,848.1,1.4,0.8,26.8,100.0,3266.0,3263.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.4829576419491436,False
430899,2026-08-13T01:20:15.629814+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.2,1.2,0.0,1.5,4.0,242.1,242.3,241.8,10.4,9.8,8.8,853.4,1.2,49.98,0.0,1.1,59.8,853.6,0.0,0.2,59.8,100.0,3292.0,3288.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.40039712987732656,False
430930,2026-08-13T01:20:30.628672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.7,3.9,0.0,0.6,2.0,241.9,242.1,242.1,12.1,10.0,10.6,847.4,4.5,49.97,0.0,1.2,26.8,848.1,0.6,0.9,26.8,100.0,3266.0,3264.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.4298631298053912,False
431023,2026-08-13T01:21:17.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,0.7,5.0,0.0,1.5,4.0,235.9,235.6,235.2,13.7,13.3,13.0,852.9,5.0,49.94,0.0,6.2,59.8,853.6,0.0,0.1,59.8,100.0,3293.0,3289.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39917451770055223,False
431054,2026-08-13T01:21:32.629309+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.0,1.4,0.0,0.6,2.0,240.7,240.8,240.9,12.1,10.0,10.6,847.5,5.1,49.97,0.0,1.0,26.5,847.5,3.7,4.1,26.5,100.0,3265.0,3263.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.4392337333867157,False
431085,2026-08-13T01:21:48.618689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,2.8,1.9,20.0,0.0,1.5,4.0,232.1,232.7,231.6,21.2,20.0,18.4,851.7,20.0,49.89,0.0,4.1,59.8,853.6,0.0,0.2,59.8,100.0,3293.0,3289.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.44119966517230813,False
431116,2026-08-13T01:22:03.629006+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.4,11.2,0.0,0.6,2.0,241.5,241.5,241.8,12.1,10.0,10.6,847.5,4.5,49.97,0.0,1.0,26.5,847.1,15.7,14.5,26.5,100.0,3260.0,3258.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.4487869043791869,False
431178,2026-08-13T01:22:34.628939+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,3.4,0.0,0.6,3.0,239.0,239.1,239.2,12.2,10.2,10.8,847.5,4.0,49.97,0.0,4.3,26.5,848.1,0.6,0.7,26.5,100.0,3267.0,3264.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.43622462695769687,False
431209,2026-08-13T01:22:50.630460+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.6,4.2,0.0,1.5,4.0,234.2,234.1,233.5,14.2,13.5,13.2,852.6,8.6,49.92,0.0,6.0,59.8,853.2,4.4,4.9,59.8,100.0,3293.0,3289.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4030545723146797,False
431240,2026-08-13T01:23:05.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,0.1,0.6,0.0,0.6,3.0,232.1,232.3,232.3,19.8,18.5,19.7,847.0,8.4,49.89,0.0,20.2,26.5,847.1,9.0,7.0,26.5,100.0,3259.0,3256.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.49512817688628313,False
431271,2026-08-13T01:23:21.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.1,0.0,0.5,0.0,1.5,4.0,239.2,239.3,239.1,12.7,12.1,11.6,852.9,5.1,49.96,0.0,2.8,59.8,852.9,5.6,4.7,59.8,100.0,3291.0,3287.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4011495270310141,False
431333,2026-08-13T01:23:52.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,1.2,10.1,0.0,1.6,4.0,239.3,239.5,238.9,10.6,10.0,8.9,853.4,2.4,49.98,0.0,0.9,59.8,852.2,12.5,12.9,59.8,100.0,3289.0,3285.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40779477069076175,False
431364,2026-08-13T01:24:07.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,1.6,3.3,0.0,0.6,3.0,235.2,235.2,235.5,16.1,14.6,15.1,846.2,4.7,49.9,0.0,3.2,26.5,847.8,1.4,0.7,26.5,100.0,3266.0,3263.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.4473392618278698,False
431395,2026-08-13T01:24:23.629640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.2,0.5,0.0,1.6,4.0,242.4,242.8,242.1,10.3,9.8,8.7,853.4,0.1,49.98,0.0,1.0,59.8,853.6,0.6,-0.1,59.8,100.0,3293.0,3289.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4047255343396796,False
431426,2026-08-13T01:24:38.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.1,1.5,0.0,0.6,2.0,242.1,242.2,242.3,12.0,10.0,10.5,847.4,2.9,49.97,0.0,1.0,26.5,847.5,4.4,5.6,26.5,100.0,3266.0,3264.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.4391297722564175,False
431519,2026-08-13T01:25:25.618665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,1.0,8.5,0.0,1.6,5.0,234.5,234.1,233.9,15.4,15.2,15.1,852.6,8.5,49.94,0.0,5.7,59.8,853.6,0.0,0.1,59.8,100.0,3293.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.41103546876429947,False
431550,2026-08-13T01:25:40.619081+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.7,8.2,0.0,0.6,2.0,239.7,239.8,240.0,12.1,10.0,10.5,847.5,2.5,49.97,0.0,1.7,26.5,846.8,10.7,10.3,26.5,100.0,3264.0,3262.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.4357119479496784,False
431581,2026-08-13T01:25:56.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.9,1.2,8.5,0.0,1.6,4.0,230.0,229.9,229.7,22.3,22.2,23.1,852.4,9.1,49.9,0.0,11.3,59.8,853.6,0.6,0.2,59.8,100.0,3293.0,3289.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4266039372122912,False
431643,2026-08-13T01:26:27.619231+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.1,1.9,0.0,1.6,3.0,240.7,241.0,240.4,10.5,9.9,8.8,853.3,1.5,49.98,0.0,0.9,59.8,853.2,3.4,2.7,59.8,100.0,3291.0,3288.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39384923840437747,False
431674,2026-08-13T01:26:42.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.9,4.7,0.0,0.7,3.0,230.7,230.7,231.2,18.4,16.5,16.8,845.9,5.6,49.89,0.0,17.2,26.5,847.8,0.9,0.6,26.5,100.0,3266.0,3263.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4653021304580277,False
431705,2026-08-13T01:26:58.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,1.3,12.2,0.0,1.6,4.0,239.8,239.8,239.3,12.7,12.2,11.7,852.9,4.8,49.94,0.0,3.5,59.8,851.6,17.0,15.4,59.8,100.0,3291.0,3287.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.412747195503067,False
431736,2026-08-13T01:27:13.629134+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.4,1.0,6.8,0.0,0.7,2.0,239.3,239.8,239.9,13.3,10.9,11.8,846.8,6.8,49.94,0.0,2.5,26.5,847.8,0.0,0.8,26.5,100.0,3265.0,3263.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4275976213805816,False
431798,2026-08-13T01:27:44.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.1,0.6,0.0,0.7,2.0,240.9,241.1,241.2,12.2,10.2,10.7,847.4,4.9,49.97,0.0,0.9,26.5,847.5,5.5,5.5,26.5,100.0,3266.0,3264.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.42337848313213494,False
431829,2026-08-13T01:28:00.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.3,5.5,0.0,1.5,4.0,239.8,240.1,239.4,10.3,9.7,8.8,852.6,12.0,49.98,0.0,0.9,59.8,852.9,6.5,5.8,59.8,100.0,3288.0,3284.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40431252247930854,False
431860,2026-08-13T01:28:15.618629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.8,1.2,17.6,0.0,0.7,2.0,233.0,232.6,233.2,20.7,18.3,17.9,846.9,18.4,49.92,0.0,5.3,26.5,848.1,0.8,0.6,26.5,100.0,3266.0,3264.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.44898315570738484,False
431891,2026-08-13T01:28:31.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,1.0,5.0,0.0,1.5,4.0,236.6,236.1,235.9,13.2,12.7,12.5,852.6,5.0,49.94,0.0,5.5,59.8,853.6,0.0,-0.2,59.8,100.0,3292.0,3288.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3993190699235346,False
431953,2026-08-13T01:29:02.619409+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,2.7,7.1,0.0,1.5,4.0,229.3,228.9,228.6,19.7,19.6,20.9,850.9,7.1,49.9,0.0,3.6,59.8,853.6,0.0,-0.1,59.8,100.0,3292.0,3288.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4326374783931111,False
431984,2026-08-13T01:29:17.629311+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.1,2.8,0.0,0.7,2.0,242.9,243.1,243.2,12.1,9.9,10.5,847.4,4.6,49.97,0.0,0.9,26.5,847.5,7.4,6.5,26.5,100.0,3262.0,3260.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4378973141380246,False
432046,2026-08-13T01:29:48.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,0.4,3.9,0.0,0.7,3.0,232.2,231.6,232.2,12.1,10.0,10.6,847.5,3.0,49.94,0.0,6.5,26.5,847.1,6.9,5.3,26.5,100.0,3263.0,3260.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4490621951353887,False
432108,2026-08-13T01:30:19.618647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,1.3,6.5,0.0,0.7,3.0,236.6,236.7,237.1,15.2,12.7,13.5,846.8,7.1,49.94,0.0,5.5,26.5,848.1,0.6,11.9,26.5,100.0,3266.0,3263.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.43853073167681644,False
432139,2026-08-13T01:30:35.628981+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.7,9.5,0.0,1.5,4.0,239.9,240.1,239.5,10.5,9.8,8.8,853.3,0.7,49.98,0.0,0.8,59.8,852.6,10.2,9.7,59.8,100.0,3289.0,3285.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.39925408526643424,False
432170,2026-08-13T01:30:50.618956+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.7,3.6,1.0,25.3,0.0,0.7,3.0,228.0,227.3,227.7,30.5,28.7,26.9,847.1,25.3,49.89,0.0,16.9,26.5,848.1,0.0,0.6,26.5,100.0,3266.0,3263.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4997088978134642,False
432201,2026-08-13T01:31:06.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,1.4,15.7,0.0,1.5,4.0,242.2,242.5,242.0,10.2,9.6,8.7,853.3,1.0,49.98,0.0,0.8,59.8,851.9,16.7,14.0,59.8,100.0,3288.0,3284.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4241794734663226,False
432263,2026-08-13T01:31:37.619648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.5,1.1,8.6,0.4,1.5,4.0,229.2,228.9,228.9,18.9,18.7,19.2,852.5,8.6,49.92,0.0,7.4,59.4,853.6,0.0,-0.1,59.8,100.0,3293.0,3289.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.48687237995680616,False
432294,2026-08-13T01:31:52.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,2.0,10.0,0.0,0.7,2.0,233.6,234.1,233.9,19.5,17.6,18.2,846.1,10.5,49.92,0.0,8.2,26.5,848.1,0.5,0.6,26.5,100.0,3266.0,3264.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4403651008261583,False
432325,2026-08-13T01:32:08.628704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.6,0.3,2.7,0.0,1.5,3.0,233.6,233.4,233.2,15.4,15.0,14.8,852.6,8.6,49.93,0.0,5.1,59.4,852.9,5.9,4.2,59.4,100.0,3288.0,3285.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40559579252040584,False
432356,2026-08-13T01:32:23.618903+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.8,4.9,0.0,0.7,2.0,238.0,237.5,237.9,15.3,13.0,13.8,846.7,7.8,49.95,0.0,3.8,26.5,847.5,2.9,3.3,26.5,100.0,3265.0,3263.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4253473810500074,False
432418,2026-08-13T01:32:54.629982+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.6,15.4,0.0,0.7,2.0,240.1,240.2,240.4,12.0,10.0,10.5,847.4,2.2,49.97,0.0,0.7,26.5,846.8,17.6,15.8,26.5,100.0,3258.0,3256.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4502733798598665,False
432449,2026-08-13T01:33:10.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.0,0.8,18.3,0.0,1.5,3.0,234.4,234.8,234.0,23.5,22.4,21.5,852.8,18.3,49.92,0.0,6.5,59.4,853.6,0.0,-0.2,59.4,100.0,3292.0,3289.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.42937781701710453,False
432480,2026-08-13T01:33:25.628852+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.4,3.7,0.0,0.7,3.0,242.6,242.7,243.0,12.0,10.0,10.6,847.4,4.5,49.97,0.0,0.8,26.5,847.8,0.8,0.4,26.5,100.0,3265.0,3262.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.436565471927039,False
432511,2026-08-13T01:33:41.629928+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.1,2.2,0.0,1.5,4.0,240.0,240.2,239.7,10.6,9.9,8.9,853.3,0.4,49.98,0.0,0.7,59.4,853.2,2.6,1.9,59.4,100.0,3292.0,3288.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3953463637327496,False
432573,2026-08-13T01:34:12.619825+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,0.1,5.7,0.0,1.5,4.0,243.3,243.7,242.9,10.2,9.6,8.6,853.0,-0.6,49.97,0.0,0.8,59.4,852.9,5.1,4.5,59.4,100.0,3290.0,3286.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40600435828992554,False
432604,2026-08-13T01:34:27.629162+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,0.7,9.4,0.0,0.7,2.0,241.3,241.4,241.6,15.2,12.7,13.6,847.1,9.4,49.95,0.0,0.7,26.5,847.8,0.0,0.5,26.5,100.0,3266.0,3264.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.43137001541079295,False
432635,2026-08-13T01:34:43.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.4,10.4,0.0,1.5,3.0,239.8,240.1,239.5,10.4,9.6,8.8,853.3,0.1,49.98,0.0,4.8,59.4,851.9,10.5,9.7,59.4,100.0,3290.0,3287.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4044120785082805,False
432666,2026-08-13T01:34:58.619377+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.9,17.1,0.0,0.7,3.0,230.6,230.4,230.6,27.0,25.8,25.8,846.9,22.4,49.91,0.0,8.7,26.5,847.8,5.3,4.4,26.5,100.0,3266.0,3263.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.4756697306975043,False
432728,2026-08-13T01:35:29.618896+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.4,3.2,0.0,0.7,2.0,240.3,240.4,240.5,12.1,10.0,10.6,847.4,4.2,49.97,0.0,0.7,26.5,847.8,1.0,0.3,26.5,100.0,3266.0,3264.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.42507308763745705,False
432759,2026-08-13T01:35:45.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.1,2.1,18.9,0.0,1.5,3.0,229.9,229.6,229.8,33.0,32.9,33.0,851.5,18.9,49.9,0.0,14.2,59.4,853.6,0.0,-0.2,59.4,100.0,3292.0,3289.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4604927783165778,False
432790,2026-08-13T01:36:00.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.2,6.8,0.4,0.7,2.0,243.3,243.6,243.7,12.0,10.0,10.4,847.3,3.7,49.96,0.0,0.8,26.1,847.1,10.5,10.3,26.5,100.0,3260.0,3258.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.5103374994127428,False
432821,2026-08-13T01:36:16.628954+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.7,5.8,0.0,1.5,4.0,241.3,241.6,241.0,13.2,12.6,12.2,852.9,5.8,49.96,0.0,0.7,59.4,853.6,0.0,-0.3,59.4,100.0,3291.0,3287.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.39750466910524085,False
432883,2026-08-13T01:36:47.618780+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.4,6.0,0.0,1.5,4.0,239.7,240.0,239.4,10.6,9.9,8.8,853.3,0.5,49.98,0.0,0.7,59.4,852.9,6.5,5.4,59.4,100.0,3292.0,3288.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3930322711488717,False
432914,2026-08-13T01:37:02.618623+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.8,16.4,0.0,0.6,2.0,227.8,227.8,228.2,29.9,28.6,28.0,846.7,22.1,49.9,0.0,3.6,26.1,847.5,5.7,4.3,26.1,100.0,3262.0,3260.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.4958378445753571,False
432945,2026-08-13T01:37:18.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.3,7.4,0.0,1.5,3.0,242.3,242.6,241.9,10.4,9.8,8.8,853.2,-0.1,49.98,0.0,0.7,59.4,852.9,7.3,6.0,59.4,100.0,3289.0,3286.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.40048206658068747,False
432976,2026-08-13T01:37:33.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.9,5.6,0.0,0.6,3.0,239.8,240.1,240.2,13.0,10.6,11.3,847.2,6.1,49.97,0.0,0.7,26.1,848.1,0.5,0.5,26.1,100.0,3266.0,3263.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.4444805319653575,False
433038,2026-08-13T01:38:04.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.5,7.2,0.0,0.6,3.0,235.7,235.4,235.9,16.2,14.5,15.1,846.6,7.2,49.91,0.0,6.0,26.1,848.1,0.0,0.4,26.1,100.0,3266.0,3263.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.45724628742892615,False
433100,2026-08-13T01:38:35.618895+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.3,5.4,0.0,0.6,2.0,240.1,240.0,240.4,12.1,10.4,10.8,847.4,4.3,49.97,0.0,0.8,26.1,847.1,9.7,8.5,26.1,100.0,3263.0,3261.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.44199878698452544,False
433131,2026-08-13T01:38:51.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,0.9,0.2,0.0,1.5,3.0,228.3,228.1,228.0,16.3,14.6,14.9,851.7,6.8,49.9,0.0,4.1,59.4,852.6,6.6,4.4,59.4,100.0,3292.0,3289.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.42272356756605073,False
433193,2026-08-13T01:39:22.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.1,1.4,0.0,1.5,3.0,240.9,240.5,240.6,11.2,10.9,9.6,853.0,1.5,49.98,0.0,1.2,59.4,852.9,2.9,2.4,59.4,100.0,3288.0,3285.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.39477693948126424,False
433224,2026-08-13T01:39:37.629948+00:00,external_ems_2,bess_2,good,0.0451,normal,PCS phase voltage imbalance high: 6.7; PCS phase current imbalance high: 9.0,6.7,9.0,1.1,1.0,0.0,0.6,3.0,220.0,222.7,226.7,20.3,17.0,11.3,846.7,0.3,49.94,0.0,8.9,26.1,847.8,1.3,0.9,26.1,100.0,3266.0,3263.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.5483879615900675,False
433255,2026-08-13T01:39:53.629421+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.8,0.0,6.6,0.0,1.5,3.0,235.4,233.4,233.5,15.3,14.5,14.5,851.9,6.0,49.93,0.0,6.8,59.4,851.9,12.6,9.9,59.4,100.0,3287.0,3284.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4279179827296451,False
433286,2026-08-13T01:40:08.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.4,2.3,3.9,0.0,0.6,2.0,229.9,229.2,230.1,22.2,23.1,21.7,844.8,10.9,49.89,0.0,18.5,26.1,847.1,7.0,6.3,26.1,100.0,3261.0,3259.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.4947358785468288,False
433348,2026-08-13T01:40:39.629742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.6,5.9,0.0,0.6,2.0,241.7,240.8,241.6,12.0,11.7,10.9,847.2,5.9,49.95,0.0,1.1,26.1,847.8,0.0,0.9,26.1,100.0,3266.0,3264.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.44354829751961167,False
433379,2026-08-13T01:40:55.628841+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.5,5.1,0.0,1.5,3.0,239.7,239.2,239.3,10.7,10.3,8.6,853.1,1.6,49.98,0.0,1.1,59.4,852.6,6.7,7.1,59.4,100.0,3288.0,3285.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.39847430353311225,False
433410,2026-08-13T01:41:10.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.7,1.9,10.9,0.0,0.6,2.0,236.0,234.9,236.3,16.7,16.3,15.0,845.9,11.9,49.91,0.0,6.2,26.1,847.8,1.0,1.0,26.1,100.0,3266.0,3264.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.4646409026411236,False
433441,2026-08-13T01:41:26.628817+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,1.0,0.9,6.9,0.0,1.5,3.0,235.6,234.2,234.8,14.3,14.6,13.6,852.3,6.9,49.93,0.0,6.8,59.4,853.2,0.0,0.0,59.4,100.0,3291.0,3288.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4057814602407933,False
433503,2026-08-13T01:41:57.629516+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.6,20.0,0.0,1.6,3.0,231.8,231.4,231.1,21.4,21.3,19.1,852.6,20.0,49.89,0.0,20.0,59.4,853.2,0.0,0.0,59.4,100.0,3290.0,3287.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4503019605907259,False
433534,2026-08-13T01:42:12.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.1,1.7,0.0,0.7,2.0,243.1,242.4,243.0,11.9,10.7,10.8,847.2,5.2,49.97,0.0,0.9,26.1,847.1,6.9,6.0,26.1,100.0,3264.0,3262.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.44479776845478236,False
433565,2026-08-13T01:42:28.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.6,2.4,0.0,1.6,3.0,241.1,240.8,240.7,10.6,10.0,8.6,853.0,2.4,49.98,0.0,0.9,59.4,853.6,0.0,-0.2,59.4,100.0,3291.0,3288.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4021336533460528,False
433658,2026-08-13T01:43:14.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.3,0.3,1.1,0.0,0.6,2.0,239.3,239.1,239.9,14.1,13.0,12.8,846.8,9.7,49.95,0.0,5.7,26.1,847.1,8.6,6.7,26.1,100.0,3261.0,3259.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.46554145388387946,False
