id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
440354,2026-08-13T02:39:02.628860+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,1.3,11.3,0.0,0.7,3.0,226.8,226.5,227.0,25.6,23.6,23.1,846.8,11.9,49.91,0.0,12.3,25.3,848.1,0.6,-0.3,25.3,100.0,3268.0,3265.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.4624910065115829,False
440385,2026-08-13T02:39:18.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.1,4.1,0.0,1.5,2.0,242.6,242.9,242.3,10.7,9.7,8.9,853.5,-1.9,49.99,0.0,-1.2,58.6,853.6,2.2,1.4,58.6,100.0,3293.0,3291.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.40235394545954317,False
440416,2026-08-13T02:39:33.651193+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.9,6.4,0.0,0.7,2.0,236.8,237.1,237.2,14.2,12.0,13.0,847.5,4.4,49.97,0.0,-1.4,25.3,848.4,-2.0,-1.6,25.3,100.0,3268.0,3266.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.4184282303663147,False
440478,2026-08-13T02:40:04.629704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.3,9.6,0.0,0.7,3.0,234.0,233.7,233.9,17.4,15.6,16.0,846.8,10.2,49.93,0.0,5.2,25.3,848.1,0.6,0.1,25.3,100.0,3268.0,3265.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.4398247502109806,False
440509,2026-08-13T02:40:20.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.5,5.8,0.0,1.5,2.0,237.6,237.9,237.4,11.8,10.9,10.3,853.4,3.2,50.0,0.0,1.2,58.6,853.9,-2.6,-2.7,58.6,100.0,3290.0,3288.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.4023895746336875,False
440540,2026-08-13T02:40:35.619570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.4,0.7,0.0,0.6,3.0,240.6,240.5,240.7,12.0,10.5,10.9,848.0,-1.1,49.99,0.0,-1.3,25.3,848.4,-1.8,-1.9,25.3,100.0,3268.0,3265.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.4452174033497436,False
440571,2026-08-13T02:40:51.619129+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.6,1.1,11.7,0.0,1.5,2.0,229.1,229.2,228.8,17.6,17.3,17.0,852.8,9.7,49.92,0.0,4.3,58.6,853.9,-2.0,-2.6,58.6,100.0,3293.0,3291.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.4143306606310977,False
440633,2026-08-13T02:41:22.630119+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.1,1.1,0.0,1.5,2.0,239.2,239.5,238.8,11.4,10.4,9.7,853.5,0.5,49.98,0.0,0.0,58.6,853.6,1.6,0.8,58.6,100.0,3289.0,3287.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.39975409341967416,False
440664,2026-08-13T02:41:37.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.6,0.1,5.0,0.0,0.6,2.0,243.1,243.1,243.2,12.1,10.5,11.0,847.9,-0.6,49.99,0.0,-1.2,25.3,847.8,4.4,3.7,25.3,100.0,3267.0,3265.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.44180933050211296,False
440695,2026-08-13T02:41:53.628690+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.4,1.2,0.0,1.5,3.0,241.7,241.8,241.3,10.8,9.9,8.7,853.8,-1.7,50.0,0.0,-1.6,58.6,854.2,-2.9,-2.8,58.6,100.0,3294.0,3291.0,25.5,24.0,24.3,20000.0,855.9,0,0,True,0.4112701941780996,False
440726,2026-08-13T02:42:08.628794+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.5,0.6,3.8,0.0,0.6,3.0,234.9,235.1,235.5,15.0,12.5,13.6,847.4,3.8,49.99,0.0,4.1,25.3,846.8,7.6,9.3,25.3,100.0,3263.0,3260.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.4544946636403497,False
440788,2026-08-13T02:42:39.629696+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,0.8,3.8,0.0,0.6,3.0,235.1,235.0,235.3,14.1,11.8,12.8,847.6,1.4,49.97,0.0,3.5,25.3,848.4,-2.4,-1.7,25.3,100.0,3270.0,3267.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.4365392758457455,False
440819,2026-08-13T02:42:55.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.7,8.7,0.0,1.5,2.0,239.5,239.6,239.1,11.1,10.1,8.9,853.9,-2.1,50.0,0.0,-1.5,58.6,853.2,6.6,5.1,58.6,100.0,3292.0,3290.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39500616444421643,False
440850,2026-08-13T02:43:10.618864+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.6,2.4,10.7,0.0,0.6,2.0,227.7,227.8,227.8,24.4,22.8,23.2,846.0,8.2,49.91,0.0,4.2,25.3,848.4,-2.5,-1.7,25.3,100.0,3265.0,3263.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.4750226122268216,False
440881,2026-08-13T02:43:26.629360+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.3,4.2,0.0,1.5,2.0,243.1,243.4,242.8,10.8,9.8,8.6,853.9,-2.0,50.0,0.0,-1.7,58.6,853.6,2.2,1.3,58.6,100.0,3292.0,3290.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.40313416686301407,False
440943,2026-08-13T02:43:57.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.6,0.6,0.0,1.5,3.0,235.2,235.1,234.5,12.6,11.9,11.5,853.2,5.1,49.95,0.0,4.3,58.6,852.6,5.7,7.2,58.6,100.0,3288.0,3285.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4005842812747106,False
441005,2026-08-13T02:44:28.629345+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.1,0.7,7.7,0.0,1.5,3.0,234.4,234.3,234.0,13.2,12.4,12.1,853.5,4.7,49.97,0.0,4.2,58.6,854.2,-3.0,-3.0,58.6,100.0,3293.0,3290.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39808072864361377,False
441036,2026-08-13T02:44:43.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.0,6.0,0.0,0.6,3.0,240.3,240.3,240.5,12.2,10.6,11.1,848.1,2.1,49.99,0.0,-1.7,25.3,847.1,8.1,7.7,25.3,100.0,3270.0,3267.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.43798349665823066,False
441098,2026-08-13T02:45:14.629955+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.9,11.2,0.0,0.6,3.0,242.4,242.5,242.6,12.2,10.7,11.2,848.0,0.6,49.99,0.0,-1.8,25.3,847.1,11.8,10.2,25.3,100.0,3264.0,3261.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.44962952515284177,False
441129,2026-08-13T02:45:30.618635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.3,2.5,0.0,1.5,2.0,241.3,241.5,241.0,11.0,10.1,8.8,853.9,-0.9,49.99,0.0,-1.7,58.6,854.2,-3.4,-3.1,58.6,100.0,3293.0,3291.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4047937364873748,False
441160,2026-08-13T02:45:45.619875+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,0.6,4.3,0.0,0.6,3.0,239.2,239.3,239.4,12.2,10.8,11.3,848.1,1.7,49.99,0.0,0.8,25.3,848.7,-2.6,-2.0,25.3,100.0,3268.0,3265.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.44027862318135647,False
441191,2026-08-13T02:46:01.619584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,1.0,3.0,0.0,1.5,2.0,238.4,238.3,237.9,12.8,12.1,11.7,852.9,3.0,49.94,0.0,3.6,58.6,853.9,0.0,-0.7,58.6,100.0,3293.0,3291.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39034791797050244,False
441253,2026-08-13T02:46:32.629161+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.4,2.1,0.0,1.5,2.0,239.9,240.3,239.7,11.1,10.0,8.9,854.0,-1.3,50.0,0.0,-1.8,58.6,853.6,0.8,0.6,58.6,100.0,3294.0,3292.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39584507004138975,False
441284,2026-08-13T02:46:47.628855+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,1.3,8.1,0.0,0.6,3.0,235.3,235.3,235.6,15.5,13.2,14.3,847.4,6.1,49.95,0.0,3.7,25.3,848.7,-2.0,-2.5,25.3,100.0,3269.0,3265.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.4410291359146146,False
441315,2026-08-13T02:47:03.618806+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.8,12.0,0.0,1.5,2.0,239.9,240.0,239.5,11.1,10.1,8.9,854.0,-0.5,50.0,0.0,-1.9,58.6,853.2,11.5,8.7,58.6,100.0,3292.0,3290.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39874569748660693,False
441346,2026-08-13T02:47:18.629386+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.3,17.6,0.0,0.6,3.0,228.5,228.4,228.6,22.8,21.3,21.5,847.4,15.2,49.91,0.0,8.9,25.3,848.7,-2.4,-2.2,25.3,100.0,3268.0,3265.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.469886605783085,False
441408,2026-08-13T02:47:49.629833+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.6,5.1,0.0,0.6,3.0,240.4,240.3,240.6,12.2,10.8,11.2,848.1,2.7,50.0,0.0,-1.9,25.3,847.5,7.8,6.0,25.3,100.0,3265.0,3262.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.44146769166620164,False
441439,2026-08-13T02:48:05.619213+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,0.8,6.1,0.0,1.5,2.0,229.2,229.1,228.9,15.8,15.6,15.6,852.8,9.4,49.95,0.0,6.0,58.6,853.6,3.3,1.5,58.6,100.0,3293.0,3291.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4090918005434373,False
441470,2026-08-13T02:48:20.628741+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,1.0,14.4,0.0,0.6,3.0,237.6,237.7,237.9,15.6,13.2,14.3,847.4,11.9,49.96,0.0,1.5,25.3,848.4,-2.5,-1.8,25.3,100.0,3269.0,3266.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.4471666125093212,False
441563,2026-08-13T02:49:07.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,1.0,14.0,0.0,1.5,2.0,231.5,231.9,231.1,16.3,15.6,14.9,853.2,10.4,49.92,0.0,6.0,58.6,854.2,-3.6,-3.4,58.6,100.0,3293.0,3291.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4074802272670343,False
441594,2026-08-13T02:49:22.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.6,4.7,0.0,0.7,2.0,242.2,242.4,242.7,12.4,10.9,11.3,848.1,1.6,50.0,0.0,-2.1,25.3,848.7,-3.1,-2.4,25.3,100.0,3268.0,3266.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.43012248040415296,False
441625,2026-08-13T02:49:38.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.8,6.3,0.0,1.5,2.0,240.5,240.7,240.2,11.2,10.2,9.0,854.0,0.0,50.0,0.0,-2.2,58.6,853.2,6.3,6.1,58.6,100.0,3294.0,3292.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3938420611901218,False
441656,2026-08-13T02:49:53.629962+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,1.9,14.5,0.0,0.6,2.0,234.9,234.8,235.1,15.0,12.7,13.7,846.8,11.8,49.95,0.0,5.3,25.3,848.7,-2.7,-2.8,25.3,100.0,3268.0,3266.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.4552704829474456,False
441718,2026-08-13T02:50:24.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.3,2.5,0.0,0.7,2.0,240.0,240.3,240.6,12.5,10.8,11.5,848.1,2.5,50.0,0.0,-2.3,25.3,848.4,0.0,-0.6,25.3,100.0,3268.0,3266.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4286919304822054,False
441749,2026-08-13T02:50:40.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.5,0.2,0.0,1.5,2.0,239.7,239.7,239.3,11.3,10.3,9.1,854.1,3.0,50.0,0.0,-2.2,58.6,853.6,2.8,2.4,58.6,100.0,3290.0,3288.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4017948962615577,False
441780,2026-08-13T02:50:55.629722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.5,6.3,0.0,0.7,2.0,241.0,240.9,241.2,12.3,11.0,11.4,848.2,2.6,50.0,0.0,-2.3,25.3,848.7,-3.7,-2.8,25.3,100.0,3269.0,3267.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4299752835308905,False
441811,2026-08-13T02:51:11.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.4,0.6,0.3,0.0,1.5,3.0,228.6,228.5,228.1,17.2,17.0,16.8,853.0,8.7,49.94,0.0,6.6,58.6,853.6,8.4,4.9,58.6,100.0,3292.0,3289.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.42106447645062106,False
441873,2026-08-13T02:51:42.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.4,5.3,0.0,1.5,2.0,239.1,239.3,238.8,11.8,10.7,10.0,853.8,1.7,49.98,0.0,1.9,58.6,854.2,-3.6,-3.7,58.6,100.0,3294.0,3292.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.393693905487366,False
441904,2026-08-13T02:51:57.630080+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.5,8.7,0.0,0.7,3.0,240.2,240.2,240.4,12.4,11.5,11.5,848.3,-2.4,50.0,0.0,-2.2,25.3,847.8,6.3,6.1,25.3,100.0,3267.0,3264.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4403845275114735,False
441935,2026-08-13T02:52:13.618672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,0.8,9.7,0.0,1.5,2.0,228.1,227.6,227.3,16.2,15.4,15.5,853.1,9.2,49.93,0.0,9.6,58.6,853.9,-0.5,-0.8,58.6,100.0,3293.0,3291.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.40988934049768827,False
441966,2026-08-13T02:52:28.629025+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.2,3.5,0.0,0.7,2.0,242.7,242.8,243.0,12.3,11.5,11.5,848.2,-1.0,50.0,0.0,-2.3,25.3,848.4,2.5,2.9,25.3,100.0,3265.0,3263.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4372056569854912,False
442059,2026-08-13T02:53:15.629467+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.8,11.3,0.0,1.5,2.0,241.3,241.6,241.1,11.0,9.9,9.2,853.8,6.9,49.99,0.0,-2.4,58.6,854.6,-4.4,-4.0,58.6,100.0,3295.0,3293.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4066144536614245,False
442090,2026-08-13T02:53:30.618553+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,1.0,11.9,0.0,0.7,2.0,235.4,235.5,235.6,14.1,11.9,12.9,847.7,9.0,49.96,0.0,2.8,25.3,848.7,-2.9,-2.8,25.3,100.0,3268.0,3266.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.43017835810407523,False
442121,2026-08-13T02:53:46.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,0.6,4.6,0.0,1.4,3.0,239.2,239.6,239.2,11.7,10.4,9.2,854.2,1.7,50.01,0.0,-2.5,58.6,853.6,6.3,5.2,58.6,100.0,3291.0,3288.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4059850302456467,False
442183,2026-08-13T02:54:17.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.7,0.6,5.7,0.0,1.4,2.0,241.3,241.4,240.9,11.8,10.4,9.1,854.2,-0.1,50.01,0.0,-2.5,58.6,853.6,5.6,3.6,58.6,100.0,3290.0,3288.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.40408106701140983,False
442214,2026-08-13T02:54:32.628744+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.4,5.7,0.0,0.7,3.0,240.7,241.0,241.3,12.5,11.6,11.7,848.3,2.4,50.0,0.0,-2.5,25.3,848.7,-3.3,-3.0,25.3,100.0,3269.0,3266.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4393987817834251,False
442245,2026-08-13T02:54:48.629823+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.5,1.4,15.2,0.0,1.4,2.0,227.9,227.6,227.4,16.2,15.8,15.7,853.2,11.0,49.94,0.0,7.3,58.6,854.6,-4.2,-4.0,58.6,100.0,3295.0,3293.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4236323902437219,False
442276,2026-08-13T02:55:03.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.1,2.6,0.0,0.7,2.0,240.3,240.6,240.9,12.5,11.6,11.8,848.3,-1.7,50.0,0.0,-2.8,25.3,848.4,0.9,1.2,25.3,100.0,3270.0,3268.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4342188708140316,False
442338,2026-08-13T02:55:34.629191+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.5,1.7,0.0,0.7,3.0,240.0,240.3,240.4,13.7,11.5,12.6,847.9,2.6,49.98,0.0,-0.7,25.3,848.4,0.9,0.6,25.3,100.0,3268.0,3265.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.43858396631117125,False
442369,2026-08-13T02:55:50.619106+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.3,8.5,0.0,1.5,2.0,240.6,240.7,240.1,11.0,9.9,8.8,854.3,4.3,50.01,0.0,-2.7,58.6,854.6,-4.2,-4.1,58.6,100.0,3295.0,3293.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40616310056013855,False
442400,2026-08-13T02:56:05.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.1,1.8,0.0,0.7,3.0,240.1,240.2,240.6,12.6,11.7,12.0,847.6,11.0,49.95,0.0,4.4,25.3,847.5,9.2,7.0,25.3,100.0,3265.0,3262.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.4513184360118827,False
442431,2026-08-13T02:56:21.618768+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,1.1,9.3,0.0,1.5,2.0,235.5,235.6,235.2,13.5,13.0,12.6,853.5,5.1,49.94,0.0,2.9,58.6,854.6,-4.2,-4.1,58.6,100.0,3294.0,3292.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3957743385791902,False
442493,2026-08-13T02:56:52.619442+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.7,0.8,6.7,0.0,1.5,3.0,240.0,240.0,239.5,11.8,10.5,9.1,854.4,0.9,50.01,0.0,-2.7,58.6,853.6,7.6,6.7,58.6,100.0,3291.0,3288.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4058026932456054,False
442524,2026-08-13T02:57:07.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.4,14.9,0.0,0.6,2.0,231.7,231.5,231.6,19.5,17.7,18.3,847.3,11.5,49.92,0.0,9.8,25.3,848.7,-3.4,-3.4,25.3,100.0,3269.0,3267.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.4612820750388602,False
442586,2026-08-13T02:57:38.628855+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.3,0.6,0.0,0.6,2.0,241.3,241.2,241.5,12.6,11.8,11.8,848.4,-3.9,50.0,0.0,-2.8,25.3,848.7,-3.3,-3.0,25.3,100.0,3269.0,3267.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.45522305346673714,False
442648,2026-08-13T02:58:09.619627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,1.3,12.7,0.0,0.6,2.0,238.1,238.4,238.4,14.7,12.4,13.5,847.7,9.3,49.95,0.0,1.6,25.3,849.0,-3.4,-3.0,25.3,100.0,3269.0,3267.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.4432686946403767,False
442679,2026-08-13T02:58:25.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.7,0.4,5.5,0.0,1.5,2.0,235.8,236.1,235.6,11.9,10.5,9.2,854.2,1.1,49.98,0.0,1.6,58.6,854.6,-4.4,-4.3,58.6,100.0,3295.0,3293.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3979227948737539,False
442710,2026-08-13T02:58:40.629701+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.5,5.4,0.0,0.6,3.0,240.3,240.2,240.6,12.6,11.8,12.0,848.5,1.9,50.0,0.0,-2.8,25.3,849.0,-3.5,-3.2,25.3,100.0,3269.0,3266.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.45205586128061276,False
442741,2026-08-13T02:58:56.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,1.3,15.3,0.0,1.5,2.0,228.0,227.8,227.3,17.3,16.9,16.6,853.3,11.3,49.92,0.0,10.5,58.6,854.6,-4.0,-4.3,58.6,100.0,3295.0,3293.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4157929903129585,False
442803,2026-08-13T02:59:27.619785+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,0.2,0.5,0.0,1.5,3.0,242.1,242.2,241.7,11.7,10.3,9.1,854.4,-2.4,49.99,0.0,-2.9,58.6,854.2,-2.9,-2.1,58.6,100.0,3294.0,3291.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40609340925633336,False
442834,2026-08-13T02:59:42.629174+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.0,13.6,0.0,0.6,3.0,232.8,232.7,233.1,15.4,13.1,14.1,847.7,12.6,49.98,0.0,3.2,25.3,848.7,-1.0,-0.9,25.3,100.0,3268.0,3265.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.45651773222651576,False
442865,2026-08-13T02:59:58.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.2,7.0,0.0,1.5,3.0,237.2,237.0,236.6,15.0,14.6,14.3,854.4,2.4,49.95,0.0,-3.0,58.6,854.6,-4.6,-4.5,58.6,100.0,3296.0,3293.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40631775145025295,False
442896,2026-08-13T03:00:13.618649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.3,0.8,7.9,0.0,0.6,2.0,229.6,229.0,229.5,18.9,16.6,17.3,847.3,13.3,49.93,0.0,6.7,25.3,848.1,5.4,4.4,25.3,100.0,3264.0,3262.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.46188744341852067,False
442958,2026-08-13T03:00:44.629532+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.1,9.2,0.0,0.6,3.0,236.4,236.8,236.9,14.7,12.4,13.4,847.9,6.0,50.0,0.0,1.3,25.3,849.0,-3.2,-3.6,25.3,100.0,3270.0,3267.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.4496050642794316,False
442989,2026-08-13T03:01:00.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,0.9,8.9,0.0,1.5,2.0,239.8,239.9,239.4,12.0,10.6,9.4,854.5,-1.0,50.01,0.0,-2.7,58.6,853.6,7.9,5.7,58.6,100.0,3291.0,3289.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4038912077049578,False
443020,2026-08-13T03:01:15.629870+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.9,11.0,0.0,0.6,3.0,228.6,228.2,228.7,21.1,18.8,19.1,847.5,11.5,49.92,0.0,6.6,25.3,848.4,0.5,0.5,25.3,100.0,3268.0,3265.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.4667081094222489,False
443051,2026-08-13T03:01:31.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.6,0.4,4.4,0.0,1.5,2.0,242.7,243.2,242.6,11.7,10.3,9.1,854.5,0.4,50.01,0.0,-3.0,58.6,854.9,-4.0,-4.5,58.6,100.0,3295.0,3293.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.408559684138236,False
443113,2026-08-13T03:02:02.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.0,8.0,0.0,1.5,3.0,230.2,229.5,229.4,14.4,13.8,13.7,853.9,9.9,49.97,0.0,3.5,58.6,853.9,1.9,0.6,58.6,100.0,3292.0,3289.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4154801590137355,False
443144,2026-08-13T03:02:17.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.7,5.8,0.0,0.6,2.0,242.2,242.5,242.7,13.3,11.3,12.1,848.3,1.8,49.97,0.0,-1.4,25.3,849.0,-4.0,-2.8,25.3,100.0,3269.0,3267.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.4424704362659366,False
443175,2026-08-13T03:02:33.629562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.8,11.1,0.0,1.5,2.0,236.0,236.3,235.7,12.5,11.6,11.1,853.8,6.4,49.96,0.0,2.6,58.6,854.6,-4.7,-4.3,58.6,100.0,3296.0,3294.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.39431991687443163,False
443206,2026-08-13T03:02:48.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.5,5.2,0.0,0.6,3.0,239.6,239.5,239.8,12.8,11.9,12.1,848.6,1.3,50.0,0.0,-3.0,25.3,848.1,6.5,5.2,25.3,100.0,3268.0,3265.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.44952438680698775,False
443268,2026-08-13T03:03:19.619487+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.7,7.6,0.0,0.6,3.0,241.6,242.0,242.3,12.7,11.8,12.2,848.5,0.8,50.0,0.0,-2.7,25.3,847.8,8.4,8.3,25.3,100.0,3266.0,3263.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.4557286072177562,False
443299,2026-08-13T03:03:35.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.7,0.1,3.8,0.0,1.5,2.0,240.3,240.4,240.0,11.9,10.9,9.2,854.5,2.9,50.01,0.0,-2.9,58.6,854.6,-0.9,-1.6,58.6,100.0,3295.0,3293.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4056930847016889,False
443330,2026-08-13T03:03:50.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.7,12.8,0.0,0.6,3.0,230.2,229.5,230.0,18.1,16.3,16.8,847.3,9.3,49.94,0.0,6.3,25.3,849.0,-3.5,-3.5,25.3,100.0,3270.0,3267.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.4664626608588614,False
443361,2026-08-13T03:04:06.619046+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.7,0.9,5.2,0.0,1.5,2.0,243.5,243.6,243.2,11.7,10.2,9.0,854.5,3.4,50.01,0.0,-3.0,58.6,853.6,8.6,8.2,58.6,100.0,3292.0,3290.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4137943879231653,False
443423,2026-08-13T03:04:37.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.1,2.3,0.0,1.5,2.0,241.5,241.9,241.3,11.3,10.2,9.4,854.5,-2.2,49.99,0.0,-2.9,58.6,854.6,-4.5,-4.4,58.6,100.0,3296.0,3294.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4049857027781076,False
443454,2026-08-13T03:04:52.618798+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.9,2.1,0.0,0.6,3.0,237.6,237.8,238.0,13.9,11.5,12.7,848.1,0.4,49.99,0.0,-2.9,25.3,849.0,-1.7,-1.6,25.3,100.0,3271.0,3268.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.4493100244866325,False
443485,2026-08-13T03:05:08.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.2,4.2,0.0,1.5,3.0,232.1,231.3,231.4,13.4,12.7,12.2,853.7,6.5,49.95,0.0,5.2,58.6,853.9,2.3,1.4,58.6,100.0,3292.0,3289.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4059930968581306,False
443516,2026-08-13T03:05:23.628682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.4,1.0,7.2,0.0,0.6,3.0,233.6,232.6,233.8,17.7,16.6,16.3,847.4,9.3,49.94,0.0,4.0,25.3,848.4,2.1,1.9,25.3,100.0,3270.0,3267.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.45119635032718247,False
443578,2026-08-13T03:05:54.628936+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.7,0.8,7.6,0.0,0.6,2.0,240.1,239.0,240.2,12.8,11.1,12.5,848.6,2.2,50.0,0.0,-2.5,25.3,847.8,9.8,8.4,25.3,100.0,3267.0,3265.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.44375172893312076,False
443640,2026-08-13T03:06:25.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.7,0.5,3.1,0.0,0.6,3.0,241.5,240.5,241.6,12.9,11.2,12.6,848.5,0.4,50.0,0.0,-2.6,25.0,849.0,-2.7,-3.0,25.0,100.0,3268.0,3265.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.46127399589192614,False
443671,2026-08-13T03:06:41.618681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.7,0.1,6.3,0.0,1.5,2.0,241.4,240.5,241.1,11.9,9.8,9.2,854.5,2.4,50.01,0.0,-2.6,58.6,854.6,-3.9,-3.8,58.6,100.0,3296.0,3294.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4111347123330893,False
443733,2026-08-13T03:07:12.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.6,2.4,0.0,1.5,2.0,239.8,239.6,239.5,11.8,10.6,9.9,854.0,-1.1,49.98,0.0,-1.3,58.6,854.6,-3.5,-4.0,58.6,100.0,3295.0,3293.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4025591676884633,False
443764,2026-08-13T03:07:27.629356+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.5,6.0,0.0,0.6,2.0,235.6,235.0,235.9,14.6,12.9,13.8,847.9,6.0,49.95,0.0,1.5,25.0,848.4,0.0,0.7,25.0,100.0,3266.0,3264.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.44585523117937936,False
443795,2026-08-13T03:07:43.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.8,0.4,0.8,0.0,1.5,2.0,239.6,238.9,239.3,12.2,10.2,9.4,854.6,2.5,50.01,0.0,-2.6,58.6,854.2,1.7,0.9,58.6,100.0,3292.0,3290.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.40331248203773057,False
443826,2026-08-13T03:07:58.629766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.6,1.8,11.8,0.0,0.7,3.0,233.0,232.0,233.3,18.4,17.2,16.8,847.2,8.3,49.92,0.0,5.9,25.0,849.0,-3.5,-3.3,25.0,100.0,3271.0,3268.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4570162387107765,False
443888,2026-08-13T03:08:29.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.9,1.4,8.4,0.0,0.7,2.0,236.1,235.0,236.1,15.8,13.9,14.8,847.6,4.8,49.93,0.0,3.9,25.0,849.0,-3.6,-3.4,25.0,100.0,3271.0,3269.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.43432967039444736,False
443919,2026-08-13T03:08:45.640441+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.5,4.2,0.0,1.5,2.0,238.6,238.6,238.3,11.3,10.2,9.4,854.1,-0.2,50.01,0.0,0.0,58.6,854.6,-4.4,-4.2,58.6,100.0,3296.0,3294.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4031097105644393,False
443950,2026-08-13T03:09:00.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.9,0.8,7.2,0.0,0.6,2.0,240.4,239.6,240.8,12.8,10.9,12.5,848.6,-0.1,50.0,0.0,-2.9,25.0,847.8,7.1,7.6,25.0,100.0,3266.0,3264.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.45043030767902387,False
443981,2026-08-13T03:09:16.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,0.9,14.0,0.0,1.4,3.0,227.0,226.6,226.7,15.7,15.6,15.0,853.3,14.6,49.93,0.0,6.9,58.6,854.2,0.6,0.7,58.6,100.0,3292.0,3289.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.4255384831810194,False
444043,2026-08-13T03:09:47.629737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.6,4.5,0.0,1.4,3.0,238.9,238.6,238.5,11.4,9.9,9.2,854.3,0.2,50.0,0.0,-2.8,58.6,854.9,-4.3,-4.4,58.6,100.0,3297.0,3294.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.406579932449225,False
444074,2026-08-13T03:10:02.618864+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.9,0.9,11.0,0.0,0.6,3.0,239.3,238.5,239.6,13.0,11.1,12.7,848.7,-2.1,50.0,0.0,-3.0,25.0,847.8,8.9,8.1,25.0,100.0,3266.0,3263.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.4613331359261215,False
444105,2026-08-13T03:10:18.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,1.2,12.1,0.0,1.4,2.0,235.0,234.3,234.5,13.7,13.4,12.7,853.7,7.6,49.94,0.0,3.6,58.6,854.9,-4.5,-4.3,58.6,100.0,3296.0,3294.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.40213290421963127,False
444198,2026-08-13T03:11:04.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.6,1.1,6.1,0.0,0.7,3.0,228.9,227.7,228.9,19.4,18.2,17.8,847.3,10.6,49.93,0.0,7.9,25.0,848.4,4.5,3.9,25.0,100.0,3268.0,3265.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.4564067692071127,False
444229,2026-08-13T03:11:20.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.5,3.1,0.0,1.4,3.0,242.0,241.8,241.6,11.4,9.8,9.0,854.7,-1.9,50.01,0.0,-2.9,58.6,854.2,1.2,0.9,58.6,100.0,3293.0,3290.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.40538405117158516,False
444260,2026-08-13T03:11:35.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,1.3,4.6,0.0,0.7,3.0,236.0,235.6,236.3,14.5,12.2,13.7,848.1,0.6,49.97,0.0,-1.0,25.0,849.4,-4.0,-3.8,25.0,100.0,3271.0,3268.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.4408769457966167,False
444291,2026-08-13T03:11:51.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.5,0.9,1.4,0.0,1.4,2.0,239.7,238.8,239.2,12.4,10.3,9.9,854.8,3.5,50.01,0.0,-3.1,58.6,853.9,4.9,4.2,58.6,100.0,3293.0,3291.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.4054776213146052,False
444353,2026-08-13T03:12:22.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,0.9,2.0,0.0,1.4,3.0,237.5,237.5,237.2,11.5,10.1,9.3,854.8,0.7,50.01,0.0,0.0,58.6,853.9,2.7,2.1,58.6,100.0,3292.0,3289.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.4100867965935637,False
444384,2026-08-13T03:12:37.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.0,0.3,3.0,0.0,0.7,3.0,240.1,239.4,240.6,13.2,11.2,12.9,848.7,-0.2,50.01,0.0,-3.3,25.0,849.0,-3.2,-3.8,25.0,100.0,3272.0,3269.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.44682728775031555,False
444415,2026-08-13T03:12:53.630037+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.5,1.5,15.4,0.0,1.4,2.0,228.8,227.7,227.8,15.3,15.3,14.8,853.4,10.8,49.93,0.0,7.3,58.6,854.9,-4.6,-4.9,58.6,100.0,3297.0,3295.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.4233878376973582,False
444446,2026-08-13T03:13:08.629793+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.7,9.2,0.0,0.7,3.0,239.8,239.7,240.3,13.1,12.1,12.8,848.8,-3.5,50.01,0.0,-3.6,25.0,848.1,5.7,5.1,25.0,100.0,3269.0,3266.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.44021342550562587,False
444508,2026-08-13T03:13:39.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.2,4.5,0.0,0.7,2.0,244.3,244.3,244.6,13.5,12.5,12.8,848.8,2.9,50.01,0.0,-3.6,25.0,849.0,-1.6,-1.1,25.0,100.0,3269.0,3267.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.44220311009561525,False
444539,2026-08-13T03:13:55.628671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.4,0.3,0.8,0.0,1.4,2.0,241.8,242.1,241.8,12.3,11.2,9.9,854.9,0.8,50.02,0.0,-3.8,58.6,854.6,0.0,0.0,58.6,100.0,3297.0,3295.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.4059591416565031,False
444570,2026-08-13T03:14:10.628674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.8,1.9,0.0,0.7,2.0,229.3,228.9,229.4,18.9,16.9,17.5,847.6,6.3,49.93,0.0,5.5,25.0,848.4,4.4,3.5,25.0,100.0,3267.0,3265.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4384130689536103,False
444601,2026-08-13T03:14:26.619781+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.3,1.8,0.0,1.4,2.0,238.6,239.0,238.5,12.1,11.1,10.6,854.3,-0.5,49.96,0.0,0.0,58.6,854.6,1.3,0.6,58.6,100.0,3296.0,3294.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.39480824788144453,False
444694,2026-08-13T03:15:12.629195+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.8,6.5,0.0,0.8,3.0,230.6,230.1,230.4,18.3,16.3,17.1,847.6,2.0,49.94,0.0,4.9,25.0,849.4,-4.5,-4.4,25.0,100.0,3271.0,3268.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4440831114386989,False
444725,2026-08-13T03:15:28.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.2,2.0,0.0,1.5,2.0,243.5,243.4,243.0,12.2,11.2,9.8,855.0,-3.1,50.02,0.0,-4.0,58.6,855.2,-5.1,-5.4,58.6,100.0,3297.0,3295.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.41057034842298906,False
444756,2026-08-13T03:15:43.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,4.9,0.0,0.8,2.0,241.0,240.9,241.2,13.7,12.7,12.9,848.9,-0.3,50.01,0.0,-3.9,25.0,849.4,-5.2,-4.3,25.0,100.0,3272.0,3270.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4293265579984429,False
444818,2026-08-13T03:16:14.618923+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.3,3.3,0.0,0.7,3.0,242.0,242.1,242.3,13.4,11.8,12.5,848.4,-1.6,49.99,0.0,-2.7,25.0,848.7,1.7,2.1,25.0,100.0,3270.0,3268.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.4324950209871955,False
444849,2026-08-13T03:16:30.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.0,5.2,0.0,1.5,3.0,236.8,237.2,236.5,11.7,10.5,9.7,854.6,4.0,50.0,0.0,-3.9,58.6,854.6,-1.2,-1.0,58.6,100.0,3294.0,3291.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4043244772935563,False
444880,2026-08-13T03:16:45.619336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.0,2.0,0.0,0.7,2.0,240.1,240.3,240.7,13.6,12.6,12.7,849.0,0.1,50.01,0.0,-4.0,25.0,849.0,-1.9,-1.2,25.0,100.0,3271.0,3268.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.43845383794420134,False
444911,2026-08-13T03:17:01.628995+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,1.2,11.5,0.0,1.5,2.0,233.5,233.1,232.7,13.6,13.0,12.6,854.0,6.2,49.96,0.0,3.3,58.6,855.2,-5.3,-5.5,58.6,100.0,3298.0,3296.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4017013334842366,False
444973,2026-08-13T03:17:32.629593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.0,5.2,0.0,1.5,3.0,241.3,241.3,240.7,12.3,11.3,9.9,855.2,-0.4,50.02,0.0,-3.7,58.6,855.2,-5.6,-5.5,58.6,100.0,3298.0,3295.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.41216269910860664,False
445004,2026-08-13T03:17:47.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.9,6.6,0.0,0.7,2.0,237.7,237.8,238.0,14.3,12.4,13.4,848.5,1.8,49.98,0.0,0.3,25.0,849.4,-4.8,-4.3,25.0,100.0,3271.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4195373080528112,False
445035,2026-08-13T03:18:03.632237+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.9,10.5,0.0,1.5,2.0,240.8,240.8,240.4,12.3,11.3,9.9,855.1,-4.7,50.02,0.0,-3.8,58.6,854.2,5.8,3.5,58.6,100.0,3294.0,3292.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.40440828790008315,False
445066,2026-08-13T03:18:18.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.0,0.1,0.0,0.7,3.0,228.3,227.7,228.2,18.7,16.8,17.5,847.7,0.9,49.93,0.0,6.4,25.0,848.7,0.8,-4.2,25.0,100.0,3267.0,3264.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.46041837701828964,False
445128,2026-08-13T03:18:49.629635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,1.6,0.0,0.7,2.0,239.7,239.7,239.8,13.8,12.0,12.9,848.7,1.6,50.0,0.0,-4.1,25.0,849.0,0.0,-0.5,25.0,100.0,3272.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4220895357163624,False
445159,2026-08-13T03:19:05.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,0.2,4.1,0.0,1.5,2.0,233.9,234.6,233.8,12.2,11.1,10.4,854.4,1.3,49.97,0.0,4.2,58.6,854.2,5.4,4.2,58.6,100.0,3293.0,3291.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39214415468461405,False
445221,2026-08-13T03:19:36.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.8,10.4,0.0,1.5,3.0,234.8,235.2,234.5,12.4,11.3,10.9,854.4,5.3,49.97,0.0,0.9,58.6,855.2,-5.1,-5.5,58.6,100.0,3298.0,3295.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39783967315366814,False
445283,2026-08-13T03:20:07.618943+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.6,1.5,12.1,0.0,1.5,3.0,230.8,230.2,229.9,15.3,14.9,14.7,853.7,6.6,49.93,0.0,6.6,58.6,855.2,-5.5,-5.6,58.6,100.0,3298.0,3295.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4133691378183654,False
445314,2026-08-13T03:20:22.619364+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.6,3.1,0.0,0.7,3.0,242.1,242.0,242.3,13.8,12.7,13.0,849.0,2.7,50.01,0.0,-3.7,25.0,848.4,5.8,4.1,25.0,100.0,3270.0,3267.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.437532291350865,False
445345,2026-08-13T03:20:38.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.4,6.9,0.0,1.5,2.0,241.7,241.7,241.2,12.5,11.6,10.2,855.2,1.4,50.02,0.0,-3.9,58.6,855.6,-5.5,-5.5,58.6,100.0,3298.0,3296.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.40244196819068473,False
445376,2026-08-13T03:20:53.619162+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,1.6,9.7,0.0,0.7,2.0,229.6,229.2,229.5,18.0,15.9,16.8,847.8,6.9,49.96,0.0,4.9,25.0,849.4,-2.8,-2.1,25.0,100.0,3273.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42731713874589367,False
445438,2026-08-13T03:21:24.628785+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.0,10.9,0.0,0.8,3.0,235.1,235.4,235.6,15.5,13.5,14.4,848.4,5.6,49.96,0.0,0.4,25.0,849.4,-5.3,-4.3,25.0,100.0,3270.0,3267.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4299970335581096,False
445469,2026-08-13T03:21:40.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.7,1.1,0.0,1.5,3.0,240.6,240.7,240.2,12.4,11.3,10.0,855.3,1.1,50.02,0.0,-3.8,58.6,854.6,0.0,0.1,58.6,100.0,3295.0,3292.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4032675825231782,False
445500,2026-08-13T03:21:55.618643+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,0.3,0.0,0.8,3.0,242.4,242.6,242.7,13.8,12.8,12.9,848.7,-5.4,49.99,0.0,-3.9,25.0,849.4,-5.1,-3.8,25.0,100.0,3272.0,3269.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.44948190379765324,False
445531,2026-08-13T03:22:11.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.9,0.2,4.3,0.0,1.5,2.0,230.8,230.6,230.5,14.6,14.0,13.7,854.4,11.0,49.95,0.0,4.1,58.6,854.2,6.7,5.0,58.6,100.0,3294.0,3292.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4055922833641429,False
445593,2026-08-13T03:22:42.629688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.3,1.5,0.0,1.5,3.0,241.6,242.0,241.5,12.5,11.4,10.1,855.3,-3.9,50.02,0.0,-4.1,58.6,855.6,-5.4,-5.5,58.6,100.0,3299.0,3296.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4091705344475628,False
445624,2026-08-13T03:22:57.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.2,4.0,0.0,0.8,3.0,240.2,240.3,240.6,13.8,12.6,13.0,849.2,-4.0,50.01,0.0,-3.9,25.0,849.4,0.0,-1.0,25.0,100.0,3273.0,3270.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.43468640042331463,False
445655,2026-08-13T03:23:13.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.7,0.9,17.0,0.0,1.5,2.0,229.1,228.9,228.8,17.1,16.6,16.4,854.0,15.8,49.93,0.0,6.3,58.6,854.9,-1.2,-1.1,58.6,100.0,3297.0,3295.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4177619989937783,False
445686,2026-08-13T03:23:28.619286+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.2,1.0,0.0,0.8,3.0,243.3,243.2,243.5,13.7,12.0,12.9,848.9,0.9,50.0,0.0,-4.0,25.0,848.7,1.9,2.0,25.0,100.0,3272.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4410111059824481,False
445748,2026-08-13T03:23:59.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.5,0.9,0.0,0.7,3.0,230.8,230.5,230.7,16.1,13.9,15.0,847.9,8.0,49.94,0.0,4.5,25.0,848.4,7.1,5.1,25.0,100.0,3266.0,3263.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4539897281605305,False
445779,2026-08-13T03:24:15.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.7,8.5,0.0,1.4,2.0,240.8,241.2,240.5,11.3,10.2,9.5,854.9,3.4,49.97,0.0,-1.4,58.6,855.6,-5.1,-5.5,58.6,100.0,3299.0,3297.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4109971083664615,False
445810,2026-08-13T03:24:30.629742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.0,4.1,0.0,0.7,2.0,239.9,240.1,240.4,13.7,12.3,13.1,848.7,0.7,50.01,0.0,-0.5,25.0,848.7,4.8,2.9,25.0,100.0,3273.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.43411841549198343,False
445841,2026-08-13T03:24:46.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.5,2.2,0.0,1.4,2.0,240.4,240.4,239.8,12.5,11.4,10.1,855.4,-0.5,50.02,0.0,-3.9,58.6,854.9,1.7,0.7,58.6,100.0,3298.0,3296.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4077628458370564,False
445903,2026-08-13T03:25:17.629904+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,1.2,6.6,0.0,1.4,3.0,242.5,242.6,242.1,12.5,11.4,10.0,855.4,0.4,50.02,0.0,-3.7,58.6,854.2,7.0,5.3,58.6,100.0,3294.0,3291.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4186243987205307,False
445934,2026-08-13T03:25:32.629193+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.5,4.2,0.0,0.7,3.0,241.0,240.9,241.2,13.2,12.6,12.9,849.2,-0.6,50.01,0.0,-3.9,25.0,849.7,-4.8,-4.2,25.0,100.0,3274.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.43724396736838034,False
445965,2026-08-13T03:25:48.618877+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,1.4,11.3,0.0,1.4,2.0,231.4,231.6,231.1,13.5,12.8,12.4,854.2,5.9,49.97,0.0,4.6,58.6,855.6,-5.4,-5.4,58.6,100.0,3299.0,3297.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4159014612250513,False
445996,2026-08-13T03:26:03.628663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.2,1.5,0.0,0.7,3.0,240.0,240.2,240.5,13.3,12.5,12.8,849.2,1.5,50.01,0.0,-3.8,25.0,849.4,0.0,1.1,25.0,100.0,3274.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4342781396022349,False
446058,2026-08-13T03:26:34.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.1,0.6,0.0,0.7,3.0,243.6,243.6,243.9,13.2,12.6,12.8,849.1,0.4,50.01,0.0,-3.8,25.0,849.0,1.0,1.1,25.0,100.0,3272.0,3269.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4513665684283515,False
446089,2026-08-13T03:26:50.619588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.9,6.0,0.0,1.4,2.0,240.3,240.4,240.0,11.1,10.0,9.0,854.7,0.8,49.98,0.0,-1.9,58.6,855.6,-5.2,-5.2,58.6,100.0,3299.0,3297.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.41179962541955056,False
446120,2026-08-13T03:27:05.630662+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.4,5.5,0.0,0.7,3.0,239.7,239.6,239.9,13.2,12.5,12.7,848.8,0.4,50.01,0.0,-0.3,25.0,848.4,5.9,5.4,25.0,100.0,3268.0,3265.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.44607637052171556,False
446151,2026-08-13T03:27:21.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,1.4,14.8,0.0,1.4,2.0,232.2,231.9,231.7,15.1,14.6,14.4,854.2,10.0,49.95,0.0,4.2,58.6,855.6,-4.8,-5.1,58.6,100.0,3299.0,3297.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4214946604484918,False
446213,2026-08-13T03:27:52.629318+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.8,11.1,0.0,1.4,3.0,240.8,240.9,240.4,12.2,11.2,9.8,855.4,-4.9,50.01,0.0,-3.5,58.6,854.6,6.2,4.3,58.6,100.0,3297.0,3294.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4102115855854951,False
446275,2026-08-13T03:28:23.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.2,4.4,0.0,1.4,2.0,242.4,242.6,242.0,12.1,11.0,9.7,855.4,3.6,50.01,0.0,-3.7,58.6,855.2,-0.8,-0.7,58.6,100.0,3298.0,3296.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4073522822822863,False
446306,2026-08-13T03:28:38.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.8,6.1,0.0,0.7,3.0,239.7,239.7,239.9,13.4,11.6,12.3,848.6,3.4,49.97,0.0,-2.0,25.0,849.4,-2.7,-1.5,25.0,100.0,3271.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4303962565652736,False
446368,2026-08-13T03:29:09.618658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,1.0,12.2,0.0,0.7,3.0,239.4,239.8,239.9,14.4,12.3,13.4,848.7,7.5,49.98,0.0,-1.7,25.0,849.7,-4.7,-3.9,25.0,100.0,3273.0,3270.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.430593121744041,False
446399,2026-08-13T03:29:25.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.0,3.1,0.0,1.4,2.0,235.0,235.3,234.8,12.9,12.0,11.5,854.6,6.7,49.97,0.0,2.0,58.6,854.6,3.6,1.9,58.6,100.0,3295.0,3293.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4066939882006886,False
446430,2026-08-13T03:29:40.618859+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.2,0.9,0.0,0.7,3.0,241.1,241.0,241.2,12.9,12.3,12.6,849.2,0.4,50.01,0.0,-3.6,25.0,849.4,-0.5,-0.3,25.0,100.0,3272.0,3269.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.44297877937425983,False
446461,2026-08-13T03:29:56.630476+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,1.5,15.6,0.0,1.4,2.0,230.6,230.2,230.0,16.4,16.1,15.9,854.1,10.8,49.93,0.0,6.0,58.6,855.6,-4.8,-4.8,58.6,100.0,3299.0,3297.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.42886520086684266,False
446523,2026-08-13T03:30:27.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.2,11.0,0.0,1.4,2.0,234.7,234.4,234.1,13.6,12.9,12.5,854.4,6.2,49.94,0.0,4.2,58.6,855.6,-4.8,-4.8,58.6,100.0,3299.0,3297.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4090930500525551,False
446554,2026-08-13T03:30:42.618692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,0.3,8.2,0.0,0.7,3.0,237.6,237.8,238.1,13.9,11.8,12.9,849.1,4.1,50.01,0.0,0.0,25.0,849.4,-4.1,-3.7,25.0,100.0,3272.0,3269.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4382663258409837,False
446585,2026-08-13T03:30:58.629953+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,2.7,0.2,4.0,0.0,1.4,3.0,240.7,240.8,240.7,12.0,10.3,9.3,855.4,2.6,50.01,0.0,-3.3,58.6,855.2,-1.4,-1.8,58.6,100.0,3300.0,3297.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.41484369572574714,False
446616,2026-08-13T03:31:13.619600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.5,0.8,5.5,0.0,0.7,3.0,228.4,227.4,228.6,18.6,17.1,17.2,847.9,7.5,49.92,0.0,7.6,25.0,848.7,2.0,2.4,25.0,100.0,3268.0,3265.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.45890294648837854,False
446678,2026-08-13T03:31:44.628749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.4,1.0,8.8,0.0,0.7,2.0,238.8,238.4,239.1,13.8,11.4,12.9,848.7,5.2,49.96,0.0,-0.9,25.0,849.7,-3.6,-3.4,25.0,100.0,3271.0,3269.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.42340265891685025,False
446709,2026-08-13T03:32:00.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.7,1.2,8.1,0.0,1.4,3.0,239.2,238.5,239.1,12.5,10.2,9.8,855.4,-0.4,50.0,0.0,-1.1,58.6,854.2,7.7,5.8,58.6,100.0,3293.0,3290.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4086150488724466,False
446740,2026-08-13T03:32:15.646929+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.3,2.0,10.4,0.0,0.7,2.0,233.8,232.6,233.7,18.5,17.2,17.4,847.7,6.1,49.93,0.0,4.7,25.0,849.7,-4.3,-3.2,25.0,100.0,3272.0,3270.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4351945504503289,False
446833,2026-08-13T03:33:02.618868+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.8,1.6,17.7,0.0,1.4,2.0,228.4,227.1,228.0,15.5,15.7,14.9,854.0,13.0,49.93,0.0,7.4,58.6,855.6,-4.7,-4.7,58.6,100.0,3297.0,3295.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4285831079460214,False
446864,2026-08-13T03:33:17.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,0.6,8.4,0.0,0.7,3.0,242.0,241.6,242.3,13.3,11.0,12.7,849.0,0.7,49.98,0.0,-2.2,25.0,848.4,9.1,8.4,25.0,100.0,3269.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.44093928435252483,False
446895,2026-08-13T03:33:33.618837+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.5,3.5,0.0,1.4,3.0,239.1,238.6,238.7,11.5,9.8,9.2,855.1,-1.1,50.0,0.0,-3.1,58.6,855.6,-4.6,-4.7,58.6,100.0,3298.0,3295.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4121166582894574,False
446926,2026-08-13T03:33:48.629902+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.6,0.5,4.1,0.0,0.7,3.0,240.0,239.5,240.6,13.7,11.1,12.9,849.2,0.1,50.01,0.0,-3.2,25.0,849.7,-4.0,-3.8,25.0,100.0,3271.0,3269.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4502127838981159,False
446988,2026-08-13T03:34:19.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.6,0.8,8.9,0.0,0.7,2.0,239.7,238.9,240.0,13.7,11.1,12.9,849.2,-1.0,50.01,0.0,-0.5,25.0,848.4,7.9,6.2,25.0,100.0,3268.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4370388651558607,False
