id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
447019,2026-08-13T03:34:35.618660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,1.5,1.1,9.1,0.0,1.4,2.0,241.2,238.0,237.9,12.5,11.5,11.0,854.5,4.5,49.96,0.0,1.5,58.6,855.6,-4.6,-5.1,58.6,100.0,3299.0,3297.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4134315382184797,False
447050,2026-08-13T03:34:50.628667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,1.1,7.9,0.0,0.6,2.0,236.8,236.7,237.2,14.4,11.9,13.7,848.6,3.6,49.98,0.0,-0.2,25.0,849.7,-4.3,-4.3,25.0,100.0,3272.0,3270.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.4452848576428994,False
447081,2026-08-13T03:35:06.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.9,5.6,0.0,1.4,3.0,240.8,240.2,240.3,12.3,10.3,9.9,855.5,1.0,50.01,0.0,-3.5,58.6,854.6,6.6,4.7,58.6,100.0,3295.0,3292.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4094963545263006,False
447143,2026-08-13T03:35:37.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.3,3.2,0.0,1.4,3.0,243.3,242.9,243.2,12.3,10.4,10.0,855.5,1.3,50.01,0.0,-3.6,58.6,855.2,-1.9,-2.1,58.6,100.0,3298.0,3295.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.41072614539043356,False
447174,2026-08-13T03:35:52.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.3,0.5,8.0,0.0,0.6,3.0,241.2,240.8,241.7,13.9,11.6,13.2,849.2,3.0,50.01,0.0,-3.7,25.0,849.7,-5.0,-4.2,25.0,100.0,3273.0,3270.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.45841266355315974,False
447205,2026-08-13T03:36:08.618697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.2,1.1,0.0,1.4,2.0,232.0,231.4,231.7,13.5,12.7,12.1,854.8,3.7,49.99,0.0,1.8,58.6,854.6,4.8,3.2,58.6,100.0,3296.0,3294.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4077251354455772,False
447236,2026-08-13T03:36:23.628922+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.6,0.6,4.9,0.0,0.7,3.0,241.4,241.1,241.7,14.0,11.4,13.4,849.1,0.1,49.98,0.0,-2.1,25.0,849.7,-4.8,-3.9,25.0,100.0,3273.0,3270.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.43305883156796654,False
447329,2026-08-13T03:37:10.628838+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,1.3,10.1,0.0,1.4,2.0,228.0,227.1,227.4,16.1,16.0,15.6,854.3,4.8,49.93,0.0,8.0,58.6,855.6,-5.3,-5.2,58.6,100.0,3299.0,3297.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4246817742933554,False
447360,2026-08-13T03:37:25.619128+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.2,0.1,2.0,0.0,0.7,2.0,242.6,242.0,242.7,14.0,11.8,13.4,849.3,-2.0,50.01,0.0,-3.7,25.0,849.4,0.0,0.2,25.0,100.0,3271.0,3269.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.44477588786096256,False
447391,2026-08-13T03:37:41.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.5,0.0,3.7,0.0,1.4,2.0,241.3,240.6,240.9,12.7,11.0,10.2,855.6,1.3,50.02,0.0,-3.8,58.6,855.6,-2.4,-2.2,58.6,100.0,3298.0,3296.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.41126864695825516,False
447453,2026-08-13T03:38:12.619532+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.2,3.8,0.0,1.4,2.0,236.6,235.9,236.1,13.1,12.4,12.0,854.7,6.1,49.97,0.0,1.0,58.6,854.9,2.3,2.5,58.6,100.0,3298.0,3296.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3988302057375107,False
447484,2026-08-13T03:38:27.629646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.6,0.8,8.0,0.0,0.7,3.0,234.9,234.6,235.3,15.2,12.6,14.3,848.6,8.0,49.96,0.0,1.2,25.0,849.4,0.0,0.0,25.0,100.0,3269.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4325877067232055,False
447515,2026-08-13T03:38:43.629350+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.5,0.7,0.3,0.0,1.4,2.0,240.6,240.0,240.4,12.7,10.9,10.2,855.6,1.9,50.02,0.0,-3.9,58.6,854.9,2.2,0.7,58.6,100.0,3297.0,3295.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4098584634121519,False
447546,2026-08-13T03:38:58.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,1.7,14.1,0.0,0.7,3.0,228.9,228.4,229.0,18.7,17.2,17.8,848.0,8.7,49.93,0.0,5.7,25.0,849.7,-5.4,-5.0,25.0,100.0,3274.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4459540292698131,False
447608,2026-08-13T03:39:29.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,1.4,16.8,0.0,0.6,3.0,232.3,232.1,232.4,17.7,15.6,16.5,848.3,11.9,49.93,0.0,3.5,25.0,849.7,-4.9,-4.9,25.0,100.0,3274.0,3271.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.45470280591111595,False
447639,2026-08-13T03:39:45.618998+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.9,12.3,0.0,1.4,3.0,242.0,242.1,241.5,12.6,11.7,10.3,855.0,6.5,50.02,0.0,-4.2,58.6,855.9,-5.8,-5.8,58.6,100.0,3301.0,3298.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4198624410202664,False
447670,2026-08-13T03:40:00.618945+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.4,3.2,0.0,0.7,2.0,240.6,240.5,240.7,14.0,13.0,13.2,849.4,-0.2,50.01,0.0,-4.1,25.0,849.0,3.0,3.0,25.0,100.0,3273.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4284789275437679,False
447701,2026-08-13T03:40:16.618866+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,1.2,9.2,0.0,1.5,2.0,229.7,229.0,228.8,13.7,12.9,12.4,854.7,3.4,49.96,0.0,5.0,58.6,855.9,-5.8,-5.6,58.6,100.0,3295.0,3293.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4061046290597856,False
447763,2026-08-13T03:40:47.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.9,11.9,0.0,1.5,3.0,235.2,235.5,235.0,12.9,11.9,11.5,855.0,6.0,49.98,0.0,-0.1,58.6,855.9,-5.9,-5.9,58.6,100.0,3301.0,3298.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4043534017556766,False
447794,2026-08-13T03:41:02.629788+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.8,5.3,0.0,0.7,3.0,239.8,239.9,240.3,13.8,12.9,13.1,849.5,0.0,50.01,0.0,-4.2,25.0,848.7,5.3,5.8,25.0,100.0,3268.0,3265.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.44417476356317404,False
447856,2026-08-13T03:41:33.648264+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.5,0.8,0.0,0.6,3.0,242.1,242.0,242.2,14.0,12.9,13.2,849.5,-4.0,50.01,0.0,-4.2,25.0,850.0,-4.8,-4.9,25.0,100.0,3274.0,3271.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.46391728468610605,False
447918,2026-08-13T03:42:04.619330+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,1.7,9.4,0.0,0.7,3.0,228.8,228.5,229.1,18.5,16.4,17.1,848.3,3.5,49.93,0.0,5.4,25.0,850.0,-5.9,-4.6,25.0,100.0,3271.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.45034786952049477,False
447949,2026-08-13T03:42:20.618821+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.3,1.8,0.0,1.5,3.0,243.4,243.6,243.0,12.5,11.6,10.2,855.9,-0.8,50.02,0.0,-4.1,58.6,855.6,1.0,0.0,58.6,100.0,3300.0,3297.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4011326222131856,False
447980,2026-08-13T03:42:35.629047+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,9.9,0.0,0.7,3.0,237.9,238.0,238.1,15.0,13.0,13.9,848.8,8.2,49.97,0.0,0.0,25.0,849.4,-1.7,-0.7,25.0,100.0,3272.0,3269.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4283628045240277,False
448011,2026-08-13T03:42:51.619258+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.4,10.7,0.0,1.5,3.0,233.3,233.6,233.0,12.5,11.4,11.0,855.9,4.9,50.0,0.0,1.4,58.6,856.3,-5.8,-5.9,58.6,100.0,3301.0,3298.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.40344547649805795,False
448073,2026-08-13T03:43:22.629852+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.2,0.1,0.0,1.5,2.0,237.7,237.9,237.4,11.8,10.6,9.9,855.4,1.1,49.98,0.0,0.6,58.6,855.2,1.0,1.0,58.6,100.0,3299.0,3297.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3913765182023915,False
448104,2026-08-13T03:43:37.619137+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.2,1.2,0.0,0.7,3.0,241.1,241.2,241.3,14.1,12.4,13.2,849.2,1.2,50.0,0.0,-2.3,25.0,849.4,0.0,0.6,25.0,100.0,3271.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4366574358127348,False
448135,2026-08-13T03:43:53.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,1.1,11.8,0.0,1.4,3.0,233.8,234.1,233.7,12.9,11.9,11.5,855.2,6.4,49.97,0.0,0.1,58.6,856.3,-5.4,-5.9,58.6,100.0,3301.0,3298.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.40906717211109417,False
448166,2026-08-13T03:44:08.619281+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.9,6.8,0.0,0.7,3.0,239.9,239.8,240.1,13.9,12.9,13.2,849.6,0.1,50.01,0.0,-4.0,25.0,848.7,6.9,6.5,25.0,100.0,3268.0,3265.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4447237244816711,False
448228,2026-08-13T03:44:39.629768+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.2,1.5,0.0,0.7,3.0,241.5,241.7,242.1,14.0,12.9,13.2,849.6,-0.3,50.01,0.0,-4.2,25.0,849.4,1.2,2.3,25.0,100.0,3273.0,3270.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4378764225083465,False
448259,2026-08-13T03:44:55.618659+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.4,7.7,0.0,1.5,3.0,241.6,241.9,241.4,12.4,11.4,10.1,855.9,1.9,50.02,0.0,-4.0,58.6,856.3,-5.8,-5.8,58.6,100.0,3302.0,3299.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4035962195325962,False
448290,2026-08-13T03:45:10.629881+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.1,0.9,1.5,0.0,0.7,3.0,228.4,227.6,228.4,17.6,15.5,16.3,848.5,0.3,49.94,0.0,5.3,25.0,849.4,-1.2,0.2,25.0,100.0,3269.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.45410018077266995,False
448321,2026-08-13T03:45:26.619100+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.5,1.4,0.0,1.5,2.0,239.0,239.5,238.8,12.0,10.9,10.3,855.4,-0.7,49.99,0.0,-2.2,58.6,855.9,-2.1,-1.6,58.6,100.0,3301.0,3299.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.39290119037342325,False
448383,2026-08-13T03:45:57.618834+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,1.1,4.6,0.0,1.5,2.0,239.8,240.0,239.4,12.7,11.7,10.3,856.0,0.3,50.02,0.0,-4.1,58.6,854.9,4.9,3.8,58.6,100.0,3297.0,3295.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3990650272458124,False
448414,2026-08-13T03:46:12.629405+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,1.6,10.2,0.0,0.7,3.0,232.7,232.0,232.5,18.0,15.9,16.9,848.4,5.2,49.93,0.0,4.6,25.0,850.0,-5.0,-4.6,25.0,100.0,3274.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.43205477555153454,False
448445,2026-08-13T03:46:28.629654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,1.2,6.4,0.0,1.5,3.0,242.5,242.8,242.1,12.4,11.4,10.9,855.1,0.8,49.99,0.0,1.4,58.6,856.3,-5.6,-5.7,58.6,100.0,3301.0,3298.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.40352631413804785,False
448476,2026-08-13T03:46:43.619001+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.4,5.8,0.0,0.7,3.0,240.9,241.0,241.4,13.8,12.7,13.1,849.6,0.6,50.01,0.0,-3.9,25.0,850.0,-5.2,-4.2,25.0,100.0,3275.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.43595314388382345,False
448538,2026-08-13T03:47:14.618668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,4.1,0.0,0.7,2.0,240.2,240.4,240.4,14.2,12.3,13.4,849.3,6.1,50.0,0.0,-2.7,25.0,849.4,2.0,2.8,25.0,100.0,3273.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4183203440370045,False
448569,2026-08-13T03:47:30.630000+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.6,1.1,3.2,0.0,1.5,3.0,235.2,235.5,234.6,12.7,11.7,11.1,855.2,-2.4,49.97,0.0,0.7,58.6,856.3,-5.6,-5.7,58.6,100.0,3302.0,3299.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3983475840518193,False
448600,2026-08-13T03:47:45.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.2,4.1,0.0,0.7,2.0,243.9,243.8,244.1,13.9,12.9,13.0,849.6,-0.6,50.01,0.0,-4.2,25.0,849.4,3.5,2.5,25.0,100.0,3273.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.42913906061101276,False
448631,2026-08-13T03:48:01.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.1,7.6,0.0,1.5,3.0,241.0,241.3,240.8,12.6,11.6,10.4,856.0,3.2,50.02,0.0,-4.1,58.6,855.9,-4.4,-1.4,58.6,100.0,3302.0,3299.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40162258383877514,False
448693,2026-08-13T03:48:32.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.0,3.3,0.0,1.4,3.0,240.5,240.9,240.3,11.4,10.3,9.2,855.6,2.2,50.0,0.0,-2.6,58.6,855.6,-1.1,-0.9,58.6,100.0,3301.0,3298.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3985359507703939,False
448724,2026-08-13T03:48:47.618805+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,1.2,14.1,0.0,0.7,3.0,235.6,235.8,235.9,15.1,13.0,14.0,848.8,9.5,49.97,0.0,-0.9,25.0,850.0,-4.6,-4.8,25.0,100.0,3275.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.43245524339810987,False
448755,2026-08-13T03:49:03.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,1.2,12.3,0.0,1.4,2.0,240.4,240.4,240.0,12.5,11.5,10.1,856.1,-5.4,50.02,0.0,-4.2,58.6,854.9,6.9,5.6,58.6,100.0,3298.0,3296.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.40692936903694676,False
448786,2026-08-13T03:49:18.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.3,7.8,0.0,0.7,3.0,225.9,225.6,225.9,20.0,18.0,18.8,848.4,5.1,49.93,0.0,7.2,25.0,849.7,-2.7,-1.4,25.0,100.0,3273.0,3270.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.45126363915665796,False
448848,2026-08-13T03:49:49.620283+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.3,5.4,0.0,0.7,2.0,240.5,240.8,240.9,13.9,12.8,13.2,849.7,0.5,50.01,0.0,-3.9,25.0,850.0,-4.9,-4.7,25.0,100.0,3274.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4292056100479926,False
448910,2026-08-13T03:50:20.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.5,1.4,0.0,0.7,3.0,241.8,242.0,242.1,14.2,12.3,13.3,849.2,-1.1,49.99,0.0,-2.4,25.0,849.7,-2.5,-0.6,25.0,100.0,3275.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4246921070541966,False
448941,2026-08-13T03:50:36.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.9,9.4,0.0,1.4,3.0,236.2,236.6,235.9,12.1,11.0,10.3,855.4,3.5,49.98,0.0,-1.3,58.6,856.3,-5.9,-5.9,58.6,100.0,3303.0,3300.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.40416970569812205,False
449003,2026-08-13T03:51:07.629868+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,1.6,11.9,0.0,1.4,3.0,233.0,232.5,232.3,13.9,13.2,13.0,855.0,6.1,49.94,0.0,4.3,58.6,856.6,-5.8,-5.9,58.6,100.0,3302.0,3299.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.41017620880523875,False
449034,2026-08-13T03:51:22.618921+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.0,5.3,0.0,0.7,3.0,242.3,242.4,242.6,14.0,13.0,13.2,849.7,1.4,50.01,0.0,-4.3,25.0,848.7,6.7,6.4,25.0,100.0,3269.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.44480058481376394,False
449065,2026-08-13T03:51:38.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.4,2.8,0.0,1.4,3.0,240.7,241.0,240.5,12.8,11.8,10.5,856.2,-3.0,50.02,0.0,-4.4,58.6,856.6,-5.8,-5.9,58.6,100.0,3303.0,3300.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.40743135842120387,False
449096,2026-08-13T03:51:53.629129+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.2,5.5,0.0,0.7,2.0,237.6,238.0,238.2,14.3,12.5,13.4,849.2,-0.1,49.98,0.0,0.1,25.0,850.4,-5.6,-5.0,25.0,100.0,3274.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4158456422271249,False
449158,2026-08-13T03:52:24.618676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,1.2,6.5,0.0,0.7,3.0,228.6,227.8,228.4,18.9,16.9,17.6,848.5,5.9,49.93,0.0,6.7,25.0,849.7,-0.6,0.7,25.0,100.0,3275.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4292601499520781,False
449189,2026-08-13T03:52:40.618800+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.3,4.9,0.0,1.4,3.0,243.4,243.9,243.2,12.7,11.7,10.4,856.3,-1.1,50.02,0.0,-4.4,58.6,856.6,-6.0,-6.0,58.6,100.0,3302.0,3299.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.41039520691465614,False
449220,2026-08-13T03:52:55.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.1,1.6,0.0,0.6,3.0,241.0,240.9,241.0,14.2,13.2,13.4,849.8,2.4,50.02,0.0,-4.3,25.0,849.7,0.8,1.5,25.0,100.0,3273.0,3270.0,24.7,24.1,24.2,20000.0,856.4,0,0,True,0.44682051377556053,False
449251,2026-08-13T03:53:11.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,0.9,4.9,0.0,1.5,3.0,229.2,228.4,228.5,15.4,14.9,14.6,855.0,4.9,49.94,0.0,5.7,58.6,855.9,0.0,-0.1,58.6,100.0,3300.0,3297.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4035961766375092,False
449313,2026-08-13T03:53:42.628780+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,1.0,10.7,0.0,1.5,3.0,236.0,236.3,235.8,12.3,11.2,10.7,855.6,4.9,50.0,0.0,0.9,58.6,856.6,-5.8,-6.2,58.6,100.0,3303.0,3300.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4019234553396655,False
449344,2026-08-13T03:53:57.642993+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.9,7.4,0.0,0.6,3.0,240.2,240.1,240.4,14.1,13.5,13.3,849.9,-0.1,50.02,0.0,-4.5,25.0,849.0,7.3,6.6,25.0,100.0,3270.0,3267.0,24.7,24.1,24.2,20000.0,856.4,0,0,True,0.4456448696747999,False
449375,2026-08-13T03:54:13.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.2,11.5,0.0,1.5,3.0,235.0,235.3,234.7,13.4,12.5,12.0,855.1,7.2,49.95,0.0,2.8,58.6,856.3,-4.3,-4.3,58.6,100.0,3302.0,3299.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39959312177868794,False
449468,2026-08-13T03:54:59.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,1.7,6.6,0.0,0.6,3.0,229.2,228.9,229.5,18.0,15.8,16.7,848.7,1.3,49.96,0.0,4.9,25.0,850.4,-5.3,-4.9,25.0,100.0,3275.0,3272.0,24.7,24.1,24.2,20000.0,856.4,0,0,True,0.4483640681603002,False
449499,2026-08-13T03:55:15.619040+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.9,4.1,0.0,1.5,3.0,244.4,244.7,244.1,12.8,11.8,10.5,856.5,-1.5,50.01,0.0,-4.7,58.6,855.6,2.6,2.1,58.6,100.0,3302.0,3299.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4048784393525607,False
449530,2026-08-13T03:55:30.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.5,1.2,0.0,0.6,2.0,234.4,234.8,234.8,15.3,13.4,14.6,849.2,0.6,49.97,0.0,0.1,25.0,849.7,1.8,1.7,25.0,100.0,3273.0,3271.0,24.7,24.1,24.2,20000.0,856.4,0,0,True,0.4238313384240051,False
449561,2026-08-13T03:55:46.628801+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.2,1.5,0.0,1.5,3.0,240.0,240.4,239.9,13.2,12.2,10.9,856.5,1.5,50.03,0.0,-4.9,58.6,856.3,0.0,-0.8,58.6,100.0,3302.0,3299.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39911772937701984,False
449623,2026-08-13T03:56:17.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,1.0,7.0,0.0,1.5,3.0,241.8,242.2,241.6,13.3,12.3,11.0,856.6,-3.1,50.02,0.0,-3.4,58.6,855.6,3.9,2.4,58.6,100.0,3301.0,3298.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4009738508557872,False
449654,2026-08-13T03:56:32.618705+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.5,13.3,0.0,0.6,3.0,233.7,233.6,233.9,16.8,14.9,15.7,848.9,7.4,49.94,0.0,2.4,25.0,850.4,-5.9,-5.7,25.0,100.0,3275.0,3272.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.43399287421159816,False
449685,2026-08-13T03:56:48.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,1.0,8.1,0.0,1.5,3.0,236.1,236.3,235.9,11.9,10.8,9.9,855.9,1.4,49.99,0.0,0.6,58.6,856.9,-6.7,-6.9,58.6,100.0,3304.0,3301.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4028250124873755,False
449716,2026-08-13T03:57:03.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.7,5.7,0.0,0.6,3.0,240.8,240.6,241.1,14.6,14.0,14.1,850.1,-0.8,50.02,0.0,-5.1,25.0,849.4,4.9,4.3,25.0,100.0,3271.0,3268.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.4437314093917832,False
449778,2026-08-13T03:57:34.629592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.6,2.6,0.0,0.6,3.0,242.0,242.4,242.6,14.6,13.7,14.4,849.8,-3.5,50.02,0.0,-5.2,25.0,850.4,-6.1,-6.2,25.0,100.0,3274.0,3271.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.4543790425848977,False
449809,2026-08-13T03:57:50.629520+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.2,5.0,0.0,1.5,4.0,242.0,242.2,241.8,13.3,12.3,11.2,856.7,-1.5,50.03,0.0,-5.3,58.6,856.9,-6.5,-6.7,58.6,100.0,3305.0,3301.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.407070306661165,False
449840,2026-08-13T03:58:05.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.8,11.8,0.0,0.6,2.0,240.3,240.1,240.3,14.8,14.1,14.0,850.2,-5.1,50.02,0.0,-5.4,25.0,849.4,6.7,5.2,25.0,100.0,3273.0,3271.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.4302534803317521,False
449871,2026-08-13T03:58:21.618581+00:00,external_ems_1,bess_1,good,0.0308,normal,PCS phase voltage imbalance high: 6.2,6.2,1.5,1.0,13.2,0.0,1.5,3.0,230.1,236.3,235.6,13.0,12.0,11.5,855.9,6.3,49.98,0.0,-0.4,58.6,856.9,-6.9,-7.1,58.6,100.0,3303.0,3300.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4343635707348116,False
449964,2026-08-13T03:59:07.628930+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.1,1.6,0.0,0.6,2.0,228.0,227.8,228.3,18.2,16.2,17.2,848.9,1.6,49.96,0.0,4.2,25.0,850.0,0.0,1.1,25.0,100.0,3275.0,3273.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.43296805997117865,False
449995,2026-08-13T03:59:23.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.6,3.2,0.0,1.5,3.0,243.5,243.7,243.3,13.4,12.5,11.3,856.9,-4.2,50.03,0.0,-5.4,58.6,856.3,-1.0,-1.3,58.6,100.0,3304.0,3301.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4035119194900086,False
450026,2026-08-13T03:59:38.618622+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.9,5.8,0.0,0.6,2.0,234.3,234.7,234.7,15.6,13.9,15.0,849.5,1.5,49.98,0.0,-1.5,25.0,850.4,-4.3,-2.4,25.0,100.0,3276.0,3274.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.41755220539374055,False
450088,2026-08-13T04:00:09.630008+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.2,5.0,0.0,0.6,3.0,237.0,237.4,237.4,15.7,14.1,15.1,849.5,-1.5,49.99,0.0,-2.0,25.0,850.7,-6.5,-6.4,25.0,100.0,3278.0,3275.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.4349840925977402,False
450119,2026-08-13T04:00:25.630787+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.0,4.3,0.0,1.5,3.0,243.0,243.4,242.8,13.7,12.7,11.6,856.3,4.3,50.03,0.0,-5.7,58.6,856.3,0.0,-0.7,58.6,100.0,3303.0,3300.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4065641769300492,False
450150,2026-08-13T04:00:40.629158+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.3,0.7,0.0,0.6,3.0,241.1,241.2,241.5,15.0,14.4,14.4,850.4,-4.4,50.03,0.0,-5.8,25.0,850.7,-5.1,-2.2,25.0,100.0,3278.0,3275.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.4468058921564359,False
450181,2026-08-13T04:00:56.618936+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,1.8,17.7,0.0,1.5,3.0,229.5,229.1,229.0,15.3,14.8,14.6,855.5,10.2,49.94,0.0,5.0,58.6,857.3,-7.5,-7.6,58.6,100.0,3306.0,3303.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.42346706444866256,False
450243,2026-08-13T04:01:27.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,1.5,13.6,0.0,1.5,3.0,231.5,231.2,231.0,14.1,13.3,13.0,855.8,6.3,49.95,0.0,3.4,58.6,857.3,-7.3,-7.6,58.6,100.0,3306.0,3303.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4141014587101067,False
450274,2026-08-13T04:01:42.629319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.5,6.2,0.0,0.6,3.0,242.0,242.0,242.4,15.2,14.7,14.5,850.5,-1.2,50.03,0.0,-5.9,25.0,851.0,-7.4,-6.9,25.0,100.0,3277.0,3274.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.4488571013851459,False
450305,2026-08-13T04:01:58.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.2,4.3,0.0,1.5,3.0,240.9,241.1,240.5,14.2,13.2,12.2,857.1,-6.0,50.03,0.0,-6.0,58.6,856.9,-1.7,-1.5,58.6,100.0,3305.0,3302.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39932986020137196,False
450336,2026-08-13T04:02:13.629492+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.7,3.9,0.0,0.6,3.0,228.5,228.5,228.8,16.9,15.0,16.1,849.3,-2.6,49.95,0.0,4.3,25.0,850.0,1.3,1.9,25.0,100.0,3273.0,3270.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.4471770657699723,False
450398,2026-08-13T04:02:44.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.0,6.8,0.0,0.6,2.0,236.0,236.2,236.2,15.4,13.8,14.7,850.0,-0.6,49.98,0.0,-1.6,25.0,851.0,-7.4,-7.1,25.0,100.0,3278.0,3276.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.42523995837362366,False
450429,2026-08-13T04:03:00.629536+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.9,7.4,0.0,1.5,3.0,240.5,240.6,240.2,14.0,12.9,11.8,857.2,-4.5,50.03,0.0,-6.1,58.6,856.3,2.9,2.2,58.6,100.0,3304.0,3301.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.403130535499593,False
450491,2026-08-13T04:03:31.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.1,0.3,0.0,1.5,3.0,242.0,242.2,241.6,14.1,13.2,12.2,857.2,-6.0,50.03,0.0,-6.0,58.6,857.3,-5.7,-6.1,58.6,100.0,3304.0,3301.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.414289667277205,False
450553,2026-08-13T04:04:02.629849+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.1,0.5,13.7,0.0,1.5,3.0,227.9,227.7,227.6,14.3,13.8,13.2,856.1,5.8,49.96,0.0,4.2,58.6,856.6,-7.9,-7.8,58.6,100.0,3304.0,3301.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.41593712433018787,False
450584,2026-08-13T04:04:17.619199+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.6,9.9,0.0,0.6,3.0,241.2,241.6,241.7,15.5,14.4,14.9,850.3,-5.4,50.0,0.0,-4.5,25.0,849.7,4.5,4.7,25.0,100.0,3279.0,3276.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.4349505836098989,False
450615,2026-08-13T04:04:33.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.2,7.1,0.0,1.5,4.0,235.6,235.9,235.3,12.3,11.0,10.3,856.7,5.2,50.0,0.0,-3.1,58.6,856.9,-1.9,-1.7,58.6,100.0,3303.0,3299.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4009979050747964,False
450646,2026-08-13T04:04:48.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.0,0.5,0.0,0.6,2.0,240.7,240.7,241.0,15.2,14.7,14.5,850.7,-2.5,50.03,0.0,-6.1,25.0,850.7,-3.0,-0.6,25.0,100.0,3274.0,3272.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.4433083625721436,False
450708,2026-08-13T04:05:19.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.0,9.4,0.0,0.7,3.0,242.6,242.6,242.9,15.2,14.7,14.7,850.7,-3.8,50.03,0.0,-5.9,25.0,849.7,5.6,4.7,25.0,100.0,3274.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4321672947180855,False
450739,2026-08-13T04:05:35.618925+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.2,7.3,0.0,1.5,3.0,241.0,241.1,240.5,14.2,13.2,12.1,857.4,-0.1,50.03,0.0,-5.8,58.6,857.6,-7.4,-7.8,58.6,100.0,3307.0,3304.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4059114492683313,False
450770,2026-08-13T04:05:50.618634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.7,5.2,0.0,0.6,2.0,241.8,241.5,241.8,15.4,14.1,14.5,850.3,-2.0,50.0,0.0,-2.9,25.0,851.0,-7.2,-6.8,25.0,100.0,3277.0,3275.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.4292008439978841,False
450801,2026-08-13T04:06:06.618961+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.9,3.2,0.0,1.5,4.0,240.4,240.8,240.1,14.4,13.4,12.2,857.5,-2.6,50.03,0.0,-6.1,58.6,856.6,0.6,1.3,58.6,100.0,3303.0,3299.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.40342398192874024,False
450863,2026-08-13T04:06:37.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.7,11.0,0.0,1.4,3.0,237.7,238.2,237.5,12.2,10.9,10.2,856.6,5.3,50.0,0.0,-2.4,58.6,857.3,-5.7,-4.6,58.6,100.0,3307.0,3304.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.40260426637079566,False
450894,2026-08-13T04:06:52.629053+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.1,8.2,0.0,0.7,3.0,237.5,237.6,237.7,15.5,13.9,14.8,850.3,1.4,50.01,0.0,-5.5,25.0,851.4,-6.8,-7.3,25.0,100.0,3280.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4264896848351259,False
450925,2026-08-13T04:07:08.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,1.0,3.5,0.0,1.4,3.0,240.0,240.4,239.7,14.3,13.5,12.3,857.6,0.3,50.03,0.0,-5.9,58.6,856.6,3.8,2.7,58.6,100.0,3302.0,3299.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.40162828356451025,False
450956,2026-08-13T04:07:23.618844+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.6,16.7,0.0,0.7,3.0,233.3,233.4,233.6,17.1,15.3,16.2,849.8,9.6,49.95,0.0,1.9,25.0,851.4,-7.1,-7.3,25.0,100.0,3280.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4290518424566813,False
451018,2026-08-13T04:07:54.629278+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.5,2.5,0.0,0.7,3.0,240.5,240.5,240.7,15.4,15.0,14.8,850.9,-0.9,50.03,0.0,-6.4,25.0,850.4,1.6,3.1,25.0,100.0,3279.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42499311991621075,False
451049,2026-08-13T04:08:10.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,0.6,10.6,0.0,1.4,3.0,228.1,227.8,227.7,14.7,14.0,13.7,856.3,10.6,49.95,0.0,5.2,59.0,856.9,0.0,-0.9,59.0,100.0,3306.0,3303.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.41173351513678935,False
451080,2026-08-13T04:08:25.658185+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.8,5.5,0.0,0.7,3.0,241.7,241.7,241.9,15.7,14.6,15.1,850.6,-1.8,50.02,0.0,-6.2,25.0,851.4,-7.3,-7.4,25.0,100.0,3280.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4316961760006517,False
451111,2026-08-13T04:08:41.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.2,5.5,0.0,1.4,3.0,233.7,234.3,233.5,12.4,13.3,12.0,857.7,-2.7,50.01,0.0,-6.1,59.0,857.9,-8.2,-8.1,59.0,100.0,3308.0,3305.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.41281481001677417,False
451173,2026-08-13T04:09:12.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,1.7,12.2,0.0,1.4,3.0,230.0,230.0,229.4,14.4,13.6,13.4,856.2,4.2,49.95,0.0,4.1,59.0,857.9,-8.0,-8.2,59.0,100.0,3308.0,3305.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4174995652421345,False
451204,2026-08-13T04:09:27.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.0,5.9,0.0,0.7,3.0,237.5,237.4,237.9,15.5,14.6,15.4,851.0,-2.7,50.03,0.0,-3.8,25.0,850.0,3.2,4.3,25.0,100.0,3274.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4240309909494062,False
451235,2026-08-13T04:09:43.618863+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.1,2.1,0.0,1.4,4.0,242.5,242.8,242.2,14.1,13.3,12.2,857.8,-6.2,50.04,0.0,-6.5,59.0,857.9,-8.3,-8.2,59.0,100.0,3309.0,3305.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4132340153542259,False
451266,2026-08-13T04:09:58.629832+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.7,14.8,0.0,0.7,3.0,228.7,228.6,228.9,17.6,15.7,16.8,849.7,7.5,49.95,0.0,4.1,25.0,851.4,-7.3,-7.3,25.0,100.0,3279.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4348912745511934,False
451328,2026-08-13T04:10:29.619062+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.6,5.3,0.0,0.7,3.0,236.4,236.6,236.7,15.7,14.2,15.2,850.4,2.0,50.02,0.0,-2.3,25.0,851.0,-3.3,0.0,25.0,100.0,3279.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42130688368805974,False
451359,2026-08-13T04:10:45.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.1,0.6,1.4,0.0,1.4,4.0,240.5,240.9,240.1,14.6,13.6,12.5,857.9,-2.1,50.04,0.0,-6.5,59.0,857.3,-0.7,-1.0,59.0,100.0,3306.0,3302.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.40402505217735857,False
451390,2026-08-13T04:11:00.618578+00:00,external_ems_2,bess_2,good,0.0693,normal,PCS phase voltage imbalance high: 7.7,7.7,0.6,0.7,5.4,0.0,0.7,3.0,235.2,242.7,242.9,15.5,15.0,14.9,851.0,-2.3,50.03,0.0,-6.2,25.0,851.7,-7.7,-7.2,25.0,100.0,3281.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.46592847927483566,False
451421,2026-08-13T04:11:16.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,1.1,6.5,0.0,1.4,4.0,240.2,240.5,239.8,14.6,13.8,12.6,858.0,-2.8,50.04,0.0,-6.5,59.0,856.9,3.7,2.3,59.0,100.0,3304.0,3300.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.40522242271721076,False
451483,2026-08-13T04:11:47.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.3,4.6,0.0,1.4,4.0,243.1,243.3,242.7,14.1,13.2,12.2,858.0,-3.7,50.04,0.0,-6.3,59.0,858.3,-8.3,-8.3,59.0,100.0,3310.0,3306.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.409755271440937,False
451545,2026-08-13T04:12:18.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.5,0.6,2.3,0.0,1.4,3.0,228.6,228.7,228.4,14.1,13.2,12.6,856.7,1.6,49.96,0.0,4.0,59.0,857.3,-0.7,-1.1,59.0,100.0,3307.0,3304.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.40962913267030315,False
451576,2026-08-13T04:12:33.619390+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,0.0,1.7,0.0,0.7,2.0,243.7,243.6,243.7,15.5,15.0,15.0,851.0,-2.4,50.03,0.0,-6.2,25.3,851.0,-0.7,0.3,25.3,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4290089995802421,False
451638,2026-08-13T04:13:04.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.5,6.6,0.0,0.7,3.0,240.5,240.3,240.6,15.6,15.1,14.9,851.2,-3.8,50.03,0.0,-3.5,25.3,850.7,2.8,3.4,25.3,100.0,3275.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4179616918285241,False
451669,2026-08-13T04:13:20.628762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.0,1.7,9.8,0.0,1.4,4.0,230.7,230.4,230.4,14.1,13.4,13.1,856.6,1.7,49.96,0.0,2.2,59.0,858.3,-8.1,-8.2,59.0,100.0,3310.0,3306.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.42068334876759567,False
451700,2026-08-13T04:13:35.618737+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.0,6.3,0.0,0.7,3.0,237.4,237.3,237.5,15.7,14.7,15.2,850.7,-1.1,50.03,0.0,-1.5,25.3,851.7,-7.4,-7.4,25.3,100.0,3279.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42287443813802345,False
451731,2026-08-13T04:13:51.618742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.5,1.7,0.0,1.4,3.0,241.1,241.1,240.6,14.6,13.8,12.5,858.1,-3.0,50.04,0.0,-6.3,59.0,857.6,-1.3,-0.1,59.0,100.0,3308.0,3305.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4011022196770662,False
451793,2026-08-13T04:14:22.629378+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.2,4.6,0.0,1.4,4.0,242.9,243.0,242.4,11.8,10.4,9.5,857.5,-1.7,50.01,0.0,-4.4,59.0,857.3,2.9,2.3,59.0,100.0,3306.0,3302.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.40483276179157196,False
451824,2026-08-13T04:14:37.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,0.8,8.4,0.0,0.7,3.0,238.4,238.4,238.5,15.2,14.4,15.2,850.9,1.1,50.02,0.0,-6.0,25.3,851.7,-7.3,-7.0,25.3,100.0,3279.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4263663032978763,False
451855,2026-08-13T04:14:53.629852+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.8,13.6,0.0,1.4,4.0,240.6,240.4,240.0,14.2,13.2,12.2,857.5,6.6,50.03,0.0,-6.0,59.0,858.3,-7.0,-7.6,59.0,100.0,3309.0,3305.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4103740658757604,False
451886,2026-08-13T04:15:08.629281+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.1,8.0,0.0,0.7,3.0,235.0,235.2,235.3,16.8,14.9,15.9,850.3,5.8,49.96,0.0,0.5,25.3,851.4,-2.2,0.5,25.3,100.0,3278.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4070599874786955,False
451948,2026-08-13T04:15:39.619119+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.1,8.0,0.0,0.7,2.0,238.2,238.5,238.6,15.7,14.2,15.2,850.6,0.2,49.97,0.0,-1.9,25.3,851.7,-7.8,-6.9,25.3,100.0,3280.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40875063729973704,False
451979,2026-08-13T04:15:55.618632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,0.9,10.5,0.0,1.4,4.0,237.5,238.0,237.5,12.4,11.3,9.9,857.7,2.5,50.03,0.0,-0.5,59.0,858.6,-8.0,-8.0,59.0,100.0,3310.0,3306.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4083280348464591,False
452010,2026-08-13T04:16:10.629392+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.6,3.3,0.0,0.7,3.0,240.4,240.4,240.6,15.3,14.8,14.7,851.3,-1.1,50.03,0.0,-6.0,25.3,850.7,2.2,2.2,25.3,100.0,3280.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4180233319604294,False
452103,2026-08-13T04:16:57.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.0,6.6,0.0,1.5,4.0,242.2,242.0,241.5,13.9,12.9,11.8,858.3,-1.5,50.03,0.0,-5.8,59.0,858.3,-8.1,-7.9,59.0,100.0,3311.0,3307.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.40568757534174804,False
452134,2026-08-13T04:17:12.629335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.2,2.1,0.0,0.7,3.0,232.9,233.3,233.5,15.8,14.2,15.1,850.6,2.0,50.0,0.0,0.0,25.3,850.4,4.1,4.4,25.3,100.0,3275.0,3272.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.41165229321081126,False
452165,2026-08-13T04:17:28.628757+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.7,10.3,0.0,1.5,4.0,234.3,234.8,234.2,13.1,12.0,11.6,857.2,7.1,49.98,0.0,1.0,59.0,857.9,-3.2,-2.8,59.0,100.0,3310.0,3306.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3970625998270675,False
452196,2026-08-13T04:17:43.629388+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.9,5.2,0.0,0.7,3.0,236.4,236.8,237.1,15.6,14.0,15.0,850.8,-1.7,49.99,0.0,-0.3,25.3,851.7,-6.9,-6.8,25.3,100.0,3282.0,3279.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.4187499445444043,False
452258,2026-08-13T04:18:14.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.7,10.6,0.0,0.7,3.0,228.3,227.6,228.2,19.1,17.3,18.3,850.0,3.9,49.94,0.0,3.8,25.3,851.7,-6.7,-6.2,25.3,100.0,3281.0,3278.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.43317431438780035,False
452289,2026-08-13T04:18:30.629942+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.3,5.5,0.0,1.5,4.0,243.2,243.4,242.8,13.8,12.9,11.8,858.3,-2.3,50.03,0.0,-5.9,59.0,858.6,-7.8,-7.9,59.0,100.0,3311.0,3307.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4055210643231426,False
452320,2026-08-13T04:18:45.630339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.3,0.5,0.0,0.7,3.0,240.8,241.0,241.2,15.3,14.8,14.6,851.4,-4.9,50.03,0.0,-6.2,25.3,851.7,-5.4,-4.5,25.3,100.0,3281.0,3278.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.42775165138481985,False
452351,2026-08-13T04:19:01.618928+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.3,1.5,18.8,0.0,1.5,4.0,229.9,230.0,229.8,14.5,13.5,13.2,857.1,11.0,49.96,0.0,3.7,59.0,858.6,-7.8,-7.9,59.0,100.0,3311.0,3307.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4212281240811548,False
452413,2026-08-13T04:19:32.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.3,10.1,0.0,1.5,4.0,236.5,237.0,236.4,11.9,10.7,9.5,858.0,4.1,49.98,0.0,-3.6,59.0,858.3,-6.0,-5.8,59.0,100.0,3310.0,3306.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.40184282663378423,False
452444,2026-08-13T04:19:47.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.1,3.5,0.0,0.6,3.0,240.6,240.3,240.6,15.3,14.9,14.8,851.5,1.1,50.03,0.0,-5.9,25.3,851.4,-2.4,0.0,25.3,100.0,3278.0,3275.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.43081128225236665,False
452475,2026-08-13T04:20:03.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.1,7.0,0.0,1.5,4.0,242.4,242.4,241.8,14.3,13.4,12.2,858.5,-1.3,50.03,0.0,-6.1,59.0,858.6,-8.3,-8.1,59.0,100.0,3312.0,3308.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.40447147013374085,False
452506,2026-08-13T04:20:18.629322+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.6,2.3,0.0,0.6,3.0,234.6,234.6,235.1,15.8,14.1,15.1,851.0,5.8,49.99,0.0,-0.2,25.3,850.4,3.5,5.4,25.3,100.0,3277.0,3274.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.4158520663580033,False
452599,2026-08-13T04:21:05.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.9,4.5,0.0,1.4,4.0,240.7,240.5,240.1,14.5,13.7,12.5,858.5,-1.3,50.04,0.0,-6.3,59.0,857.6,3.2,2.8,59.0,100.0,3310.0,3306.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.40116842110931605,False
452630,2026-08-13T04:21:20.630223+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.8,8.1,0.0,0.6,3.0,232.5,232.8,232.9,16.1,14.4,15.5,850.6,7.5,49.97,0.0,1.7,25.3,851.4,-0.6,0.6,25.3,100.0,3281.0,3278.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.41539608991558885,False
452661,2026-08-13T04:21:36.619540+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.1,0.0,3.4,0.0,1.4,4.0,243.7,244.1,243.2,14.5,13.6,12.4,858.6,-7.4,50.04,0.0,-6.3,59.0,858.6,-4.0,-5.1,59.0,100.0,3312.0,3308.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.4157400433574176,False
452723,2026-08-13T04:22:07.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,1.0,2.2,0.0,1.4,5.0,233.7,233.9,233.4,12.2,11.1,10.0,858.6,0.6,50.04,0.0,-1.0,59.0,857.6,2.8,0.4,59.0,100.0,3307.0,3302.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.41577359671708775,False
452754,2026-08-13T04:22:22.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,1.4,3.0,0.0,0.6,3.0,237.3,237.7,237.7,16.0,14.6,15.6,850.6,-4.2,49.97,0.0,-1.0,25.3,852.0,-7.2,-7.6,25.3,100.0,3283.0,3280.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.43335974276769534,False
452785,2026-08-13T04:22:38.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,0.8,6.0,0.0,1.4,4.0,237.5,237.8,237.1,12.5,11.3,10.1,858.1,-2.3,50.0,0.0,-1.4,59.0,858.9,-8.3,-8.3,59.0,100.0,3312.0,3308.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.4028360130393,False
452816,2026-08-13T04:22:53.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.7,6.5,0.0,0.6,3.0,241.3,241.2,241.5,15.8,15.3,15.1,851.7,-2.6,50.03,0.0,-6.5,25.3,851.0,3.9,3.2,25.3,100.0,3281.0,3278.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.4256405140274297,False
452878,2026-08-13T04:23:24.619930+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.7,5.5,0.0,0.6,2.0,243.8,243.7,243.9,15.7,15.3,15.2,851.7,-0.9,50.03,0.0,-6.7,25.3,851.0,4.6,4.3,25.3,100.0,3280.0,3274.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.4229741504053954,False
452909,2026-08-13T04:23:40.618836+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.1,5.1,0.0,1.4,4.0,242.7,242.6,242.1,14.5,13.5,12.4,858.5,-1.4,50.03,0.0,-6.5,59.0,858.6,-6.5,-6.6,59.0,100.0,3310.0,3306.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.4097860224555787,False
452940,2026-08-13T04:23:55.619203+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.1,5.6,0.0,0.6,2.0,239.8,240.0,240.2,15.7,15.3,15.2,851.8,-6.8,50.03,0.0,-1.7,25.3,851.7,-1.2,0.5,25.3,100.0,3279.0,3277.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.4246325778942844,False
452971,2026-08-13T04:24:11.629474+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.2,15.4,0.0,1.4,4.0,234.4,234.9,234.3,13.1,12.0,11.5,857.7,7.1,49.98,0.0,-0.1,59.0,858.9,-8.3,-8.5,59.0,100.0,3313.0,3309.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.41064219279342384,False
453033,2026-08-13T04:24:42.620001+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.3,2.9,0.0,1.4,4.0,241.3,241.6,241.0,14.6,13.8,12.6,859.0,-5.6,50.04,0.0,-6.6,59.0,859.3,-8.5,-8.6,59.0,100.0,3314.0,3310.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.4107282214632839,False
453064,2026-08-13T04:24:57.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,1.2,6.9,0.0,0.6,2.0,234.9,234.9,235.2,16.3,14.8,15.7,851.2,-1.4,49.99,0.0,-0.5,25.3,852.4,-8.3,-8.2,25.3,100.0,3283.0,3281.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.42885412034389453,False
453126,2026-08-13T04:25:28.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.5,4.3,0.0,0.6,3.0,229.9,229.5,230.2,18.5,16.6,17.5,850.5,-2.1,49.95,0.0,3.0,25.3,852.0,-6.4,-5.4,25.3,100.0,3280.0,3277.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.4345757732770759,False
453188,2026-08-13T04:25:59.619447+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.4,7.8,0.0,0.6,2.0,241.9,242.0,242.2,16.1,15.6,15.5,852.0,-1.0,50.04,0.0,-7.1,25.3,852.4,-8.8,-8.3,25.3,100.0,3283.0,3281.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.4342729832829069,False
453219,2026-08-13T04:26:15.630053+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.0,4.0,0.0,1.4,4.0,228.9,229.1,228.6,12.3,11.1,10.4,858.3,4.7,49.98,0.0,1.5,59.4,858.3,0.7,-0.1,59.4,100.0,3311.0,3307.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.4109482669723091,False
453250,2026-08-13T04:26:30.628677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,1.0,7.0,0.0,0.6,3.0,238.0,238.2,238.3,16.1,14.7,15.6,851.4,-0.4,49.98,0.0,-3.0,25.3,852.4,-7.4,-7.4,25.3,100.0,3283.0,3280.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.4276665797242599,False
453281,2026-08-13T04:26:46.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.9,6.5,0.0,1.4,5.0,235.1,235.8,235.1,11.9,10.6,9.8,858.4,-2.6,49.99,0.0,-2.6,59.4,859.3,-9.1,-9.2,59.4,100.0,3315.0,3310.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.4124841889508313,False
453343,2026-08-13T04:27:17.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,0.8,8.3,0.0,1.4,4.0,227.9,227.4,227.1,14.3,13.4,12.9,857.8,5.3,49.97,0.0,3.4,59.4,858.6,-3.0,-2.7,59.4,100.0,3312.0,3308.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.4111722536053536,False
453374,2026-08-13T04:27:32.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.3,4.4,0.0,0.6,2.0,243.4,243.2,243.4,16.4,15.9,15.8,852.1,-1.2,50.04,0.0,-7.2,25.3,852.4,-5.6,-3.6,25.3,100.0,3282.0,3280.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.4287475000388852,False
453405,2026-08-13T04:27:48.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.2,5.7,0.0,1.4,5.0,241.3,241.6,241.0,15.7,14.9,13.7,859.4,-3.6,50.04,0.0,-7.5,59.4,859.6,-9.3,-9.5,59.4,100.0,3315.0,3310.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.414516488939037,False
453436,2026-08-13T04:28:03.629849+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.3,0.8,0.0,0.6,3.0,231.7,232.1,232.3,16.7,15.1,16.1,851.4,0.8,50.01,0.0,-1.5,25.3,851.7,0.0,1.4,25.3,100.0,3280.0,3277.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.42813881466513454,False
453498,2026-08-13T04:28:34.629596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.4,4.9,0.0,0.6,2.0,236.0,236.2,236.5,16.4,15.5,16.1,851.6,1.4,50.0,0.0,-1.7,25.3,852.0,-3.5,-1.1,25.3,100.0,3279.0,3277.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.4144575391907439,False
453529,2026-08-13T04:28:50.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.2,5.5,0.0,1.4,5.0,240.8,241.0,240.5,15.8,15.1,13.8,859.5,-0.7,50.05,0.0,-7.6,59.4,859.3,-6.2,-6.4,59.4,100.0,3315.0,3310.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.41474690845718903,False
453560,2026-08-13T04:29:05.629272+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.8,11.6,0.0,0.6,3.0,228.0,227.4,228.0,18.5,16.7,17.6,850.9,2.6,49.95,0.0,2.8,25.3,852.7,-9.0,-9.0,25.3,100.0,3284.0,3281.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.44732047176446765,False
453591,2026-08-13T04:29:21.629038+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,1.3,13.9,0.0,1.5,4.0,242.2,242.5,241.9,16.0,15.3,13.9,859.6,-11.0,50.05,0.0,-7.4,59.4,858.3,2.9,2.1,59.4,100.0,3311.0,3307.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4115205523417699,False
453653,2026-08-13T04:29:52.628773+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.9,5.0,0.0,1.5,4.0,232.5,232.7,232.3,12.7,11.5,10.8,859.0,-4.3,49.98,0.0,0.4,59.4,859.9,-9.3,-9.6,59.4,100.0,3315.0,3311.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.40796653704708497,False
