id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
460256,2026-08-13T05:24:53.628704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.6,8.1,0.0,0.7,2.0,236.3,236.3,236.6,21.6,21.1,21.0,856.5,-7.8,50.04,0.0,-7.1,27.2,858.1,-15.9,-16.5,27.2,100.0,3304.0,3302.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.44998071877391943,False
460318,2026-08-13T05:25:24.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.3,9.1,0.0,0.7,2.0,228.0,228.4,228.6,22.0,21.8,22.3,856.1,-4.3,50.03,0.0,-3.4,27.2,857.4,-13.4,-13.6,27.2,100.0,3304.0,3302.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.45484632054151,False
460349,2026-08-13T05:25:40.628815+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.4,4.1,0.0,1.4,7.0,241.6,241.9,241.4,21.1,20.1,19.2,867.6,-6.8,50.09,0.0,-13.6,61.4,867.2,-10.9,-11.2,61.4,100.0,3345.0,3338.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.4382083037802821,False
460380,2026-08-13T05:25:55.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,1.1,1.2,0.0,0.7,2.0,238.1,238.1,238.4,20.9,21.0,20.7,856.6,-15.0,50.04,0.0,-9.8,27.2,857.7,-13.8,-15.1,27.2,100.0,3301.0,3299.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4525324640701842,False
460411,2026-08-13T05:26:11.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,1.0,4.5,0.0,1.4,8.0,240.0,240.3,239.6,26.6,27.1,25.2,867.5,-9.7,50.09,0.0,-10.0,61.4,866.5,-5.2,-4.9,61.4,100.0,3343.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.45006992052054323,False
460504,2026-08-13T05:26:57.629523+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.1,3.9,0.0,0.7,2.0,239.9,240.2,240.5,19.6,20.1,18.9,857.3,-6.9,50.09,0.0,-11.7,27.2,857.4,-10.8,-8.2,27.2,100.0,3303.0,3301.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.44941961930496094,False
460535,2026-08-13T05:27:13.619251+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,1.6,19.2,0.0,1.5,6.0,230.2,230.4,229.9,14.2,12.6,11.9,866.6,2.0,50.01,0.0,-4.3,61.4,868.2,-17.2,-16.0,61.4,100.0,3350.0,3344.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.45504762959432116,False
460566,2026-08-13T05:27:28.618976+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.5,10.8,0.0,0.7,2.0,242.4,242.4,242.6,22.9,24.3,22.8,857.2,-14.0,50.09,0.0,-16.0,27.2,856.7,-3.2,1.0,27.2,100.0,3303.0,3301.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4482854573304279,False
460628,2026-08-13T05:27:59.618842+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.6,5.3,0.4,0.7,1.0,241.8,242.1,242.3,26.8,28.0,26.7,857.5,-10.4,50.09,0.0,-9.3,27.6,858.1,-15.7,-15.2,27.2,100.0,3303.0,3302.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.5084724489954396,False
460659,2026-08-13T05:28:15.618554+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.6,0.1,4.9,0.0,1.5,7.0,240.9,241.0,240.4,24.8,24.2,22.2,867.8,-16.2,50.1,0.0,-10.4,61.4,867.9,-11.3,-11.5,61.4,100.0,3348.0,3341.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4491919944180526,False
460690,2026-08-13T05:28:30.619413+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.8,8.0,0.0,0.7,2.0,229.5,229.4,229.6,23.6,22.6,23.0,856.6,-3.9,50.01,0.0,-3.4,27.6,857.4,-11.9,-8.6,27.6,100.0,3300.0,3298.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4445738474786704,False
460721,2026-08-13T05:28:46.628673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.1,0.8,0.0,1.5,6.0,242.4,242.7,242.2,25.5,24.1,23.7,868.6,-10.2,50.09,0.0,-10.9,61.8,867.5,-11.0,-10.5,61.8,100.0,3346.0,3340.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.44289136750119457,False
460783,2026-08-13T05:29:17.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,1.3,9.5,0.0,1.5,7.0,240.1,240.5,240.0,28.7,28.6,27.7,868.5,-13.9,50.1,0.0,-11.5,61.8,867.2,-4.4,-4.0,61.8,100.0,3343.0,3336.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4461336499080213,False
460814,2026-08-13T05:29:32.629819+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.6,3.8,0.0,0.7,2.0,233.6,233.7,234.0,23.3,22.5,22.7,856.5,-11.5,50.01,0.0,-5.3,27.6,858.1,-15.3,-14.9,27.6,100.0,3305.0,3303.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4502315126985965,False
460845,2026-08-13T05:29:48.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.2,5.9,0.0,1.5,6.0,241.9,242.4,241.7,20.5,19.3,18.4,868.4,-8.6,50.1,0.0,-17.8,61.8,868.2,-14.5,-15.7,61.8,100.0,3348.0,3342.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.43864670559800994,False
460876,2026-08-13T05:30:03.628743+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.4,0.7,0.0,0.7,2.0,240.2,240.7,240.8,19.8,20.1,19.0,857.8,-8.7,50.09,0.0,-18.0,27.6,857.4,-9.4,-6.3,27.6,100.0,3306.0,3304.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4508066332677508,False
460938,2026-08-13T05:30:34.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.0,2.7,0.0,0.7,2.0,242.5,242.7,243.0,22.4,22.9,22.2,857.7,-12.4,50.09,0.0,-13.8,27.6,857.7,-9.7,-6.3,27.6,100.0,3305.0,3303.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4551643739124727,False
460969,2026-08-13T05:30:50.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.0,5.4,0.0,1.5,6.0,238.5,238.8,238.4,21.6,20.5,19.5,868.5,-10.2,50.09,0.0,-15.0,61.8,868.5,-15.6,-17.1,61.8,100.0,3348.0,3342.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4411335333106134,False
461031,2026-08-13T05:31:21.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.8,8.7,0.0,1.5,5.0,235.1,235.3,234.8,15.6,14.6,13.6,867.7,-9.3,50.03,0.0,-7.7,61.8,868.5,-18.0,-17.7,61.8,100.0,3350.0,3345.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.43244121565811616,False
461093,2026-08-13T05:31:52.629166+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.7,0.7,5.9,0.0,1.5,5.0,239.9,240.2,239.8,20.2,18.5,17.5,868.9,-6.5,50.1,0.0,-16.8,61.8,868.2,-12.4,-13.5,61.8,100.0,3349.0,3344.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4273577459298814,False
461124,2026-08-13T05:32:07.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.7,10.4,0.0,0.7,2.0,230.0,230.1,230.5,24.0,23.2,23.4,857.0,-5.2,50.04,0.0,-4.7,27.6,858.7,-15.6,-18.1,27.6,100.0,3305.0,3303.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4536300165129251,False
461155,2026-08-13T05:32:23.629746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.5,2.3,0.0,1.5,5.0,243.5,243.8,243.2,24.2,23.2,22.2,868.7,-8.1,50.1,0.0,-16.5,61.8,868.2,-10.4,-9.5,61.8,100.0,3348.0,3343.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4409772326027056,False
461186,2026-08-13T05:32:38.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.6,16.7,0.0,0.7,2.0,228.4,228.5,228.9,22.7,22.3,23.0,856.8,1.5,50.01,0.0,-3.5,27.6,858.4,-15.2,-16.0,27.6,100.0,3304.0,3302.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.45234887622992975,False
461248,2026-08-13T05:33:09.629481+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.4,4.5,0.0,0.7,2.0,239.6,239.8,240.1,22.7,23.1,22.6,858.0,-9.1,50.09,0.0,-14.2,27.6,858.4,-13.6,-13.7,27.6,100.0,3308.0,3306.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.44786560488350463,False
461279,2026-08-13T05:33:25.628713+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.4,2.3,0.0,1.4,4.0,239.2,239.4,238.9,28.3,29.3,27.2,868.3,-4.1,50.04,0.0,-6.6,61.8,867.9,-6.4,-6.0,61.8,100.0,3346.0,3342.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.43559208414948075,False
461310,2026-08-13T05:33:40.630183+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.6,6.2,0.0,0.7,2.0,235.9,235.8,236.1,24.1,23.5,23.5,857.5,-8.2,50.02,0.0,-7.7,27.6,858.1,-14.4,-12.6,27.6,100.0,3307.0,3305.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.44520204164642707,False
461341,2026-08-13T05:33:56.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.4,9.1,0.0,1.4,4.0,235.8,235.9,235.4,17.4,16.5,15.5,868.5,-6.4,50.07,0.0,-8.4,61.8,868.9,-15.5,-16.6,61.8,100.0,3353.0,3349.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4310091238465889,False
461403,2026-08-13T05:34:27.619500+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.1,1.5,13.1,0.0,1.4,4.0,228.9,229.1,228.8,14.5,13.1,12.4,867.7,-5.5,50.02,0.0,-4.8,62.2,869.2,-18.6,-18.7,62.2,100.0,3351.0,3347.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.449504601442683,False
461434,2026-08-13T05:34:42.629289+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.2,2.0,0.0,0.7,2.0,241.9,242.3,242.6,27.8,29.0,28.7,858.9,-14.1,50.1,0.0,-18.9,28.0,858.7,-16.1,-16.8,28.0,100.0,3309.0,3307.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.45698622503064057,False
461465,2026-08-13T05:34:58.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.8,1.4,0.0,1.4,4.0,241.2,241.5,240.8,28.5,27.1,26.9,869.7,-16.7,50.1,0.0,-12.2,62.2,868.9,-15.3,-14.7,62.2,100.0,3351.0,3347.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4390027784267719,False
461496,2026-08-13T05:35:13.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.4,1.7,0.0,0.7,2.0,228.8,229.0,229.4,24.4,23.5,23.8,857.8,-4.8,50.04,0.0,-4.9,28.0,857.4,-6.5,-0.6,28.0,100.0,3303.0,3301.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4515107294108564,False
461558,2026-08-13T05:35:44.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.9,9.8,0.0,0.7,2.0,235.3,235.3,235.7,23.5,22.9,22.9,857.8,-8.7,50.05,0.0,-10.2,28.0,858.7,-18.5,-17.2,28.0,100.0,3305.0,3303.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4484602296614968,False
461589,2026-08-13T05:36:00.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.8,2.2,0.0,1.4,4.0,240.2,240.5,239.9,30.1,28.9,28.4,869.7,-15.3,50.1,0.0,-11.8,62.2,868.9,-13.1,-13.1,62.2,100.0,3350.0,3346.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4364526754011445,False
461620,2026-08-13T05:36:15.629346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.8,19.8,0.0,0.7,2.0,231.5,231.4,231.7,24.2,23.4,23.7,857.3,0.9,50.01,0.0,-5.3,28.0,859.1,-18.9,-16.2,28.0,100.0,3307.0,3305.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4559917404159611,False
461651,2026-08-13T05:36:31.618837+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,1.2,2.2,0.0,1.4,4.0,241.5,242.1,241.6,20.7,19.4,18.5,869.4,-8.6,50.1,0.0,-11.0,62.2,868.2,-6.4,-6.0,62.2,100.0,3349.0,3345.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.43285004079424133,False
461713,2026-08-13T05:37:02.618621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.1,9.4,0.0,1.4,4.0,241.0,241.2,240.7,20.7,19.2,18.3,869.4,-7.6,50.1,0.0,-11.4,62.2,869.5,-17.0,-18.7,62.2,100.0,3350.0,3346.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.43081265415334163,False
461744,2026-08-13T05:37:17.629568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.1,7.0,0.0,0.7,2.0,241.0,241.0,241.3,26.5,26.8,27.2,859.2,-15.2,50.1,0.0,-17.0,28.0,858.1,-8.2,-1.4,28.0,100.0,3304.0,3302.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4538435775446816,False
461775,2026-08-13T05:37:33.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,1.5,10.2,0.0,1.4,4.0,229.3,229.7,229.0,14.6,12.9,12.3,868.0,-6.5,50.03,0.0,-4.3,62.2,869.5,-16.7,-17.7,62.2,100.0,3353.0,3349.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4460846505083811,False
461806,2026-08-13T05:37:48.628674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,0.4,1.5,0.0,0.7,2.0,242.1,242.6,243.0,23.9,24.8,24.2,859.1,-9.8,50.1,0.0,-15.5,28.0,858.7,-11.3,-8.4,28.0,100.0,3308.0,3306.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.45125965299404447,False
461868,2026-08-13T05:38:19.629333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,1.5,2.8,0.0,0.7,2.0,238.7,239.1,239.4,20.4,19.5,19.0,859.2,-8.3,50.1,0.0,-18.5,28.0,857.7,-5.5,-0.8,28.0,100.0,3308.0,3306.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4471911407553997,False
461899,2026-08-13T05:38:35.619649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.1,6.7,0.0,1.4,4.0,232.8,232.9,232.3,14.6,13.1,12.5,869.1,-10.7,50.03,0.0,-7.0,62.2,869.2,-17.4,-18.4,62.2,100.0,3351.0,3347.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4454746917167424,False
461930,2026-08-13T05:38:50.628693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.3,8.5,0.0,0.7,2.0,242.1,242.4,242.6,21.9,23.3,21.5,858.1,-7.5,50.1,0.0,-16.7,28.0,859.4,-16.0,-18.2,28.0,100.0,3309.0,3307.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4521172162790075,False
461961,2026-08-13T05:39:06.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,1.0,0.1,0.0,1.4,3.0,240.5,240.6,240.1,29.5,28.4,27.9,869.9,-10.9,50.1,0.0,-13.9,62.2,868.9,-10.8,-10.4,62.2,100.0,3350.0,3347.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4338660863959049,False
462023,2026-08-13T05:39:37.629161+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.3,1.3,0.0,1.4,3.0,241.1,241.3,240.7,29.1,29.3,28.3,869.2,-13.4,50.1,0.0,-18.8,62.2,869.5,-14.7,-15.9,62.2,100.0,3353.0,3350.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.43786784141131097,False
462085,2026-08-13T05:40:08.619398+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.2,13.7,0.0,1.4,3.0,229.8,230.1,229.6,14.9,13.7,13.0,868.7,-3.7,50.03,0.0,-5.7,62.6,869.9,-17.4,-18.0,62.6,100.0,3355.0,3352.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4433383398075409,False
462116,2026-08-13T05:40:23.629931+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.3,6.3,0.0,0.7,2.0,239.5,239.3,239.7,22.1,21.2,21.4,858.4,-2.7,50.07,0.0,-11.5,28.4,858.7,-9.0,-6.0,28.4,100.0,3307.0,3305.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.43652882792254066,False
462178,2026-08-13T05:40:54.629066+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.0,3.2,0.0,0.6,2.0,242.3,242.4,242.9,22.2,22.6,22.0,858.7,-14.2,50.09,0.0,-13.2,28.4,858.7,-11.0,-8.2,28.4,100.0,3307.0,3305.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.45139786987798647,False
462209,2026-08-13T05:41:10.648774+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.4,5.8,0.0,1.4,3.0,239.2,239.7,239.3,21.7,20.7,19.9,869.5,-8.6,50.09,0.0,-16.2,62.6,869.9,-14.4,-15.5,62.6,100.0,3351.0,3348.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4274700262084355,False
462240,2026-08-13T05:41:25.629503+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.6,12.2,0.0,0.7,2.0,240.0,239.9,240.1,24.3,25.9,24.4,858.7,-16.7,50.09,0.0,-17.4,28.4,858.1,-4.5,0.2,28.4,100.0,3304.0,3302.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.44150640893087,False
462271,2026-08-13T05:41:41.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.4,5.5,0.0,1.4,3.0,236.2,236.4,235.8,15.4,14.4,13.6,868.8,-7.1,50.04,0.0,-8.5,62.6,869.2,-12.6,-12.3,62.6,100.0,3351.0,3348.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4226159068858439,False
462333,2026-08-13T05:42:12.629177+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,1.0,2.9,0.0,1.4,3.0,239.7,239.9,239.3,27.8,28.6,26.8,869.5,-6.6,50.1,0.0,-16.2,62.6,868.5,-3.7,-2.9,62.6,100.0,3347.0,3344.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4266755393949397,False
462364,2026-08-13T05:42:27.628844+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.5,7.0,0.0,0.7,3.0,229.4,229.4,229.7,22.2,22.0,22.6,857.6,-6.5,50.01,0.0,-3.9,28.4,859.1,-13.5,-14.0,28.4,100.0,3309.0,3306.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.44696253919165035,False
462395,2026-08-13T05:42:43.628666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.1,0.2,9.0,0.0,1.4,3.0,238.3,238.3,238.0,18.4,17.3,16.3,869.3,-8.2,50.1,0.0,-10.1,62.6,869.5,-17.2,-16.4,62.6,100.0,3352.0,3349.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.43224084666344825,False
462426,2026-08-13T05:42:58.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.2,5.6,0.0,0.7,2.0,241.2,241.7,241.8,19.0,18.8,17.8,858.9,-9.0,50.09,0.0,-13.0,28.4,859.1,-14.6,-14.7,28.4,100.0,3312.0,3310.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4380715375700941,False
462488,2026-08-13T05:43:29.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.5,6.8,0.0,0.7,3.0,238.3,237.8,238.3,22.6,21.9,22.1,858.6,-3.1,50.06,0.0,-10.3,28.4,859.1,-9.9,-10.7,28.4,100.0,3308.0,3305.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.43653445640190874,False
462519,2026-08-13T05:43:45.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.7,0.2,6.8,0.0,1.4,3.0,239.2,239.4,239.3,19.1,17.4,17.5,869.4,-6.4,50.05,0.0,-11.5,62.6,869.2,-13.2,-13.3,62.6,100.0,3351.0,3348.0,25.7,24.3,24.7,20000.0,855.9,0,0,True,0.42640539397233695,False
462550,2026-08-13T05:44:00.629788+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.3,2.1,0.0,0.7,2.0,240.0,239.8,240.2,25.7,26.6,25.5,859.0,-11.3,50.09,0.0,-16.6,28.4,858.7,-9.2,-8.5,28.4,100.0,3310.0,3308.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4338316362969282,False
462643,2026-08-13T05:44:47.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.8,12.7,0.0,1.3,2.0,237.6,236.9,237.3,16.7,14.6,15.2,868.7,-3.6,50.04,0.0,-7.2,62.6,869.5,-16.3,-16.1,62.6,100.0,3353.0,3351.0,25.7,24.4,24.7,20000.0,855.9,0,0,True,0.43659455421083576,False
462674,2026-08-13T05:45:02.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.4,1.0,4.4,0.0,0.7,2.0,235.7,234.7,236.0,23.3,19.9,22.8,858.4,-10.9,50.04,0.0,-9.2,28.4,859.4,-15.3,-15.5,28.4,100.0,3309.0,3307.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4413394954510661,False
462705,2026-08-13T05:45:18.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.9,1.4,0.4,0.0,1.3,2.0,241.0,240.5,240.7,26.4,22.5,25.1,869.9,-6.5,50.09,0.0,-13.9,62.6,868.5,-6.1,-5.6,62.6,100.0,3351.0,3349.0,25.7,24.4,24.7,20000.0,855.9,0,0,True,0.45154127074891964,False
462736,2026-08-13T05:45:33.629917+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,5.3,1.4,16.4,0.0,0.7,2.0,228.7,228.1,229.2,22.1,17.4,22.7,857.7,3.0,50.0,0.0,-3.0,28.4,859.1,-13.4,-13.4,28.4,100.0,3306.0,3304.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.45179812531230595,False
462798,2026-08-13T05:46:04.618733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.6,0.6,2.5,0.0,0.7,2.0,241.6,241.2,242.2,22.9,22.5,22.3,858.8,-12.6,50.09,0.0,-13.0,28.8,859.4,-15.1,-16.8,28.8,100.0,3310.0,3308.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4390375243848106,False
462829,2026-08-13T05:46:20.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,0.7,15.5,0.0,1.3,2.0,228.2,227.8,228.3,14.4,11.9,11.9,868.5,2.3,50.02,0.0,-2.7,63.0,869.2,-13.2,-12.5,63.0,100.0,3351.0,3349.0,25.7,24.4,24.7,20000.0,855.9,0,0,True,0.45285993237100597,False
462860,2026-08-13T05:46:35.628735+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.2,0.9,8.1,0.0,0.7,3.0,240.9,240.2,241.4,21.6,20.4,21.2,858.5,-8.1,50.05,0.0,-11.0,28.8,859.4,-16.2,-16.2,28.8,100.0,3313.0,3310.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4397047211430514,False
462891,2026-08-13T05:46:51.618950+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.8,0.4,10.5,0.0,1.4,2.0,238.5,237.8,238.3,18.6,15.8,17.4,869.5,-6.5,50.08,0.0,-12.5,63.0,869.9,-17.0,-16.4,63.0,100.0,3352.0,3350.0,25.8,24.4,24.7,20000.0,855.9,0,0,True,0.43400995752095245,False
462953,2026-08-13T05:47:22.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.1,17.5,0.0,1.4,2.0,233.8,233.3,233.7,14.9,13.1,13.0,868.8,0.3,50.02,0.0,-6.3,63.0,869.9,-17.2,-15.9,63.0,100.0,3355.0,3353.0,25.8,24.4,24.7,20000.0,855.9,0,0,True,0.4377689628791553,False
462984,2026-08-13T05:47:37.618787+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.4,3.7,0.0,0.7,2.0,242.7,242.3,242.9,27.5,27.3,27.2,858.8,-9.7,50.09,0.0,-16.6,28.8,858.4,-6.0,-0.2,28.8,100.0,3303.0,3301.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.44322444424284557,False
463015,2026-08-13T05:47:53.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.2,0.6,0.4,0.0,1.4,2.0,240.8,240.5,240.4,29.4,26.2,28.2,870.1,-12.7,50.1,0.0,-12.2,63.0,869.5,-13.1,-12.5,63.0,100.0,3353.0,3351.0,25.8,24.4,24.7,20000.0,855.9,0,0,True,0.43775140778758975,False
463046,2026-08-13T05:48:08.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,4.4,1.7,14.5,0.0,0.7,2.0,227.6,227.1,228.2,23.8,19.4,23.7,858.0,-0.4,50.01,0.0,-3.3,28.8,859.7,-14.9,-16.5,28.8,100.0,3312.0,3310.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4552365186504618,False
463139,2026-08-13T05:48:55.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.4,4.1,0.0,1.4,2.0,242.0,241.8,241.6,29.0,27.0,28.3,869.9,-15.8,50.1,0.0,-17.8,63.0,869.5,-11.7,-11.4,63.0,100.0,3352.0,3350.0,25.8,24.4,24.7,20000.0,855.9,0,0,True,0.4309188007275697,False
463170,2026-08-13T05:49:10.618673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.5,2.1,0.0,0.7,2.0,241.5,241.1,241.8,20.9,19.2,19.2,859.6,-15.0,50.1,0.0,-15.1,28.8,860.1,-17.1,-17.4,28.8,100.0,3315.0,3313.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.44463985944285617,False
463201,2026-08-13T05:49:26.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,1.0,1.3,0.0,1.4,2.0,235.1,234.4,234.8,18.0,15.7,16.5,869.9,-5.3,50.09,0.0,-9.8,63.0,868.9,-6.6,-6.0,63.0,100.0,3351.0,3349.0,25.8,24.4,24.7,20000.0,855.9,0,0,True,0.43897734268450384,False
463263,2026-08-13T05:49:57.629749+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.8,0.6,13.2,0.0,1.4,2.0,237.7,237.5,237.8,20.2,17.4,18.8,869.6,-5.1,50.07,0.0,-10.1,63.0,870.2,-18.3,-18.2,63.0,100.0,3354.0,3352.0,25.8,24.4,24.7,20000.0,855.9,0,0,True,0.4366170634615443,False
463294,2026-08-13T05:50:12.629291+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.3,8.7,0.0,0.7,1.0,240.0,239.8,240.5,21.9,21.6,21.1,859.4,-13.9,50.1,0.0,-11.8,28.8,859.1,-5.2,-0.9,28.8,100.0,3305.0,3304.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.434547716475272,False
463325,2026-08-13T05:50:28.628983+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.2,10.2,0.0,1.4,2.0,230.2,229.6,229.8,14.3,12.5,12.4,868.7,-5.0,50.02,0.0,-4.1,63.0,869.9,-15.2,-14.9,63.0,100.0,3352.0,3350.0,25.8,24.4,24.7,20000.0,855.9,0,0,True,0.4416221382687462,False
463356,2026-08-13T05:50:43.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,0.2,0.5,0.0,0.7,1.0,242.3,241.9,242.6,28.2,28.0,27.9,859.5,-16.8,50.1,0.0,-18.4,28.8,859.7,-16.3,-15.9,28.8,100.0,3311.0,3310.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4527103418865718,False
463418,2026-08-13T05:51:14.629744+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.4,1.0,7.7,0.0,0.7,2.0,235.5,234.7,235.9,22.8,21.4,22.0,859.1,-11.8,50.06,0.0,-6.6,28.8,860.1,-19.5,-18.4,28.8,100.0,3311.0,3309.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.43890448902587953,False
463449,2026-08-13T05:51:30.629608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.0,0.1,1.6,0.0,1.4,2.0,242.3,242.5,242.5,25.0,22.0,23.8,870.0,-11.3,50.1,0.0,-14.6,63.4,869.9,-12.9,-12.8,63.4,100.0,3353.0,3351.0,25.7,24.3,24.7,20000.0,855.9,0,0,True,0.4336987164824572,False
463480,2026-08-13T05:51:45.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.5,0.3,1.9,0.4,0.7,2.0,236.3,235.5,236.5,23.8,22.3,23.2,859.1,-11.2,50.06,0.0,-9.7,29.2,859.4,-13.1,-9.4,28.8,100.0,3307.0,3305.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.5000247254445501,False
463511,2026-08-13T05:52:01.618648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.5,1.1,2.7,0.0,1.4,2.0,239.8,239.3,239.4,27.3,23.8,25.5,870.6,-14.0,50.11,0.0,-12.9,63.4,869.5,-11.3,-12.0,63.4,100.0,3352.0,3350.0,25.7,24.3,24.7,20000.0,855.9,0,0,True,0.4259758440323325,False
463573,2026-08-13T05:52:32.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.0,0.6,5.4,0.0,1.4,2.0,236.8,236.8,236.5,22.4,21.2,20.4,869.8,-12.3,50.11,0.0,-14.0,63.4,869.2,-6.9,-6.3,63.4,100.0,3349.0,3347.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.426757754802781,False
463604,2026-08-13T05:52:47.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,1.0,7.3,0.0,0.7,1.0,239.0,238.6,239.3,22.9,22.2,22.5,859.1,-11.7,50.06,0.0,-12.2,29.2,860.1,-19.0,-17.8,29.2,100.0,3310.0,3309.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4363753596520049,False
463666,2026-08-13T05:53:18.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.7,2.5,0.0,0.7,1.0,240.0,240.0,240.3,28.5,29.4,29.4,860.4,-6.8,50.11,0.0,-20.2,29.2,859.7,-9.3,-10.2,29.2,100.0,3307.0,3306.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4476093168334458,False
463728,2026-08-13T05:53:49.618638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.6,5.3,0.0,0.7,2.0,241.1,241.4,241.5,30.7,32.1,31.5,860.3,-17.6,50.11,0.0,-19.1,29.2,859.7,-12.3,-9.2,29.2,100.0,3309.0,3307.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.44795287319806215,False
463759,2026-08-13T05:54:05.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.1,7.7,0.0,1.4,2.0,241.0,241.3,240.8,22.5,21.0,20.3,870.3,-10.5,50.11,0.0,-20.4,63.4,870.2,-18.2,-17.7,63.4,100.0,3355.0,3353.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4283714625302496,False
463790,2026-08-13T05:54:20.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.3,2.2,0.0,0.7,2.0,239.4,239.7,240.0,22.8,21.6,21.7,859.4,-10.2,50.11,0.0,-19.0,29.2,859.1,-8.0,-1.5,29.2,100.0,3305.0,3303.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.43759173735673673,False
463821,2026-08-13T05:54:36.629382+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.5,10.6,0.0,1.4,2.0,238.6,238.7,238.4,20.7,19.9,18.8,870.0,-7.6,50.06,0.0,-11.7,63.4,870.5,-18.2,-20.4,63.4,100.0,3356.0,3354.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4272467888945026,False
463883,2026-08-13T05:55:07.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.8,3.0,0.0,1.5,2.0,240.2,240.7,240.1,22.4,20.7,20.0,870.3,-11.7,50.12,0.0,-13.2,63.4,869.5,-8.7,-8.7,63.4,100.0,3352.0,3350.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4174565204401307,False
463914,2026-08-13T05:55:22.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.6,18.5,0.0,0.7,1.0,229.9,230.1,230.3,25.2,24.6,24.7,858.8,1.9,50.02,0.0,-6.0,29.2,860.4,-16.6,-16.8,29.2,100.0,3311.0,3310.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4449620823127636,False
463945,2026-08-13T05:55:38.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,3.1,0.4,4.8,0.0,1.5,2.0,241.1,241.8,241.2,22.8,20.9,19.7,870.1,-15.4,50.12,0.0,-20.6,63.4,870.5,-20.2,-19.7,63.4,100.0,3357.0,3355.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4271384813419686,False
463976,2026-08-13T05:55:53.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.6,6.0,0.0,0.7,1.0,240.5,240.8,241.1,23.6,24.0,23.1,859.8,-12.0,50.11,0.0,-18.9,29.2,860.4,-18.0,-18.4,29.2,100.0,3311.0,3310.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4374541081170092,False
464038,2026-08-13T05:56:24.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.7,2.4,0.0,0.7,1.0,238.4,238.2,238.6,24.2,23.8,23.6,859.4,-15.4,50.05,0.0,-11.7,29.2,860.1,-13.0,-13.7,29.2,100.0,3310.0,3309.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4377099325972709,False
464069,2026-08-13T05:56:40.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,0.4,10.3,0.0,1.5,2.0,235.4,235.3,235.1,22.0,21.2,20.4,870.1,-7.6,50.08,0.0,-11.2,63.8,870.5,-17.9,-18.0,63.8,100.0,3354.0,3352.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.425081565741261,False
464100,2026-08-13T05:56:55.629211+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.4,0.0,0.0,0.4,0.7,1.0,241.2,241.8,242.1,24.5,24.4,24.1,860.1,-13.9,50.1,0.0,-14.9,29.2,860.1,-13.9,-14.1,29.6,100.0,3315.0,3314.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.5035289100885562,False
464131,2026-08-13T05:57:11.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,1.0,7.4,0.0,1.5,2.0,239.2,239.6,239.1,25.4,24.6,23.7,869.9,-14.1,50.08,0.0,-15.2,63.8,870.9,-21.5,-20.9,63.8,100.0,3357.0,3355.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4221501063698435,False
464193,2026-08-13T05:57:42.629023+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.9,10.9,0.0,1.5,2.0,232.5,232.3,231.9,16.1,15.0,14.3,869.6,-9.6,50.04,0.0,-7.4,63.8,870.5,-20.5,-19.2,63.8,100.0,3356.0,3354.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4308235620892208,False
464224,2026-08-13T05:57:57.630024+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.1,6.4,0.0,0.7,1.0,241.6,241.9,242.0,30.8,31.9,31.4,860.8,-14.8,50.12,0.0,-18.9,29.6,860.7,-21.2,-19.3,29.6,100.0,3312.0,3311.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.4501883690428175,False
464255,2026-08-13T05:58:13.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,1.0,9.9,0.0,1.5,2.0,239.1,239.6,239.0,23.8,21.9,21.4,870.5,-19.7,50.12,0.0,-22.1,63.8,869.5,-9.8,-10.3,63.8,100.0,3354.0,3352.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.42667551567855,False
464286,2026-08-13T05:58:28.619204+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.1,8.3,0.0,0.7,2.0,230.3,230.2,230.5,24.9,23.8,23.8,859.8,-1.4,50.07,0.0,-8.6,29.6,859.7,-9.7,-8.4,29.6,100.0,3314.0,3312.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.44601558587711,False
464348,2026-08-13T05:58:59.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,7.2,0.0,0.6,1.0,240.5,240.6,240.8,25.3,25.9,24.9,860.2,-13.7,50.12,0.0,-16.6,29.6,860.7,-20.9,-19.4,29.6,100.0,3314.0,3313.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.44387711143261993,False
464379,2026-08-13T05:59:15.629178+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.3,10.7,0.0,1.5,1.0,239.2,239.7,239.1,34.2,34.6,33.4,870.8,-20.5,50.12,0.0,-16.8,63.8,869.5,-9.8,-10.0,63.8,100.0,3352.0,3351.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4394353176157078,False
464410,2026-08-13T05:59:30.618637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.9,19.2,0.0,0.6,2.0,231.2,230.9,231.2,26.2,25.3,25.4,859.2,-3.5,50.04,0.0,-7.2,29.6,861.1,-22.7,-21.6,29.6,100.0,3314.0,3312.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.45201642362534084,False
464441,2026-08-13T05:59:46.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.0,0.5,0.6,0.0,1.5,1.0,241.5,241.4,240.9,24.8,22.8,21.8,870.4,-20.8,50.13,0.0,-13.1,63.8,870.9,-21.4,-21.0,63.8,100.0,3356.0,3355.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4372434758692708,False
464503,2026-08-13T06:00:17.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.3,6.0,0.0,1.6,1.0,230.8,230.7,230.5,18.0,16.9,16.1,869.9,-13.8,50.06,0.0,-8.8,63.8,870.2,-19.8,-20.6,63.8,100.0,3354.0,3353.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.441895200996659,False
464534,2026-08-13T06:00:32.629375+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.1,8.2,0.0,0.6,1.0,242.6,242.7,242.8,29.4,29.0,29.7,860.8,-15.4,50.12,0.0,-22.5,29.6,859.7,-7.2,-2.2,29.6,100.0,3311.0,3310.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.45231140436731637,False
464565,2026-08-13T06:00:48.619325+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,0.6,5.8,0.3,1.6,2.0,240.5,241.0,240.3,25.0,23.1,22.6,871.1,-13.4,50.13,0.0,-22.3,64.1,870.5,-19.2,-17.9,63.8,100.0,3356.0,3354.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4721872288764329,False
464596,2026-08-13T06:01:03.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,0.5,6.9,0.0,0.6,2.0,234.7,234.7,235.3,27.4,25.4,26.3,860.6,-13.7,50.13,0.0,-14.7,29.6,861.1,-20.6,-20.9,29.6,100.0,3313.0,3311.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.45337587420584924,False
464658,2026-08-13T06:01:34.618897+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,0.3,4.8,0.0,0.7,2.0,234.1,234.4,234.8,25.3,25.1,24.9,860.1,-9.3,50.08,0.0,-10.1,30.1,860.4,-14.1,-11.4,30.1,100.0,3313.0,3311.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4314295239921858,False
464720,2026-08-13T06:02:05.629283+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.3,11.7,0.0,0.7,1.0,235.4,235.1,235.5,25.2,24.9,24.9,860.1,-9.3,50.08,0.0,-13.2,30.1,861.4,-21.0,-21.4,30.1,100.0,3315.0,3314.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4443119197632667,False
464751,2026-08-13T06:02:21.618864+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,1.1,0.1,0.0,1.5,1.0,240.3,240.6,240.2,28.3,26.3,26.1,871.0,-10.1,50.13,0.0,-20.6,64.1,869.9,-10.2,-10.4,64.1,100.0,3354.0,3353.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4331374497984885,False
464813,2026-08-13T06:02:52.618633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.2,2.7,0.0,1.5,1.0,240.3,240.8,240.4,31.7,29.8,29.7,871.1,-16.3,50.13,0.0,-19.7,64.1,870.9,-19.0,-19.1,64.1,100.0,3355.0,3354.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.43649193618563814,False
464844,2026-08-13T06:03:07.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,1.9,0.0,0.7,2.0,240.8,240.7,240.8,32.4,34.4,32.8,860.9,-21.2,50.13,0.0,-15.3,30.1,861.4,-23.1,-20.9,30.1,100.0,3318.0,3316.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4535930179597402,False
464875,2026-08-13T06:03:23.619504+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.9,0.6,0.6,0.0,1.5,1.0,239.0,239.5,239.0,27.6,25.5,23.7,870.5,-12.7,50.13,0.0,-13.7,64.1,869.9,-12.1,-12.4,64.1,100.0,3353.0,3352.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4289806348337625,False
464906,2026-08-13T06:03:38.618648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,0.9,8.2,0.0,0.7,2.0,237.7,237.7,238.2,25.2,25.1,25.0,860.2,-11.9,50.07,0.0,-14.1,30.1,861.1,-20.1,-19.6,30.1,100.0,3316.0,3314.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4327719822856551,False
464968,2026-08-13T06:04:09.646486+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.0,7.3,0.0,0.7,2.0,239.9,240.3,240.5,31.1,31.8,31.7,861.1,-20.0,50.13,0.0,-19.9,30.1,860.1,-12.7,-5.3,30.1,100.0,3317.0,3315.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4397089610505456,False
464999,2026-08-13T06:04:25.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,1.2,8.6,0.0,1.5,1.0,233.9,234.2,233.5,18.1,17.3,16.5,869.7,-13.0,50.05,0.0,-9.2,64.1,870.9,-21.6,-20.8,64.1,100.0,3358.0,3357.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4330932899445705,False
465030,2026-08-13T06:04:40.619012+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.6,4.8,0.0,0.7,2.0,241.7,241.9,242.2,24.0,24.4,23.1,860.3,-12.3,50.12,0.0,-14.5,30.1,859.7,-7.5,-1.9,30.1,100.0,3308.0,3306.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.43153228955023665,False
465061,2026-08-13T06:04:56.628822+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,3.8,0.5,2.3,0.0,1.5,1.0,239.3,240.0,239.3,26.4,24.1,22.6,870.4,-23.0,50.13,0.0,-14.8,64.1,870.9,-20.7,-20.5,64.1,100.0,3360.0,3359.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4374242396011328,False
465123,2026-08-13T06:05:27.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.6,1.1,0.0,1.5,1.0,242.4,242.8,242.2,25.4,23.9,23.9,870.8,-14.1,50.12,0.0,-17.8,64.5,870.2,-13.0,-13.0,64.5,100.0,3355.0,3354.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4284564077122881,False
465154,2026-08-13T06:05:42.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.0,4.8,0.0,0.7,2.0,238.8,239.0,239.2,25.6,25.9,25.1,860.4,-18.5,50.11,0.0,-15.2,30.1,860.4,-13.7,-13.0,30.1,100.0,3310.0,3308.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.4404962718030645,False
465185,2026-08-13T06:05:58.628714+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,0.2,0.8,0.0,1.5,1.0,238.6,239.1,238.4,26.2,24.2,23.8,870.4,-15.6,50.13,0.0,-22.2,64.5,870.2,-14.8,-15.2,64.5,100.0,3357.0,3356.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4330997640696703,False
465278,2026-08-13T06:06:44.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.3,7.0,0.0,0.6,2.0,237.5,237.5,237.9,24.9,24.4,24.5,860.1,-14.8,50.07,0.0,-13.1,30.4,861.4,-21.8,-21.3,30.4,100.0,3316.0,3314.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.44618921667563777,False
465309,2026-08-13T06:07:00.619761+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,0.5,4.5,0.0,1.5,2.0,235.2,235.6,235.3,24.7,24.2,23.2,870.7,-17.5,50.1,0.0,-13.0,64.5,871.2,-22.0,-21.2,64.5,100.0,3357.0,3355.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.43126615793128953,False
465340,2026-08-13T06:07:15.618887+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,0.6,0.1,0.0,0.6,1.0,239.9,239.9,240.1,33.9,36.1,34.5,861.0,-15.5,50.13,0.0,-15.3,30.4,860.4,-15.6,-11.7,30.4,100.0,3318.0,3317.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.4572032981168718,False
465371,2026-08-13T06:07:31.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,1.2,13.5,0.0,1.5,1.0,229.8,230.3,229.6,15.7,14.5,14.0,869.7,-7.4,50.04,0.0,-6.9,64.5,870.9,-20.9,-21.1,64.5,100.0,3356.0,3355.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4463874347492438,False
465433,2026-08-13T06:08:02.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,3.3,0.6,5.7,0.0,1.5,1.0,240.0,240.6,239.9,29.2,28.0,25.9,870.6,-16.3,50.12,0.0,-20.3,64.5,871.2,-22.0,-22.1,64.5,100.0,3357.0,3356.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.42608606256941883,False
465464,2026-08-13T06:08:17.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,0.9,17.3,0.0,0.6,2.0,234.7,234.7,235.3,33.4,35.5,33.7,861.0,-25.9,50.1,0.0,-13.0,30.4,860.1,-8.6,-3.0,30.4,100.0,3313.0,3311.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.46216349470217555,False
465495,2026-08-13T06:08:33.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.7,12.6,0.0,1.5,2.0,236.4,236.5,236.0,19.9,19.1,18.3,870.2,-5.9,50.07,0.0,-12.1,64.5,870.9,-18.5,-18.1,64.5,100.0,3359.0,3357.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4232881650594803,False
465526,2026-08-13T06:08:48.629072+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.0,2.6,0.0,0.7,2.0,235.5,235.5,235.9,25.4,25.2,24.9,860.4,-9.4,50.1,0.0,-13.2,30.4,860.4,-12.0,-7.8,30.4,100.0,3314.0,3312.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.44248031783520675,False
465588,2026-08-13T06:09:19.618561+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.3,0.9,1.4,22.7,0.0,0.7,2.0,229.8,230.0,230.1,27.4,26.5,26.6,859.7,-0.3,50.04,0.0,-7.9,30.4,861.1,-23.0,-20.7,30.4,100.0,3313.0,3311.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4497455441673534,False
465619,2026-08-13T06:09:35.618804+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.8,13.9,0.0,1.5,2.0,241.0,241.6,240.9,28.6,28.5,26.6,870.7,-26.2,50.13,0.0,-17.2,64.9,869.9,-12.3,-11.7,64.9,100.0,3355.0,3353.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4293446535162342,False
465650,2026-08-13T06:09:50.618826+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,1.6,18.8,0.0,0.7,1.0,239.3,239.7,240.1,31.3,30.7,31.8,859.8,-2.0,50.13,0.0,-18.5,30.4,861.4,-20.8,-23.0,30.4,100.0,3318.0,3317.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4494382215358426,False
465681,2026-08-13T06:10:06.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.8,15.2,0.0,1.5,1.0,237.2,237.7,237.5,24.8,24.3,23.4,870.4,-7.4,50.12,0.0,-13.7,64.9,871.2,-22.6,-22.2,64.9,100.0,3361.0,3360.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.434475359889548,False
465774,2026-08-13T06:10:52.619764+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.4,0.3,5.0,0.0,0.7,1.0,242.2,242.3,242.9,29.1,31.5,29.2,860.8,-20.3,50.13,0.0,-23.7,30.8,861.1,-15.3,-16.5,30.8,100.0,3317.0,3316.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4388684786355504,False
465805,2026-08-13T06:11:08.619441+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.4,0.2,0.0,1.5,2.0,241.5,241.9,241.3,35.6,33.8,34.1,871.6,-22.8,50.14,0.0,-24.6,64.9,871.2,-22.6,-24.0,64.9,100.0,3356.0,3354.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4505674177237737,False
465836,2026-08-13T06:11:23.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.1,3.6,0.0,0.7,2.0,236.2,236.4,236.7,28.2,28.7,28.4,860.5,-13.2,50.13,0.0,-12.7,30.8,860.4,-9.6,-4.9,30.8,100.0,3311.0,3309.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.43762299679791544,False
465898,2026-08-13T06:11:54.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.0,2.6,0.0,0.7,1.0,235.7,235.8,236.3,28.7,29.1,28.3,860.7,-21.1,50.11,0.0,-13.9,30.8,861.7,-23.7,-22.4,30.8,100.0,3317.0,3316.0,25.0,24.3,24.6,20000.0,856.4,0,0,True,0.44326041019649104,False
465929,2026-08-13T06:12:10.629226+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,1.1,8.7,0.0,1.5,1.0,240.7,241.0,240.6,36.7,34.8,35.2,871.6,-24.1,50.15,0.0,-21.7,64.9,870.5,-15.4,-15.7,64.9,100.0,3359.0,3358.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4461526356919519,False
465960,2026-08-13T06:12:25.625445+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.5,19.9,0.0,0.6,1.0,229.1,229.2,229.5,28.0,27.2,27.2,859.9,-0.9,50.06,0.0,-8.9,30.8,861.4,-20.8,-20.3,30.8,100.0,3319.0,3318.0,25.0,24.4,24.6,20000.0,856.4,0,0,True,0.460981335192578,False
465991,2026-08-13T06:12:41.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.8,0.5,4.4,0.0,1.5,1.0,240.7,240.6,240.4,31.4,28.6,29.2,871.0,-12.6,50.15,0.0,-17.7,64.9,870.5,-17.0,-17.2,64.9,100.0,3356.0,3355.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.42811035386242263,False
466053,2026-08-13T06:13:12.618656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,0.6,8.7,0.4,1.5,2.0,235.6,236.0,235.7,26.0,25.7,24.7,870.6,-13.7,50.13,0.0,-13.8,65.3,871.2,-22.4,-23.0,64.9,100.0,3355.0,3353.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.49560693103772285,False
466084,2026-08-13T06:13:27.628915+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.6,9.8,0.0,0.6,1.0,235.8,235.6,236.2,26.9,26.5,26.4,860.5,-8.7,50.09,0.0,-14.2,30.8,861.1,-18.5,-18.0,30.8,100.0,3318.0,3317.0,25.0,24.4,24.6,20000.0,856.4,0,0,True,0.4504713393265457,False
466115,2026-08-13T06:13:43.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.2,0.3,0.0,1.5,1.0,237.5,238.0,237.6,26.9,26.7,25.4,870.7,-16.9,50.11,0.0,-14.6,65.3,870.5,-16.6,-17.0,65.3,100.0,3355.0,3354.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4336321646037159,False
466146,2026-08-13T06:13:58.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.0,0.2,8.7,0.0,0.6,1.0,239.8,239.5,240.1,34.1,37.1,34.4,861.6,-30.1,50.15,0.0,-16.0,30.8,861.4,-21.4,-20.6,30.8,100.0,3318.0,3317.0,25.0,24.4,24.6,20000.0,856.4,0,0,True,0.4601798079902491,False
466208,2026-08-13T06:14:29.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.2,18.2,0.0,0.6,1.0,239.2,239.6,239.7,37.8,40.1,39.3,861.6,-30.2,50.15,0.0,-17.5,31.3,860.4,-12.0,-5.5,31.3,100.0,3310.0,3309.0,25.0,24.4,24.6,20000.0,856.4,0,0,True,0.4700922601477134,False
466239,2026-08-13T06:14:45.618621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.1,1.4,12.0,0.0,1.5,2.0,232.2,232.1,232.0,20.6,19.5,19.6,870.1,-12.5,50.07,0.0,-11.6,65.3,871.5,-24.5,-23.4,65.3,100.0,3359.0,3357.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.44445748865099344,False
466301,2026-08-13T06:15:16.619038+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.9,7.0,0.0,1.5,1.0,241.3,241.3,240.8,39.8,38.4,38.7,871.8,-24.2,50.15,0.0,-13.6,65.3,870.9,-17.2,-17.7,65.3,100.0,3356.0,3355.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.44694032446786147,False
466363,2026-08-13T06:15:47.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.9,0.1,1.2,0.0,1.5,1.0,239.9,239.7,239.9,26.6,22.7,25.2,871.0,-15.8,50.12,0.0,-19.7,65.3,870.9,-17.0,-17.3,65.3,100.0,3355.0,3354.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4342685157782901,False
466394,2026-08-13T06:16:02.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.4,0.9,13.2,0.0,0.7,1.0,235.2,234.4,235.9,27.0,25.6,26.6,860.8,-10.1,50.1,0.0,-13.3,31.3,861.7,-23.3,-22.8,31.3,100.0,3316.0,3315.0,25.1,24.4,24.6,20000.0,856.4,0,0,True,0.45035679673292006,False
466425,2026-08-13T06:16:18.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,4.7,1.2,3.1,0.0,1.5,2.0,239.5,238.8,239.1,31.1,26.4,29.2,871.1,-14.3,50.15,0.0,-25.1,65.3,869.9,-11.2,-10.9,65.3,100.0,3355.0,3353.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.43187781259343344,False
466456,2026-08-13T06:16:33.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.9,1.8,14.8,0.0,0.7,2.0,230.7,230.0,231.3,29.1,26.2,28.2,859.9,-7.7,50.06,0.0,-9.4,31.3,861.7,-22.5,-23.7,31.3,100.0,3320.0,3318.0,25.1,24.4,24.6,20000.0,856.4,0,0,True,0.45688657077443423,False
466518,2026-08-13T06:17:04.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.1,0.4,0.5,0.0,0.7,1.0,239.0,238.1,239.3,34.8,35.9,35.4,861.5,-19.3,50.14,0.0,-15.9,31.3,861.1,-19.8,-19.1,31.3,100.0,3315.0,3314.0,25.1,24.4,24.6,20000.0,856.4,0,0,True,0.4548923478701044,False
466549,2026-08-13T06:17:20.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,3.2,0.6,10.6,0.0,1.5,1.0,233.0,231.9,232.6,24.5,21.3,23.4,870.3,-8.2,50.07,0.0,-11.6,65.7,870.9,-18.8,-18.6,65.7,100.0,3354.0,3353.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4356336739719439,False
466580,2026-08-13T06:17:35.629471+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.4,0.1,1.1,0.0,0.7,1.0,238.3,237.3,238.7,26.9,25.5,26.5,860.6,-13.6,50.1,0.0,-15.1,31.3,860.7,-12.5,-7.5,31.3,100.0,3313.0,3312.0,25.1,24.4,24.6,20000.0,856.4,0,0,True,0.45226926778933496,False
466611,2026-08-13T06:17:51.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.5,0.6,0.1,0.0,1.5,2.0,236.0,235.4,236.0,25.8,22.3,24.6,870.6,-21.8,50.1,0.0,-14.6,65.7,871.2,-21.7,-22.6,65.7,100.0,3362.0,3360.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4421657637128649,False
466673,2026-08-13T06:18:22.628688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.5,8.0,0.0,1.5,2.0,232.0,231.3,231.6,19.5,17.3,18.2,870.4,-11.5,50.06,0.0,-10.4,65.7,870.9,-19.5,-17.9,65.7,100.0,3357.0,3355.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4324755863678059,False
466704,2026-08-13T06:18:37.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.1,0.2,3.1,0.0,0.7,2.0,233.3,232.9,234.1,27.1,26.0,26.8,860.5,-9.0,50.08,0.0,-11.5,31.7,860.7,-12.1,-8.4,31.7,100.0,3319.0,3317.0,25.1,24.4,24.6,20000.0,856.4,0,0,True,0.4454293235402409,False
466735,2026-08-13T06:18:53.618712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,3.1,0.0,1.7,0.0,1.5,1.0,240.7,240.6,240.6,27.2,24.1,25.6,870.9,-17.4,50.12,0.0,-19.7,65.7,870.9,-19.1,-18.9,65.7,100.0,3358.0,3357.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.44095891669459664,False
466766,2026-08-13T06:19:08.629623+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.8,1.1,4.4,0.0,0.7,1.0,237.3,236.6,237.8,27.0,26.2,26.6,860.6,-18.0,50.1,0.0,-14.1,31.7,861.7,-22.4,-22.9,31.7,100.0,3320.0,3319.0,25.1,24.4,24.7,20000.0,856.4,0,0,True,0.4434876400893618,False
