id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
473338,2026-08-13T07:13:54.619142+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,0.2,3.0,0.0,0.7,2.0,239.8,239.4,240.3,33.2,32.6,33.5,861.2,-21.1,50.12,0.0,-15.9,37.6,861.4,-18.1,-17.7,37.6,100.0,3317.0,3315.0,25.3,24.6,24.8,20000.0,856.4,0,0,True,0.44155856926741044,False
473369,2026-08-13T07:14:10.619426+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,4.2,0.7,5.5,0.0,1.6,2.0,237.9,237.9,237.8,36.1,33.7,31.9,872.2,-20.2,50.16,0.0,-14.1,72.0,871.5,-25.7,-25.4,72.0,100.0,3358.0,3356.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.43660592406318666,False
473400,2026-08-13T07:14:25.629949+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.5,1.9,14.1,0.0,0.7,1.0,230.2,229.3,230.7,29.4,26.9,28.4,860.5,-10.4,50.07,0.0,-11.5,37.6,862.4,-24.5,-25.2,37.6,100.0,3317.0,3316.0,25.3,24.6,24.8,20000.0,856.4,0,0,True,0.4561517164453668,False
473431,2026-08-13T07:14:41.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,5.7,0.1,3.3,0.0,1.6,1.0,241.1,240.4,240.7,29.3,23.6,26.6,871.0,-18.4,50.16,0.0,-29.5,72.0,870.9,-15.1,-15.5,72.0,100.0,3357.0,3356.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.4433882735908702,False
473493,2026-08-13T07:15:12.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.7,0.3,4.1,0.0,1.6,2.0,236.7,236.3,236.7,27.6,23.9,26.0,870.9,-15.9,50.12,0.0,-17.6,72.0,871.2,-20.0,-21.4,72.0,100.0,3359.0,3357.0,25.9,24.3,24.6,20000.0,855.9,0,0,True,0.41963404841178725,False
473524,2026-08-13T07:15:27.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.6,1.5,3.2,0.0,0.8,1.0,240.2,239.5,240.7,35.6,37.2,35.6,861.2,-31.3,50.16,0.0,-27.0,38.0,862.7,-28.1,-25.3,38.0,100.0,3325.0,3324.0,25.4,24.6,24.9,20000.0,856.4,0,0,True,0.452562413269179,False
473555,2026-08-13T07:15:43.628696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.9,0.3,1.1,0.0,1.6,2.0,232.0,231.5,231.9,26.0,23.1,24.7,870.6,-15.3,50.09,0.0,-13.1,72.0,870.9,-16.4,-15.8,72.0,100.0,3356.0,3354.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.44337804527514935,False
473586,2026-08-13T07:15:58.619852+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.3,0.6,2.4,0.0,0.8,2.0,239.7,239.7,240.5,30.3,29.0,30.0,861.5,-17.6,50.13,0.0,-21.1,38.0,862.1,-20.0,-19.8,38.0,100.0,3323.0,3321.0,25.4,24.6,24.9,20000.0,856.4,0,0,True,0.43794188744402823,False
473679,2026-08-13T07:16:45.628743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.6,1.3,11.3,0.0,1.6,1.0,233.4,232.8,233.0,23.8,21.2,22.8,870.6,-13.8,50.09,0.0,-13.4,72.4,871.9,-25.1,-26.5,72.4,100.0,3357.0,3356.0,25.9,24.3,24.7,20000.0,855.9,0,0,True,0.4420358941753154,False
473710,2026-08-13T07:17:00.629513+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.8,1.3,0.2,0.0,0.8,1.0,240.0,239.4,240.1,44.7,45.8,47.5,861.4,-26.6,50.16,0.0,-17.3,38.0,862.7,-26.8,-26.4,38.0,100.0,3320.0,3319.0,25.4,24.6,24.9,20000.0,856.4,0,0,True,0.46452530807753595,False
473741,2026-08-13T07:17:16.629267+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,4.9,1.1,6.5,0.0,1.7,2.0,240.0,239.7,239.3,39.9,35.0,38.5,870.8,-19.3,50.17,0.0,-13.7,72.4,871.9,-25.8,-27.2,72.4,100.0,3358.0,3356.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.43973986478267196,False
473803,2026-08-13T07:17:47.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,4.0,0.5,14.9,0.0,1.7,2.0,240.9,240.7,240.7,32.8,28.8,31.4,871.4,-13.3,50.15,0.0,-19.9,72.4,871.9,-28.2,-25.2,72.4,100.0,3358.0,3356.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.4372554274955237,False
473834,2026-08-13T07:18:02.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.9,1.2,7.5,0.0,0.8,1.0,236.6,236.0,237.2,29.0,28.1,28.5,861.5,-20.4,50.12,0.0,-17.5,38.0,862.7,-27.9,-26.4,38.0,100.0,3325.0,3324.0,25.4,24.6,24.9,20000.0,856.4,0,0,True,0.44880355002891065,False
473865,2026-08-13T07:18:18.619586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.9,11.9,0.0,1.7,2.0,238.4,238.9,238.4,47.7,46.0,47.1,871.8,-27.7,50.17,0.0,-31.6,72.4,870.9,-15.8,-15.7,72.4,100.0,3356.0,3354.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.46278965723487814,False
473896,2026-08-13T07:18:33.629855+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.7,1.8,17.9,0.4,0.8,1.0,231.1,230.3,231.5,29.4,27.7,28.4,860.9,-8.7,50.08,0.0,-13.3,38.4,862.7,-26.6,-26.7,38.0,100.0,3319.0,3318.0,25.4,24.6,24.9,20000.0,856.4,0,0,True,0.5099206620163792,False
473958,2026-08-13T07:19:04.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.7,0.1,6.0,0.0,0.8,1.0,240.2,239.6,240.5,38.6,41.1,38.4,862.8,-20.8,50.17,0.0,-14.7,38.4,862.7,-26.8,-26.6,38.4,100.0,3321.0,3320.0,25.4,24.6,24.9,20000.0,856.4,0,0,True,0.454067565488866,False
473989,2026-08-13T07:19:20.630571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,1.1,17.6,0.0,1.7,2.0,234.3,234.1,234.6,27.2,24.9,26.0,871.1,-12.1,50.1,0.0,-13.3,72.8,872.2,-29.7,-27.3,72.8,100.0,3361.0,3359.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.44443175448061933,False
474020,2026-08-13T07:19:35.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.1,1.0,0.8,0.0,0.8,1.0,239.8,238.9,239.9,39.3,42.1,39.0,862.7,-17.8,50.17,0.0,-26.5,38.4,861.7,-17.0,-17.1,38.4,100.0,3317.0,3316.0,25.4,24.6,24.9,20000.0,856.4,0,0,True,0.45589620534259645,False
474051,2026-08-13T07:19:51.629195+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.7,17.2,0.0,1.6,2.0,232.5,231.8,232.1,24.0,21.7,23.0,870.8,-7.9,50.09,0.0,-12.7,72.8,871.5,-25.1,-24.6,72.8,100.0,3362.0,3360.0,26.0,24.4,24.7,20000.0,855.9,0,0,True,0.4505566744100489,False
474113,2026-08-13T07:20:22.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,4.4,0.6,1.6,0.0,1.6,2.0,239.1,239.1,238.8,35.0,30.6,32.6,871.6,-27.7,50.14,0.0,-30.3,72.8,872.2,-26.1,-27.8,72.8,100.0,3358.0,3356.0,26.0,24.4,24.7,20000.0,855.9,0,0,True,0.45163587057759164,False
474144,2026-08-13T07:20:37.629426+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.5,0.5,2.2,0.0,0.8,1.0,235.9,235.2,236.2,31.3,30.8,31.3,861.2,-15.7,50.14,0.0,-17.0,38.4,861.7,-17.9,-16.9,38.4,100.0,3315.0,3314.0,25.4,24.6,24.9,20000.0,856.4,0,0,True,0.4480149339064579,False
474206,2026-08-13T07:21:08.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,1.0,7.6,0.0,0.8,1.0,236.6,236.3,237.0,29.4,28.4,28.7,861.7,-18.2,50.13,0.0,-18.7,38.4,862.7,-25.8,-27.6,38.4,100.0,3326.0,3325.0,25.4,24.6,24.9,20000.0,856.4,0,0,True,0.4445216775384123,False
474268,2026-08-13T07:21:39.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,1.8,15.2,0.0,0.9,1.0,230.9,230.9,231.6,29.4,28.8,28.5,860.9,-11.7,50.09,0.0,-13.9,38.4,862.7,-26.9,-25.3,38.4,100.0,3324.0,3323.0,25.5,24.6,24.9,20000.0,856.4,0,0,True,0.4473713292911969,False
474299,2026-08-13T07:21:55.619124+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,7.6,0.5,6.7,0.0,1.6,1.0,238.4,238.4,238.0,32.8,30.4,25.2,872.7,-18.7,50.18,0.0,-21.4,72.8,872.2,-25.4,-27.3,72.8,100.0,3357.0,3356.0,26.0,24.4,24.7,20000.0,855.9,0,0,True,0.45698727352554225,False
474330,2026-08-13T07:22:10.629049+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.9,1.2,2.8,0.0,0.9,1.0,238.9,238.3,239.0,45.2,45.2,48.1,861.5,-28.2,50.17,0.0,-30.7,38.8,862.7,-31.0,-26.6,38.8,100.0,3325.0,3324.0,25.4,24.5,24.9,20000.0,856.4,0,0,True,0.4583625155028826,False
474361,2026-08-13T07:22:26.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.8,0.2,2.6,0.0,1.6,1.0,235.0,234.3,235.0,26.6,23.8,25.8,871.1,-12.4,50.1,0.0,-14.5,73.2,870.9,-15.0,-15.6,73.2,100.0,3358.0,3357.0,26.0,24.4,24.7,20000.0,855.9,0,0,True,0.43555405947359344,False
474423,2026-08-13T07:22:57.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.5,0.2,2.1,0.0,1.6,1.0,234.9,234.7,235.3,29.7,26.2,28.0,871.1,-19.5,50.14,0.0,-20.0,73.2,870.9,-17.4,-17.8,73.2,100.0,3357.0,3356.0,26.0,24.4,24.7,20000.0,855.9,0,0,True,0.4396842299753817,False
474454,2026-08-13T07:23:12.630345+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.7,3.8,0.0,0.9,2.0,240.4,239.9,240.6,30.0,31.1,29.7,862.8,-15.9,50.16,0.0,-21.2,38.8,862.1,-19.7,-20.6,38.8,100.0,3318.0,3316.0,25.4,24.5,24.9,20000.0,856.4,0,0,True,0.4349808935209365,False
474485,2026-08-13T07:23:28.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,3.1,1.1,12.4,0.0,1.7,1.0,235.1,234.4,234.9,24.7,21.6,23.9,870.8,-14.6,50.09,0.0,-14.1,73.2,871.9,-27.0,-27.0,73.2,100.0,3364.0,3363.0,26.1,24.4,24.7,20000.0,855.9,0,0,True,0.4528211962034374,False
474516,2026-08-13T07:23:43.618911+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.8,0.5,18.6,0.0,0.9,2.0,239.8,239.0,240.0,44.0,45.3,45.8,862.2,-33.0,50.16,0.0,-29.8,38.8,861.7,-14.4,-14.5,38.8,100.0,3315.0,3313.0,25.4,24.5,24.9,20000.0,856.4,0,0,True,0.4580216909979883,False
474578,2026-08-13T07:24:14.629298+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.9,0.2,0.9,0.0,1.0,1.0,236.3,235.7,237.0,30.8,29.9,30.8,862.5,-24.6,50.17,0.0,-16.3,38.8,862.7,-25.5,-26.5,38.8,100.0,3325.0,3324.0,25.5,24.5,24.9,20000.0,856.4,0,0,True,0.45164862140167406,False
474609,2026-08-13T07:24:30.619257+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,5.7,0.5,3.6,0.0,1.7,2.0,239.9,239.1,239.7,29.3,23.6,26.7,871.4,-20.6,50.17,0.0,-16.2,73.2,871.9,-24.2,-26.6,73.2,100.0,3360.0,3358.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.44754645145722805,False
474640,2026-08-13T07:24:45.628757+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.7,0.8,2.8,0.0,1.0,2.0,232.7,231.9,233.1,28.7,27.0,27.9,860.9,-15.2,50.09,0.0,-13.0,38.8,861.7,-18.0,-17.7,38.8,100.0,3320.0,3318.0,25.5,24.5,24.9,20000.0,856.4,0,0,True,0.4371215901285568,False
474671,2026-08-13T07:25:01.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,5.3,0.7,2.8,0.0,1.7,2.0,240.6,240.1,240.3,33.4,28.1,32.1,870.8,-17.6,50.16,0.0,-29.8,73.2,871.5,-20.4,-20.8,73.2,100.0,3358.0,3356.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4490187344447213,False
474733,2026-08-13T07:25:32.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,0.7,8.0,0.0,1.7,2.0,237.6,237.3,237.6,35.1,32.9,34.5,871.2,-22.9,50.16,0.0,-18.4,73.6,870.5,-14.9,-14.0,73.6,100.0,3356.0,3354.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.44154995120148355,False
474764,2026-08-13T07:25:47.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.8,2.1,9.1,0.0,0.9,1.0,232.8,232.1,233.1,28.7,26.9,27.5,860.6,-15.2,50.07,0.0,-12.4,39.2,862.7,-24.3,-25.2,39.2,100.0,3318.0,3317.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.43975737844141516,False
474795,2026-08-13T07:26:03.629464+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.6,0.9,2.3,0.0,1.7,2.0,239.9,239.8,239.5,27.3,23.8,23.7,871.0,-23.4,50.14,0.0,-18.0,73.6,871.9,-25.7,-25.2,73.6,100.0,3362.0,3360.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.44534975783652503,False
474826,2026-08-13T07:26:18.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.1,0.7,6.3,0.0,1.0,2.0,239.1,238.2,239.2,40.3,42.4,41.7,862.4,-25.6,50.15,0.0,-17.5,39.2,861.7,-19.3,-18.8,39.2,100.0,3320.0,3318.0,25.5,24.5,24.8,20000.0,856.4,0,0,True,0.4371213611097383,False
474888,2026-08-13T07:26:49.618540+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.2,3.7,0.0,1.0,2.0,239.6,239.2,239.8,31.0,32.2,31.2,861.9,-20.5,50.15,0.0,-25.6,39.2,861.7,-16.8,-18.0,39.2,100.0,3317.0,3315.0,25.5,24.5,24.8,20000.0,856.4,0,0,True,0.4256334310453024,False
474919,2026-08-13T07:27:05.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.1,0.7,11.0,0.0,1.7,1.0,239.2,239.0,239.0,30.7,27.6,29.9,871.2,-13.9,50.13,0.0,-23.5,73.6,871.9,-24.9,-23.7,73.6,100.0,3362.0,3361.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4458794886440569,False
474950,2026-08-13T07:27:20.629683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.6,1.0,9.2,0.0,1.0,1.0,237.0,236.2,237.2,29.9,29.3,29.9,861.1,-11.9,50.09,0.0,-14.7,39.2,862.1,-21.1,-20.5,39.2,100.0,3317.0,3316.0,25.5,24.5,24.8,20000.0,856.4,0,0,True,0.41952101043438134,False
474981,2026-08-13T07:27:36.628698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.7,3.0,0.0,1.7,2.0,234.0,233.5,233.7,21.6,19.2,20.2,870.5,-16.3,50.07,0.0,-12.8,73.6,871.2,-19.3,-18.3,73.6,100.0,3358.0,3356.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4428906574579872,False
475043,2026-08-13T07:28:07.629783+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,0.8,1.5,0.0,1.7,1.0,240.5,240.5,240.2,36.6,35.5,35.0,871.7,-16.6,50.14,0.0,-16.4,73.6,870.9,-15.1,-16.5,73.6,100.0,3358.0,3357.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4463197140490778,False
475074,2026-08-13T07:28:22.618631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.4,1.9,13.0,0.0,0.9,1.0,230.4,229.7,230.8,28.2,25.8,27.3,860.2,-9.1,50.05,0.0,-8.1,39.2,862.1,-22.1,-21.8,39.2,100.0,3318.0,3317.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.4398620436460705,False
475105,2026-08-13T07:28:38.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.3,0.6,3.5,0.0,1.7,2.0,240.9,241.2,240.8,26.9,23.6,25.1,871.1,-16.0,50.14,0.0,-19.8,73.6,870.5,-12.5,-12.2,73.6,100.0,3356.0,3354.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4314572859554739,False
475136,2026-08-13T07:28:53.618640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.5,1.4,8.9,0.0,0.9,2.0,230.9,230.3,231.3,28.0,25.5,27.2,860.3,-11.9,50.05,0.0,-9.7,39.6,861.7,-20.8,-20.6,39.6,100.0,3320.0,3318.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.43530504967159966,False
475198,2026-08-13T07:29:24.618841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.5,6.0,0.0,0.9,1.0,241.0,240.8,241.3,24.4,24.3,23.6,860.9,-20.8,50.13,0.0,-21.7,39.6,861.4,-14.8,-15.6,39.6,100.0,3322.0,3321.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.43392428120944365,False
475260,2026-08-13T07:29:55.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.6,1.2,3.9,0.0,0.9,2.0,238.4,238.0,238.9,25.9,25.3,25.7,860.9,-14.9,50.1,0.0,-15.8,39.6,862.1,-18.8,-21.9,39.6,100.0,3319.0,3317.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.42163907137005535,False
475291,2026-08-13T07:30:11.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.8,0.3,0.0,1.7,2.0,234.6,234.3,234.2,24.8,23.7,22.9,870.7,-20.5,50.1,0.0,-22.1,73.9,871.5,-20.2,-22.8,73.9,100.0,3359.0,3357.0,26.1,24.4,24.7,20000.0,855.9,0,0,True,0.44950412795111716,False
475353,2026-08-13T07:30:42.629186+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,1.0,15.6,0.0,1.7,2.0,230.2,230.3,230.0,15.7,14.5,14.0,869.9,-3.6,50.04,0.0,-8.1,73.9,870.9,-19.2,-19.2,73.9,100.0,3358.0,3356.0,26.1,24.4,24.7,20000.0,855.9,0,0,True,0.44967478455273524,False
475384,2026-08-13T07:30:57.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,4.1,0.0,0.9,1.0,241.6,241.7,242.0,24.4,24.7,23.7,860.8,-19.4,50.13,0.0,-12.9,39.6,861.4,-15.3,-15.2,39.6,100.0,3314.0,3313.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.4275188394273991,False
475415,2026-08-13T07:31:13.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.0,3.3,0.0,1.8,1.0,240.4,240.9,240.3,35.4,35.5,34.4,871.2,-25.0,50.13,0.0,-16.7,73.9,871.2,-21.7,-22.0,73.9,100.0,3361.0,3360.0,26.1,24.3,24.7,20000.0,855.9,0,0,True,0.4439405381491522,False
475446,2026-08-13T07:31:28.619127+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.5,0.3,0.0,0.9,2.0,234.0,233.9,234.3,25.4,25.1,24.9,860.2,-10.5,50.07,0.0,-9.3,39.6,860.7,-10.8,-4.8,39.6,100.0,3311.0,3309.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.43826766642338727,False
475508,2026-08-13T07:31:59.619451+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,0.6,2.7,0.0,0.9,2.0,235.7,235.4,236.1,25.3,25.0,24.9,860.5,-10.9,50.08,0.0,-12.6,39.6,861.1,-13.6,-14.1,39.6,100.0,3319.0,3317.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.42817002123206893,False
475539,2026-08-13T07:32:15.618640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.6,6.5,0.0,1.8,1.0,240.0,240.3,239.6,34.7,35.1,33.7,871.1,-23.3,50.13,0.0,-22.3,73.9,870.5,-16.8,-16.4,73.9,100.0,3355.0,3354.0,26.1,24.3,24.7,20000.0,855.9,0,0,True,0.43012656167532193,False
475570,2026-08-13T07:32:30.629489+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.2,18.0,0.0,0.9,1.0,230.7,230.6,231.0,27.5,26.8,26.9,859.9,-3.8,50.04,0.0,-7.5,39.6,862.1,-21.8,-21.1,39.6,100.0,3318.0,3317.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.44054296206063787,False
475601,2026-08-13T07:32:46.628742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,1.4,8.2,0.0,1.7,1.0,242.2,242.6,242.2,30.5,28.6,28.6,871.3,-16.8,50.13,0.0,-21.6,73.9,869.9,-8.6,-9.0,73.9,100.0,3354.0,3353.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.4306673144751646,False
475663,2026-08-13T07:33:17.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.0,0.3,8.8,0.0,1.7,2.0,240.3,240.4,240.1,26.0,24.1,24.0,870.9,-12.9,50.13,0.0,-14.1,73.9,871.2,-21.7,-21.8,73.9,100.0,3357.0,3355.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.42004864456150276,False
475694,2026-08-13T07:33:32.618888+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.9,4.3,0.0,0.9,2.0,240.0,240.0,240.3,32.2,33.9,33.0,861.6,-13.8,50.12,0.0,-12.6,40.0,860.7,-9.5,-3.6,40.0,100.0,3320.0,3318.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.43377322812371255,False
475725,2026-08-13T07:33:48.629754+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,1.2,6.0,0.0,1.7,1.0,230.7,231.1,230.4,16.5,15.6,14.6,869.7,-12.0,50.04,0.0,-8.2,74.3,870.9,-18.0,-17.8,74.3,100.0,3354.0,3353.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.4321683940046446,False
475818,2026-08-13T07:34:34.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.1,1.5,0.0,0.9,1.0,234.4,234.2,234.7,25.4,25.3,25.1,860.6,-9.0,50.07,0.0,-9.3,40.0,860.7,-10.5,-4.4,40.0,100.0,3313.0,3312.0,25.4,24.5,24.8,20000.0,856.4,0,0,True,0.43242046116554933,False
475849,2026-08-13T07:34:50.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.7,11.0,0.0,1.7,1.0,238.5,239.0,238.7,23.4,22.6,21.5,870.5,-11.4,50.07,0.0,-14.3,74.3,871.2,-22.4,-22.3,74.3,100.0,3359.0,3358.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.4261801607868691,False
475880,2026-08-13T07:35:05.619180+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.1,13.3,0.0,1.0,1.0,235.5,235.5,236.0,25.0,24.6,24.7,860.6,-5.9,50.09,0.0,-13.0,40.0,861.7,-19.2,-21.0,40.0,100.0,3318.0,3317.0,25.5,24.5,24.9,20000.0,856.4,0,0,True,0.4328683775757639,False
475911,2026-08-13T07:35:21.629641+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.7,1.5,0.0,1.7,1.0,239.0,239.7,239.0,30.7,28.5,28.6,870.6,-10.4,50.13,0.0,-15.5,74.3,869.9,-8.9,-9.1,74.3,100.0,3355.0,3354.0,26.0,24.3,24.7,20000.0,855.9,0,0,True,0.42383923583628197,False
475973,2026-08-13T07:35:52.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.6,2.7,0.0,1.8,1.0,241.3,241.8,241.4,27.0,25.5,25.3,870.6,-22.7,50.11,0.0,-16.7,74.3,871.2,-20.0,-20.6,74.3,100.0,3357.0,3356.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.42802425785573006,False
476004,2026-08-13T07:36:07.618869+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.4,1.4,0.0,0.9,1.0,240.0,239.7,240.2,33.2,34.7,33.7,861.7,-18.1,50.12,0.0,-13.3,40.0,862.1,-19.5,-20.0,40.0,100.0,3319.0,3318.0,25.5,24.6,24.9,20000.0,856.4,0,0,True,0.4387877301018493,False
476035,2026-08-13T07:36:23.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.1,5.3,0.0,1.8,1.0,234.7,234.4,234.4,21.6,19.7,20.2,870.0,-14.4,50.1,0.0,-11.2,74.3,869.9,-9.1,-9.1,74.3,100.0,3353.0,3352.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.42212424705846885,False
476066,2026-08-13T07:36:38.630952+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,1.0,2.0,0.0,0.9,1.0,237.4,236.5,237.5,25.7,24.3,25.0,860.4,-12.6,50.08,0.0,-12.9,40.0,861.4,-14.6,-14.8,40.0,100.0,3316.0,3315.0,25.5,24.6,24.9,20000.0,856.4,0,0,True,0.4363937096460453,False
476128,2026-08-13T07:37:09.618638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.1,0.1,6.4,0.0,0.9,1.0,239.1,238.8,239.7,32.6,31.7,33.8,861.5,-21.2,50.12,0.0,-15.6,40.0,861.4,-14.8,-15.1,40.0,100.0,3317.0,3316.0,25.5,24.6,24.9,20000.0,856.4,0,0,True,0.4391103047548438,False
476159,2026-08-13T07:37:25.629915+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.4,1.0,9.2,0.0,1.8,2.0,230.0,229.1,229.8,18.5,16.1,17.2,869.9,-11.2,50.05,0.0,-8.0,74.3,870.9,-20.4,-20.4,74.3,100.0,3355.0,3353.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4318336552006418,False
476190,2026-08-13T07:37:40.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.8,1.2,16.3,0.4,0.9,2.0,238.8,237.8,239.2,25.2,23.4,24.5,861.6,-24.8,50.12,0.0,-13.2,40.4,860.4,-8.5,-1.2,40.0,100.0,3320.0,3318.0,25.5,24.6,24.9,20000.0,856.4,0,0,True,0.5060862798886098,False
476221,2026-08-13T07:37:56.629064+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.7,0.8,6.8,0.0,1.8,2.0,237.8,237.4,237.9,24.0,20.3,22.4,870.4,-15.0,50.08,0.0,-13.7,74.7,871.2,-21.8,-21.2,74.7,100.0,3357.0,3355.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.41882119709885474,False
476314,2026-08-13T07:38:42.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.5,0.7,8.3,0.0,0.9,2.0,230.9,229.9,231.4,25.4,22.9,24.5,860.4,-4.5,50.05,0.0,-8.9,40.4,861.1,-12.8,-11.8,40.4,100.0,3315.0,3313.0,25.5,24.6,24.9,20000.0,856.4,0,0,True,0.4387806374430341,False
476345,2026-08-13T07:38:58.618856+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,3.7,0.3,1.1,0.0,1.8,1.0,242.0,242.0,242.0,26.5,22.8,23.8,870.8,-16.9,50.11,0.0,-21.3,74.7,870.5,-15.8,-15.9,74.7,100.0,3355.0,3354.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.43785165025413836,False
476376,2026-08-13T07:39:13.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.1,1.1,7.6,0.0,0.9,2.0,236.0,235.1,236.3,25.5,24.4,25.1,860.6,-12.5,50.08,0.0,-12.6,40.4,861.7,-20.1,-19.7,40.4,100.0,3321.0,3319.0,25.5,24.6,24.9,20000.0,856.4,0,0,True,0.431597016970302,False
476438,2026-08-13T07:39:44.629397+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.6,2.1,16.5,0.0,0.9,1.0,229.7,228.9,230.0,27.6,25.0,27.0,860.0,-4.5,50.04,0.0,-8.1,40.4,862.1,-21.0,-21.5,40.4,100.0,3320.0,3319.0,25.5,24.6,24.9,20000.0,856.4,0,0,True,0.44910399223085934,False
476469,2026-08-13T07:40:00.629447+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.5,0.3,4.8,0.0,1.8,2.0,240.8,240.8,240.6,31.6,29.3,29.1,870.9,-19.5,50.13,0.0,-14.8,74.7,871.2,-24.3,-22.1,74.7,100.0,3357.0,3355.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4282578842838389,False
476500,2026-08-13T07:40:15.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.2,2.1,0.0,0.9,2.0,240.2,240.1,240.6,31.3,29.3,31.5,861.6,-15.2,50.13,0.0,-13.9,40.4,861.4,-13.1,-12.4,40.4,100.0,3320.0,3318.0,25.5,24.6,24.9,20000.0,856.4,0,0,True,0.4348195070404561,False
476531,2026-08-13T07:40:31.629574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.4,8.2,0.0,1.8,1.0,229.4,229.0,229.4,19.3,16.9,17.7,870.1,-7.8,50.06,0.0,-8.6,74.7,870.5,-16.0,-16.8,74.7,100.0,3355.0,3354.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4302645912529469,False
476593,2026-08-13T07:41:02.618926+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.8,0.3,10.4,0.0,1.8,2.0,236.9,236.1,236.6,24.5,21.7,23.0,870.6,-9.2,50.11,0.0,-16.9,74.7,870.9,-19.6,-20.2,74.7,100.0,3357.0,3355.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.42482068843309806,False
476624,2026-08-13T07:41:17.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.7,2.7,0.0,0.9,1.0,239.4,239.2,239.8,24.5,23.8,23.5,861.0,-14.5,50.13,0.0,-20.1,40.4,861.7,-17.2,-17.6,40.4,100.0,3318.0,3317.0,25.5,24.6,24.9,20000.0,856.4,0,0,True,0.43189902437664435,False
476655,2026-08-13T07:41:33.629898+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,1.4,12.7,0.0,1.8,2.0,233.5,233.0,233.2,20.6,18.2,19.3,870.1,-10.3,50.06,0.0,-9.6,74.7,871.5,-23.0,-23.1,74.7,100.0,3361.0,3359.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.43034014402883636,False
476686,2026-08-13T07:41:48.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,0.6,17.7,0.0,0.9,2.0,240.8,240.5,241.2,36.7,37.3,37.4,861.7,-30.5,50.13,0.0,-13.6,40.4,861.1,-12.8,-9.9,40.4,100.0,3318.0,3316.0,25.5,24.6,24.9,20000.0,856.4,0,0,True,0.4489370983932307,False
476748,2026-08-13T07:42:19.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,1.3,14.9,0.0,0.9,2.0,241.3,240.9,241.7,26.5,25.4,26.0,860.8,-7.2,50.09,0.0,-14.0,40.8,862.1,-22.1,-23.3,40.8,100.0,3320.0,3318.0,25.5,24.6,24.9,20000.0,856.4,0,0,True,0.4334408570092381,False
476779,2026-08-13T07:42:35.628688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,5.1,0.3,0.1,0.0,1.8,1.0,238.4,238.5,238.2,26.0,21.5,20.9,870.5,-10.3,50.14,0.0,-24.1,75.1,870.2,-10.2,-10.3,75.1,100.0,3355.0,3354.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.43369160975994736,False
476841,2026-08-13T07:43:06.631071+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,4.6,0.6,12.4,0.0,1.8,2.0,241.3,241.7,241.3,26.4,21.8,21.8,870.6,-12.6,50.13,0.0,-12.6,75.1,871.2,-25.0,-24.2,75.1,100.0,3357.0,3355.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4296046682112541,False
476903,2026-08-13T07:43:37.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.0,0.4,0.8,0.0,1.8,1.0,236.7,236.5,236.8,26.9,23.9,25.2,870.6,-11.6,50.14,0.0,-14.7,75.1,870.2,-12.4,-11.0,75.1,100.0,3354.0,3353.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.42510743981619414,False
476934,2026-08-13T07:43:52.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.4,0.4,2.6,0.0,1.0,2.0,240.0,240.1,240.9,28.4,27.0,27.9,861.3,-20.5,50.1,0.0,-17.3,40.8,861.7,-17.9,-17.4,40.8,100.0,3318.0,3316.0,25.5,24.5,24.9,20000.0,856.4,0,0,True,0.4267239228459586,False
476965,2026-08-13T07:44:08.618606+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,2.5,0.4,6.5,0.0,1.8,2.0,239.6,239.5,239.6,29.1,26.6,27.1,871.1,-16.2,50.11,0.0,-14.5,75.1,871.5,-22.7,-23.6,75.1,100.0,3357.0,3355.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.42561965825914516,False
476996,2026-08-13T07:44:23.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.0,0.6,3.7,0.0,1.0,1.0,240.4,238.5,239.0,40.0,42.0,41.6,862.3,-20.1,50.15,0.0,-14.5,40.8,861.7,-16.4,-16.9,40.8,100.0,3316.0,3315.0,25.5,24.5,24.9,20000.0,856.4,0,0,True,0.44343704154343316,False
477058,2026-08-13T07:44:54.628804+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.2,0.2,0.0,1.0,1.0,241.4,242.1,242.1,30.3,30.8,30.3,861.9,-18.8,50.12,0.0,-17.2,40.8,861.7,-18.6,-18.7,40.8,100.0,3317.0,3316.0,25.5,24.5,24.9,20000.0,856.4,0,0,True,0.4377135568847071,False
477089,2026-08-13T07:45:10.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.6,3.6,0.0,1.8,1.0,239.7,240.2,239.7,30.5,29.0,29.1,871.3,-22.3,50.14,0.0,-23.8,75.1,871.9,-25.9,-25.2,75.1,100.0,3359.0,3358.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4333119826567404,False
477120,2026-08-13T07:45:25.629660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.2,5.6,0.0,1.0,2.0,236.7,236.9,237.2,29.1,29.8,28.8,861.2,-16.9,50.1,0.0,-13.3,40.8,862.4,-22.5,-23.5,40.8,100.0,3321.0,3319.0,25.5,24.5,24.9,20000.0,856.4,0,0,True,0.4216222237125808,False
477151,2026-08-13T07:45:41.618739+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.4,1.8,0.4,1.8,2.0,234.9,235.2,234.9,24.0,23.4,22.2,870.8,-18.0,50.08,0.0,-14.1,75.5,871.2,-19.8,-19.7,75.1,100.0,3364.0,3363.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4928488197727424,False
477213,2026-08-13T07:46:12.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.8,0.0,0.6,0.0,1.8,1.0,239.3,239.2,239.1,28.4,24.6,25.9,871.2,-18.1,50.16,0.0,-23.8,75.5,871.2,-18.7,-18.3,75.5,100.0,3360.0,3359.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4422943134352435,False
477244,2026-08-13T07:46:27.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,2.1,8.7,0.0,1.0,1.0,231.1,230.9,231.4,28.2,27.5,27.1,860.6,-15.9,50.07,0.0,-10.6,41.1,862.7,-24.6,-24.8,41.1,100.0,3322.0,3321.0,25.5,24.5,24.9,20000.0,856.4,0,0,True,0.445119388715997,False
477275,2026-08-13T07:46:43.629147+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.8,0.0,4.0,0.0,1.8,1.0,240.8,241.3,240.7,35.4,32.6,33.2,870.9,-19.0,50.15,0.0,-15.4,75.5,870.9,-15.0,-15.6,75.5,100.0,3358.0,3357.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4338825192261179,False
477306,2026-08-13T07:46:58.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.9,11.7,0.0,1.0,2.0,231.6,231.5,232.0,28.7,27.8,27.8,860.8,-13.6,50.07,0.0,-12.5,41.1,862.7,-25.3,-25.1,41.1,100.0,3322.0,3320.0,25.5,24.5,24.9,20000.0,856.4,0,0,True,0.4363948501190188,False
477368,2026-08-13T07:47:29.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.1,0.8,5.5,0.0,1.1,1.0,239.6,240.5,240.6,28.1,26.0,26.4,861.3,-13.6,50.15,0.0,-26.1,41.1,862.1,-19.1,-18.8,41.1,100.0,3318.0,3317.0,25.6,24.5,24.9,20000.0,856.4,0,0,True,0.43107344834198474,False
477399,2026-08-13T07:47:45.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.1,2.1,0.0,1.8,2.0,233.7,234.1,233.9,27.3,26.9,25.7,870.8,-16.7,50.13,0.0,-13.7,75.5,870.9,-14.6,-14.8,75.5,100.0,3356.0,3354.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4384605285527738,False
477430,2026-08-13T07:48:00.618983+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,0.7,0.1,0.0,1.1,1.0,240.4,241.0,241.1,32.2,32.6,32.4,861.4,-19.2,50.12,0.0,-19.8,41.1,862.1,-19.3,-20.2,41.1,100.0,3320.0,3319.0,25.6,24.5,24.9,20000.0,856.4,0,0,True,0.4363382272643753,False
477461,2026-08-13T07:48:16.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,0.8,11.5,0.0,1.8,2.0,238.0,238.4,238.0,26.3,25.5,24.9,871.1,-13.9,50.12,0.0,-17.5,75.5,871.9,-25.4,-25.5,75.5,100.0,3362.0,3360.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4298063948402857,False
477523,2026-08-13T07:48:47.619324+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.5,14.2,0.0,1.8,1.0,230.4,230.6,230.1,19.8,18.9,18.0,870.4,-11.2,50.07,0.0,-10.2,75.5,871.9,-25.4,-24.5,75.5,100.0,3360.0,3359.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.45470250066954826,False
477554,2026-08-13T07:49:02.629343+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.5,2.8,0.0,1.1,1.0,240.4,240.7,240.9,27.3,25.6,25.8,861.2,-20.1,50.15,0.0,-28.1,41.1,861.7,-17.3,-17.4,41.1,100.0,3318.0,3317.0,25.6,24.5,24.8,20000.0,856.4,0,0,True,0.4302479896938625,False
477585,2026-08-13T07:49:18.629840+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.2,0.7,2.6,0.0,1.8,2.0,240.3,240.2,240.0,30.6,27.4,28.6,871.2,-27.0,50.16,0.0,-27.3,75.9,871.9,-24.4,-25.0,75.9,100.0,3361.0,3359.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4440567526824816,False
477616,2026-08-13T07:49:33.619147+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.9,5.4,0.0,1.1,2.0,234.5,234.4,234.9,27.6,27.3,27.0,860.8,-11.6,50.09,0.0,-11.9,41.5,861.7,-17.0,-16.1,41.5,100.0,3317.0,3315.0,25.6,24.5,24.8,20000.0,856.4,0,0,True,0.4195967899294615,False
477678,2026-08-13T07:50:04.628776+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.1,1.1,4.4,0.0,1.1,1.0,235.3,235.6,236.1,27.5,27.4,27.4,861.0,-13.9,50.1,0.0,-15.8,41.5,862.1,-18.3,-20.2,41.5,100.0,3319.0,3318.0,25.6,24.5,24.8,20000.0,856.4,0,0,True,0.42243289854743776,False
477709,2026-08-13T07:50:20.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.4,9.2,0.0,1.8,1.0,240.3,240.5,240.0,39.0,37.8,37.8,871.9,-21.4,50.15,0.0,-18.0,75.9,870.5,-12.2,-12.7,75.9,100.0,3357.0,3356.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.44602815317702504,False
477740,2026-08-13T07:50:35.629752+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,2.0,7.5,0.0,1.0,2.0,232.4,232.5,232.7,28.5,27.7,27.5,860.4,-15.9,50.06,0.0,-10.1,41.5,862.4,-23.4,-23.9,41.5,100.0,3318.0,3316.0,25.5,24.5,24.8,20000.0,856.4,0,0,True,0.431530041441676,False
477771,2026-08-13T07:50:51.618948+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,5.3,1.4,2.3,0.0,1.8,1.0,239.7,240.4,239.6,28.0,25.0,22.7,871.9,-13.0,50.15,0.0,-23.6,75.9,870.5,-10.7,-11.7,75.9,100.0,3355.0,3354.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4399158167444794,False
477833,2026-08-13T07:51:22.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.6,0.6,6.1,0.0,1.8,2.0,235.6,235.8,235.7,27.2,26.7,25.6,870.9,-17.3,50.1,0.0,-14.6,75.9,871.5,-23.4,-24.3,75.9,100.0,3361.0,3359.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4304587716696347,False
477895,2026-08-13T07:51:53.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,1.6,0.7,2.2,0.0,1.8,2.0,232.5,232.6,232.5,20.8,19.9,19.2,870.5,-15.8,50.07,0.0,-9.7,75.9,871.2,-18.0,-17.5,75.9,100.0,3358.0,3356.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.43579069637569895,False
477926,2026-08-13T07:52:08.618740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.2,3.3,0.0,1.0,1.0,241.9,242.0,242.3,34.3,36.7,34.9,861.9,-20.4,50.12,0.0,-17.5,41.5,861.7,-17.1,-17.8,41.5,100.0,3317.0,3316.0,25.5,24.5,24.8,20000.0,856.4,0,0,True,0.42830282183869645,False
477988,2026-08-13T07:52:39.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.8,8.2,0.0,1.0,2.0,238.1,238.6,238.8,35.1,36.1,36.6,862.2,-19.9,50.14,0.0,-17.0,41.5,861.4,-11.7,-7.7,41.5,100.0,3316.0,3314.0,25.5,24.5,24.8,20000.0,856.4,0,0,True,0.4307682521408448,False
478019,2026-08-13T07:52:55.618815+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.6,1.0,10.2,0.4,1.7,2.0,233.7,233.7,233.5,19.5,18.9,17.9,870.5,-12.7,50.06,0.0,-10.6,75.9,871.5,-22.9,-22.7,76.3,100.0,3360.0,3358.0,26.0,24.3,24.6,20000.0,855.9,0,0,True,0.49613875493198384,False
478050,2026-08-13T07:53:10.629454+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.4,0.2,2.6,0.0,1.0,2.0,240.7,240.8,240.9,36.4,38.8,37.8,862.2,-20.5,50.14,0.0,-15.2,41.5,862.4,-23.1,-22.9,41.5,100.0,3317.0,3315.0,25.5,24.5,24.8,20000.0,856.4,0,0,True,0.433443276866038,False
478081,2026-08-13T07:53:26.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.7,0.2,1.0,0.0,1.7,1.0,240.1,240.2,239.8,30.8,28.1,28.1,871.1,-13.9,50.14,0.0,-23.5,76.3,870.9,-14.9,-13.9,76.3,100.0,3356.0,3355.0,26.0,24.3,24.6,20000.0,855.9,0,0,True,0.4308364649104406,False
478143,2026-08-13T07:53:57.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.0,0.4,0.1,0.0,1.8,1.0,240.7,241.6,241.0,27.3,26.3,26.3,871.3,-17.2,50.13,0.0,-17.6,76.3,870.9,-17.3,-17.5,76.3,100.0,3357.0,3356.0,26.1,24.3,24.7,20000.0,855.9,0,0,True,0.42986804823089103,False
478174,2026-08-13T07:54:12.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.0,0.3,0.0,1.0,2.0,237.2,237.2,237.7,26.3,26.6,26.2,861.1,-21.6,50.11,0.0,-18.0,41.9,862.1,-21.9,-21.6,41.9,100.0,3323.0,3321.0,25.5,24.5,24.8,20000.0,856.4,0,0,True,0.4305106654696711,False
478205,2026-08-13T07:54:28.618526+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.9,15.7,0.0,1.8,2.0,240.1,240.5,239.9,38.7,39.1,37.8,871.1,-26.9,50.14,0.0,-15.3,76.3,870.2,-11.2,-11.3,76.3,100.0,3355.0,3353.0,26.1,24.3,24.7,20000.0,855.9,0,0,True,0.4503572237418169,False
478236,2026-08-13T07:54:43.628936+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.8,10.7,0.0,1.0,1.0,232.7,232.7,233.1,27.1,26.1,26.1,860.6,-12.5,50.06,0.0,-11.3,41.9,862.4,-23.2,-22.0,41.9,100.0,3319.0,3318.0,25.5,24.5,24.8,20000.0,856.4,0,0,True,0.429086919852341,False
478298,2026-08-13T07:55:14.619233+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.9,0.7,3.0,0.0,1.0,2.0,239.9,239.8,240.2,33.9,36.8,34.8,862.0,-26.2,50.14,0.0,-14.4,41.9,862.7,-23.2,-22.2,41.9,100.0,3321.0,3319.0,25.5,24.5,24.8,20000.0,856.4,0,0,True,0.4295524030547805,False
478329,2026-08-13T07:55:30.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.6,10.2,0.0,1.8,2.0,231.7,231.9,231.4,20.6,19.7,18.8,870.3,-11.8,50.07,0.0,-10.6,76.3,871.9,-22.0,-24.1,76.3,100.0,3360.0,3358.0,26.1,24.3,24.7,20000.0,855.9,0,0,True,0.4408638423260095,False
478360,2026-08-13T07:55:45.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.1,1.3,0.0,1.0,2.0,240.4,241.1,241.2,31.4,32.5,32.2,861.5,-13.3,50.11,0.0,-18.4,41.9,861.4,-12.0,-12.2,41.9,100.0,3318.0,3316.0,25.5,24.5,24.8,20000.0,856.4,0,0,True,0.42828443189048815,False
478453,2026-08-13T07:56:32.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,1.0,14.7,0.0,1.8,3.0,232.8,233.2,232.6,20.0,19.4,18.5,870.5,-9.5,50.07,0.0,-11.8,76.3,871.5,-24.2,-23.6,76.3,100.0,3361.0,3358.0,26.1,24.3,24.7,20000.0,855.9,0,0,True,0.4482709085061957,False
478484,2026-08-13T07:56:47.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.4,0.7,6.8,0.0,1.0,2.0,238.9,239.4,239.7,28.6,28.4,28.2,862.1,-19.9,50.15,0.0,-20.4,41.9,861.4,-13.1,-5.1,41.9,100.0,3316.0,3314.0,25.5,24.5,24.8,20000.0,856.4,0,0,True,0.4258315420304384,False
478515,2026-08-13T07:57:03.629316+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.6,1.1,2.6,0.0,1.8,2.0,238.8,238.8,238.6,27.0,26.4,25.4,870.8,-21.5,50.1,0.0,-15.6,76.7,871.9,-24.1,-25.1,76.7,100.0,3364.0,3362.0,26.1,24.3,24.7,20000.0,855.9,0,0,True,0.43862242267480267,False
478546,2026-08-13T07:57:18.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,1.0,12.2,0.0,1.1,1.0,238.6,239.1,239.3,30.1,29.6,29.8,861.7,-11.4,50.12,0.0,-16.8,42.3,862.7,-23.6,-24.3,42.3,100.0,3319.0,3318.0,25.6,24.5,24.9,20000.0,856.4,0,0,True,0.4248406062268963,False
478608,2026-08-13T07:57:49.629681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.5,8.8,0.0,1.0,2.0,230.4,230.4,230.7,28.7,27.9,27.7,860.9,-15.7,50.07,0.0,-10.0,42.3,862.4,-24.5,-25.0,42.3,100.0,3317.0,3315.0,25.5,24.5,24.9,20000.0,856.4,0,0,True,0.4395084876459015,False
478639,2026-08-13T07:58:05.619393+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.4,0.4,5.5,0.0,1.8,2.0,241.0,240.9,240.7,28.6,25.2,26.0,871.1,-16.7,50.16,0.0,-26.0,76.7,871.5,-22.2,-21.3,76.7,100.0,3360.0,3358.0,26.1,24.3,24.7,20000.0,855.9,0,0,True,0.4306166462291023,False
478670,2026-08-13T07:58:20.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.1,0.5,5.2,0.0,1.1,1.0,238.3,238.9,239.1,31.9,31.8,31.9,861.9,-18.8,50.14,0.0,-22.3,42.3,862.4,-24.0,-25.1,42.3,100.0,3323.0,3322.0,25.6,24.5,24.9,20000.0,856.4,0,0,True,0.43474814664867656,False
478701,2026-08-13T07:58:36.618939+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.3,7.0,0.0,1.8,1.0,240.2,240.3,239.7,40.5,37.8,39.0,871.2,-22.8,50.14,0.0,-18.7,76.7,870.9,-15.8,-16.2,76.7,100.0,3357.0,3356.0,26.1,24.3,24.7,20000.0,855.9,0,0,True,0.4457456133233772,False
478763,2026-08-13T07:59:07.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.7,17.7,0.0,1.8,1.0,237.5,238.0,237.8,26.7,24.5,25.6,871.5,-10.3,50.16,0.0,-16.5,76.7,872.2,-28.0,-26.1,76.7,100.0,3366.0,3365.0,26.1,24.3,24.7,20000.0,855.9,0,0,True,0.4571371733841213,False
478794,2026-08-13T07:59:22.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.1,0.3,14.5,0.0,1.1,2.0,238.3,237.5,238.5,42.3,43.7,44.4,862.0,-27.1,50.16,0.0,-30.0,42.3,861.7,-12.6,-10.9,42.3,100.0,3316.0,3314.0,25.6,24.5,24.9,20000.0,856.4,0,0,True,0.4492929853307075,False
478825,2026-08-13T07:59:38.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.0,0.8,5.7,0.0,1.8,2.0,231.7,231.1,231.7,22.4,19.4,21.1,870.7,-14.3,50.08,0.0,-11.4,76.7,871.5,-20.0,-20.7,76.7,100.0,3362.0,3360.0,26.1,24.3,24.7,20000.0,855.9,0,0,True,0.4383226274783378,False
478856,2026-08-13T07:59:53.629551+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,4.4,0.1,7.9,0.0,1.0,1.0,240.9,239.9,241.0,32.8,28.4,31.8,861.6,-23.8,50.16,0.0,-24.2,42.3,861.7,-15.9,-9.8,42.3,100.0,3317.0,3316.0,25.6,24.6,24.9,20000.0,856.4,0,0,True,0.444901371210795,False
478949,2026-08-13T08:00:40.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,6.4,0.9,10.6,0.0,1.7,2.0,238.6,237.4,239.0,30.3,23.9,29.5,871.3,-18.5,50.1,0.0,-18.5,77.1,872.2,-29.1,-26.6,77.1,100.0,3364.0,3362.0,26.1,24.4,24.7,20000.0,855.9,0,0,True,0.46159073907158227,False
478980,2026-08-13T08:00:55.619370+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.2,0.4,0.9,0.0,1.0,1.0,240.2,239.1,240.4,31.0,28.3,31.5,861.7,-17.7,50.12,0.0,-16.2,42.7,862.1,-16.8,-16.3,42.7,100.0,3316.0,3315.0,25.6,24.6,24.9,20000.0,856.4,0,0,True,0.43712995762762574,False
479011,2026-08-13T08:01:11.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,6.3,0.1,12.4,0.0,1.7,1.0,239.4,238.2,239.2,49.7,43.4,49.2,872.0,-36.7,50.17,0.0,-31.6,77.1,871.9,-24.3,-24.2,77.1,100.0,3360.0,3359.0,26.1,24.4,24.7,20000.0,855.9,0,0,True,0.4958624024815573,False
479073,2026-08-13T08:01:42.628744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,7.4,0.5,7.2,0.0,1.7,1.0,240.0,238.0,239.8,35.3,27.9,34.9,871.7,-23.3,50.18,0.0,-32.9,77.1,871.2,-16.1,-16.9,77.1,100.0,3359.0,3358.0,26.1,24.4,24.7,20000.0,855.9,0,0,True,0.4715153819045064,False
479104,2026-08-13T08:01:57.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.8,1.9,12.1,0.0,1.0,2.0,237.1,235.7,238.1,31.0,27.2,30.3,861.2,-15.9,50.1,0.0,-16.4,42.7,863.1,-28.0,-28.2,42.7,100.0,3320.0,3318.0,25.6,24.6,24.9,20000.0,856.4,0,0,True,0.4474838838067314,False
479135,2026-08-13T08:02:13.619225+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,6.8,0.6,11.1,0.0,1.7,2.0,238.2,237.2,237.7,37.2,33.2,30.4,873.1,-16.7,50.18,0.0,-34.5,77.1,872.5,-27.8,-27.5,77.1,100.0,3362.0,3360.0,26.1,24.4,24.7,20000.0,855.9,0,0,True,0.4736845339639215,False
479166,2026-08-13T08:02:28.628667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,1.5,1.0,3.6,0.0,1.0,1.0,238.4,236.7,238.7,50.1,49.3,50.8,862.4,-24.6,50.18,0.0,-28.7,42.7,863.4,-28.2,-28.3,42.7,100.0,3328.0,3327.0,25.6,24.6,24.9,20000.0,856.4,0,0,True,0.46434960490669197,False
479228,2026-08-13T08:02:59.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,7.7,0.6,3.1,0.0,1.0,2.0,239.7,238.2,239.7,53.2,49.6,57.3,862.5,-29.8,50.17,0.0,-35.9,42.7,863.1,-26.7,-24.9,42.7,100.0,3328.0,3326.0,25.6,24.6,24.9,20000.0,856.4,0,0,True,0.4804175138559344,False
479259,2026-08-13T08:03:15.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,5.0,1.1,9.8,0.0,1.7,1.0,237.3,236.5,237.3,35.1,30.1,33.8,871.8,-19.9,50.15,0.0,-20.4,77.5,872.9,-29.7,-30.7,77.5,100.0,3364.0,3363.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.4594995758462558,False
479290,2026-08-13T08:03:30.628754+00:00,external_ems_2,bess_2,good,0.0213,normal,PCS phase current imbalance high: 8.3; PCS DC current and BMS current mismatch: 21.3,1.6,8.3,0.5,21.3,0.0,1.0,2.0,238.2,236.8,238.4,52.4,46.7,55.0,861.9,-38.7,50.2,0.0,-17.4,42.7,862.4,-17.4,-18.1,42.7,100.0,3325.0,3323.0,25.6,24.6,24.9,20000.0,856.4,0,0,True,0.5030109212351355,False
479321,2026-08-13T08:03:46.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,4.6,1.3,15.1,0.0,1.8,2.0,234.1,233.0,234.0,29.1,24.5,28.0,871.6,-13.6,50.12,0.0,-17.0,77.5,872.9,-28.7,-31.6,77.5,100.0,3371.0,3369.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.4798426028193391,False
479383,2026-08-13T08:04:17.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,5.5,1.5,0.5,0.0,1.8,2.0,238.0,237.6,237.7,50.0,47.7,44.5,874.0,-27.0,50.21,0.0,-30.1,77.5,872.5,-27.5,-27.1,77.5,100.0,3362.0,3360.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.48409397029707557,False
479414,2026-08-13T08:04:32.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.1,1.9,8.2,0.0,1.1,2.0,236.8,235.5,237.4,34.8,32.7,34.6,862.2,-22.1,50.14,0.0,-17.9,43.1,864.1,-30.3,-32.1,43.1,100.0,3330.0,3328.0,25.7,24.6,24.9,20000.0,856.4,0,0,True,0.43934510272033306,False
479476,2026-08-13T08:05:03.629605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.8,1.2,2.5,0.0,1.1,2.0,236.9,235.9,237.3,42.8,40.3,44.1,862.5,-31.5,50.19,0.0,-32.4,43.1,863.7,-29.0,-32.2,43.1,100.0,3321.0,3319.0,25.7,24.6,24.9,20000.0,856.4,0,0,True,0.4557644986694333,False
479538,2026-08-13T08:05:34.629156+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.0,2.0,15.9,0.0,1.1,2.0,237.1,235.8,237.7,37.4,35.7,37.7,862.4,-20.7,50.15,0.0,-21.3,43.1,864.4,-36.6,-34.8,43.1,100.0,3331.0,3329.0,25.7,24.6,25.0,20000.0,856.4,0,0,True,0.4462769299184818,False
479569,2026-08-13T08:05:50.629657+00:00,external_ems_1,bess_1,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.3,3.1,0.3,23.1,0.0,1.8,1.0,237.2,236.9,237.2,72.5,71.9,69.4,872.9,-54.1,50.22,0.0,-34.0,77.9,873.2,-31.0,-30.9,77.9,100.0,3363.0,3362.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.5603139234840022,False
479600,2026-08-13T08:06:05.618644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.5,1.4,1.1,0.0,1.1,3.0,236.1,235.3,236.4,46.0,44.3,46.8,863.0,-35.0,50.2,0.0,-42.7,43.1,864.4,-36.1,-35.0,43.1,100.0,3330.0,3327.0,25.7,24.6,25.0,20000.0,856.4,0,0,True,0.472852853196535,False
479631,2026-08-13T08:06:21.618998+00:00,external_ems_1,bess_1,good,0.1559,normal,PCS phase current imbalance high: 10.3; PCS DC current and BMS current mismatch: 29.5,1.7,10.3,0.6,29.5,0.0,1.8,2.0,237.8,236.1,237.7,32.2,24.9,21.9,873.9,-17.0,50.22,0.0,-37.1,77.9,874.5,-46.5,-39.6,77.9,100.0,3362.0,3360.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.5426615640513959,False
479693,2026-08-13T08:06:52.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,5.6,1.9,0.1,0.0,1.8,3.0,237.1,236.3,237.3,41.2,35.6,40.0,873.0,-33.6,50.19,0.0,-25.1,77.9,874.9,-33.5,-40.8,77.9,100.0,3373.0,3370.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.52072447430668,False
479724,2026-08-13T08:07:07.629562+00:00,external_ems_2,bess_2,good,0.0523,normal,PCS phase current imbalance high: 10.2,1.5,10.2,0.2,18.9,0.0,1.1,2.0,239.3,238.0,239.5,43.2,45.5,35.3,865.3,-20.6,50.27,0.0,-13.3,43.5,865.1,-39.5,-39.2,43.5,100.0,3322.0,3320.0,25.7,24.6,25.0,20000.0,856.4,0,0,True,0.4972232177364627,False
479755,2026-08-13T08:07:23.618578+00:00,external_ems_1,bess_1,good,0.1972,normal,PCS phase current imbalance high: 16.3,0.7,16.3,1.9,0.4,0.0,1.8,3.0,238.1,237.6,238.3,36.7,28.4,20.4,876.4,-42.3,50.28,0.0,-24.3,77.9,874.5,-41.9,-42.0,77.9,100.0,3382.0,3379.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.5873219785405396,True
479786,2026-08-13T08:07:38.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.8,2.4,9.2,0.0,1.2,2.0,239.6,238.7,239.2,25.4,23.9,21.6,867.1,-26.4,50.28,0.0,-44.9,43.5,864.7,-35.6,-35.4,43.5,100.0,3332.0,3330.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.4798360663511333,False
