id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
479848,2026-08-13T08:08:09.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,6.9,3.9,4.1,0.0,1.1,2.0,236.6,236.5,236.9,74.9,79.6,72.7,862.5,-52.9,50.27,0.0,-60.3,43.9,866.4,-48.8,-45.4,43.9,100.0,3322.0,3320.0,25.8,24.7,25.0,20000.0,856.4,0,0,True,0.5728858217752493,True
479892,2026-08-13T08:08:31.618566+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.5,5.6,3.6,22.9,0.0,1.1,3.0,234.3,234.8,234.5,59.7,55.4,61.0,862.8,-36.3,50.24,0.0,-29.6,43.9,866.4,-59.2,-47.4,43.9,100.0,3344.0,3341.0,25.8,24.7,25.0,20000.0,856.4,0,0,True,0.5482237731555982,False
479923,2026-08-13T08:08:47.630690+00:00,external_ems_1,bess_1,good,0.0665,normal,PCS phase current imbalance high: 10.8,0.7,10.8,0.8,4.7,0.0,1.9,3.0,237.9,237.5,237.2,72.4,65.5,76.3,876.3,-51.6,50.34,0.0,-73.1,78.3,875.5,-56.3,-50.0,78.3,100.0,3388.0,3385.0,26.3,24.4,24.9,20000.0,855.9,0,0,True,0.6260915930332228,True
479984,2026-08-13T08:09:17.618911+00:00,external_ems_2,bess_2,good,0.1574,normal,PCS phase current imbalance high: 8.2; PCS DC current and BMS current mismatch: 29.8,0.8,8.2,3.0,29.8,0.0,1.1,2.0,236.0,236.1,236.8,92.8,97.2,101.0,863.1,-69.3,50.31,0.0,-41.0,43.9,866.1,-39.5,-46.4,43.9,100.0,3350.0,3348.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.6126064263218365,True
480058,2026-08-13T08:09:54.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.7,14.4,0.0,1.1,1.0,237.8,238.0,238.1,12.1,10.1,10.6,859.8,2.0,49.97,0.0,1.4,43.9,859.1,16.4,16.0,43.9,100.0,3311.0,3310.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.44141526422454225,False
480089,2026-08-13T08:10:10.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.7,9.6,0.0,1.8,1.0,227.9,227.5,227.0,16.4,15.2,15.1,868.5,10.2,49.89,0.0,4.8,78.7,869.2,0.6,0.4,78.7,100.0,3350.0,3349.0,26.3,24.5,24.9,20000.0,855.9,0,0,True,0.46834160745899217,False
480120,2026-08-13T08:10:25.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.5,0.9,0.0,1.1,2.0,241.3,241.5,241.6,12.2,10.0,10.6,858.9,3.9,49.97,0.0,1.4,43.9,859.4,3.0,2.7,43.9,100.0,3309.0,3307.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.4304841702202653,False
480151,2026-08-13T08:10:41.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.1,0.1,0.0,1.9,1.0,239.8,240.1,239.4,10.5,9.7,8.8,868.4,0.6,49.97,0.0,1.4,78.7,868.5,0.5,0.4,78.7,100.0,3349.0,3348.0,26.3,24.4,24.9,20000.0,855.9,0,0,True,0.45018263328969227,False
480213,2026-08-13T08:11:12.629621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,1.2,5.8,0.0,1.9,1.0,234.2,234.2,233.8,15.0,14.5,14.3,867.3,6.3,49.92,0.0,5.7,78.7,868.5,0.5,0.3,78.7,100.0,3347.0,3346.0,26.3,24.4,24.8,20000.0,855.9,0,0,True,0.4424553442290068,False
480244,2026-08-13T08:11:27.628728+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,1.8,11.3,0.0,1.2,1.0,237.5,237.7,237.8,14.0,11.8,12.6,857.6,7.2,49.93,0.0,3.7,43.9,859.4,-4.1,-3.4,43.9,100.0,3312.0,3311.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.43464652129259146,False
480281,2026-08-13T08:11:46.629532+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.4,12.6,0.0,1.8,1.0,239.0,239.7,239.0,11.5,10.7,10.2,868.3,3.2,49.97,0.0,1.4,78.7,866.9,15.8,14.2,78.7,100.0,3345.0,3344.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.4599230151904906,False
480312,2026-08-13T08:12:01.618691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,2.3,1.5,0.0,1.2,2.0,231.3,231.3,231.7,18.3,16.6,17.0,856.8,2.6,49.9,0.0,8.1,43.9,859.1,1.1,1.2,43.9,100.0,3309.0,3307.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.43614383911234794,False
480374,2026-08-13T08:12:32.618686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.9,1.3,0.0,1.2,2.0,240.0,240.2,240.3,12.2,10.1,10.6,858.2,2.7,49.95,0.0,1.4,43.9,859.1,1.4,1.3,43.9,100.0,3308.0,3306.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.4173829668706374,False
480405,2026-08-13T08:12:48.618800+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.7,5.1,0.0,1.9,1.0,231.7,231.3,231.0,15.5,14.9,14.6,866.9,6.4,49.97,0.0,7.6,78.7,866.2,11.5,11.8,78.7,100.0,3343.0,3342.0,26.2,24.3,24.7,20000.0,855.9,0,0,True,0.4389421803945186,False
480436,2026-08-13T08:13:03.619012+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.4,0.5,1.3,0.0,1.2,1.0,240.6,241.1,241.2,15.4,13.0,13.8,857.6,7.9,49.95,0.0,3.0,43.9,858.1,6.6,6.8,43.9,100.0,3308.0,3307.0,25.8,24.6,24.9,20000.0,856.4,0,0,True,0.4228910848235236,False
480467,2026-08-13T08:13:19.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.5,0.8,7.5,0.0,1.9,1.0,232.1,232.0,231.7,16.2,15.7,15.7,866.7,8.0,49.94,0.0,7.2,78.7,867.5,0.5,0.4,78.7,100.0,3345.0,3344.0,26.2,24.3,24.7,20000.0,855.9,0,0,True,0.4254492715777259,False
480537,2026-08-13T08:13:54.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.6,1.3,0.0,1.9,1.0,237.0,237.5,236.9,12.5,11.8,11.4,867.3,2.0,49.96,0.0,2.4,78.7,867.9,0.7,0.3,78.7,100.0,3346.0,3345.0,26.2,24.3,24.7,20000.0,855.9,0,0,True,0.4168605395068798,False
480599,2026-08-13T08:14:25.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.5,1.9,11.2,0.0,1.8,1.0,232.3,231.9,232.0,24.4,24.8,24.9,866.0,11.2,49.9,0.0,7.0,78.7,867.9,0.0,0.3,78.7,100.0,3344.0,3343.0,26.1,24.3,24.7,20000.0,855.9,0,0,True,0.44037395357150827,False
480630,2026-08-13T08:14:40.629154+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.4,0.4,0.0,1.2,1.0,233.5,233.0,233.5,16.1,13.9,14.6,857.3,8.1,49.95,0.0,5.7,43.9,857.7,8.5,9.0,43.9,100.0,3307.0,3306.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.4245684226201927,False
480692,2026-08-13T08:15:11.618655+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,1.4,8.8,0.0,1.2,2.0,230.6,230.6,231.0,17.9,15.8,16.3,857.0,10.4,49.93,0.0,6.2,43.9,858.4,1.6,1.3,43.9,100.0,3306.0,3304.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.4138892452962069,False
480723,2026-08-13T08:15:27.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.9,12.9,0.0,1.9,1.0,238.5,238.7,238.1,10.6,9.8,8.9,867.1,-0.5,49.97,0.0,1.4,78.7,866.2,12.4,13.6,78.7,100.0,3343.0,3342.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.4144863550151739,False
480756,2026-08-13T08:15:43.618566+00:00,external_ems_2,bess_2,good,0.1171,normal,PCS DC current and BMS current mismatch: 27.3,0.8,1.1,3.9,27.3,0.0,1.2,1.0,240.5,241.0,241.3,29.5,28.4,28.5,859.2,-5.5,50.08,0.0,-11.8,43.9,863.1,-32.8,-42.6,43.9,100.0,3317.0,3316.0,25.7,24.5,24.9,20000.0,856.4,0,0,True,0.500599441498301,False
480787,2026-08-13T08:15:59.629997+00:00,external_ems_1,bess_1,good,0.0998,normal,PCS phase current imbalance high: 12.2,0.7,12.2,2.7,14.4,0.0,1.9,3.0,239.9,239.5,239.2,74.2,67.4,79.6,876.2,-54.6,50.36,0.0,-23.0,78.7,873.5,-40.2,-51.8,78.7,100.0,3383.0,3380.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.6216418389905514,True
480857,2026-08-13T08:16:34.629132+00:00,external_ems_1,bess_1,good,0.0926,normal,PCS phase current imbalance high: 11.9,1.6,11.9,2.3,8.3,0.0,1.9,2.0,236.7,237.7,236.1,93.2,97.5,85.6,871.6,-36.8,50.33,0.0,-15.5,78.7,873.9,-45.1,-46.3,78.7,100.0,3360.0,3358.0,26.2,24.3,24.7,20000.0,855.9,0,0,True,0.6070988781427094,True
480890,2026-08-13T08:16:50.629719+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS phase current imbalance high: 10.7,1.1,10.7,1.9,11.4,0.0,1.2,3.0,239.1,239.6,240.2,97.1,107.8,98.2,867.6,-44.1,50.32,0.0,-40.9,44.3,865.7,-32.7,-41.6,44.3,100.0,3333.0,3330.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.5766113978700775,True
480921,2026-08-13T08:17:06.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,5.0,2.0,17.2,0.0,1.9,2.0,237.1,236.9,236.8,62.2,59.5,64.5,872.2,-55.1,50.25,0.0,-26.7,78.7,874.2,-37.9,-37.7,78.7,100.0,3364.0,3362.0,26.2,24.3,24.7,20000.0,855.9,0,0,True,0.5326430844655364,False
480952,2026-08-13T08:17:21.618572+00:00,external_ems_2,bess_2,good,0.1559,normal,PCS phase current imbalance high: 10.3; PCS DC current and BMS current mismatch: 29.5,0.4,10.3,3.2,29.5,0.0,1.2,2.0,235.9,236.3,236.2,54.4,46.8,57.1,862.2,-69.2,50.26,0.0,-23.7,44.3,865.4,-39.7,-37.7,44.3,100.0,3325.0,3323.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.5450212526053173,False
481014,2026-08-13T08:17:52.619001+00:00,external_ems_2,bess_2,good,0.0998,normal,PCS phase current imbalance high: 12.2,0.1,12.2,2.7,19.8,0.0,1.1,2.0,236.3,236.3,236.4,61.7,54.6,66.8,867.1,-53.9,50.29,0.0,-58.1,44.3,864.4,-34.1,-32.5,44.3,100.0,3324.0,3322.0,25.8,24.7,25.0,20000.0,856.4,0,0,True,0.5559355269187449,False
481045,2026-08-13T08:18:08.618902+00:00,external_ems_1,bess_1,good,0.0451,normal,PCS phase current imbalance high: 9.9,0.9,9.9,1.0,0.9,0.0,1.8,3.0,235.4,236.0,235.1,43.2,44.9,35.0,874.2,-37.2,50.21,0.0,-33.2,79.1,875.2,-36.3,-43.9,79.1,100.0,3365.0,3362.0,26.2,24.4,24.8,20000.0,855.9,0,0,True,0.5286030942714667,False
481082,2026-08-13T08:18:26.618584+00:00,external_ems_2,bess_2,good,0.098,normal,PCS phase current imbalance high: 9.2; PCS DC current and BMS current mismatch: 26.0,1.4,9.2,1.0,26.0,0.0,1.1,3.0,236.6,237.0,238.0,82.6,79.7,88.9,864.1,-65.8,50.28,0.0,-30.0,44.7,865.1,-39.8,-38.2,44.7,100.0,3337.0,3334.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.57445673539074,True
481175,2026-08-13T08:19:13.618617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,5.8,0.2,12.2,0.0,1.9,1.0,236.4,236.3,236.2,38.1,33.1,38.9,874.4,-32.6,50.22,0.0,-20.1,79.5,874.2,-44.8,-39.2,79.5,100.0,3362.0,3361.0,26.3,24.4,24.8,20000.0,855.9,0,0,True,0.5168361864294614,False
481206,2026-08-13T08:19:28.619462+00:00,external_ems_2,bess_2,good,0.1507,normal,PCS DC current and BMS current mismatch: 29.4,0.3,4.1,0.1,29.4,0.0,1.1,2.0,237.9,238.2,238.1,27.2,26.1,23.1,865.5,-17.3,50.24,0.0,-19.1,44.7,865.4,-46.7,-42.9,44.7,100.0,3338.0,3336.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.4951998568617894,False
481237,2026-08-13T08:19:44.618573+00:00,external_ems_1,bess_1,good,0.2827,normal,PCS phase current imbalance high: 19.9,0.5,19.9,1.5,14.3,0.0,1.9,2.0,238.1,238.2,238.6,41.9,36.8,22.0,875.4,-16.5,50.29,0.0,-16.3,79.5,873.9,-30.8,-32.5,79.5,100.0,3367.0,3365.0,26.3,24.4,24.8,20000.0,855.9,0,0,True,0.552496595923284,False
481268,2026-08-13T08:19:59.618640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,3.5,2.2,2.4,0.0,1.1,3.0,236.0,235.9,236.2,47.0,50.5,47.2,863.2,-39.6,50.2,0.0,-37.7,45.1,865.4,-37.2,-40.4,45.1,100.0,3336.0,3333.0,25.8,24.7,25.1,20000.0,856.4,0,0,True,0.48690708034608504,False
481330,2026-08-13T08:20:30.620193+00:00,external_ems_2,bess_2,good,0.1761,normal,PCS phase current imbalance high: 14.1; PCS DC current and BMS current mismatch: 30.4,0.8,14.1,2.0,30.4,0.0,1.1,2.0,237.5,236.9,237.7,49.5,57.9,43.8,864.4,-12.6,50.28,0.0,-12.0,45.1,866.4,-43.0,-42.4,45.1,100.0,3343.0,3341.0,25.9,24.8,25.1,20000.0,856.4,0,0,True,0.5372283466945975,False
481361,2026-08-13T08:20:46.618635+00:00,external_ems_1,bess_1,good,0.1805,normal,PCS phase current imbalance high: 15.6,0.3,15.6,0.3,2.5,0.0,1.9,2.0,240.0,239.7,239.9,37.0,21.4,35.9,873.6,-32.2,50.29,0.0,-46.8,79.5,873.9,-29.7,-32.5,79.5,100.0,3370.0,3368.0,26.3,24.4,24.8,20000.0,855.9,0,0,True,0.5445818880267174,False
481398,2026-08-13T08:21:04.629919+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.9,1.3,5.6,0.0,1.1,3.0,237.1,236.6,237.3,59.2,63.1,60.0,863.8,-43.8,50.22,0.0,-37.7,45.1,865.1,-49.4,-39.1,45.1,100.0,3344.0,3341.0,25.9,24.8,25.1,20000.0,856.4,0,0,True,0.5028023214553917,False
481429,2026-08-13T08:21:20.618568+00:00,external_ems_1,bess_1,good,0.1623,normal,PCS phase current imbalance high: 14.5; PCS DC current and BMS current mismatch: 27.6,1.1,14.5,0.4,27.6,0.0,1.9,2.0,235.8,234.9,236.0,42.0,39.3,27.5,875.3,-15.6,50.26,0.0,-29.1,79.8,874.9,-43.2,-44.1,79.8,100.0,3363.0,3361.0,26.3,24.4,24.8,20000.0,855.9,0,0,True,0.5553907141965867,False
481493,2026-08-13T08:21:52.618569+00:00,external_ems_1,bess_1,good,0.1956,normal,PCS DC current and BMS current mismatch: 32.2,0.5,4.6,2.0,32.2,0.0,1.9,3.0,236.0,235.5,235.9,48.6,44.0,48.0,873.9,-23.3,50.22,0.0,-26.0,79.8,875.9,-55.5,-44.2,79.8,100.0,3383.0,3380.0,26.3,24.4,24.8,20000.0,855.9,0,0,True,0.5777944564210108,True
481530,2026-08-13T08:22:10.618673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,5.6,4.1,9.3,0.0,1.1,2.0,237.3,237.0,237.9,89.1,94.3,88.7,863.0,-56.2,50.27,0.0,-24.2,45.5,867.1,-46.9,-46.1,45.5,100.0,3328.0,3326.0,25.9,24.8,25.1,20000.0,856.4,0,0,True,0.5870847872986303,True
481561,2026-08-13T08:22:26.619805+00:00,external_ems_1,bess_1,good,0.0926,normal,PCS phase current imbalance high: 11.9,0.5,11.9,1.5,18.3,0.0,1.9,2.0,237.5,237.3,237.0,83.1,77.6,89.5,873.4,-55.3,50.27,0.0,-16.0,79.8,874.9,-37.0,-43.2,79.8,100.0,3367.0,3365.0,26.3,24.4,24.9,20000.0,855.9,0,0,True,0.5831763259471421,True
481592,2026-08-13T08:22:41.618591+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS phase current imbalance high: 13.4,1.6,13.4,2.3,19.6,0.0,1.1,4.0,239.6,238.2,239.8,64.6,74.0,60.6,863.4,-57.0,50.32,0.0,-35.9,45.5,865.7,-37.4,-41.0,45.5,100.0,3333.0,3329.0,25.9,24.8,25.2,20000.0,856.4,0,0,True,0.5585833706957151,False
481704,2026-08-13T08:23:37.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,5.7,2.3,19.7,0.0,1.2,3.0,238.8,238.6,240.1,110.6,111.4,116.3,863.8,-70.5,50.34,0.0,-65.5,45.9,866.1,-50.8,-50.4,45.9,100.0,3350.0,3347.0,26.0,24.8,25.2,20000.0,856.4,0,0,True,0.6259788106520641,True
481741,2026-08-13T08:23:56.619014+00:00,external_ems_1,bess_1,good,0.3473,normal,PCS phase current imbalance high: 21.8; PCS DC current and BMS current mismatch: 38.8,1.1,21.8,0.4,38.8,0.0,1.9,2.0,237.4,236.3,236.9,69.5,80.0,58.2,875.5,-24.5,50.35,0.0,-12.1,80.2,875.9,-63.3,-51.9,80.2,100.0,3365.0,3363.0,26.4,24.5,24.9,20000.0,855.9,0,0,True,0.658783777633274,True
481784,2026-08-13T08:24:17.628761+00:00,external_ems_2,bess_2,good,0.1287,normal,PCS phase current imbalance high: 10.4; PCS DC current and BMS current mismatch: 27.8,0.8,10.4,0.3,27.8,0.0,1.1,1.0,232.7,232.0,232.8,65.4,57.1,67.5,867.4,-13.9,50.28,0.0,-26.4,45.9,867.1,-41.7,-47.7,45.9,100.0,3336.0,3335.0,26.0,24.9,25.2,20000.0,856.4,0,0,True,0.5651121094317048,False
481860,2026-08-13T08:24:55.628678+00:00,external_ems_2,bess_2,good,0.1045,normal,PCS phase current imbalance high: 12.4,1.5,12.4,2.9,15.1,0.0,1.2,3.0,234.6,233.6,235.1,78.4,69.3,81.7,863.8,-52.5,50.28,0.0,-25.4,45.9,866.7,-37.4,-45.9,45.9,100.0,3347.0,3344.0,26.1,24.9,25.3,20000.0,856.4,0,0,True,0.5816565296826924,True
481891,2026-08-13T08:25:11.629892+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,6.8,4.0,14.6,0.0,2.0,4.0,234.4,234.9,233.9,94.0,98.5,91.7,872.9,-44.0,50.31,0.0,-70.3,80.6,876.9,-58.6,-49.1,80.6,100.0,3393.0,3389.0,26.5,24.5,25.0,20000.0,855.9,0,0,True,0.6828606343158365,True
481922,2026-08-13T08:25:26.618641+00:00,external_ems_2,bess_2,good,0.0166,normal,PCS phase current imbalance high: 8.7,1.4,8.7,4.0,13.8,0.0,1.2,2.0,237.8,237.1,238.5,101.9,110.6,105.0,863.1,-61.7,50.33,0.0,-61.5,46.3,867.1,-47.9,-44.9,46.3,100.0,3347.0,3345.0,26.1,24.9,25.3,20000.0,856.4,0,0,True,0.6280121714128075,True
481957,2026-08-13T08:25:44.628888+00:00,external_ems_1,bess_1,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,1.1,7.0,0.4,24.8,0.0,1.9,3.0,235.2,234.4,235.5,31.4,26.3,24.4,876.9,-13.3,50.25,0.0,-27.5,80.6,876.5,-38.1,-49.1,80.6,100.0,3378.0,3375.0,26.5,24.6,25.0,20000.0,855.9,0,0,True,0.5687857719256352,False
482022,2026-08-13T08:26:16.629329+00:00,external_ems_2,bess_2,good,0.0333,normal,PCS phase current imbalance high: 9.4,1.1,9.4,2.1,8.5,0.0,1.2,2.0,237.5,237.4,238.5,93.3,97.2,87.8,864.6,-34.3,50.32,0.0,-31.5,46.3,866.7,-42.8,-46.7,46.3,100.0,3330.0,3328.0,26.1,24.9,25.3,20000.0,856.4,0,0,True,0.5632926443820035,False
482059,2026-08-13T08:26:35.618581+00:00,external_ems_1,bess_1,good,0.2308,normal,PCS phase current imbalance high: 16.3; PCS DC current and BMS current mismatch: 33.6,0.8,16.3,1.9,33.6,0.0,1.9,4.0,234.7,233.9,234.4,48.5,50.7,34.4,874.3,-21.6,50.24,0.0,-25.4,81.0,876.2,-55.2,-46.5,81.0,100.0,3381.0,3377.0,26.5,24.6,25.0,20000.0,855.9,0,0,True,0.625087554342159,True
482097,2026-08-13T08:26:54.628695+00:00,external_ems_1,bess_1,good,0.3117,normal,PCS phase current imbalance high: 20.8; PCS DC current and BMS current mismatch: 27.4,1.1,20.8,1.0,27.4,0.0,1.9,3.0,237.5,237.1,238.2,41.6,34.5,20.8,876.5,-8.7,50.31,0.0,-68.9,81.0,875.5,-36.1,-39.2,81.0,100.0,3381.0,3378.0,26.5,24.6,25.0,20000.0,855.9,0,0,True,0.6254945509918528,True
482128,2026-08-13T08:27:09.618988+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.5,1.7,12.4,0.0,1.3,2.0,235.2,234.7,235.9,43.9,42.5,44.0,864.4,-28.7,50.2,0.0,-25.9,46.7,866.1,-41.1,-40.1,46.7,100.0,3326.0,3324.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.4751914694735783,False
482190,2026-08-13T08:27:40.618953+00:00,external_ems_2,bess_2,good,0.133,normal,PCS phase current imbalance high: 13.6,1.1,13.6,1.7,8.2,0.0,1.3,2.0,236.6,235.8,236.9,61.9,54.1,67.7,867.8,-52.9,50.3,0.0,-58.0,46.7,866.1,-44.7,-43.8,46.7,100.0,3346.0,3344.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.5634633187263811,False
482225,2026-08-13T08:27:58.618576+00:00,external_ems_1,bess_1,good,0.1568,normal,PCS phase current imbalance high: 14.6,0.1,14.6,0.7,3.7,0.0,1.9,2.0,236.9,236.8,236.9,52.6,56.3,41.7,875.2,-28.0,50.24,0.0,-48.9,81.4,874.5,-31.7,-32.7,81.4,100.0,3375.0,3373.0,26.5,24.6,25.0,20000.0,855.9,0,0,True,0.5625037515702739,False
482287,2026-08-13T08:28:29.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,1.8,14.4,0.0,1.9,2.0,236.7,237.4,236.7,70.6,71.7,72.4,873.4,-50.4,50.26,0.0,-39.0,81.4,875.2,-36.0,-43.1,81.4,100.0,3370.0,3368.0,26.5,24.6,25.0,20000.0,855.9,0,0,True,0.568753209038184,False
482353,2026-08-13T08:29:02.619636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,3.0,1.1,5.8,0.0,2.0,2.0,235.4,235.4,235.4,44.8,44.0,41.8,873.8,-25.8,50.21,0.0,-26.4,81.4,874.9,-31.6,-43.6,81.4,100.0,3371.0,3369.0,26.6,24.6,25.0,20000.0,855.9,0,0,True,0.5269116006884215,False
482384,2026-08-13T08:29:17.618647+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS phase current imbalance high: 10.7,1.4,10.7,1.4,3.4,0.0,1.3,2.0,236.4,236.8,237.8,88.6,85.3,96.0,864.7,-49.9,50.3,0.0,-33.4,47.1,866.1,-46.5,-40.0,47.1,100.0,3342.0,3340.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.5757468885178465,True
482415,2026-08-13T08:29:33.629608+00:00,external_ems_1,bess_1,good,0.0618,normal,PCS phase current imbalance high: 10.6,0.4,10.6,0.3,3.5,0.4,2.0,2.0,237.7,237.4,237.3,76.9,68.3,78.9,875.5,-40.6,50.29,0.0,-19.9,81.4,875.2,-44.1,-44.1,81.8,100.0,3381.0,3379.0,26.6,24.6,25.0,20000.0,855.9,0,0,True,0.6395844189151517,True
482446,2026-08-13T08:29:48.618807+00:00,external_ems_2,bess_2,good,0.295,normal,PCS DC current and BMS current mismatch: 38.4,0.8,8.0,0.1,38.4,0.0,1.3,2.0,237.6,237.5,238.3,81.7,80.3,88.3,864.6,-66.2,50.28,0.0,-26.2,47.1,864.7,-27.8,-29.1,47.1,100.0,3332.0,3330.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.5897677264847488,True
482508,2026-08-13T08:30:19.628848+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,7.1,2.8,18.0,0.0,1.3,2.0,238.2,238.3,239.3,70.8,70.3,77.4,863.9,-50.5,50.24,0.0,-31.3,47.1,866.7,-32.5,-42.3,47.1,100.0,3325.0,3323.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.5445676418125486,False
482539,2026-08-13T08:30:35.618701+00:00,external_ems_1,bess_1,good,0.1322,normal,PCS phase current imbalance high: 13.5; PCS DC current and BMS current mismatch: 21.5,0.4,13.5,1.9,21.5,0.0,2.0,3.0,239.7,239.7,239.3,47.0,39.1,52.6,876.1,-53.2,50.28,0.0,-41.4,81.8,874.2,-31.7,-31.9,81.8,100.0,3371.0,3368.0,26.6,24.6,25.0,20000.0,855.9,0,0,True,0.5836410031667266,True
482570,2026-08-13T08:30:50.619799+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,1.0,1.3,2.3,20.7,0.0,1.3,1.0,236.0,235.7,236.7,43.3,42.3,43.6,864.1,-28.3,50.18,0.0,-25.4,47.5,866.4,-49.0,-41.2,47.5,100.0,3324.0,3323.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.491427318428119,False
482601,2026-08-13T08:31:06.618647+00:00,external_ems_1,bess_1,good,0.0879,normal,PCS phase current imbalance high: 11.7,0.8,11.7,0.4,2.5,0.0,2.0,2.0,238.0,237.2,237.9,54.9,59.3,47.6,874.3,-26.1,50.27,0.0,-21.7,81.8,873.9,-28.6,-28.1,81.8,100.0,3367.0,3365.0,26.6,24.6,25.0,20000.0,855.9,0,0,True,0.5385854879784981,False
482663,2026-08-13T08:31:37.629793+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,5.3,2.3,1.3,0.0,2.0,3.0,237.0,237.2,237.1,60.0,57.3,62.6,872.6,-41.7,50.21,0.0,-23.8,82.2,874.9,-43.0,-38.7,82.2,100.0,3382.0,3379.0,26.6,24.6,25.0,20000.0,855.9,0,0,True,0.5737201611243966,True
482694,2026-08-13T08:31:52.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,5.0,1.8,11.5,0.0,1.3,2.0,237.0,236.5,237.7,45.3,41.3,46.3,863.6,-29.1,50.18,0.0,-36.8,47.5,865.4,-40.6,-38.0,47.5,100.0,3340.0,3338.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.4822587816576021,False
482725,2026-08-13T08:32:08.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,3.5,0.1,3.5,0.0,2.0,3.0,237.7,237.6,237.6,51.2,51.9,48.4,874.1,-34.2,50.21,0.0,-33.7,82.2,874.2,-30.7,-35.4,82.2,100.0,3366.0,3364.0,26.6,24.6,25.0,20000.0,855.9,0,0,True,0.5279387125705742,False
482756,2026-08-13T08:32:23.628670+00:00,external_ems_2,bess_2,good,0.038,normal,PCS phase current imbalance high: 9.6,1.1,9.6,0.9,3.6,0.0,1.3,2.0,237.2,236.5,237.6,54.0,47.2,56.8,864.5,-42.0,50.22,0.0,-38.2,47.5,865.4,-45.6,-38.2,47.5,100.0,3341.0,3339.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.5095245507483003,False
482818,2026-08-13T08:32:54.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,5.9,1.7,11.7,0.0,1.3,2.0,238.1,237.0,238.6,77.1,83.0,79.6,863.0,-40.4,50.27,0.0,-54.7,47.8,864.7,-28.7,-28.6,47.8,100.0,3326.0,3324.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.5452612854556839,False
482849,2026-08-13T08:33:10.619049+00:00,external_ems_1,bess_1,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.8,5.0,1.2,21.1,0.0,2.0,2.0,235.6,235.1,235.9,39.7,34.7,38.7,873.3,-17.7,50.19,0.0,-26.0,82.2,874.5,-38.8,-40.0,82.2,100.0,3365.0,3363.0,26.6,24.6,25.0,20000.0,855.9,0,0,True,0.5119197687303461,False
482880,2026-08-13T08:33:25.618581+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,1.2,6.0,2.6,20.4,0.0,1.3,2.0,238.9,238.3,239.5,78.1,84.1,81.8,863.1,-64.1,50.26,0.0,-47.8,47.8,865.7,-43.7,-40.6,47.8,100.0,3329.0,3327.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.5575334552798163,False
482911,2026-08-13T08:33:41.630842+00:00,external_ems_1,bess_1,good,0.1299,normal,PCS DC current and BMS current mismatch: 28.1,0.9,7.7,2.4,28.1,0.0,2.0,2.0,238.8,237.9,238.5,82.0,76.4,84.1,873.1,-68.2,50.27,0.0,-19.8,82.6,875.5,-40.1,-40.3,82.6,100.0,3367.0,3365.0,26.6,24.6,25.0,20000.0,855.9,0,0,True,0.6105194205953055,True
482973,2026-08-13T08:34:12.629989+00:00,external_ems_1,bess_1,good,0.1307,normal,PCS phase current imbalance high: 13.5,0.3,13.5,1.3,8.2,0.0,2.0,2.0,238.9,238.6,238.6,61.4,52.8,66.3,873.9,-40.0,50.25,0.0,-51.6,82.6,875.2,-48.2,-40.6,82.6,100.0,3367.0,3365.0,26.6,24.6,25.0,20000.0,855.9,0,0,True,0.573017501227652,True
483004,2026-08-13T08:34:27.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.3,2.7,6.2,0.0,1.3,3.0,236.0,235.3,236.6,58.8,62.1,60.6,863.4,-45.2,50.22,0.0,-23.1,47.8,866.1,-39.0,-40.4,47.8,100.0,3344.0,3341.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.5135913279319437,False
483035,2026-08-13T08:34:43.618572+00:00,external_ems_1,bess_1,good,0.2447,normal,PCS phase current imbalance high: 18.3,1.0,18.3,1.8,15.0,0.0,2.0,2.0,238.3,237.3,238.0,42.4,37.3,24.1,875.7,-14.1,50.26,0.0,-53.5,82.6,873.9,-29.1,-29.4,82.6,100.0,3372.0,3370.0,26.6,24.6,25.0,20000.0,855.9,0,0,True,0.5870677668355603,True
483066,2026-08-13T08:34:58.629058+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.3,2.2,14.8,0.0,1.3,2.0,234.8,234.3,235.3,39.4,38.3,39.6,863.9,-20.1,50.17,0.0,-23.7,48.2,866.1,-34.9,-38.1,48.2,100.0,3326.0,3324.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.4701245538591267,False
483128,2026-08-13T08:35:29.618790+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,7.1,2.5,16.4,0.0,1.3,2.0,239.6,239.0,239.5,53.7,59.7,52.6,863.9,-29.3,50.24,0.0,-50.6,48.2,866.4,-45.7,-37.4,48.2,100.0,3325.0,3323.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.5195148556133231,False
483159,2026-08-13T08:35:45.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.4,0.2,7.2,0.4,2.0,3.0,238.0,237.5,237.9,37.8,34.4,36.5,874.3,-34.9,50.2,0.0,-23.4,83.0,874.5,-42.1,-37.7,82.6,100.0,3377.0,3374.0,26.6,24.6,25.1,20000.0,855.9,0,0,True,0.5845081348294822,True
483190,2026-08-13T08:36:00.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.8,1.8,9.4,0.0,1.3,2.0,237.8,236.9,238.0,54.1,57.9,56.9,863.3,-44.7,50.21,0.0,-24.2,48.2,865.1,-35.3,-31.2,48.2,100.0,3338.0,3336.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.4820737839389109,False
483221,2026-08-13T08:36:16.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.6,0.5,0.9,0.0,2.0,3.0,237.6,237.8,237.7,44.9,44.1,41.3,873.4,-30.2,50.19,0.0,-22.3,83.0,873.9,-31.1,-29.4,83.0,100.0,3372.0,3369.0,26.6,24.6,25.0,20000.0,855.9,0,0,True,0.5200880263010375,False
483283,2026-08-13T08:36:47.628824+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.0,1.4,3.0,0.0,2.0,2.0,237.3,238.2,237.5,66.6,67.5,66.5,872.5,-32.3,50.23,0.0,-16.9,83.0,873.9,-29.3,-30.7,83.0,100.0,3377.0,3375.0,26.6,24.6,25.0,20000.0,855.9,0,0,True,0.5623199748904073,False
483345,2026-08-13T08:37:18.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.4,1.1,9.4,0.0,2.0,3.0,237.0,236.7,236.9,34.7,31.3,33.3,872.8,-25.6,50.14,0.0,-21.6,83.0,873.9,-35.0,-34.4,83.0,100.0,3369.0,3366.0,26.6,24.6,25.0,20000.0,855.9,0,0,True,0.49329561404696914,False
483376,2026-08-13T08:37:33.628991+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,5.1,2.3,6.5,0.0,1.3,2.0,237.8,237.3,238.4,60.8,65.9,63.4,863.1,-35.5,50.22,0.0,-31.4,48.6,865.4,-29.0,-34.2,48.6,100.0,3338.0,3336.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.5022563784088235,False
483438,2026-08-13T08:38:04.618824+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.2,1.4,8.8,0.0,1.3,2.0,235.6,235.1,236.3,35.4,34.3,35.5,863.3,-20.2,50.13,0.0,-19.0,48.6,864.7,-29.0,-28.9,48.6,100.0,3326.0,3324.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.45237795669176406,False
483469,2026-08-13T08:38:20.618574+00:00,external_ems_1,bess_1,good,0.0404,normal,PCS phase current imbalance high: 9.7,0.9,9.7,1.5,0.8,0.0,2.0,2.0,238.5,237.6,238.2,33.4,25.2,34.9,874.7,-26.7,50.22,0.0,-21.9,83.4,873.2,-27.5,-27.5,83.4,100.0,3369.0,3367.0,26.6,24.6,25.0,20000.0,855.9,0,0,True,0.5167988865552001,False
483500,2026-08-13T08:38:35.629464+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,1.1,8.2,0.0,1.3,3.0,238.1,237.9,238.6,38.6,37.2,38.5,864.0,-27.2,50.18,0.0,-39.2,48.6,865.1,-35.4,-33.6,48.6,100.0,3339.0,3336.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.47424025888492327,False
483531,2026-08-13T08:38:51.618579+00:00,external_ems_1,bess_1,good,0.0309,normal,PCS phase current imbalance high: 9.3,0.7,9.3,2.0,5.7,0.0,2.0,2.0,238.9,238.2,238.8,29.9,22.9,20.6,874.9,-28.4,50.22,0.0,-14.7,83.4,872.9,-22.7,-22.7,83.4,100.0,3367.0,3365.0,26.6,24.6,25.0,20000.0,855.9,0,0,True,0.5175082228759571,False
483593,2026-08-13T08:39:22.618676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,0.5,16.3,0.0,2.1,2.0,237.9,238.2,237.7,62.6,62.2,61.6,874.0,-45.4,50.22,0.0,-22.5,83.4,873.5,-29.1,-31.9,83.4,100.0,3364.0,3362.0,26.6,24.5,25.0,20000.0,855.9,0,0,True,0.5505570512538873,False
483624,2026-08-13T08:39:37.618581+00:00,external_ems_2,bess_2,good,0.0166,normal,PCS phase current imbalance high: 8.7,1.1,8.7,0.0,10.5,0.0,1.3,2.0,238.2,237.6,238.7,53.0,47.2,55.9,864.7,-37.5,50.22,0.0,-32.1,49.0,864.7,-27.0,-26.7,49.0,100.0,3338.0,3336.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.4979649080594746,False
483655,2026-08-13T08:39:53.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.8,0.7,0.0,0.0,2.1,3.0,234.5,234.2,234.7,32.9,29.1,31.3,872.5,-25.2,50.14,0.0,-19.2,83.4,873.2,-25.2,-26.1,83.4,100.0,3364.0,3361.0,26.6,24.5,25.0,20000.0,855.9,0,0,True,0.4931437641974055,False
483686,2026-08-13T08:40:08.629342+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,4.2,0.3,4.2,0.0,1.3,3.0,239.2,238.5,239.4,33.5,35.9,31.7,865.0,-32.3,50.22,0.0,-42.0,49.0,864.7,-28.1,-29.0,49.0,100.0,3331.0,3328.0,26.2,24.9,25.3,20000.0,856.4,0,0,True,0.4788751784254752,False
483748,2026-08-13T08:40:39.619496+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,4.4,0.9,14.8,0.0,1.2,2.0,238.0,238.0,238.7,29.8,25.4,26.3,864.2,-24.8,50.24,0.0,-21.5,49.0,865.1,-39.6,-34.0,49.0,100.0,3337.0,3335.0,26.2,25.0,25.4,20000.0,856.4,0,0,True,0.4878691483172457,False
483779,2026-08-13T08:40:55.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,4.3,1.5,11.6,0.0,2.1,2.0,236.9,236.5,237.0,38.7,34.4,36.4,873.0,-33.5,50.18,0.0,-25.2,83.8,874.5,-45.1,-37.5,83.8,100.0,3363.0,3361.0,26.6,24.5,25.0,20000.0,855.9,0,0,True,0.5147502352513006,False
483810,2026-08-13T08:41:10.628730+00:00,external_ems_2,bess_2,good,0.0594,normal,PCS phase current imbalance high: 10.5,2.0,10.5,0.5,19.8,0.0,1.2,1.0,238.8,237.2,239.2,68.1,62.2,72.7,864.2,-47.8,50.24,0.0,-15.0,49.0,864.7,-28.0,-28.1,49.0,100.0,3329.0,3328.0,26.2,25.0,25.4,20000.0,856.4,0,0,True,0.553872665375854,False
483903,2026-08-13T08:41:57.619335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,5.1,0.4,14.6,0.0,2.1,2.0,237.3,237.6,237.3,52.9,49.9,55.0,873.5,-43.0,50.19,0.0,-25.1,83.8,873.9,-28.4,-30.2,83.8,100.0,3377.0,3375.0,26.6,24.5,25.0,20000.0,855.9,0,0,True,0.5401526105420977,False
483934,2026-08-13T08:42:12.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.0,1.3,9.7,0.0,1.3,2.0,234.5,234.0,235.1,37.0,36.1,37.1,863.8,-20.5,50.15,0.0,-20.7,49.4,865.1,-30.2,-29.1,49.4,100.0,3328.0,3326.0,26.3,25.0,25.4,20000.0,856.4,0,0,True,0.46843251497358057,False
483965,2026-08-13T08:42:28.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,7.1,1.5,12.4,0.0,2.1,2.0,238.9,238.6,238.4,66.3,60.2,67.3,875.4,-41.5,50.23,0.0,-44.8,83.8,873.9,-29.1,-29.4,83.8,100.0,3368.0,3366.0,26.6,24.5,25.0,20000.0,855.9,0,0,True,0.5526810898624588,False
483996,2026-08-13T08:42:43.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,5.4,2.7,2.8,0.0,1.3,2.0,238.6,237.7,238.9,59.8,63.3,65.2,863.4,-37.2,50.22,0.0,-31.6,49.4,866.1,-40.0,-35.3,49.4,100.0,3340.0,3338.0,26.3,25.0,25.4,20000.0,856.4,0,0,True,0.5235829151210621,False
484058,2026-08-13T08:43:14.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.4,1.5,16.2,0.0,1.3,2.0,236.4,236.0,236.9,36.9,35.6,37.0,863.9,-20.1,50.15,0.0,-22.7,49.4,865.4,-36.3,-33.9,49.4,100.0,3336.0,3334.0,26.3,25.0,25.4,20000.0,856.4,0,0,True,0.471546825319864,False
484089,2026-08-13T08:43:30.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,7.8,0.0,1.1,0.0,2.1,2.0,239.0,238.4,238.4,41.5,35.4,43.2,874.2,-29.4,50.22,0.0,-16.3,84.2,874.2,-30.5,-33.1,84.2,100.0,3370.0,3368.0,26.6,24.5,25.0,20000.0,855.9,0,0,True,0.5275656719915118,False
484120,2026-08-13T08:43:45.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,7.3,0.5,6.6,0.0,1.3,1.0,237.4,236.7,237.7,52.5,47.8,55.1,864.2,-32.7,50.21,0.0,-43.3,49.4,864.7,-26.1,-25.7,49.4,100.0,3330.0,3329.0,26.3,25.0,25.4,20000.0,856.4,0,0,True,0.5113276679123467,False
484151,2026-08-13T08:44:01.629601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,3.3,0.9,2.8,0.0,2.1,2.0,237.2,237.1,237.2,34.3,31.0,32.6,872.6,-32.1,50.15,0.0,-20.2,84.2,873.5,-29.3,-30.1,84.2,100.0,3367.0,3365.0,26.6,24.5,25.0,20000.0,855.9,0,0,True,0.4924983617066643,False
484213,2026-08-13T08:44:32.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,3.3,1.1,7.4,0.0,2.1,3.0,236.8,236.7,236.8,35.4,32.1,34.1,872.8,-20.7,50.16,0.0,-23.7,84.2,873.9,-28.1,-32.3,84.2,100.0,3374.0,3371.0,26.6,24.5,25.0,20000.0,855.9,0,0,True,0.5105219585650955,False
484244,2026-08-13T08:44:47.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.3,1.1,2.2,0.0,1.3,2.0,238.1,237.5,238.3,31.8,34.1,30.8,865.2,-18.4,50.2,0.0,-33.7,49.8,864.1,-20.6,-20.1,49.8,100.0,3328.0,3326.0,26.3,25.0,25.4,20000.0,856.4,0,0,True,0.47594393137038565,False
484275,2026-08-13T08:45:03.618588+00:00,external_ems_1,bess_1,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.5,2.7,1.2,21.3,0.0,2.1,2.0,233.9,233.6,234.1,28.9,26.2,27.7,872.3,-12.0,50.12,0.0,-17.5,84.2,873.5,-33.3,-32.1,84.2,100.0,3363.0,3361.0,26.6,24.5,24.9,20000.0,855.9,0,0,True,0.501666211515776,False
484306,2026-08-13T08:45:18.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,6.4,1.4,6.5,0.0,1.3,2.0,239.6,238.5,239.8,57.2,55.5,61.9,863.3,-33.1,50.2,0.0,-23.4,49.8,864.7,-26.6,-28.4,49.8,100.0,3332.0,3330.0,26.3,25.0,25.4,20000.0,856.4,0,0,True,0.49979215642866964,False
484399,2026-08-13T08:46:05.629540+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.8,0.5,9.3,0.0,2.2,2.0,238.0,237.8,237.9,36.3,33.5,35.4,872.7,-21.7,50.17,0.0,-29.8,84.5,873.2,-31.0,-29.0,84.5,100.0,3364.0,3362.0,26.6,24.4,24.9,20000.0,855.9,0,0,True,0.4928010483504931,False
484430,2026-08-13T08:46:20.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.7,0.3,0.4,0.0,1.3,3.0,238.4,237.9,239.0,38.0,38.2,38.7,864.1,-23.7,50.16,0.0,-21.7,49.8,864.4,-24.1,-24.3,49.8,100.0,3327.0,3324.0,26.3,25.0,25.4,20000.0,856.4,0,0,True,0.4784281192276341,False
484461,2026-08-13T08:46:36.618576+00:00,external_ems_1,bess_1,good,0.038,normal,PCS phase current imbalance high: 9.6,0.7,9.6,1.3,2.4,0.0,2.2,2.0,237.6,236.9,237.0,37.5,38.3,28.7,874.2,-27.5,50.21,0.0,-19.7,84.5,872.9,-25.1,-24.9,84.5,100.0,3366.0,3364.0,26.6,24.4,24.9,20000.0,855.9,0,0,True,0.5130665724951644,False
484524,2026-08-13T08:47:07.629204+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.2,1.7,17.5,0.0,1.4,2.0,234.5,234.8,235.3,33.5,33.3,33.3,863.4,-17.0,50.13,0.0,-19.9,50.2,865.1,-34.5,-31.8,50.2,100.0,3331.0,3329.0,26.3,24.9,25.4,20000.0,856.4,0,0,True,0.47644985334897866,False
484555,2026-08-13T08:47:23.618592+00:00,external_ems_1,bess_1,good,0.0523,normal,PCS phase current imbalance high: 10.2,0.7,10.2,1.0,8.3,0.0,2.1,2.0,238.9,239.0,238.3,36.3,35.5,26.1,874.2,-34.1,50.21,0.0,-33.7,84.5,873.2,-25.8,-25.8,84.5,100.0,3366.0,3364.0,26.5,24.4,24.9,20000.0,855.9,0,0,True,0.510980663977908,False
484586,2026-08-13T08:47:38.629657+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,5.6,0.8,8.5,0.0,1.4,1.0,237.5,237.9,237.8,33.4,27.8,31.4,865.5,-20.0,50.19,0.0,-15.0,50.2,864.7,-28.5,-26.5,50.2,100.0,3330.0,3329.0,26.3,24.9,25.4,20000.0,856.4,0,0,True,0.4800356836127779,False
484617,2026-08-13T08:47:54.629720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.7,0.0,7.2,0.0,2.1,2.0,235.7,235.9,235.7,31.7,30.0,30.2,872.5,-15.6,50.16,0.0,-18.9,84.9,872.5,-22.8,-22.7,84.9,100.0,3365.0,3363.0,26.5,24.4,24.9,20000.0,855.9,0,0,True,0.4825376479119958,False
484679,2026-08-13T08:48:25.628725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.8,0.8,0.0,2.2,2.0,237.9,238.3,237.8,36.6,34.7,34.8,872.7,-28.5,50.16,0.0,-20.5,84.9,873.5,-29.3,-32.0,84.9,100.0,3374.0,3372.0,26.6,24.4,24.9,20000.0,855.9,0,0,True,0.513285750327518,False
484710,2026-08-13T08:48:40.629039+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,6.2,0.0,15.8,0.0,1.4,2.0,237.9,238.1,238.3,46.2,52.2,46.0,864.1,-35.4,50.2,0.0,-15.8,50.2,864.1,-19.6,-19.5,50.2,100.0,3324.0,3322.0,26.3,24.9,25.4,20000.0,856.4,0,0,True,0.5024516500899482,False
484741,2026-08-13T08:48:56.618658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,1.3,12.2,0.0,2.1,2.0,233.3,233.7,233.5,28.5,27.9,27.0,872.2,-15.6,50.12,0.0,-17.2,84.9,873.5,-27.8,-29.8,84.9,100.0,3364.0,3362.0,26.5,24.4,24.9,20000.0,855.9,0,0,True,0.48047952914319014,False
484772,2026-08-13T08:49:11.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,5.8,1.3,11.7,0.0,1.4,2.0,239.6,239.5,240.2,52.2,58.0,55.8,865.4,-31.7,50.2,0.0,-26.4,50.2,864.1,-20.0,-20.5,50.2,100.0,3326.0,3324.0,26.3,24.9,25.4,20000.0,856.4,0,0,True,0.4953733758166358,False
484834,2026-08-13T08:49:42.629078+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,4.0,0.0,12.8,0.0,1.4,2.0,237.8,237.5,238.1,51.9,50.9,54.9,865.4,-41.2,50.17,0.0,-21.4,50.6,865.4,-28.4,-30.2,50.6,100.0,3328.0,3326.0,26.3,24.9,25.4,20000.0,856.4,0,0,True,0.4992150915537113,False
484865,2026-08-13T08:49:58.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.1,0.8,0.0,2.1,2.0,239.0,239.4,238.9,36.1,34.5,34.4,872.8,-23.9,50.17,0.0,-25.3,84.9,872.9,-24.7,-24.0,84.9,100.0,3366.0,3364.0,26.5,24.4,24.9,20000.0,855.9,0,0,True,0.4825388447640469,False
484927,2026-08-13T08:50:29.618847+00:00,external_ems_1,bess_1,good,0.038,normal,PCS phase current imbalance high: 9.6,0.5,9.6,1.4,0.8,0.4,2.1,2.0,237.6,237.1,237.1,35.2,34.5,25.6,874.3,-23.9,50.2,0.0,-18.8,85.3,872.9,-23.1,-24.7,84.9,100.0,3365.0,3363.0,26.5,24.4,24.9,20000.0,855.9,0,0,True,0.549318891790719,False
484989,2026-08-13T08:51:00.629117+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,5.2,0.2,9.5,0.0,2.1,2.0,239.8,239.7,239.5,36.2,31.9,37.1,872.4,-27.9,50.2,0.0,-21.0,85.3,872.2,-18.4,-18.4,85.3,100.0,3364.0,3362.0,26.5,24.4,24.9,20000.0,855.9,0,0,True,0.4879241556258569,False
485020,2026-08-13T08:51:15.619280+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,2.0,9.2,0.0,1.4,2.0,232.9,232.8,233.4,31.4,31.3,31.2,863.1,-19.4,50.11,0.0,-16.0,50.6,865.1,-28.6,-30.2,50.6,100.0,3337.0,3335.0,26.3,24.9,25.3,20000.0,856.4,0,0,True,0.4665229354954392,False
485051,2026-08-13T08:51:31.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,7.1,1.3,1.0,0.0,2.1,2.0,238.6,238.5,238.3,28.3,21.2,24.2,874.2,-27.7,50.2,0.0,-18.9,85.3,872.9,-26.7,-26.4,85.3,100.0,3366.0,3364.0,26.5,24.4,24.9,20000.0,855.9,0,0,True,0.49446430722287543,False
485082,2026-08-13T08:51:46.619121+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,4.3,1.7,6.8,0.0,1.4,2.0,238.4,238.4,238.7,49.1,47.1,51.4,863.7,-33.0,50.2,0.0,-16.3,50.6,865.4,-26.2,-30.2,50.6,100.0,3337.0,3335.0,26.3,24.9,25.3,20000.0,856.4,0,0,True,0.4739805084993515,False
485144,2026-08-13T08:52:17.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,1.4,11.8,0.0,1.4,2.0,237.6,238.0,238.3,33.4,33.8,33.5,863.7,-17.5,50.15,0.0,-21.5,51.0,865.1,-29.3,-30.1,51.0,100.0,3328.0,3326.0,26.3,24.9,25.3,20000.0,856.4,0,0,True,0.45744963967296853,False
485175,2026-08-13T08:52:33.618986+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,1.0,7.9,0.0,2.1,2.0,237.0,237.4,236.9,34.0,33.2,32.2,872.5,-25.7,50.16,0.0,-22.3,85.3,873.5,-33.6,-30.7,85.3,100.0,3364.0,3362.0,26.5,24.4,24.9,20000.0,855.9,0,0,True,0.4793995011619995,False
485206,2026-08-13T08:52:48.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,1.1,3.1,0.0,1.4,2.0,238.8,239.4,239.6,27.3,27.6,26.1,865.2,-20.4,50.19,0.0,-19.4,51.0,864.1,-17.3,-18.5,51.0,100.0,3326.0,3324.0,26.3,24.9,25.3,20000.0,856.4,0,0,True,0.45797827112142403,False
485237,2026-08-13T08:53:04.630406+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.1,18.1,0.0,2.1,2.0,234.0,234.7,234.4,28.0,27.7,26.6,872.1,-11.1,50.12,0.0,-17.8,85.3,873.2,-29.2,-28.7,85.3,100.0,3364.0,3362.0,26.5,24.4,24.9,20000.0,855.9,0,0,True,0.4892001074157354,False
485299,2026-08-13T08:53:35.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.5,3.2,0.0,2.1,2.0,237.7,238.2,237.9,35.6,34.0,33.3,873.0,-24.1,50.18,0.0,-22.5,85.7,873.5,-27.3,-30.5,85.7,100.0,3364.0,3362.0,26.5,24.4,24.9,20000.0,855.9,0,0,True,0.4831478745664046,False
485330,2026-08-13T08:53:50.644301+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.6,0.2,0.8,0.0,1.4,2.0,236.8,237.2,237.7,35.6,36.2,35.9,863.9,-19.3,50.14,0.0,-19.8,51.0,864.1,-20.1,-20.0,51.0,100.0,3328.0,3326.0,26.3,24.9,25.3,20000.0,856.4,0,0,True,0.45772126472728314,False
485361,2026-08-13T08:54:06.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,1.1,0.7,4.1,0.0,2.1,2.0,236.6,237.0,239.2,41.2,41.1,40.1,872.5,-23.3,50.18,0.0,-24.2,85.7,873.2,-27.4,-27.0,85.7,100.0,3363.0,3361.0,26.5,24.4,24.9,20000.0,855.9,0,0,True,0.4988845478312761,False
485392,2026-08-13T08:54:21.630791+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.4,3.7,0.0,1.4,2.0,237.9,237.9,238.5,33.5,34.0,33.4,864.0,-20.2,50.16,0.0,-20.3,51.0,864.4,-23.9,-23.2,51.0,100.0,3333.0,3332.0,26.3,24.9,25.3,20000.0,856.4,0,0,True,0.45571572125756526,False
485454,2026-08-13T08:54:52.619121+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.9,0.6,2.0,20.8,0.0,1.4,2.0,231.9,231.7,232.6,30.9,30.6,30.3,863.1,-9.6,50.11,0.0,-14.8,51.0,865.1,-30.4,-30.1,51.0,100.0,3326.0,3324.0,26.3,24.9,25.3,20000.0,856.4,0,0,True,0.479660360164646,False
485485,2026-08-13T08:55:08.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,3.9,0.2,7.2,0.0,2.1,2.0,239.6,240.4,239.4,52.6,54.4,50.5,872.7,-26.0,50.2,0.0,-30.2,85.7,872.5,-18.8,-19.6,85.7,100.0,3365.0,3363.0,26.5,24.4,24.9,20000.0,855.9,0,0,True,0.5127053627474442,False
485516,2026-08-13T08:55:23.619423+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,5.0,0.1,13.8,0.0,1.4,2.0,238.8,239.0,239.2,35.6,30.6,35.2,865.0,-21.7,50.19,0.0,-15.5,51.4,865.1,-35.5,-30.3,51.4,100.0,3325.0,3323.0,26.3,24.9,25.3,20000.0,856.4,0,0,True,0.4744782683792173,False
485547,2026-08-13T08:55:39.618767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,4.4,0.6,13.0,0.0,2.1,2.0,238.9,238.8,238.5,56.7,52.3,56.3,872.3,-38.9,50.2,0.0,-15.0,85.7,872.9,-25.9,-26.0,85.7,100.0,3367.0,3365.0,26.5,24.4,24.9,20000.0,855.9,0,0,True,0.5215032350049361,False
485609,2026-08-13T08:56:10.618580+00:00,external_ems_1,bess_1,good,0.0119,normal,PCS phase current imbalance high: 8.5,0.9,8.5,1.8,7.2,0.0,2.1,3.0,238.8,237.9,238.6,28.8,20.3,23.3,874.3,-13.4,50.19,0.0,-22.3,86.1,872.5,-20.6,-21.1,86.1,100.0,3364.0,3361.0,26.6,24.5,24.9,20000.0,855.9,0,0,True,0.5103080709231199,False
485640,2026-08-13T08:56:25.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.2,1.0,7.1,0.0,1.4,1.0,238.7,238.0,239.4,36.7,35.8,37.0,864.1,-19.5,50.17,0.0,-31.7,51.4,865.1,-26.6,-30.3,51.4,100.0,3329.0,3328.0,26.3,24.9,25.4,20000.0,856.4,0,0,True,0.47113023996294895,False
485671,2026-08-13T08:56:41.629057+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,4.5,0.8,13.1,0.0,2.1,2.0,238.6,238.1,238.7,36.5,32.0,36.1,872.7,-21.0,50.16,0.0,-22.1,86.1,873.5,-34.1,-30.3,86.1,100.0,3362.0,3360.0,26.6,24.5,24.9,20000.0,855.9,0,0,True,0.4865822601451844,False
485702,2026-08-13T08:56:56.618563+00:00,external_ems_2,bess_2,good,0.0024,normal,PCS phase current imbalance high: 8.1,1.2,8.1,0.2,11.4,0.0,1.4,2.0,238.6,238.0,239.2,47.0,41.3,49.4,863.9,-31.2,50.2,0.0,-33.4,51.4,864.1,-19.8,-19.8,51.4,100.0,3330.0,3328.0,26.3,24.9,25.4,20000.0,856.4,0,0,True,0.4977229819923603,False
485764,2026-08-13T08:57:27.618927+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.8,0.1,4.9,0.0,1.3,2.0,240.2,239.0,240.6,31.6,28.8,30.8,864.6,-20.8,50.18,0.0,-17.0,51.4,864.7,-25.7,-25.1,51.4,100.0,3327.0,3325.0,26.3,25.0,25.4,20000.0,856.4,0,0,True,0.4693059019738975,False
485795,2026-08-13T08:57:43.628937+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,5.6,0.9,11.1,0.0,2.1,2.0,238.0,236.6,237.6,42.8,39.5,37.2,872.6,-18.8,50.19,0.0,-36.7,86.1,873.5,-29.9,-30.4,86.1,100.0,3365.0,3363.0,26.6,24.5,24.9,20000.0,855.9,0,0,True,0.5140050506151064,False
485826,2026-08-13T08:57:58.630307+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,3.3,0.4,4.0,0.0,1.3,2.0,236.4,234.2,237.2,32.6,29.3,32.3,863.7,-16.0,50.12,0.0,-17.3,51.8,864.1,-20.0,-19.2,51.8,100.0,3328.0,3326.0,26.3,25.0,25.4,20000.0,856.4,0,0,True,0.4742458416288631,False
485857,2026-08-13T08:58:14.630027+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,5.8,1.3,10.0,0.0,2.1,2.0,239.2,237.8,239.4,35.5,29.7,35.2,872.6,-16.1,50.15,0.0,-21.2,86.1,873.9,-26.1,-30.0,86.1,100.0,3362.0,3360.0,26.6,24.5,24.9,20000.0,855.9,0,0,True,0.49262794418140715,False
485919,2026-08-13T08:58:45.618652+00:00,external_ems_1,bess_1,good,0.0285,normal,PCS phase current imbalance high: 9.2,1.5,9.2,1.7,1.0,0.0,2.1,2.0,238.3,236.9,238.4,29.4,20.2,25.9,874.2,-19.5,50.19,0.0,-19.5,86.1,872.5,-18.5,-19.4,86.1,100.0,3366.0,3364.0,26.6,24.5,25.0,20000.0,855.9,0,0,True,0.5196794271402716,False
485981,2026-08-13T08:59:16.629161+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,4.9,1.4,9.3,0.0,2.1,2.0,238.6,238.0,238.4,45.4,42.3,40.5,872.1,-18.1,50.2,0.0,-36.0,86.5,873.5,-27.4,-27.9,86.5,100.0,3363.0,3361.0,26.6,24.5,25.0,20000.0,855.9,0,0,True,0.5067434858769594,False
486012,2026-08-13T08:59:31.628690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.2,1.3,6.2,0.0,1.3,2.0,239.3,237.9,239.7,36.3,33.3,36.5,863.8,-20.7,50.14,0.0,-21.2,51.8,865.1,-26.9,-29.5,51.8,100.0,3332.0,3330.0,26.3,25.0,25.4,20000.0,856.4,0,0,True,0.4680047518031219,False
486074,2026-08-13T09:00:02.629235+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.9,1.9,12.0,0.0,1.3,2.0,234.5,233.1,235.0,31.5,28.6,30.9,863.5,-16.2,50.12,0.0,-17.0,51.8,865.4,-28.2,-29.6,51.8,100.0,3333.0,3331.0,26.3,25.0,25.4,20000.0,856.4,0,0,True,0.47701287692596306,False
486105,2026-08-13T09:00:18.629860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,5.1,1.0,11.3,0.0,2.1,2.0,237.2,236.3,237.2,33.5,28.4,32.5,872.5,-20.1,50.15,0.0,-20.5,86.5,873.5,-31.4,-29.9,86.5,100.0,3364.0,3362.0,26.6,24.5,25.0,20000.0,855.9,0,0,True,0.4876979247381371,False
486136,2026-08-13T09:00:33.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.2,0.4,14.2,0.0,1.3,3.0,239.5,238.3,239.5,30.0,30.5,29.3,865.8,-18.2,50.19,0.0,-27.9,51.8,865.4,-32.4,-29.9,51.8,100.0,3336.0,3333.0,26.3,25.0,25.4,20000.0,856.4,0,0,True,0.4773966650067592,False
486167,2026-08-13T09:00:49.630562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,4.2,1.4,13.7,0.0,2.1,3.0,232.8,231.7,232.9,26.5,22.3,25.8,872.1,-12.8,50.11,0.0,-15.8,86.5,873.5,-26.5,-30.3,86.5,100.0,3375.0,3372.0,26.6,24.5,25.0,20000.0,855.9,0,0,True,0.5312046953974403,False
486229,2026-08-13T09:01:20.618575+00:00,external_ems_1,bess_1,good,0.0024,normal,PCS phase current imbalance high: 8.1,1.6,8.1,0.7,4.2,0.0,2.1,2.0,239.6,238.0,239.1,27.6,19.5,21.4,874.2,-26.2,50.19,0.0,-20.0,86.5,873.5,-30.4,-29.2,86.5,100.0,3365.0,3363.0,26.6,24.5,25.0,20000.0,855.9,0,0,True,0.5125570782166442,False
486260,2026-08-13T09:01:35.629169+00:00,external_ems_2,bess_2,good,0.0166,normal,PCS phase current imbalance high: 8.7,1.4,8.7,1.1,0.2,0.0,1.3,2.0,236.9,236.1,237.5,46.6,40.0,48.7,863.6,-26.9,50.18,0.0,-23.7,52.1,864.7,-26.7,-25.1,52.1,100.0,3332.0,3330.0,26.3,25.0,25.4,20000.0,856.4,0,0,True,0.49643936545969575,False
486291,2026-08-13T09:01:51.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,5.1,1.5,11.4,0.0,2.1,2.0,237.1,236.3,237.1,30.0,24.9,28.6,872.4,-20.7,50.14,0.0,-21.3,86.9,873.9,-32.1,-29.1,86.9,100.0,3363.0,3361.0,26.6,24.5,25.0,20000.0,855.9,0,0,True,0.49241073398430557,False
