id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
486322,2026-08-13T09:02:06.618899+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,0.9,0.5,2.5,0.0,1.4,2.0,239.2,237.8,239.4,45.5,46.4,45.5,864.9,-23.3,50.19,0.0,-23.4,52.1,864.4,-20.8,-19.9,52.1,100.0,3332.0,3330.0,26.3,24.9,25.4,20000.0,856.4,0,0,True,0.47924012220880086,False
486384,2026-08-13T09:02:37.618576+00:00,external_ems_2,bess_2,good,0.0095,normal,PCS phase current imbalance high: 8.4,1.3,8.4,1.9,3.7,0.0,1.4,2.0,237.8,236.7,238.0,47.0,41.0,49.4,863.5,-30.3,50.17,0.0,-19.8,52.1,865.4,-26.6,-28.6,52.1,100.0,3327.0,3325.0,26.3,24.9,25.4,20000.0,856.4,0,0,True,0.4935115876985302,False
486415,2026-08-13T09:02:53.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,7.0,0.2,10.1,0.0,2.1,2.0,237.3,236.4,236.8,36.2,32.9,29.2,872.7,-31.2,50.18,0.0,-19.9,86.9,872.5,-21.1,-20.1,86.9,100.0,3365.0,3363.0,26.6,24.5,25.0,20000.0,855.9,0,0,True,0.49967374887725413,False
486446,2026-08-13T09:03:08.619373+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.0,1.9,6.7,0.0,1.4,2.0,232.6,231.0,233.0,30.2,27.2,29.4,863.2,-19.3,50.1,0.0,-13.9,52.1,865.1,-26.0,-27.5,52.1,100.0,3334.0,3332.0,26.3,24.9,25.4,20000.0,856.4,0,0,True,0.4806913192819903,False
486539,2026-08-13T09:03:55.618589+00:00,external_ems_1,bess_1,good,0.0048,normal,PCS phase current imbalance high: 8.2,0.2,8.2,1.7,14.0,0.0,2.1,2.0,238.2,238.3,238.1,34.4,31.2,26.2,873.9,-29.8,50.18,0.0,-18.7,86.9,872.2,-15.8,-16.4,86.9,100.0,3361.0,3359.0,26.6,24.5,25.0,20000.0,855.9,0,0,True,0.5076991011671298,False
486570,2026-08-13T09:04:10.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.2,1.7,18.9,0.0,1.4,2.0,234.8,234.5,235.5,29.3,28.1,28.8,863.4,-9.5,50.11,0.0,-16.3,52.5,865.1,-28.4,-26.6,52.5,100.0,3328.0,3326.0,26.3,24.9,25.4,20000.0,856.4,0,0,True,0.4704106791937811,False
486601,2026-08-13T09:04:26.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,5.4,0.4,20.0,0.0,2.1,2.0,239.1,238.4,238.6,27.6,22.5,22.2,873.6,-9.7,50.17,0.0,-14.5,86.9,873.2,-29.7,-27.3,86.9,100.0,3362.0,3360.0,26.6,24.5,25.0,20000.0,855.9,0,0,True,0.5142572681958265,False
486632,2026-08-13T09:04:41.629199+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,4.9,0.2,0.4,0.0,1.4,2.0,238.1,238.2,238.6,31.9,27.0,30.1,863.9,-17.7,50.17,0.0,-17.5,52.5,864.1,-17.3,-17.5,52.5,100.0,3327.0,3325.0,26.3,24.9,25.3,20000.0,856.4,0,0,True,0.4621476447772935,False
486694,2026-08-13T09:05:12.630265+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.2,6.5,0.0,1.4,2.0,240.3,240.3,240.6,33.9,34.5,34.2,864.2,-24.8,50.16,0.0,-18.9,52.5,864.4,-18.3,-19.3,52.5,100.0,3332.0,3330.0,26.3,24.9,25.3,20000.0,856.4,0,0,True,0.45702307707263645,False
486725,2026-08-13T09:05:28.629311+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,6.6,0.0,2.2,2.0,237.8,238.4,237.9,31.9,31.0,30.7,872.6,-18.6,50.13,0.0,-19.5,87.3,873.2,-25.2,-26.8,87.3,100.0,3367.0,3365.0,26.6,24.4,24.9,20000.0,855.9,0,0,True,0.48675200474128166,False
486756,2026-08-13T09:05:43.619314+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.4,0.8,12.6,0.0,1.4,2.0,238.1,238.1,238.3,42.5,44.6,44.9,863.6,-33.5,50.16,0.0,-28.9,52.5,864.4,-20.9,-22.5,52.5,100.0,3327.0,3325.0,26.3,24.9,25.3,20000.0,856.4,0,0,True,0.4632166037848896,False
486787,2026-08-13T09:05:59.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.5,9.2,0.0,2.2,2.0,233.3,233.4,232.9,23.2,23.0,21.9,871.7,-18.6,50.09,0.0,-15.0,87.3,873.2,-27.8,-26.4,87.3,100.0,3368.0,3366.0,26.6,24.4,24.9,20000.0,855.9,0,0,True,0.503856736274862,False
486849,2026-08-13T09:06:30.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.8,5.9,0.0,2.2,2.0,239.7,240.0,239.3,41.5,39.6,40.4,872.1,-27.8,50.16,0.0,-30.2,87.3,872.9,-21.9,-23.9,87.3,100.0,3365.0,3363.0,26.6,24.4,24.9,20000.0,855.9,0,0,True,0.49954208245061943,False
486880,2026-08-13T09:06:45.628700+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.9,16.1,0.0,1.4,2.0,231.2,231.1,231.4,28.5,28.0,27.9,863.2,-8.8,50.08,0.0,-12.0,52.5,865.1,-24.9,-26.2,52.5,100.0,3334.0,3332.0,26.3,24.9,25.3,20000.0,856.4,0,0,True,0.4736498827939801,False
486911,2026-08-13T09:07:01.630820+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.0,0.6,12.9,0.0,2.2,1.0,241.1,241.6,241.0,37.6,36.0,34.6,872.5,-27.3,50.14,0.0,-23.6,87.3,871.9,-14.4,-14.1,87.3,100.0,3363.0,3362.0,26.6,24.4,24.9,20000.0,855.9,0,0,True,0.5063593690159209,False
486942,2026-08-13T09:07:16.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.6,3.1,0.0,1.4,2.0,238.0,238.3,238.7,31.7,32.5,31.9,863.5,-16.7,50.12,0.0,-18.1,52.9,864.1,-19.8,-18.8,52.9,100.0,3328.0,3326.0,26.3,24.9,25.3,20000.0,856.4,0,0,True,0.447926106838142,False
487035,2026-08-13T09:08:03.619050+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.3,13.6,0.0,2.2,2.0,240.1,240.3,239.9,38.6,36.6,37.5,872.2,-27.6,50.13,0.0,-17.5,87.7,871.9,-14.0,-14.4,87.7,100.0,3362.0,3360.0,26.6,24.4,24.9,20000.0,855.9,0,0,True,0.5036607700262451,False
487066,2026-08-13T09:08:18.619075+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.5,10.7,0.0,1.4,3.0,236.0,235.9,236.3,27.0,26.8,26.8,863.2,-12.7,50.09,0.0,-15.3,52.9,864.7,-23.4,-23.5,52.9,100.0,3328.0,3325.0,26.3,24.9,25.3,20000.0,856.4,0,0,True,0.46067975114208637,False
487097,2026-08-13T09:08:34.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.9,9.4,0.0,2.1,2.0,236.9,237.5,237.1,25.0,24.4,23.5,872.0,-15.0,50.14,0.0,-15.6,87.7,872.9,-24.4,-23.7,87.7,100.0,3362.0,3360.0,26.5,24.4,24.9,20000.0,855.9,0,0,True,0.47338452585096313,False
487159,2026-08-13T09:09:05.629971+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.6,0.3,10.5,0.0,2.1,1.0,230.7,230.8,230.5,18.2,17.3,16.6,871.2,-4.7,50.06,0.0,-7.5,87.7,871.5,-15.2,-15.1,87.7,100.0,3360.0,3359.0,26.5,24.4,24.9,20000.0,855.9,0,0,True,0.49395668912615237,False
487190,2026-08-13T09:09:20.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.1,7.6,0.0,1.5,3.0,237.9,237.7,238.2,26.1,25.8,25.8,863.0,-9.4,50.09,0.0,-15.6,52.9,864.1,-17.0,-16.9,52.9,100.0,3326.0,3323.0,26.3,24.8,25.3,20000.0,856.4,0,0,True,0.4568090120113581,False
487221,2026-08-13T09:09:36.629834+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.9,12.0,0.0,2.1,2.0,235.7,235.8,235.5,22.9,22.2,21.0,871.6,-10.5,50.1,0.0,-13.0,87.7,872.5,-22.5,-22.6,87.7,100.0,3364.0,3362.0,26.5,24.4,24.9,20000.0,855.9,0,0,True,0.475994283230038,False
487252,2026-08-13T09:09:51.629115+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.8,5.4,0.0,1.5,2.0,238.8,239.3,239.5,30.6,29.2,30.7,863.9,-14.1,50.13,0.0,-16.1,52.9,863.1,-8.7,-1.2,52.9,100.0,3324.0,3322.0,26.3,24.8,25.3,20000.0,856.4,0,0,True,0.44995868103671405,False
487314,2026-08-13T09:10:22.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,0.9,0.5,0.0,1.5,2.0,242.4,242.7,243.0,26.7,28.9,26.9,863.2,-20.2,50.13,0.0,-17.5,52.9,864.1,-19.7,-19.5,52.9,100.0,3324.0,3322.0,26.3,24.8,25.3,20000.0,856.4,0,0,True,0.45350734635250595,False
487345,2026-08-13T09:10:38.621916+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.2,2.5,0.0,2.1,2.0,239.9,240.2,239.8,27.8,25.9,25.4,871.7,-19.3,50.13,0.0,-15.9,87.7,871.9,-16.8,-16.5,87.7,100.0,3363.0,3361.0,26.5,24.4,24.9,20000.0,855.9,0,0,True,0.47536383326280685,False
487376,2026-08-13T09:10:53.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.1,0.5,4.2,0.0,1.5,2.0,233.8,234.1,234.6,25.3,25.4,25.3,862.9,-7.8,50.08,0.0,-12.2,53.3,863.4,-12.0,-8.1,53.3,100.0,3322.0,3320.0,26.3,24.8,25.3,20000.0,856.4,0,0,True,0.4600754092671813,False
487407,2026-08-13T09:11:09.629481+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.7,0.4,4.4,0.0,2.1,2.0,238.6,238.7,238.5,19.2,18.3,17.5,871.1,-10.0,50.07,0.0,-12.8,87.7,871.5,-14.4,-14.9,87.7,100.0,3360.0,3358.0,26.5,24.4,24.8,20000.0,855.9,0,0,True,0.464863965003403,False
487469,2026-08-13T09:11:40.619328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.6,0.3,10.8,0.0,2.1,1.0,239.3,239.7,239.1,28.1,25.7,24.5,871.5,-22.8,50.12,0.0,-20.5,87.7,871.2,-12.0,-11.0,87.7,100.0,3359.0,3358.0,26.5,24.4,24.8,20000.0,855.9,0,0,True,0.47160761717185734,False
487500,2026-08-13T09:11:55.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,2.1,16.2,0.0,1.4,2.0,228.8,228.7,229.6,26.9,26.0,26.5,862.0,-3.1,50.03,0.0,-5.8,53.3,864.1,-19.3,-20.5,53.3,100.0,3331.0,3329.0,26.2,24.8,25.3,20000.0,856.4,0,0,True,0.4711132220379804,False
487562,2026-08-13T09:12:26.629740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,1.0,2.5,0.0,1.4,2.0,241.1,240.5,241.4,28.8,29.7,29.1,863.1,-22.2,50.11,0.0,-18.0,53.3,864.1,-19.7,-20.1,53.3,100.0,3329.0,3327.0,26.2,24.8,25.3,20000.0,856.4,0,0,True,0.44436800773659607,False
487624,2026-08-13T09:12:57.628787+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.8,1.2,12.3,0.0,1.4,1.0,235.1,234.1,235.6,25.0,22.2,24.2,862.5,-5.9,50.06,0.0,-10.4,53.3,863.7,-18.2,-18.4,53.3,100.0,3328.0,3327.0,26.2,24.8,25.3,20000.0,856.4,0,0,True,0.4561478203568074,False
487655,2026-08-13T09:13:13.618918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,3.5,0.2,2.6,0.0,2.2,2.0,236.3,235.7,236.4,22.6,19.1,21.3,871.0,-9.4,50.08,0.0,-10.2,88.1,871.2,-12.0,-12.6,88.1,100.0,3358.0,3356.0,26.5,24.3,24.8,20000.0,855.9,0,0,True,0.46542136398177064,False
487686,2026-08-13T09:13:28.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,1.0,11.7,0.0,1.4,2.0,238.4,237.9,239.2,23.8,22.0,23.4,862.7,-5.2,50.08,0.0,-13.2,53.3,863.7,-16.9,-18.3,53.3,100.0,3326.0,3324.0,26.2,24.8,25.3,20000.0,856.4,0,0,True,0.44722261808336206,False
487717,2026-08-13T09:13:44.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.7,0.6,9.2,0.0,2.2,2.0,235.7,235.0,235.6,19.3,16.6,17.9,870.9,-9.3,50.07,0.0,-12.9,88.1,871.5,-18.5,-19.2,88.1,100.0,3361.0,3359.0,26.5,24.3,24.8,20000.0,855.9,0,0,True,0.4686694827992966,False
487779,2026-08-13T09:14:15.628704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,1.2,9.5,0.0,2.2,2.0,231.8,231.2,231.6,15.1,13.2,12.9,870.3,-8.6,50.03,0.0,-6.7,88.1,871.5,-18.1,-18.3,88.1,100.0,3362.0,3360.0,26.5,24.3,24.8,20000.0,855.9,0,0,True,0.48529039247581546,False
487810,2026-08-13T09:14:30.629662+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.4,0.0,3.0,0.0,1.4,2.0,241.7,241.3,242.3,23.7,23.9,23.5,863.4,-13.8,50.11,0.0,-19.4,53.3,863.4,-16.8,-15.5,53.3,100.0,3323.0,3321.0,26.2,24.8,25.3,20000.0,856.4,0,0,True,0.45533147829804493,False
487841,2026-08-13T09:14:46.630339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.8,0.0,10.0,0.0,2.2,2.0,240.6,240.1,240.3,28.1,24.3,26.4,871.5,-7.4,50.11,0.0,-16.2,88.1,871.5,-17.4,-17.9,88.1,100.0,3362.0,3360.0,26.5,24.3,24.8,20000.0,855.9,0,0,True,0.47163302361192866,False
487872,2026-08-13T09:15:01.618771+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.5,6.5,0.0,1.4,2.0,233.3,232.1,233.5,23.6,21.6,23.0,862.2,-3.6,50.05,0.0,-6.9,53.3,862.7,-10.1,-6.6,53.3,100.0,3324.0,3322.0,26.2,24.8,25.3,20000.0,856.4,0,0,True,0.4474648965118775,False
487934,2026-08-13T09:15:32.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.8,1.3,8.6,0.0,1.4,2.0,236.5,235.7,236.8,23.7,22.9,23.6,862.4,-9.4,50.06,0.0,-10.3,53.3,863.7,-18.0,-19.2,53.3,100.0,3328.0,3326.0,26.2,24.8,25.3,20000.0,856.4,0,0,True,0.4469343270120928,False
487965,2026-08-13T09:15:48.628729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.2,1.4,4.8,0.0,2.1,1.0,239.3,239.0,239.2,27.4,24.2,25.8,871.6,-11.7,50.11,0.0,-11.3,88.1,870.2,-6.9,-6.7,88.1,100.0,3356.0,3355.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.46314968183086896,False
487996,2026-08-13T09:16:03.618556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,1.7,8.6,0.0,1.4,3.0,230.3,229.8,230.8,25.5,22.2,25.5,861.7,-5.0,50.02,0.0,-5.8,53.7,863.4,-13.6,-13.9,53.7,100.0,3326.0,3323.0,26.2,24.8,25.3,20000.0,856.4,0,0,True,0.46141882436335874,False
488027,2026-08-13T09:16:19.629084+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.1,0.5,1.8,0.0,2.1,1.0,241.9,242.1,241.8,22.8,19.7,20.3,871.0,-16.9,50.11,0.0,-20.2,88.1,871.5,-18.7,-18.6,88.1,100.0,3359.0,3358.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.4670556317717852,False
488089,2026-08-13T09:16:50.618896+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.9,0.7,8.4,0.0,2.1,1.0,232.9,232.0,232.4,17.0,15.1,15.6,870.2,-3.8,50.04,0.0,-6.4,88.1,870.9,-12.2,-12.5,88.1,100.0,3356.0,3355.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.45723041149078775,False
488120,2026-08-13T09:17:05.629191+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.9,1.0,6.0,0.0,1.4,2.0,240.1,239.5,240.6,23.5,22.6,23.4,862.7,-10.3,50.06,0.0,-11.8,53.7,863.7,-16.3,-17.3,53.7,100.0,3327.0,3325.0,26.2,24.8,25.3,20000.0,856.4,0,0,True,0.4436069856842685,False
488151,2026-08-13T09:17:21.618880+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.4,0.2,7.6,0.0,2.1,1.0,238.2,238.2,238.5,28.5,25.1,26.7,871.7,-11.3,50.11,0.0,-11.7,88.4,871.5,-18.9,-18.9,88.4,100.0,3360.0,3359.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.4592710819751125,False
488182,2026-08-13T09:17:36.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.3,0.5,8.3,0.0,1.4,2.0,240.6,239.6,240.6,26.6,26.9,26.8,862.9,-23.7,50.11,0.0,-18.6,53.7,863.4,-15.4,-14.5,53.7,100.0,3325.0,3323.0,26.2,24.8,25.3,20000.0,856.4,0,0,True,0.44559174883312885,False
488244,2026-08-13T09:18:07.629226+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,1.1,5.5,0.0,1.4,2.0,241.9,241.8,242.6,29.5,29.1,30.6,863.5,-12.1,50.11,0.0,-19.5,53.7,862.4,-6.6,0.1,53.7,100.0,3322.0,3320.0,26.2,24.8,25.3,20000.0,856.4,0,0,True,0.46007111312699345,False
488275,2026-08-13T09:18:23.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.5,0.7,0.0,2.1,2.0,240.8,240.6,240.4,31.7,29.5,31.0,871.0,-19.4,50.11,0.0,-14.4,88.4,871.5,-20.1,-17.8,88.4,100.0,3361.0,3359.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.46351555056101373,False
488306,2026-08-13T09:18:38.628949+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,1.0,9.2,0.0,1.4,2.0,240.9,240.9,241.6,23.1,23.6,23.2,862.7,-10.8,50.11,0.0,-18.5,53.7,863.7,-20.0,-17.0,53.7,100.0,3324.0,3322.0,26.2,24.8,25.3,20000.0,856.4,0,0,True,0.4512970486025964,False
488337,2026-08-13T09:18:54.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.2,0.5,1.5,0.0,2.1,1.0,240.7,240.9,240.8,26.6,23.4,23.5,870.7,-18.4,50.11,0.0,-11.9,88.4,871.2,-16.9,-18.2,88.4,100.0,3357.0,3356.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.4627614510525047,False
488399,2026-08-13T09:19:25.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.1,0.4,3.9,0.0,2.1,1.0,242.3,241.9,241.9,25.2,22.1,23.5,871.3,-9.5,50.1,0.0,-11.1,88.4,870.9,-13.4,-13.5,88.4,100.0,3359.0,3358.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.46005948387267953,False
488430,2026-08-13T09:19:40.629833+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.3,0.8,7.6,0.0,1.4,2.0,236.3,235.5,236.7,23.3,22.0,22.9,862.6,-8.7,50.06,0.0,-11.4,53.7,863.4,-16.3,-16.0,53.7,100.0,3328.0,3326.0,26.2,24.8,25.2,20000.0,856.4,0,0,True,0.44311751753461354,False
488461,2026-08-13T09:19:56.629889+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.2,1.0,8.7,0.0,2.1,1.0,236.8,236.7,236.9,22.2,19.0,20.4,870.9,-15.2,50.1,0.0,-12.6,88.4,869.9,-6.5,-5.8,88.4,100.0,3354.0,3353.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.46441163753642256,False
488492,2026-08-13T09:20:11.618645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.5,1.7,12.6,0.0,1.4,2.0,231.6,231.1,232.1,24.6,21.1,24.4,861.7,-5.1,50.02,0.0,-6.0,53.7,863.4,-17.7,-16.5,53.7,100.0,3326.0,3324.0,26.2,24.8,25.2,20000.0,856.4,0,0,True,0.4494664113874813,False
488554,2026-08-13T09:20:42.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.1,7.9,0.0,1.4,2.0,241.0,241.1,241.4,20.7,21.2,20.1,862.6,-15.1,50.1,0.0,-10.4,53.7,862.7,-7.2,-2.5,53.7,100.0,3326.0,3324.0,26.2,24.8,25.2,20000.0,856.4,0,0,True,0.44815566932105,False
488616,2026-08-13T09:21:13.628744+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.1,0.8,4.2,0.0,1.4,2.0,240.1,240.3,240.7,22.6,22.6,22.5,862.3,-13.7,50.06,0.0,-12.2,54.1,863.1,-9.5,-7.3,54.1,100.0,3323.0,3321.0,26.2,24.8,25.2,20000.0,856.4,0,0,True,0.4453719945785508,False
488647,2026-08-13T09:21:29.628661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.7,7.0,0.0,2.1,2.0,241.7,241.9,241.5,21.9,21.1,20.0,870.8,-8.8,50.09,0.0,-14.4,88.4,871.5,-15.8,-17.2,88.4,100.0,3356.0,3354.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.4572021172530844,False
488709,2026-08-13T09:22:00.618907+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,1.3,8.2,0.0,2.1,1.0,234.1,234.5,234.0,15.2,14.3,13.3,869.9,-8.1,50.04,0.0,-8.4,88.4,871.2,-16.3,-18.3,88.4,100.0,3358.0,3357.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.4623577640038149,False
488740,2026-08-13T09:22:15.629324+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.8,8.9,0.0,1.4,2.0,242.0,242.1,242.5,26.4,27.6,27.5,863.2,-13.7,50.09,0.0,-10.9,54.1,862.4,-4.8,0.0,54.1,100.0,3320.0,3318.0,26.2,24.8,25.2,20000.0,856.4,0,0,True,0.4534369629306669,False
488771,2026-08-13T09:22:31.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.2,0.2,0.2,0.0,2.1,1.0,240.6,240.8,240.4,28.5,28.9,27.7,871.0,-15.9,50.1,0.0,-14.5,88.8,871.2,-16.1,-18.3,88.8,100.0,3358.0,3357.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.4656354400657248,False
488802,2026-08-13T09:22:46.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.9,16.0,0.0,1.4,2.0,227.9,228.1,228.3,22.3,22.2,22.7,861.5,1.1,50.0,0.0,-2.3,54.1,863.4,-14.9,-14.8,54.1,100.0,3325.0,3323.0,26.2,24.8,25.2,20000.0,856.4,0,0,True,0.45825400222182705,False
488864,2026-08-13T09:23:17.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,2.0,11.5,0.0,1.5,2.0,229.1,229.2,229.5,22.0,21.7,22.3,861.4,-4.2,50.01,0.0,-4.1,54.1,863.4,-15.7,-14.6,54.1,100.0,3327.0,3325.0,26.2,24.7,25.2,20000.0,856.4,0,0,True,0.4444045131505262,False
488895,2026-08-13T09:23:33.618737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.7,4.8,0.0,2.1,1.0,242.1,242.1,241.6,24.6,23.2,22.7,871.2,-8.1,50.09,0.0,-10.4,88.8,870.5,-12.9,-12.9,88.8,100.0,3355.0,3354.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.4614810586527777,False
488926,2026-08-13T09:23:48.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,0.6,3.7,0.0,1.5,2.0,241.4,241.8,242.2,27.0,28.6,27.6,863.1,-12.3,50.09,0.0,-16.6,54.1,863.7,-16.0,-16.1,54.1,100.0,3325.0,3323.0,26.2,24.7,25.2,20000.0,856.4,0,0,True,0.4375746227100702,False
488957,2026-08-13T09:24:04.619174+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.7,0.2,3.7,0.0,2.1,1.0,234.5,234.7,234.5,17.1,16.2,15.4,870.1,-2.6,50.04,0.0,-8.2,88.8,869.9,-6.3,-6.0,88.8,100.0,3353.0,3352.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.45440904996536136,False
489019,2026-08-13T09:24:35.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.6,1.0,15.7,0.0,2.1,2.0,235.5,235.5,235.3,17.1,15.9,15.5,870.2,-2.4,50.06,0.0,-7.4,88.8,871.2,-18.1,-17.8,88.8,100.0,3359.0,3357.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.458049546622145,False
489050,2026-08-13T09:24:50.628814+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.3,7.3,0.0,1.4,3.0,240.2,240.2,240.7,25.4,26.2,25.5,862.7,-12.9,50.1,0.0,-13.0,54.1,862.4,-5.6,-0.4,54.1,100.0,3322.0,3319.0,26.1,24.7,25.2,20000.0,856.4,0,0,True,0.44368646311260174,False
489081,2026-08-13T09:25:06.619326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.1,1.5,12.3,0.0,2.1,2.0,231.8,231.5,231.8,14.2,12.3,12.1,869.4,-2.7,50.01,0.0,-4.4,88.8,870.9,-15.0,-15.3,88.8,100.0,3358.0,3356.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.4696813086225548,False
489174,2026-08-13T09:25:52.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.2,0.0,3.5,0.0,1.4,2.0,235.3,234.5,236.0,23.2,21.0,22.7,862.4,-5.0,50.05,0.0,-6.1,54.1,862.4,-8.5,-3.2,54.1,100.0,3319.0,3317.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.4454975413925134,False
489205,2026-08-13T09:26:08.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.4,0.5,4.2,0.0,2.1,2.0,240.5,240.0,240.4,20.9,17.5,19.5,870.4,-11.0,50.06,0.0,-12.0,88.8,870.9,-15.2,-14.6,88.8,100.0,3357.0,3355.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.4516362449064402,False
489236,2026-08-13T09:26:23.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.3,0.1,0.6,0.0,1.4,2.0,235.9,235.1,236.4,24.1,21.8,23.6,862.3,-6.3,50.07,0.0,-9.7,54.1,862.4,-6.9,-1.6,54.1,100.0,3328.0,3326.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.44245817222731665,False
489267,2026-08-13T09:26:39.618913+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,2.8,0.2,3.0,0.0,2.1,2.0,239.6,239.5,239.6,28.7,25.9,27.4,870.7,-8.5,50.11,0.0,-16.7,88.8,870.5,-11.5,-11.5,88.8,100.0,3360.0,3354.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.46111720476074414,False
489329,2026-08-13T09:27:10.620402+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.2,1.2,6.8,0.0,2.2,2.0,242.6,242.0,242.1,24.8,21.6,23.2,871.1,-14.3,50.11,0.0,-14.3,88.8,869.9,-7.5,-7.6,88.8,100.0,3353.0,3351.0,26.5,24.3,24.8,20000.0,855.9,0,0,True,0.47454482736312176,False
489360,2026-08-13T09:27:25.629346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.4,4.7,0.0,1.4,2.0,241.5,241.2,242.0,29.5,28.7,29.8,863.3,-20.3,50.11,0.0,-12.0,54.5,863.7,-15.6,-16.8,54.5,100.0,3325.0,3323.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.4330719925804357,False
489391,2026-08-13T09:27:41.618913+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.9,1.2,17.0,0.4,2.2,2.0,232.5,231.7,232.3,16.8,14.9,15.4,870.3,-2.7,50.08,0.0,-7.6,89.2,871.5,-19.7,-19.7,88.8,100.0,3358.0,3356.0,26.5,24.3,24.8,20000.0,855.9,0,0,True,0.547556275637483,False
489422,2026-08-13T09:27:56.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.5,0.7,3.2,0.0,1.4,2.0,241.1,241.1,241.7,25.7,23.2,24.9,863.4,-14.7,50.11,0.0,-19.2,54.5,864.1,-17.9,-18.8,54.5,100.0,3327.0,3325.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.43530022609620656,False
489484,2026-08-13T09:28:27.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.8,0.7,8.8,0.0,1.4,3.0,241.9,241.5,242.4,25.2,24.4,25.2,863.0,-11.4,50.08,0.0,-15.4,54.5,863.7,-20.2,-17.6,54.5,100.0,3325.0,3322.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.4405371763772707,False
489515,2026-08-13T09:28:43.628821+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.2,0.5,3.8,0.0,2.2,2.0,240.3,240.0,240.2,25.4,22.2,24.0,870.7,-21.3,50.08,0.0,-14.3,89.2,871.2,-17.5,-18.4,89.2,100.0,3358.0,3356.0,26.5,24.3,24.8,20000.0,855.9,0,0,True,0.46235233398437536,False
489546,2026-08-13T09:28:58.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.3,0.9,10.4,0.0,1.4,3.0,239.8,239.3,240.1,30.9,30.7,31.0,863.6,-17.9,50.11,0.0,-18.1,54.5,862.7,-7.5,-0.8,54.5,100.0,3326.0,3323.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.4419291280193868,False
489577,2026-08-13T09:29:14.629235+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.1,11.1,0.0,2.2,1.0,232.0,231.4,231.4,16.1,14.5,14.5,870.1,-6.6,50.05,0.0,-8.3,89.2,871.2,-17.7,-17.5,89.2,100.0,3359.0,3358.0,26.5,24.3,24.8,20000.0,855.9,0,0,True,0.48270691103231855,False
489670,2026-08-13T09:30:00.628658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,0.4,2.9,0.0,1.4,3.0,233.5,232.5,233.9,24.7,22.8,24.2,862.7,-13.3,50.06,0.0,-8.7,54.5,863.1,-10.4,-3.6,54.5,100.0,3320.0,3317.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.44915487187594716,False
489701,2026-08-13T09:30:16.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.4,0.5,0.8,0.0,2.2,2.0,240.3,240.0,240.5,24.2,20.8,22.8,871.0,-14.6,50.1,0.0,-16.7,89.2,871.5,-15.4,-16.0,89.2,100.0,3361.0,3359.0,26.5,24.3,24.8,20000.0,855.9,0,0,True,0.4702313449562236,False
489732,2026-08-13T09:30:31.629948+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.8,1.3,5.7,0.0,1.4,2.0,236.0,235.0,236.4,24.7,22.9,24.1,862.8,-11.7,50.08,0.0,-11.1,54.5,864.1,-17.4,-19.3,54.5,100.0,3326.0,3324.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.43538120773476763,False
489794,2026-08-13T09:31:02.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,8.0,2.0,15.4,0.0,1.4,2.0,228.6,226.8,228.9,26.7,18.7,26.4,862.1,-4.2,50.02,0.0,-5.6,54.5,864.1,-19.6,-18.5,54.5,100.0,3326.0,3324.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.48198501705683233,False
489825,2026-08-13T09:31:18.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,5.2,0.4,3.3,0.0,2.2,2.0,240.9,240.0,240.9,29.0,23.8,27.6,871.1,-15.7,50.11,0.0,-15.9,89.2,871.5,-19.0,-19.5,89.2,100.0,3361.0,3359.0,26.5,24.3,24.8,20000.0,855.9,0,0,True,0.47065924033933143,False
489856,2026-08-13T09:31:33.628990+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.3,0.6,3.6,0.0,1.4,3.0,241.3,240.3,241.8,28.4,25.2,28.5,863.5,-14.9,50.11,0.0,-13.1,54.5,864.1,-18.5,-18.0,54.5,100.0,3329.0,3326.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.44165582801825254,False
489887,2026-08-13T09:31:49.628666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,2.6,1.1,16.7,0.0,2.1,2.0,230.6,228.6,230.6,16.3,13.7,14.6,870.4,-2.6,50.03,0.0,-6.0,89.2,871.5,-19.3,-18.1,89.2,100.0,3360.0,3358.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.48123870992282847,False
489949,2026-08-13T09:32:20.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,4.9,0.7,8.1,0.0,2.1,2.0,238.7,237.5,239.1,22.6,17.7,21.5,871.2,-17.0,50.11,0.0,-11.9,89.2,870.5,-8.9,-8.5,89.2,100.0,3354.0,3352.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.46159607793408636,False
489980,2026-08-13T09:32:35.629645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.8,0.3,0.4,0.0,1.4,3.0,240.4,239.1,240.7,26.9,24.1,26.7,863.4,-17.0,50.11,0.0,-15.9,54.9,863.7,-16.6,-16.4,54.9,100.0,3326.0,3323.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.44281031696606943,False
490011,2026-08-13T09:32:51.629994+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,2.2,1.7,18.9,0.0,2.2,2.0,230.3,229.2,230.3,15.3,13.1,13.7,870.2,-1.3,50.03,0.0,-5.0,89.6,871.9,-20.2,-19.5,89.6,100.0,3360.0,3358.0,26.5,24.3,24.8,20000.0,855.9,0,0,True,0.5070705949180954,False
490042,2026-08-13T09:33:06.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.5,1.0,8.3,0.0,1.4,3.0,240.3,239.4,240.5,27.6,25.2,27.7,863.7,-14.3,50.11,0.0,-17.7,54.9,862.7,-6.0,-0.3,54.9,100.0,3323.0,3320.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.4401297951774184,False
490104,2026-08-13T09:33:37.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,0.3,6.8,0.0,1.4,2.0,241.1,240.9,241.7,23.0,22.2,22.3,863.8,-12.7,50.11,0.0,-12.4,54.9,864.1,-19.5,-18.7,54.9,100.0,3327.0,3325.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.4331153220000327,False
490135,2026-08-13T09:33:53.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.5,0.6,2.3,0.0,2.1,2.0,240.7,240.6,240.3,30.8,27.3,29.2,871.8,-16.0,50.11,0.0,-12.9,89.6,871.2,-13.7,-14.2,89.6,100.0,3358.0,3356.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.4615991411915238,False
490197,2026-08-13T09:34:24.618662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.5,6.0,0.0,2.1,2.0,236.7,236.3,236.4,17.7,15.7,16.4,870.7,-7.2,50.07,0.0,-11.2,89.6,871.2,-13.2,-13.4,89.6,100.0,3360.0,3358.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.45687576061964685,False
490259,2026-08-13T09:34:55.619268+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,1.9,0.7,14.5,0.0,2.1,2.0,239.5,239.5,239.4,30.6,28.7,29.5,871.2,-20.8,50.11,0.0,-12.8,89.6,870.5,-6.3,-6.6,89.6,100.0,3356.0,3354.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.47609033625471764,False
490290,2026-08-13T09:35:10.629588+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.9,3.0,1.9,21.7,0.0,1.4,3.0,231.3,230.9,231.8,26.0,23.0,25.6,862.2,1.8,50.02,0.0,-7.1,54.9,864.1,-19.9,-19.2,54.9,100.0,3330.0,3327.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.45852911579685446,False
490321,2026-08-13T09:35:26.628729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.4,0.0,0.9,0.0,2.1,2.0,242.9,242.3,242.4,27.7,24.3,25.9,871.5,-16.0,50.11,0.0,-18.9,89.6,871.5,-16.9,-18.2,89.6,100.0,3360.0,3358.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.4738540502673916,False
490352,2026-08-13T09:35:41.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.6,3.0,0.0,1.4,2.0,241.1,240.7,241.5,30.1,29.9,31.0,863.8,-16.7,50.11,0.0,-18.9,54.9,864.4,-19.7,-18.3,54.9,100.0,3332.0,3330.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.43437603320303225,False
490414,2026-08-13T09:36:12.629281+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.9,0.9,6.6,0.0,1.4,3.0,240.1,239.7,240.9,23.6,22.7,23.5,863.2,-13.0,50.09,0.0,-14.5,54.9,864.1,-19.6,-19.0,54.9,100.0,3328.0,3325.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.433970727519845,False
490445,2026-08-13T09:36:28.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.1,0.6,5.0,0.0,2.2,3.0,238.0,237.6,237.9,21.1,18.0,19.5,870.9,-12.5,50.07,0.0,-10.2,89.6,871.5,-17.5,-18.7,89.6,100.0,3360.0,3357.0,26.4,24.2,24.8,20000.0,855.9,0,0,True,0.4661273364686402,False
490476,2026-08-13T09:36:43.618783+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.7,0.9,1.6,0.0,1.4,3.0,240.3,240.0,240.8,21.7,21.6,21.0,863.2,-17.1,50.11,0.0,-19.6,54.9,864.1,-15.5,-15.7,54.9,100.0,3331.0,3328.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.4421789317261477,False
490507,2026-08-13T09:36:59.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,1.4,18.1,0.0,2.2,2.0,228.6,227.9,228.3,14.8,12.9,12.5,870.1,0.1,50.02,0.0,-4.8,89.6,871.5,-18.0,-19.9,89.6,100.0,3358.0,3356.0,26.4,24.2,24.7,20000.0,855.9,0,0,True,0.4991926649532061,False
490569,2026-08-13T09:37:30.619463+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,3.0,0.1,4.8,0.0,2.2,2.0,241.8,241.7,241.7,26.2,23.2,24.2,871.6,-13.9,50.11,0.0,-19.5,90.0,871.5,-18.7,-19.5,90.0,100.0,3359.0,3357.0,26.4,24.2,24.7,20000.0,855.9,0,0,True,0.4743907406932554,False
490600,2026-08-13T09:37:45.618689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.1,1.6,6.2,0.0,1.4,3.0,230.0,229.4,230.6,25.5,22.4,25.1,862.5,-12.1,50.03,0.0,-5.6,55.3,864.1,-18.3,-18.1,55.3,100.0,3330.0,3327.0,26.1,24.7,25.1,20000.0,856.4,0,0,True,0.45217426094974283,False
490631,2026-08-13T09:38:01.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.9,2.9,0.0,2.2,2.0,237.7,237.1,237.3,19.1,16.7,17.5,871.4,-10.0,50.06,0.0,-10.0,90.0,870.5,-7.1,-7.4,90.0,100.0,3357.0,3355.0,26.4,24.2,24.7,20000.0,855.9,0,0,True,0.4572086535398409,False
490662,2026-08-13T09:38:16.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.5,1.1,10.1,0.0,1.5,3.0,229.3,228.5,229.5,24.8,21.3,24.3,862.3,-0.1,50.02,0.0,-4.2,55.3,863.4,-10.2,-6.1,55.3,100.0,3322.0,3319.0,26.1,24.6,25.1,20000.0,856.4,0,0,True,0.44403304114125985,False
490724,2026-08-13T09:38:47.619484+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.8,4.0,0.0,1.5,2.0,240.7,240.4,241.0,26.8,27.4,27.1,863.6,-13.2,50.08,0.0,-15.8,55.3,864.4,-17.2,-18.6,55.3,100.0,3331.0,3329.0,26.1,24.6,25.1,20000.0,856.4,0,0,True,0.43461302893820575,False
490755,2026-08-13T09:39:03.619558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.1,2.8,0.0,2.2,2.0,233.5,233.1,233.0,18.7,17.6,17.0,870.6,-6.0,50.08,0.0,-6.2,90.0,870.5,-8.8,-9.1,90.0,100.0,3356.0,3354.0,26.4,24.2,24.7,20000.0,855.9,0,0,True,0.46369833743707334,False
490786,2026-08-13T09:39:18.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.7,5.1,0.0,1.5,2.0,232.5,232.7,232.8,24.5,23.7,24.1,862.4,-11.3,50.04,0.0,-8.7,55.3,864.1,-16.4,-17.5,55.3,100.0,3326.0,3324.0,26.1,24.6,25.1,20000.0,856.4,0,0,True,0.43477206829727777,False
490817,2026-08-13T09:39:34.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.0,0.4,4.2,0.0,2.1,2.0,235.6,235.5,235.3,18.9,17.8,16.9,871.1,-11.6,50.07,0.0,-9.6,90.0,871.5,-15.8,-19.0,90.0,100.0,3361.0,3359.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.4544206865666754,False
490879,2026-08-13T09:40:05.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.9,12.1,0.0,2.1,2.0,230.1,230.4,229.7,14.7,13.1,12.5,870.0,-0.3,50.02,0.0,-4.5,90.0,870.9,-12.4,-12.6,90.0,100.0,3358.0,3356.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.4621928080428571,False
490910,2026-08-13T09:40:20.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.2,0.3,0.0,1.5,3.0,240.8,240.8,241.3,21.1,20.0,19.8,863.5,-11.8,50.1,0.0,-18.2,55.3,863.7,-11.5,-10.9,55.3,100.0,3329.0,3326.0,26.1,24.6,25.1,20000.0,856.4,0,0,True,0.44720742040620076,False
490941,2026-08-13T09:40:36.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.2,0.3,1.7,0.0,2.1,2.0,240.5,241.1,240.7,21.9,20.1,18.7,871.5,-11.6,50.11,0.0,-11.6,90.0,871.2,-13.3,-12.9,90.0,100.0,3359.0,3357.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.45726858020567696,False
490972,2026-08-13T09:40:51.619454+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.4,5.7,0.0,1.5,3.0,230.7,230.7,231.0,23.4,22.5,22.6,862.7,-10.9,50.03,0.0,-6.1,55.3,864.1,-16.6,-16.1,55.3,100.0,3327.0,3324.0,26.1,24.6,25.0,20000.0,856.4,0,0,True,0.44020305381027136,False
491034,2026-08-13T09:41:22.629829+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.0,0.1,0.0,1.5,4.0,235.6,235.4,235.8,23.0,22.7,22.6,863.1,-9.0,50.06,0.0,-10.9,55.3,863.1,-9.1,-4.7,55.3,100.0,3324.0,3320.0,26.1,24.6,25.0,20000.0,856.4,0,0,True,0.4513305849521735,False
491065,2026-08-13T09:41:38.629023+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.3,5.9,0.0,2.1,1.0,240.0,240.2,239.8,21.4,19.9,19.1,871.5,-10.6,50.11,0.0,-18.1,90.0,871.2,-16.5,-16.1,90.0,100.0,3359.0,3358.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.4575353914211897,False
491096,2026-08-13T09:41:53.628910+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,2.2,7.2,0.0,1.5,2.0,228.9,229.4,229.6,24.6,23.7,24.1,862.2,-9.7,50.02,0.0,-5.3,55.3,864.4,-16.9,-16.5,55.3,100.0,3330.0,3328.0,26.1,24.6,25.0,20000.0,856.4,0,0,True,0.45019080912770926,False
491127,2026-08-13T09:42:09.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.5,0.6,5.3,0.0,2.1,2.0,241.7,242.5,241.7,28.3,29.4,26.9,871.1,-14.3,50.11,0.0,-18.0,90.0,870.5,-9.0,-8.6,90.0,100.0,3355.0,3353.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.46364394876369003,False
491189,2026-08-13T09:42:40.619798+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.0,1.0,2.8,0.4,2.1,1.0,235.3,235.3,235.0,19.2,18.2,17.2,870.9,-14.0,50.06,0.0,-11.1,90.0,871.9,-16.8,-19.2,90.4,100.0,3360.0,3359.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.5130582896971112,False
491251,2026-08-13T09:43:11.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.8,13.5,0.0,2.1,1.0,231.4,231.8,231.4,14.6,13.3,12.7,870.4,0.6,50.02,0.0,-4.7,90.4,871.2,-12.9,-13.1,90.4,100.0,3359.0,3358.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.4673017282429447,False
491282,2026-08-13T09:43:26.628979+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.3,1.6,0.0,1.4,2.0,243.1,243.3,243.5,29.3,31.0,29.9,863.4,-14.4,50.09,0.0,-19.1,55.7,863.7,-12.8,-10.3,55.7,100.0,3329.0,3327.0,26.0,24.6,25.0,20000.0,856.4,0,0,True,0.4359736941067919,False
491344,2026-08-13T09:43:57.629483+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.3,1.1,8.8,0.0,1.4,3.0,238.6,239.1,239.4,28.9,30.0,30.2,864.2,-16.2,50.1,0.0,-20.1,55.7,863.1,-7.4,-0.2,55.7,100.0,3330.0,3327.0,26.0,24.6,25.0,20000.0,856.4,0,0,True,0.4335547075675473,False
491375,2026-08-13T09:44:13.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.3,7.9,0.0,2.1,2.0,232.1,232.6,231.9,15.3,14.2,13.3,871.2,-9.4,50.03,0.0,-13.1,90.4,871.5,-17.3,-17.6,90.4,100.0,3363.0,3361.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.47765048793073644,False
491406,2026-08-13T09:44:28.629332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,1.2,9.2,0.0,1.5,3.0,241.1,241.6,241.8,22.2,23.2,21.7,863.2,-10.8,50.11,0.0,-11.8,55.7,864.4,-20.0,-18.6,55.7,100.0,3331.0,3328.0,26.0,24.5,25.0,20000.0,856.4,0,0,True,0.4306849869155486,False
491437,2026-08-13T09:44:44.618673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.9,1.3,14.3,0.0,2.1,1.0,240.2,240.7,240.2,27.4,26.9,24.5,871.8,-21.2,50.11,0.0,-14.1,90.4,870.5,-6.9,-6.5,90.4,100.0,3358.0,3357.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.46988658617558765,False
491499,2026-08-13T09:45:15.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.1,0.3,1.2,0.0,2.1,1.0,241.2,241.8,241.2,25.8,24.8,22.7,871.2,-5.2,50.11,0.0,-11.3,90.4,870.9,-6.4,-6.8,90.4,100.0,3357.0,3356.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.46450183047498744,False
491530,2026-08-13T09:45:30.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,1.0,0.2,0.0,1.5,3.0,239.9,240.3,240.6,22.6,23.9,22.3,863.4,-16.9,50.11,0.0,-13.0,55.7,864.4,-17.1,-16.4,55.7,100.0,3330.0,3327.0,26.0,24.5,25.0,20000.0,856.4,0,0,True,0.43304223231393213,False
491561,2026-08-13T09:45:46.630144+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,0.9,7.1,0.0,2.1,2.0,230.7,231.1,230.3,19.6,19.0,17.8,870.6,-11.5,50.07,0.0,-6.6,90.4,871.5,-18.6,-17.8,90.4,100.0,3358.0,3356.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.46521614773737036,False
491592,2026-08-13T09:46:01.629078+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.0,10.1,0.0,1.5,2.0,239.7,240.0,240.1,29.2,29.8,30.3,864.4,-17.5,50.11,0.0,-20.5,55.7,863.4,-7.4,-0.7,55.7,100.0,3323.0,3321.0,26.0,24.5,25.0,20000.0,856.4,0,0,True,0.43261270013912834,False
491654,2026-08-13T09:46:32.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.1,2.7,0.0,1.5,3.0,242.8,243.1,243.4,27.5,29.0,27.9,864.0,-18.7,50.09,0.0,-16.0,55.7,864.1,-16.0,-14.9,55.7,100.0,3328.0,3325.0,26.0,24.5,25.0,20000.0,856.4,0,0,True,0.43308285951447567,False
491685,2026-08-13T09:46:48.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.8,12.1,0.0,2.1,2.0,240.1,240.5,239.9,21.6,20.7,19.6,871.1,-7.9,50.08,0.0,-15.0,90.4,871.9,-20.0,-18.3,90.4,100.0,3364.0,3362.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.4590342034407946,False
491716,2026-08-13T09:47:03.629591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.3,7.2,0.0,1.5,4.0,238.4,238.9,239.2,24.6,26.3,24.6,863.7,-14.9,50.11,0.0,-11.8,55.7,863.4,-7.7,-2.1,55.7,100.0,3323.0,3319.0,26.0,24.5,25.0,20000.0,856.4,0,0,True,0.4324387531711053,False
491809,2026-08-13T09:47:50.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.3,0.6,7.5,0.0,2.1,2.0,238.7,239.3,238.8,22.9,20.9,19.6,871.5,-14.5,50.12,0.0,-14.1,90.8,870.9,-7.0,-6.8,90.8,100.0,3357.0,3355.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.4528762942630902,False
491840,2026-08-13T09:48:05.628863+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,1.9,14.2,0.0,1.5,3.0,231.1,231.0,231.2,25.9,25.1,25.2,862.8,-5.9,50.03,0.0,-7.7,56.1,864.7,-20.1,-18.7,56.1,100.0,3329.0,3326.0,26.0,24.5,25.0,20000.0,856.4,0,0,True,0.4397184636139584,False
491871,2026-08-13T09:48:21.628697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.1,5.1,0.0,2.1,2.0,241.4,241.3,240.7,24.7,23.3,22.7,871.8,-13.8,50.11,0.0,-21.6,90.8,871.9,-18.9,-19.9,90.8,100.0,3362.0,3360.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.46938299960502955,False
491902,2026-08-13T09:48:36.628669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.0,2.8,0.0,1.5,3.0,239.7,239.9,240.1,24.2,25.9,24.0,863.7,-17.0,50.11,0.0,-13.0,56.1,864.7,-19.8,-19.5,56.1,100.0,3332.0,3329.0,26.0,24.5,25.0,20000.0,856.4,0,0,True,0.43133918136703664,False
491964,2026-08-13T09:49:07.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.4,1.6,0.0,1.5,3.0,240.5,240.7,241.1,24.0,24.1,23.8,863.7,-7.5,50.09,0.0,-14.6,56.1,864.1,-9.1,-8.0,56.1,100.0,3325.0,3322.0,26.0,24.5,25.0,20000.0,856.4,0,0,True,0.4370796463557623,False
491995,2026-08-13T09:49:23.629888+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.5,1.7,0.0,2.1,2.0,235.6,235.5,235.2,20.1,19.1,18.1,871.4,-17.3,50.08,0.0,-12.2,90.8,871.9,-19.0,-18.2,90.8,100.0,3362.0,3360.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.46765352229734936,False
492026,2026-08-13T09:49:38.618614+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,1.4,0.1,2.9,0.0,1.5,3.0,239.1,242.1,242.3,27.3,28.7,28.0,864.2,-15.8,50.11,0.0,-18.4,56.1,864.1,-12.9,-13.6,56.1,100.0,3329.0,3326.0,26.0,24.5,25.0,20000.0,856.4,0,0,True,0.4468201339661964,False
492057,2026-08-13T09:49:54.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,0.3,3.5,0.0,2.1,2.0,240.8,241.1,240.7,24.8,23.8,23.3,871.9,-22.8,50.11,0.0,-15.8,90.8,872.2,-19.3,-19.5,90.8,100.0,3363.0,3361.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.46626133929161523,False
492119,2026-08-13T09:50:25.618606+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,1.0,6.9,0.0,2.1,2.0,235.4,234.9,234.9,18.4,17.3,16.8,871.2,-11.7,50.05,0.0,-9.9,90.8,872.2,-18.6,-19.3,90.8,100.0,3362.0,3360.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.4592393400677348,False
492150,2026-08-13T09:50:40.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.2,7.9,0.0,1.5,3.0,242.1,242.1,242.3,22.5,22.6,21.6,863.9,-12.1,50.11,0.0,-12.6,56.1,865.1,-20.0,-20.1,56.1,100.0,3329.0,3326.0,26.0,24.5,25.0,20000.0,856.4,0,0,True,0.4341840092343021,False
492181,2026-08-13T09:50:56.629337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,3.1,1.4,5.8,0.0,2.1,1.0,241.0,240.1,240.3,27.6,24.5,25.6,872.3,-14.1,50.11,0.0,-13.3,90.8,870.9,-8.3,-8.6,90.8,100.0,3360.0,3359.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.4673960241389304,False
492212,2026-08-13T09:51:11.629532+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,4.1,1.4,18.7,0.0,1.4,3.0,228.1,227.4,228.7,26.3,22.2,25.9,863.0,2.9,50.04,0.0,-5.7,56.1,864.4,-15.8,-17.2,56.1,100.0,3331.0,3328.0,26.0,24.6,25.0,20000.0,856.4,0,0,True,0.4515360699061781,False
492305,2026-08-13T09:51:58.618707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,0.4,7.4,0.0,2.1,2.0,229.7,228.9,229.4,15.7,13.9,13.9,870.8,-3.2,50.05,0.0,-6.5,90.8,871.2,-10.6,-10.2,90.8,100.0,3359.0,3357.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.46403242757332513,False
492336,2026-08-13T09:52:13.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.3,0.6,0.9,0.0,1.4,3.0,239.7,239.1,240.4,23.8,22.5,23.4,863.8,-12.5,50.08,0.0,-14.5,56.1,864.4,-13.4,-13.5,56.1,100.0,3332.0,3329.0,26.0,24.6,25.0,20000.0,856.4,0,0,True,0.4345311365946565,False
492367,2026-08-13T09:52:29.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,3.1,1.0,10.0,0.0,2.1,2.0,236.9,236.1,236.7,20.4,17.3,19.3,871.2,-10.3,50.07,0.0,-12.4,91.2,872.2,-20.3,-18.1,91.2,100.0,3364.0,3362.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.4618467966505592,False
492429,2026-08-13T09:53:00.619272+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,1.3,16.9,0.0,2.1,2.0,231.6,231.1,231.5,15.4,13.5,13.4,870.9,-2.9,50.03,0.0,-7.1,91.2,872.2,-19.8,-18.3,91.2,100.0,3362.0,3360.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.4810774446189018,False
492460,2026-08-13T09:53:15.629519+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.4,0.4,11.6,0.0,1.4,3.0,241.9,241.4,242.3,24.2,23.8,23.9,864.1,-17.5,50.11,0.0,-14.0,56.4,863.7,-5.9,-2.0,56.4,100.0,3327.0,3324.0,26.0,24.6,25.0,20000.0,856.4,0,0,True,0.4419501203050689,False
492491,2026-08-13T09:53:31.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,2.8,0.1,9.0,0.0,2.1,2.0,240.2,240.2,240.3,24.7,21.9,23.1,872.1,-10.6,50.11,0.0,-19.6,91.2,872.2,-19.6,-19.1,91.2,100.0,3361.0,3359.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.4728077016127533,False
492522,2026-08-13T09:53:46.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.4,1.1,8.9,0.0,1.4,3.0,231.3,230.5,231.8,25.5,23.1,24.9,863.6,-8.3,50.05,0.0,-6.9,56.4,864.7,-17.2,-17.3,56.4,100.0,3331.0,3328.0,26.0,24.6,25.0,20000.0,856.4,0,0,True,0.437796795258591,False
492584,2026-08-13T09:54:17.630073+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.8,1.2,2.0,0.0,1.3,3.0,229.3,228.5,229.4,26.0,23.2,25.4,863.2,-11.6,50.03,0.0,-5.7,56.4,864.4,-13.6,-14.2,56.4,100.0,3332.0,3329.0,25.9,24.6,25.0,20000.0,856.4,0,0,True,0.4453009996245213,False
492615,2026-08-13T09:54:33.629939+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,3.2,0.0,2.8,0.0,2.1,2.0,243.2,243.3,243.2,28.5,25.3,26.5,872.2,-14.7,50.11,0.0,-14.2,91.2,872.2,-17.5,-17.3,91.2,100.0,3361.0,3359.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.4890016595146742,False
492646,2026-08-13T09:54:48.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.4,0.9,6.8,0.0,1.4,3.0,240.1,239.8,240.9,26.4,26.2,26.6,864.2,-11.3,50.07,0.0,-15.2,56.4,865.1,-18.1,-19.0,56.4,100.0,3336.0,3333.0,26.0,24.6,25.0,20000.0,856.4,0,0,True,0.43407441466513635,False
492677,2026-08-13T09:55:04.629318+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.6,0.4,6.1,0.0,2.1,1.0,239.1,238.9,238.8,31.7,28.1,30.1,871.9,-17.0,50.12,0.0,-14.4,91.2,871.5,-10.9,-11.1,91.2,100.0,3358.0,3357.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.46540963333214325,False
492739,2026-08-13T09:55:35.628682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.2,3.7,0.0,2.1,2.0,242.0,241.8,241.6,32.4,30.0,31.4,872.0,-23.5,50.1,0.0,-12.6,91.2,872.2,-19.8,-19.5,91.2,100.0,3365.0,3363.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.4811859331949103,False
492770,2026-08-13T09:55:50.628796+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.2,0.0,1.6,0.0,1.5,3.0,241.1,240.7,241.4,24.4,22.2,23.2,864.7,-17.1,50.11,0.0,-13.9,56.4,864.7,-15.5,-16.2,56.4,100.0,3332.0,3329.0,26.0,24.5,25.0,20000.0,856.4,0,0,True,0.43899735812678603,False
492832,2026-08-13T09:56:21.628929+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.3,0.3,3.5,0.0,1.4,3.0,241.5,241.4,242.2,23.9,24.1,23.8,864.1,-10.6,50.11,0.0,-15.2,56.4,864.4,-14.1,-12.3,56.4,100.0,3328.0,3325.0,25.9,24.5,25.0,20000.0,856.4,0,0,True,0.4323099688827815,False
492894,2026-08-13T09:56:52.619210+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.6,1.0,5.1,0.0,1.5,3.0,233.7,232.7,234.1,24.1,22.5,23.5,863.7,-9.5,50.05,0.0,-9.0,56.4,864.7,-14.6,-16.3,56.4,100.0,3329.0,3326.0,26.0,24.5,25.0,20000.0,856.4,0,0,True,0.429248063603802,False
