id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
492925,2026-08-13T09:57:08.619240+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,4.6,0.3,1.6,0.0,2.1,2.0,240.9,240.2,241.0,23.0,18.4,21.3,871.8,-13.4,50.09,0.0,-14.7,91.2,871.5,-11.8,-11.7,91.2,100.0,3362.0,3360.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.4649159489483786,False
492956,2026-08-13T09:57:23.619108+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.3,0.1,1.9,0.0,1.4,3.0,236.3,234.6,236.4,24.3,21.0,23.7,864.2,-7.4,50.07,0.0,-10.6,56.4,864.1,-9.3,-4.9,56.4,100.0,3330.0,3327.0,25.9,24.5,25.0,20000.0,856.4,0,0,True,0.43618524464266845,False
492987,2026-08-13T09:57:39.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,5.1,0.3,1.1,0.0,2.1,2.0,240.2,239.2,239.8,26.1,21.0,23.5,871.8,-13.6,50.11,0.0,-14.9,91.6,871.5,-12.5,-12.1,91.6,100.0,3361.0,3359.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.46899989298154343,False
493049,2026-08-13T09:58:10.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,4.9,1.1,5.1,0.0,2.1,1.0,241.7,240.5,241.2,25.9,21.0,24.3,872.3,-12.1,50.11,0.0,-15.5,91.6,871.2,-7.0,-7.0,91.6,100.0,3359.0,3358.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.4704350033517508,False
493080,2026-08-13T09:58:25.618577+00:00,external_ems_2,bess_2,good,0.0071,normal,PCS phase current imbalance high: 8.3,2.3,8.3,1.7,16.0,0.0,1.5,3.0,231.6,229.9,232.2,26.4,18.1,26.4,863.4,-3.6,50.03,0.0,-7.5,56.8,865.1,-19.6,-18.1,56.8,100.0,3330.0,3327.0,26.0,24.5,25.0,20000.0,856.4,0,0,True,0.4616657727495912,False
493111,2026-08-13T09:58:41.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,4.5,0.6,5.8,0.0,2.1,1.0,237.0,236.1,237.0,22.0,17.5,21.1,871.6,-12.0,50.11,0.0,-11.0,91.6,872.2,-17.8,-18.1,91.6,100.0,3362.0,3361.0,26.4,24.3,24.7,20000.0,855.9,0,0,True,0.4691294654985114,False
493142,2026-08-13T09:58:56.629029+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.3,0.1,1.8,0.0,1.5,3.0,240.0,239.4,240.4,32.5,30.8,33.1,864.8,-14.7,50.11,0.0,-16.6,56.8,864.7,-12.9,-12.3,56.8,100.0,3329.0,3326.0,26.0,24.5,25.0,20000.0,856.4,0,0,True,0.4368625829127261,False
493204,2026-08-13T09:59:27.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.3,0.4,3.3,0.0,1.5,3.0,239.8,239.6,240.6,24.1,22.8,24.0,864.3,-10.1,50.09,0.0,-13.9,56.8,864.7,-13.4,-13.3,56.8,100.0,3330.0,3327.0,26.0,24.5,25.0,20000.0,856.4,0,0,True,0.4302124094582147,False
493235,2026-08-13T09:59:43.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,3.2,0.2,6.5,0.0,2.1,2.0,235.6,234.9,235.5,20.7,17.5,19.6,872.3,-14.1,50.07,0.0,-18.2,91.6,872.5,-20.6,-20.4,91.6,100.0,3363.0,3361.0,26.4,24.3,24.7,20000.0,855.9,0,0,True,0.4783547087267307,False
493266,2026-08-13T09:59:58.618690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.5,0.7,12.7,0.0,1.4,4.0,239.9,239.4,240.3,30.0,29.7,30.2,864.8,-19.4,50.11,0.0,-12.1,56.8,864.1,-6.7,-0.9,56.8,100.0,3333.0,3329.0,25.9,24.5,24.9,20000.0,856.4,0,0,True,0.43622879503604545,False
493297,2026-08-13T10:00:14.629428+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,1.0,9.3,0.0,2.1,2.0,230.5,230.1,230.4,15.5,13.6,13.7,871.5,-11.8,50.03,0.0,-10.5,91.6,872.5,-21.1,-18.7,91.6,100.0,3364.0,3363.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.48341833029451786,False
493359,2026-08-13T10:00:45.629364+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.2,0.1,4.4,0.0,2.1,2.0,240.4,240.0,239.9,23.6,20.4,21.1,872.1,-12.7,50.12,0.0,-12.3,91.6,872.2,-17.1,-16.4,91.6,100.0,3366.0,3364.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.46997925184563705,False
493390,2026-08-13T10:01:00.628762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,1.2,12.4,0.0,1.5,4.0,233.3,232.5,233.5,25.0,23.6,24.3,863.9,-3.2,50.05,0.0,-7.1,56.8,865.1,-15.6,-15.5,56.8,100.0,3335.0,3331.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.42897747070839065,False
493421,2026-08-13T10:01:16.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.9,0.1,0.7,0.0,2.1,2.0,242.3,242.4,242.2,30.2,28.3,28.3,872.1,-17.6,50.12,0.0,-14.3,91.6,872.2,-16.9,-16.4,91.6,100.0,3364.0,3362.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.48471280702162806,False
493452,2026-08-13T10:01:31.618901+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,0.8,10.8,0.0,1.5,3.0,235.9,235.4,236.3,24.8,23.5,24.6,864.6,-8.7,50.07,0.0,-12.5,56.8,865.4,-19.5,-20.0,56.8,100.0,3336.0,3333.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.4280942029001338,False
493514,2026-08-13T10:02:02.629772+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.6,1.8,11.1,0.0,1.5,3.0,233.0,232.5,233.2,26.9,24.3,26.1,863.9,-7.7,50.04,0.0,-8.1,56.8,865.7,-18.8,-20.7,56.8,100.0,3335.0,3332.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.43280228941216237,False
493545,2026-08-13T10:02:18.619176+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.3,0.5,7.9,0.0,2.1,2.0,240.7,240.8,240.5,26.2,23.9,24.1,872.0,-17.3,50.1,0.0,-13.6,92.0,871.5,-9.4,-9.1,92.0,100.0,3360.0,3358.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.46332849460561537,False
493576,2026-08-13T10:02:33.629245+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.0,3.7,0.0,1.5,3.0,239.5,238.9,239.6,33.9,34.1,34.7,865.4,-21.1,50.12,0.0,-19.3,56.8,865.4,-17.4,-16.5,56.8,100.0,3332.0,3329.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.43269281982110946,False
493607,2026-08-13T10:02:49.618579+00:00,external_ems_1,bess_1,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.8,2.0,1.7,20.2,0.0,2.1,2.0,230.2,229.4,229.8,15.9,13.9,14.1,871.2,-1.2,50.04,0.0,-6.6,92.0,872.9,-21.4,-21.1,92.0,100.0,3365.0,3363.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.508789588180272,False
493669,2026-08-13T10:03:20.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,1.1,14.6,0.0,2.1,2.0,229.5,228.8,229.1,16.4,14.5,14.6,871.4,-5.3,50.04,0.0,-7.9,92.0,872.5,-19.9,-18.7,92.0,100.0,3363.0,3361.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.490103122347845,False
493700,2026-08-13T10:03:35.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.5,2.7,0.0,1.5,4.0,242.8,242.7,243.2,23.6,23.0,22.7,864.9,-15.0,50.12,0.0,-17.4,57.2,865.4,-12.3,-14.2,57.2,100.0,3333.0,3329.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.4310545092219663,False
493731,2026-08-13T10:03:51.619135+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.0,5.4,0.0,2.1,2.0,241.1,240.8,240.5,33.6,31.9,32.2,872.9,-14.4,50.12,0.0,-16.1,92.0,872.9,-19.8,-21.5,92.0,100.0,3363.0,3361.0,26.4,24.3,24.8,20000.0,855.9,0,0,True,0.4855947083264638,False
493762,2026-08-13T10:04:06.619525+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.5,0.8,1.5,0.0,1.5,4.0,235.6,235.1,236.0,25.4,24.9,25.1,865.5,-11.2,50.12,0.0,-13.1,57.2,864.7,-9.7,-3.0,57.2,100.0,3337.0,3333.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.4271670522089343,False
493824,2026-08-13T10:04:37.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.9,0.4,3.1,0.0,1.5,4.0,241.5,241.0,241.6,25.4,22.5,23.8,865.3,-17.2,50.1,0.0,-13.4,57.2,865.7,-20.3,-20.5,57.2,100.0,3335.0,3331.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.43029700233936147,False
493886,2026-08-13T10:05:08.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.3,13.0,0.0,1.5,4.0,233.1,232.8,233.3,26.7,25.6,25.9,864.4,-3.5,50.04,0.0,-9.3,57.2,865.7,-16.5,-16.4,57.2,100.0,3334.0,3330.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.43336283555000044,False
493917,2026-08-13T10:05:24.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,0.3,5.6,0.0,2.1,2.0,240.2,240.4,239.9,24.4,22.0,21.8,872.6,-14.8,50.13,0.0,-19.2,92.0,872.9,-20.4,-20.8,92.0,100.0,3364.0,3362.0,26.4,24.3,24.7,20000.0,855.9,0,0,True,0.4725517012720322,False
493979,2026-08-13T10:05:55.619486+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,1.0,5.3,0.0,2.2,3.0,230.9,231.1,230.6,21.9,21.4,20.4,872.2,-15.3,50.08,0.0,-9.1,92.0,873.2,-20.6,-21.0,92.0,100.0,3366.0,3363.0,26.4,24.2,24.7,20000.0,855.9,0,0,True,0.5070375759313716,False
494010,2026-08-13T10:06:10.628711+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.4,1.9,0.0,1.5,3.0,241.7,241.8,242.1,25.8,26.0,25.4,865.3,-13.5,50.11,0.0,-16.1,57.2,865.7,-15.4,-15.1,57.2,100.0,3337.0,3334.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.42781831680177684,False
494041,2026-08-13T10:06:26.628796+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.5,0.1,0.6,0.4,2.2,2.0,235.1,235.2,235.0,21.4,20.7,19.9,872.3,-13.4,50.08,0.0,-11.5,92.4,872.2,-12.8,-13.4,92.0,100.0,3362.0,3360.0,26.4,24.2,24.7,20000.0,855.9,0,0,True,0.5383652216753146,False
494072,2026-08-13T10:06:41.629088+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.3,0.3,1.8,0.0,1.5,4.0,238.4,238.7,239.0,32.9,35.2,33.6,866.0,-14.3,50.12,0.0,-21.8,57.2,865.7,-12.5,-13.9,57.2,100.0,3336.0,3332.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.4318440949954422,False
494134,2026-08-13T10:07:12.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.3,0.5,0.0,1.5,4.0,237.7,238.2,238.5,26.9,25.7,26.6,865.4,-7.9,50.12,0.0,-14.3,57.2,865.1,-7.4,-0.3,57.2,100.0,3330.0,3326.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.42954228226522856,False
494165,2026-08-13T10:07:28.628294+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.7,5.0,0.0,2.1,2.0,235.6,235.4,234.9,18.8,18.0,17.2,871.8,-11.5,50.05,0.0,-10.8,92.4,872.5,-16.5,-16.7,92.4,100.0,3364.0,3362.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.46475212751203365,False
494196,2026-08-13T10:07:43.629857+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.5,1.4,0.0,1.5,4.0,241.4,241.2,241.7,28.6,30.8,28.9,865.9,-19.2,50.09,0.0,-12.6,57.6,866.4,-20.6,-19.0,57.6,100.0,3335.0,3331.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.43457802951799046,False
494227,2026-08-13T10:07:59.619855+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.8,6.2,0.0,2.1,2.0,239.8,240.4,239.8,33.1,33.8,32.2,872.7,-15.4,50.12,0.0,-17.4,92.4,871.9,-9.2,-8.8,92.4,100.0,3363.0,3361.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.47833856768464234,False
494289,2026-08-13T10:08:30.618904+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.5,0.3,0.0,2.1,2.0,242.5,243.0,242.7,25.6,24.4,24.1,872.7,-14.7,50.11,0.0,-13.7,92.4,872.2,-14.4,-14.1,92.4,100.0,3363.0,3361.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.48217277406199543,False
494320,2026-08-13T10:08:45.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,1.0,8.3,0.0,1.4,5.0,237.3,237.6,238.0,23.7,23.8,23.5,865.1,-8.9,50.08,0.0,-14.3,57.6,866.1,-17.2,-17.6,57.6,100.0,3340.0,3335.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.43403823698523064,False
494351,2026-08-13T10:09:01.629162+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.8,0.5,14.9,0.0,2.1,2.0,238.6,239.2,238.7,24.1,22.2,20.3,872.0,-20.5,50.11,0.0,-19.3,92.4,871.5,-5.6,-4.9,92.4,100.0,3361.0,3359.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.4685444778147924,False
494444,2026-08-13T10:09:47.628997+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.3,0.3,1.3,0.0,1.4,4.0,239.7,240.3,240.5,27.5,28.8,28.5,865.4,-9.0,50.09,0.0,-17.4,57.6,865.1,-7.7,-2.4,57.6,100.0,3337.0,3333.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.42612229775672866,False
494475,2026-08-13T10:10:03.618887+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,1.0,9.7,0.0,2.1,1.0,228.9,229.0,228.5,14.1,12.6,11.9,870.9,-2.5,50.01,0.0,-2.8,92.4,871.9,-12.2,-11.8,92.4,100.0,3360.0,3359.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.4722798265102115,False
494506,2026-08-13T10:10:18.629949+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.4,4.3,0.0,1.4,4.0,242.3,242.5,242.8,21.2,21.4,21.1,865.1,-10.2,50.08,0.0,-13.0,57.6,864.7,-5.9,1.1,57.6,100.0,3337.0,3333.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.4276612099103804,False
494537,2026-08-13T10:10:34.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.6,12.6,0.0,2.1,2.0,235.3,235.6,235.0,15.8,14.9,13.9,871.3,-2.6,50.05,0.0,-10.0,92.4,871.9,-15.2,-15.5,92.4,100.0,3361.0,3359.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.4600286356141393,False
494599,2026-08-13T10:11:05.629929+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,0.8,6.5,0.0,2.1,2.0,231.8,231.9,231.5,16.4,15.7,14.7,871.1,-8.4,50.05,0.0,-8.2,92.4,871.9,-14.9,-14.2,92.4,100.0,3362.0,3360.0,26.3,24.2,24.7,20000.0,855.9,0,0,True,0.4679458540820792,False
494630,2026-08-13T10:11:20.618851+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.1,3.5,0.0,1.4,5.0,237.3,237.2,237.7,20.2,19.9,19.8,864.6,-7.6,50.07,0.0,-7.3,57.6,864.7,-4.1,-0.8,57.6,100.0,3331.0,3326.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.4287465946146908,False
494661,2026-08-13T10:11:36.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.4,0.3,4.3,0.0,2.2,2.0,239.6,239.8,239.3,18.6,17.5,16.2,871.2,-5.8,50.07,0.0,-11.9,92.4,871.5,-10.1,-10.7,92.4,100.0,3359.0,3357.0,26.3,24.1,24.7,20000.0,855.9,0,0,True,0.45120470111304684,False
494692,2026-08-13T10:11:51.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.1,8.1,0.0,1.4,4.0,234.5,234.9,235.0,19.8,19.0,19.1,864.0,-4.3,50.03,0.0,-4.9,57.6,865.1,-12.4,-11.3,57.6,100.0,3333.0,3329.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.422062361746338,False
494754,2026-08-13T10:12:22.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.5,2.0,16.5,0.0,1.4,5.0,227.7,227.5,228.1,19.2,16.7,18.2,863.1,6.2,49.97,0.0,1.0,57.6,865.1,-10.3,-10.7,57.6,100.0,3333.0,3328.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.43960264114597214,False
494785,2026-08-13T10:12:38.629236+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,0.2,3.6,0.0,2.2,2.0,237.4,237.1,237.2,17.3,15.9,15.6,871.1,-6.1,50.06,0.0,-6.0,92.7,870.9,-9.7,-10.8,92.7,100.0,3357.0,3355.0,26.3,24.1,24.6,20000.0,855.9,0,0,True,0.4460001063565556,False
494816,2026-08-13T10:12:53.619394+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.1,1.1,0.0,1.4,4.0,242.3,242.2,242.6,17.6,16.9,17.1,864.3,-6.4,50.04,0.0,-8.4,57.6,864.4,-7.5,-5.8,57.6,100.0,3333.0,3329.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.42853198460004355,False
494847,2026-08-13T10:13:09.618841+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.9,0.2,4.5,0.0,2.1,1.0,239.7,238.9,239.1,15.4,13.6,13.5,870.1,-5.9,50.02,0.0,-3.5,92.7,869.9,-1.4,-1.1,92.7,100.0,3355.0,3354.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4321465093938714,False
494940,2026-08-13T10:13:55.629382+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.6,0.7,3.9,0.0,1.4,4.0,240.4,239.4,240.9,16.1,13.5,15.5,863.8,1.7,50.03,0.0,-6.1,57.6,863.1,5.6,5.0,57.6,100.0,3324.0,3320.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.4213521538296053,False
494971,2026-08-13T10:14:11.628836+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.3,1.5,18.6,0.0,2.1,2.0,235.4,235.1,235.2,15.1,14.4,13.8,868.7,11.2,49.96,0.0,2.4,92.7,870.2,-7.4,-7.4,92.7,100.0,3355.0,3353.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.45373576557858997,False
495002,2026-08-13T10:14:26.628703+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.7,0.6,8.8,0.0,1.4,5.0,242.3,241.5,243.0,16.0,12.3,15.4,863.5,2.3,50.02,0.0,-5.8,57.6,864.1,-6.5,-6.3,57.6,100.0,3327.0,3322.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.4394019738551296,False
495064,2026-08-13T10:14:57.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.4,0.4,6.0,0.0,1.4,4.0,240.0,239.0,240.6,15.6,13.2,15.0,863.5,0.0,50.02,0.0,-1.7,57.6,863.1,6.0,5.3,57.6,100.0,3323.0,3319.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.420529858492098,False
495095,2026-08-13T10:15:13.628867+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,1.0,8.6,0.0,2.1,1.0,236.1,235.6,235.8,12.9,11.7,11.2,868.9,1.5,49.96,0.0,0.4,92.7,869.9,-7.1,-7.2,92.7,100.0,3354.0,3353.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.43559851750732903,False
495126,2026-08-13T10:15:28.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.9,0.4,4.2,0.0,1.4,4.0,236.7,236.6,237.2,15.3,12.4,14.7,862.7,-2.1,49.98,0.0,-1.4,57.6,863.1,2.1,1.7,57.6,100.0,3327.0,3323.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.4164402123079435,False
495157,2026-08-13T10:15:44.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.5,1.5,0.0,2.1,2.0,240.7,240.0,240.6,14.0,12.1,11.9,869.7,-3.6,50.03,0.0,-5.4,92.7,869.2,-2.1,-1.9,92.7,100.0,3352.0,3350.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.42931217531213345,False
495219,2026-08-13T10:16:15.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,0.8,8.1,0.0,2.1,1.0,234.2,234.1,233.9,14.3,12.4,12.1,869.7,-6.3,50.03,0.0,-0.6,92.7,868.9,1.8,0.5,92.7,100.0,3348.0,3347.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4335552866817078,False
495250,2026-08-13T10:16:30.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.7,1.2,12.2,0.0,1.4,4.0,236.9,236.8,237.3,17.3,14.6,16.5,862.2,9.2,49.96,0.0,0.7,57.6,863.4,-3.0,-0.2,57.6,100.0,3328.0,3324.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.41146973391785296,False
495281,2026-08-13T10:16:46.628842+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.6,0.9,5.6,0.0,2.1,2.0,238.5,237.9,238.3,12.7,10.5,10.1,869.0,-2.7,49.99,0.0,-0.6,92.7,869.9,-8.3,-8.1,92.7,100.0,3354.0,3352.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.43224822982012906,False
495312,2026-08-13T10:17:01.630348+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.4,1.0,13.4,0.0,1.4,4.0,240.7,239.9,241.1,16.1,13.7,15.5,863.4,-7.4,50.03,0.0,-6.3,58.0,862.4,6.0,5.8,58.0,100.0,3323.0,3319.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.41953570770131127,False
495374,2026-08-13T10:17:32.619423+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.2,0.7,4.6,0.0,1.4,5.0,244.1,243.3,244.6,16.5,14.3,16.0,863.4,-3.3,50.02,0.0,-6.6,58.0,864.1,-7.9,-7.3,58.0,100.0,3330.0,3325.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.42748508907510047,False
495405,2026-08-13T10:17:48.629435+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.6,2.9,0.0,2.1,2.0,242.8,242.2,242.6,15.5,13.4,13.5,869.3,-6.0,50.04,0.0,-7.0,92.7,869.9,-8.9,-9.1,92.7,100.0,3354.0,3352.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4401489578243534,False
495467,2026-08-13T10:18:19.629666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.1,1.2,15.6,0.0,2.1,1.0,234.8,234.6,234.6,13.2,11.8,11.1,868.7,6.2,49.99,0.0,-1.9,92.7,869.9,-9.4,-9.3,92.7,100.0,3353.0,3352.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.44437488789631613,False
495529,2026-08-13T10:18:50.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,1.2,10.7,0.0,2.1,2.0,241.2,240.7,240.9,16.1,13.9,14.1,869.7,-7.1,50.04,0.0,-7.3,92.7,868.5,3.6,1.8,92.7,100.0,3350.0,3348.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.43325225108262383,False
495560,2026-08-13T10:19:05.629078+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.5,1.9,18.0,0.0,1.4,4.0,231.2,230.7,231.5,18.5,16.0,17.8,862.2,9.7,49.95,0.0,2.4,58.0,864.1,-8.3,-8.6,58.0,100.0,3329.0,3325.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4245254697000437,False
495591,2026-08-13T10:19:21.618735+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.1,1.1,7.4,0.0,2.1,1.0,244.4,243.6,244.0,15.5,13.4,13.5,869.6,-5.5,50.04,0.0,-7.3,92.7,868.5,1.9,1.8,92.7,100.0,3351.0,3350.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4411532141464816,False
495622,2026-08-13T10:19:36.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.1,0.7,3.9,0.0,1.4,5.0,242.4,241.7,242.7,16.9,14.8,16.2,863.4,-4.4,50.04,0.0,-6.9,58.0,864.1,-8.3,-8.4,58.0,100.0,3330.0,3325.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4219479002235379,False
495684,2026-08-13T10:20:07.629415+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.2,0.3,3.7,0.0,1.4,5.0,241.8,241.0,242.2,16.7,14.5,16.0,863.4,-3.7,50.04,0.0,-6.7,58.0,863.1,0.0,0.8,58.0,100.0,3326.0,3321.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4166020599254572,False
495715,2026-08-13T10:20:23.629837+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.3,1.5,13.4,0.0,2.1,1.0,228.6,227.4,228.1,14.9,14.1,13.6,868.0,4.8,49.95,0.0,4.0,92.7,869.5,-8.6,-8.7,92.7,100.0,3352.0,3351.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4524752956273413,False
495746,2026-08-13T10:20:38.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.2,0.0,2.7,0.0,1.4,5.0,244.4,243.6,244.8,16.4,14.2,15.9,863.4,-5.5,50.03,0.0,-6.8,58.0,863.4,-2.8,-0.5,58.0,100.0,3325.0,3320.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.43126557251438963,False
495777,2026-08-13T10:20:54.619073+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.0,2.0,0.0,2.1,1.0,242.1,241.9,241.8,15.4,13.6,13.5,869.5,-6.6,50.04,0.0,-6.8,92.7,869.5,-8.6,-8.7,92.7,100.0,3353.0,3352.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4427115492940721,False
495839,2026-08-13T10:21:25.629126+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.2,0.9,11.0,0.0,2.1,1.0,237.2,238.0,237.2,12.2,10.8,10.0,868.6,2.6,49.98,0.0,-2.3,92.7,869.5,-8.4,-8.8,92.7,100.0,3352.0,3351.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.43736733393618904,False
495870,2026-08-13T10:21:40.629828+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.3,3.9,0.0,1.5,5.0,242.3,242.6,242.8,16.0,15.5,15.3,863.4,-3.7,50.03,0.0,-4.9,58.0,863.7,-7.6,-8.0,58.0,100.0,3329.0,3324.0,25.8,24.3,24.8,20000.0,856.4,0,0,True,0.41561109443256367,False
495901,2026-08-13T10:21:56.619048+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.4,1.6,0.0,2.1,1.0,240.7,241.1,240.6,14.9,14.2,13.0,869.3,-1.5,50.04,0.0,-6.7,92.7,868.9,-3.1,-2.7,92.7,100.0,3352.0,3351.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4301698071457628,False
495932,2026-08-13T10:22:11.629292+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,1.3,6.1,0.0,1.5,5.0,229.0,228.8,229.4,18.7,16.6,17.5,862.1,1.1,49.96,0.0,3.3,58.0,863.4,-5.0,-2.8,58.0,100.0,3326.0,3321.0,25.8,24.3,24.8,20000.0,856.4,0,0,True,0.42233823231299134,False
495994,2026-08-13T10:22:42.618626+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.0,5.5,0.0,1.5,5.0,240.4,240.5,240.9,16.1,14.4,15.5,862.7,-1.8,50.0,0.0,-5.3,58.0,863.7,-7.3,-7.5,58.0,100.0,3330.0,3325.0,25.8,24.3,24.8,20000.0,856.4,0,0,True,0.41787218138711435,False
496025,2026-08-13T10:22:58.619125+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.3,3.9,0.0,2.1,1.0,234.0,234.3,233.8,12.0,10.7,9.7,868.5,-0.3,50.04,0.0,-0.1,92.7,868.2,3.6,2.8,92.7,100.0,3346.0,3345.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.429677017606491,False
496056,2026-08-13T10:23:13.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.6,19.7,0.0,1.5,5.0,232.0,232.2,232.6,18.0,16.0,17.0,862.1,13.0,49.96,0.0,1.1,58.0,863.7,-6.7,-5.8,58.0,100.0,3330.0,3325.0,25.8,24.3,24.8,20000.0,856.4,0,0,True,0.4268866182406991,False
496087,2026-08-13T10:23:29.628859+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.9,8.8,0.0,2.1,1.0,234.6,234.9,234.3,12.9,11.9,10.5,868.6,0.2,50.0,0.0,-0.7,92.7,869.5,-8.6,-8.5,92.7,100.0,3352.0,3351.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4361661045985541,False
496149,2026-08-13T10:24:00.633168+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.7,18.9,0.0,2.1,2.0,228.0,227.7,227.4,15.2,14.4,14.1,867.8,10.1,49.95,0.0,4.1,92.7,869.5,-8.8,-8.6,92.7,100.0,3352.0,3350.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.46825902814967846,False
496180,2026-08-13T10:24:15.630999+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.9,9.5,0.0,1.5,5.0,242.9,243.1,243.3,16.0,15.7,15.4,863.3,-4.8,50.04,0.0,-6.7,58.0,862.4,4.7,4.1,58.0,100.0,3323.0,3318.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.40932278606235284,False
496211,2026-08-13T10:24:31.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.1,1.4,0.0,2.1,2.0,242.7,243.2,242.6,15.0,14.2,13.1,869.3,-7.4,50.03,0.0,-6.9,92.7,869.2,-8.8,-8.8,92.7,100.0,3352.0,3350.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.44450334412568127,False
496242,2026-08-13T10:24:46.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.8,5.0,0.0,1.5,5.0,236.7,236.9,237.2,15.6,15.1,15.5,862.9,-3.4,50.04,0.0,-3.9,58.0,863.7,-8.4,-8.3,58.0,100.0,3330.0,3325.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4139800555269357,False
496304,2026-08-13T10:25:17.619525+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,1.3,10.0,0.0,1.5,5.0,228.7,228.9,229.3,18.2,16.0,17.1,862.1,5.8,49.96,0.0,2.9,58.0,863.4,-4.2,-1.4,58.0,100.0,3327.0,3322.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4173821662721312,False
496335,2026-08-13T10:25:33.619007+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.2,0.0,0.0,2.1,2.0,242.0,242.3,241.9,14.1,13.0,11.9,868.7,-3.1,50.01,0.0,-5.7,92.7,868.9,-3.1,-2.3,92.7,100.0,3351.0,3349.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4373177939064743,False
496366,2026-08-13T10:25:48.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.9,8.5,0.0,1.4,5.0,238.2,238.0,238.4,17.0,15.9,16.3,863.2,-0.1,50.03,0.0,-6.5,58.0,864.1,-8.6,-9.1,58.0,100.0,3329.0,3324.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.41070914955629645,False
496397,2026-08-13T10:26:04.619738+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.9,11.7,0.0,2.1,2.0,240.9,240.9,240.3,16.2,15.6,14.4,869.4,-10.5,50.05,0.0,-8.1,92.7,868.5,1.2,0.0,92.7,100.0,3350.0,3348.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4369093224594687,False
496459,2026-08-13T10:26:35.629201+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.2,1.6,0.0,2.1,1.0,243.5,243.6,243.1,16.4,15.7,14.5,869.4,-5.0,50.05,0.0,-8.5,92.7,869.2,-6.6,-7.7,92.7,100.0,3350.0,3349.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.442171391909255,False
496521,2026-08-13T10:27:06.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.1,3.1,0.0,2.1,2.0,229.5,229.9,229.4,14.0,12.8,12.3,868.6,3.1,49.99,0.0,1.0,93.1,868.5,0.0,-0.8,93.1,100.0,3350.0,3348.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4495027315891806,False
496552,2026-08-13T10:27:21.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.0,1.1,0.0,1.5,5.0,242.5,242.7,242.9,17.4,17.0,17.0,863.7,-2.0,50.03,0.0,-8.2,58.0,863.7,-3.1,-0.2,58.0,100.0,3329.0,3324.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.4176660640082145,False
496614,2026-08-13T10:27:52.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.4,1.2,0.0,1.5,5.0,240.9,241.1,241.4,19.1,19.6,18.9,864.0,-10.1,50.06,0.0,-10.2,58.0,864.4,-8.9,-8.8,58.0,100.0,3331.0,3326.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.4178198280608644,False
496645,2026-08-13T10:28:08.629159+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.1,7.8,0.0,2.1,2.0,231.4,231.7,231.1,13.7,12.3,11.8,868.4,-1.1,49.98,0.0,-0.9,93.1,869.5,-8.9,-7.4,93.1,100.0,3354.0,3352.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4434077875240573,False
496676,2026-08-13T10:28:23.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.8,10.2,0.0,1.5,4.0,242.0,241.8,242.1,20.9,21.3,20.9,864.2,-9.3,50.06,0.0,-8.0,58.0,863.4,0.9,3.1,58.0,100.0,3328.0,3324.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.41086764412531174,False
496707,2026-08-13T10:28:39.629851+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,0.1,5.5,0.0,2.1,2.0,241.5,241.8,241.4,17.6,17.0,15.9,870.1,-7.9,50.07,0.0,-11.9,93.1,870.2,-13.4,-12.2,93.1,100.0,3354.0,3352.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.44505777169478783,False
496769,2026-08-13T10:29:10.629866+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.1,0.4,0.0,2.1,1.0,240.3,240.4,240.1,14.8,13.9,12.9,869.6,-7.7,50.05,0.0,-9.0,93.1,869.5,-7.3,-7.4,93.1,100.0,3353.0,3352.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4469694518956435,False
496800,2026-08-13T10:29:25.628914+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.6,4.9,0.0,1.5,5.0,234.7,234.5,234.9,20.3,19.6,19.7,863.8,-2.5,50.03,0.0,-6.9,58.0,864.4,-7.4,-2.0,58.0,100.0,3332.0,3327.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.40986869143753424,False
496831,2026-08-13T10:29:41.628918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.8,4.5,0.0,2.1,2.0,240.3,240.5,240.1,18.4,17.6,16.6,870.3,-2.5,50.07,0.0,-9.5,93.1,869.5,-7.0,-7.2,93.1,100.0,3354.0,3352.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4395302776539939,False
496862,2026-08-13T10:29:56.628877+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.2,11.3,0.0,1.5,5.0,239.6,239.6,240.1,18.8,18.1,18.5,864.5,-1.2,50.07,0.0,-12.6,58.0,864.7,-12.5,-12.0,58.0,100.0,3333.0,3328.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.41834212501371265,False
496924,2026-08-13T10:30:27.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,2.1,11.9,0.0,1.5,5.0,234.6,234.8,234.9,20.9,20.0,20.6,863.3,-1.4,50.0,0.0,-4.7,58.0,865.4,-13.3,-13.3,58.0,100.0,3332.0,3327.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.425090493029269,False
496955,2026-08-13T10:30:43.629225+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.5,10.0,0.0,2.1,2.0,238.1,237.8,237.6,15.5,14.6,13.7,869.7,-4.5,50.07,0.0,-6.8,93.1,870.2,-14.5,-14.2,93.1,100.0,3355.0,3353.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4402379851605077,False
496986,2026-08-13T10:30:58.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.5,10.7,0.0,1.5,5.0,241.1,241.2,241.6,23.5,24.6,23.9,864.9,-15.8,50.07,0.0,-9.9,58.3,864.4,-5.1,-0.7,58.3,100.0,3331.0,3326.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.4243233950962295,False
497079,2026-08-13T10:31:45.630812+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.3,10.4,0.0,2.1,2.0,240.7,241.0,240.6,18.4,17.7,16.8,870.2,-4.5,50.07,0.0,-13.1,93.1,870.5,-14.9,-15.2,93.1,100.0,3358.0,3356.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4490919195070222,False
497110,2026-08-13T10:32:00.628670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.5,8.6,0.0,1.5,5.0,235.9,235.8,236.4,17.9,17.0,16.5,864.9,-11.5,50.07,0.0,-10.7,58.3,864.4,-2.9,1.3,58.3,100.0,3331.0,3326.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.41375510377686203,False
497141,2026-08-13T10:32:16.629166+00:00,external_ems_1,bess_1,good,0.0308,normal,PCS phase voltage imbalance high: 6.2,6.2,2.2,1.0,7.9,0.0,2.0,2.0,229.0,235.2,234.8,13.7,12.5,11.5,869.2,-4.1,50.01,0.0,-4.8,93.1,870.2,-12.0,-12.2,93.1,100.0,3355.0,3353.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.46563749349130157,False
497172,2026-08-13T10:32:31.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.6,5.6,0.0,1.5,5.0,243.1,243.1,243.4,23.5,24.6,23.5,864.8,-8.0,50.08,0.0,-14.2,58.3,865.4,-13.6,-13.4,58.3,100.0,3334.0,3329.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.4220314371247895,False
497234,2026-08-13T10:33:02.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,2.0,11.2,0.0,1.5,5.0,227.3,227.9,228.0,20.8,19.5,20.2,863.7,-2.6,50.0,0.0,-1.7,58.3,865.7,-13.8,-15.0,58.3,100.0,3334.0,3329.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.4348844864714708,False
497265,2026-08-13T10:33:18.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,1.0,6.6,0.0,2.0,2.0,244.3,244.5,244.1,18.7,17.6,16.5,870.5,-9.0,50.07,0.0,-9.1,93.1,869.5,-2.4,-1.6,93.1,100.0,3354.0,3352.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.4509409914169156,False
497296,2026-08-13T10:33:33.630319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.9,0.7,0.0,1.5,5.0,238.1,238.0,238.5,21.7,21.4,21.0,864.5,-11.5,50.06,0.0,-11.0,58.3,865.4,-12.2,-11.8,58.3,100.0,3334.0,3329.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.42047715804692204,False
497327,2026-08-13T10:33:49.619607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,0.1,7.5,0.0,2.0,2.0,237.6,238.2,237.9,15.4,14.2,13.0,870.8,-8.1,50.08,0.0,-10.1,93.1,870.9,-15.6,-15.0,93.1,100.0,3356.0,3354.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.4451204286682542,False
497389,2026-08-13T10:34:20.619157+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.7,1.5,5.0,0.0,2.0,1.0,242.8,242.9,242.6,22.2,20.5,20.6,871.0,-7.4,50.06,0.0,-10.1,93.1,869.5,-2.4,-2.3,93.1,100.0,3352.0,3351.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.446062084100186,False
497420,2026-08-13T10:34:35.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.3,1.6,0.0,1.5,5.0,240.4,240.6,241.0,24.5,25.2,25.0,865.4,-12.8,50.08,0.0,-12.1,58.3,865.7,-14.4,-13.8,58.3,100.0,3335.0,3330.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.4243757139464414,False
497451,2026-08-13T10:34:51.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.5,0.7,11.1,0.0,2.0,2.0,237.1,236.9,236.9,16.3,15.1,14.8,870.2,-3.8,50.04,0.0,-6.7,93.5,870.9,-14.9,-14.1,93.5,100.0,3358.0,3356.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.43901603787148913,False
497482,2026-08-13T10:35:06.629604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,0.2,3.0,0.0,1.5,5.0,240.7,240.2,240.9,24.1,24.2,23.9,865.2,-11.4,50.08,0.0,-14.2,58.3,865.4,-8.4,-7.1,58.3,100.0,3337.0,3332.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.4201577116882851,False
497575,2026-08-13T10:35:53.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.1,0.6,13.0,0.0,2.0,2.0,241.9,241.6,241.6,25.8,22.7,24.7,870.8,-19.6,50.09,0.0,-15.2,93.5,870.2,-6.6,-6.7,93.5,100.0,3356.0,3354.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.4589742534524228,False
497606,2026-08-13T10:36:08.629191+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,5.0,1.0,5.2,0.0,1.5,5.0,228.9,228.2,229.6,22.1,17.5,22.5,864.1,-1.2,50.02,0.0,-2.7,58.3,865.1,-6.4,-2.7,58.3,100.0,3332.0,3327.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.433975642063126,False
497637,2026-08-13T10:36:24.629015+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.9,0.6,3.9,0.0,2.0,2.0,243.3,243.0,243.1,21.6,18.7,19.9,871.1,-13.0,50.09,0.0,-10.8,93.5,870.5,-9.1,-8.9,93.5,100.0,3357.0,3355.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.45514285505214186,False
497699,2026-08-13T10:36:55.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,3.9,1.0,10.7,0.0,2.0,2.0,239.6,239.6,239.6,28.2,24.3,27.3,870.9,-16.0,50.09,0.0,-10.4,93.5,869.9,-5.3,-4.5,93.5,100.0,3355.0,3353.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.46377706574067284,False
497730,2026-08-13T10:37:10.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,5.4,1.8,13.9,0.0,1.4,6.0,232.2,231.7,232.9,23.7,18.3,23.7,864.6,-0.5,50.02,0.0,-6.0,58.3,866.4,-14.4,-15.8,58.3,100.0,3340.0,3334.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.44559925333309697,False
497761,2026-08-13T10:37:26.629505+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.8,0.6,1.0,0.0,2.0,2.0,242.9,242.2,242.4,22.9,20.1,21.5,871.5,-10.4,50.09,0.0,-17.2,93.5,870.9,-11.4,-11.7,93.5,100.0,3358.0,3356.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.45392792516145963,False
497792,2026-08-13T10:37:41.628696+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.2,3.6,0.0,1.4,6.0,239.8,239.4,240.2,27.9,26.9,27.8,865.9,-12.6,50.09,0.0,-12.3,58.3,866.1,-16.2,-15.5,58.3,100.0,3338.0,3332.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4275196034954176,False
497854,2026-08-13T10:38:12.629600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.8,0.3,1.1,0.0,1.4,6.0,235.6,234.6,235.6,24.3,21.5,23.6,865.8,-8.5,50.04,0.0,-8.8,58.7,866.1,-9.6,-8.1,58.7,100.0,3338.0,3332.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.42983579628700824,False
497885,2026-08-13T10:38:28.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.3,4.5,0.0,2.0,1.0,235.7,235.0,235.4,18.1,15.8,16.7,870.9,-9.3,50.07,0.0,-8.6,93.5,871.2,-13.8,-13.4,93.5,100.0,3357.0,3356.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.4479411587004857,False
497916,2026-08-13T10:38:43.629087+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.1,0.3,3.1,0.0,1.4,6.0,239.8,239.0,239.8,27.6,27.5,27.6,866.0,-14.0,50.1,0.0,-18.0,58.7,865.7,-10.9,-5.0,58.7,100.0,3339.0,3333.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4291055440832262,False
497947,2026-08-13T10:38:59.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.9,1.7,16.3,0.0,2.0,2.0,230.1,229.9,230.0,14.6,12.8,12.7,870.2,-2.5,50.01,0.0,-4.2,93.5,871.9,-18.8,-18.4,93.5,100.0,3359.0,3357.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.4725675404053089,False
498009,2026-08-13T10:39:30.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.3,0.0,8.4,0.0,2.0,2.0,241.9,241.4,241.6,24.2,20.9,22.5,871.9,-8.5,50.1,0.0,-13.0,93.5,871.9,-16.9,-17.2,93.5,100.0,3361.0,3359.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.46355265599584,False
498040,2026-08-13T10:39:45.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,0.1,3.2,0.0,1.4,5.0,242.7,242.4,243.2,28.9,28.3,29.1,866.5,-15.5,50.1,0.0,-15.0,58.7,866.4,-12.3,-12.1,58.7,100.0,3338.0,3333.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.43384703630227606,False
498102,2026-08-13T10:40:16.618553+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.6,0.4,6.1,0.0,1.4,6.0,233.2,231.6,233.6,23.8,19.2,23.4,865.7,-2.7,50.06,0.0,-7.6,58.7,866.1,-8.8,-3.6,58.7,100.0,3337.0,3331.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.43808998324466614,False
498164,2026-08-13T10:40:47.630369+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.7,0.9,8.3,0.0,1.4,6.0,238.1,236.4,238.7,23.1,19.4,22.8,865.8,-7.9,50.06,0.0,-8.4,58.7,866.7,-16.2,-16.2,58.7,100.0,3342.0,3336.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.43319232306184874,False
498195,2026-08-13T10:41:03.618826+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,4.8,1.0,4.9,0.0,2.0,2.0,239.8,238.9,239.8,24.0,19.2,22.3,871.9,-9.8,50.1,0.0,-14.4,93.9,870.9,-4.9,-3.9,93.9,100.0,3358.0,3356.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.4528084718448604,False
498226,2026-08-13T10:41:18.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,7.4,1.6,10.1,0.0,1.4,6.0,228.9,227.0,229.2,24.2,16.8,24.1,865.1,-5.1,50.01,0.0,-3.2,58.7,866.7,-15.2,-16.1,58.7,100.0,3339.0,3333.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4668786434424911,False
498257,2026-08-13T10:41:34.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,5.1,0.2,5.1,0.0,2.0,2.0,241.4,240.5,241.3,24.6,19.5,22.7,871.7,-20.1,50.09,0.0,-14.4,93.9,871.9,-15.0,-14.7,93.9,100.0,3359.0,3357.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.46724559821205425,False
498319,2026-08-13T10:42:05.628779+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,2.7,0.3,1.0,0.0,2.0,2.0,230.3,228.3,230.0,14.7,12.0,12.8,870.6,-7.4,50.01,0.0,-3.7,93.9,870.9,-8.4,-8.2,93.9,100.0,3357.0,3355.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.4629895058915069,False
498350,2026-08-13T10:42:20.629230+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,6.7,0.9,4.5,0.0,1.4,6.0,237.0,235.3,237.4,24.4,17.7,24.0,865.8,-7.1,50.04,0.0,-8.6,58.7,866.7,-11.6,-12.6,58.7,100.0,3342.0,3336.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.44403506572010315,False
498381,2026-08-13T10:42:36.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,4.6,0.9,9.4,0.0,2.0,2.0,237.6,236.1,237.4,21.4,16.8,20.1,871.3,-6.9,50.05,0.0,-11.0,93.9,872.2,-16.3,-16.8,93.9,100.0,3364.0,3362.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.4636242786265265,False
498412,2026-08-13T10:42:51.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.9,0.1,5.6,0.0,1.4,6.0,240.2,238.8,240.3,24.6,22.7,24.3,866.5,-16.1,50.09,0.0,-13.8,58.7,866.4,-10.5,-7.0,58.7,100.0,3340.0,3334.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.43505004085940946,False
498474,2026-08-13T10:43:22.629919+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.5,0.5,14.7,0.0,1.4,6.0,243.6,242.7,243.7,25.2,24.8,25.3,866.6,-20.9,50.09,0.0,-10.2,58.7,866.1,-6.2,0.3,58.7,100.0,3341.0,3335.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4438456571466196,False
498505,2026-08-13T10:43:38.629001+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.0,0.8,2.2,0.0,2.0,3.0,240.4,240.2,240.2,21.9,18.9,19.0,871.7,-14.7,50.1,0.0,-12.7,93.9,872.5,-16.9,-16.5,93.9,100.0,3366.0,3363.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.47835383542407606,False
498536,2026-08-13T10:43:53.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.5,1.9,17.0,0.4,1.4,6.0,229.6,229.0,230.1,23.8,20.3,23.3,865.5,0.7,50.01,0.0,-3.6,59.1,867.4,-16.3,-15.7,58.7,100.0,3340.0,3334.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.5092467527397484,False
498567,2026-08-13T10:44:09.629417+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,3.1,0.7,4.5,0.0,2.0,2.0,242.0,241.9,242.0,23.7,20.6,21.9,871.9,-10.8,50.07,0.0,-15.6,93.9,871.2,-6.3,-5.5,93.9,100.0,3360.0,3358.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.45574012498814487,False
498629,2026-08-13T10:44:40.628915+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.3,0.3,0.3,0.0,2.0,2.0,243.3,243.2,242.9,27.1,23.8,25.6,872.2,-14.1,50.09,0.0,-11.2,93.9,871.9,-13.8,-13.5,93.9,100.0,3361.0,3359.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.4747650639017265,False
498660,2026-08-13T10:44:55.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.8,8.8,0.0,1.4,7.0,241.4,241.2,241.8,21.5,21.1,21.5,866.6,-5.9,50.08,0.0,-11.8,59.1,867.4,-14.7,-14.5,59.1,100.0,3346.0,3339.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4322609980921755,False
498691,2026-08-13T10:45:11.630395+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.9,4.4,0.0,2.0,3.0,233.9,233.2,233.8,15.2,13.5,13.1,872.1,-2.4,50.07,0.0,-7.3,93.9,871.2,-6.8,-6.7,93.9,100.0,3360.0,3357.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.46214025971965816,False
498722,2026-08-13T10:45:26.628691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.1,0.9,8.9,0.0,1.4,7.0,235.6,234.8,235.8,22.4,19.3,22.1,865.8,-3.9,50.02,0.0,-6.6,59.1,866.7,-12.8,-9.5,59.1,100.0,3342.0,3335.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4284782690217983,False
498784,2026-08-13T10:45:57.629023+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.7,1.1,11.4,0.0,1.4,6.0,240.1,239.7,240.6,24.2,23.5,24.2,866.8,-12.2,50.08,0.0,-12.5,59.1,865.7,-0.8,2.2,59.1,100.0,3341.0,3335.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.42572896284090167,False
498815,2026-08-13T10:46:13.619153+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,1.4,11.6,0.0,2.1,2.0,230.0,229.6,229.8,14.2,12.8,12.7,870.5,-2.0,49.99,0.0,-0.1,93.9,871.9,-13.6,-13.2,93.9,100.0,3361.0,3359.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.46644521638201325,False
498846,2026-08-13T10:46:28.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.4,8.6,0.0,1.4,7.0,244.6,244.2,244.9,20.1,19.2,19.8,866.7,-5.0,50.07,0.0,-13.0,59.1,867.1,-13.6,-12.8,59.1,100.0,3338.0,3331.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.43831463552577177,False
498877,2026-08-13T10:46:44.629317+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.0,0.0,1.5,0.0,2.0,2.0,241.3,241.0,240.9,19.7,16.7,17.2,871.5,-12.0,50.07,0.0,-13.2,93.9,871.5,-10.5,-10.4,93.9,100.0,3361.0,3359.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4552214480062628,False
498939,2026-08-13T10:47:15.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,0.9,10.8,0.0,2.0,2.0,235.5,235.1,235.1,13.5,11.6,11.1,870.6,-1.2,50.02,0.0,-5.4,94.3,871.5,-12.0,-12.5,94.3,100.0,3361.0,3359.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.443863307765877,False
498970,2026-08-13T10:47:30.619778+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.8,0.8,6.2,0.0,1.5,7.0,235.1,234.6,235.6,19.7,16.9,19.6,866.5,-6.9,50.06,0.0,-5.4,59.1,865.7,-0.7,1.4,59.1,100.0,3339.0,3332.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.42438567275215,False
499001,2026-08-13T10:47:46.619578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.9,0.1,9.1,0.0,2.0,2.0,241.0,240.6,240.7,21.0,18.1,19.7,871.6,-2.7,50.06,0.0,-10.5,94.3,871.5,-11.8,-12.5,94.3,100.0,3361.0,3359.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.451201034780751,False
499032,2026-08-13T10:48:01.619084+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.9,15.3,0.0,1.5,7.0,228.6,228.4,229.0,19.2,17.4,18.5,865.2,3.2,49.98,0.0,0.6,59.1,867.1,-12.1,-12.2,59.1,100.0,3343.0,3336.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.4506755700912551,False
499094,2026-08-13T10:48:32.618637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,1.6,8.6,0.0,1.5,7.0,229.7,230.0,230.3,19.0,17.4,18.2,865.1,-0.6,49.97,0.0,0.3,59.1,866.7,-9.2,-9.6,59.1,100.0,3342.0,3335.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.4345108823202236,False
499156,2026-08-13T10:49:03.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.9,9.0,0.0,1.4,7.0,240.2,240.3,240.6,18.3,18.1,17.9,866.6,-8.1,50.06,0.0,-9.5,59.1,865.7,0.9,2.7,59.1,100.0,3336.0,3329.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4204351873939414,False
499187,2026-08-13T10:49:19.629028+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,1.3,16.8,0.0,2.0,2.0,229.3,229.6,229.1,14.2,12.9,12.7,869.9,7.6,49.97,0.0,1.1,94.3,871.2,-9.2,-9.2,94.3,100.0,3358.0,3356.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4558000806900271,False
499249,2026-08-13T10:49:50.629305+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.0,4.7,0.0,2.0,3.0,241.9,242.2,241.8,17.8,17.0,16.0,871.2,-6.1,50.06,0.0,-9.5,94.3,871.2,-10.8,-11.2,94.3,100.0,3361.0,3358.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.45273690391419036,False
499280,2026-08-13T10:50:05.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.7,5.4,0.0,1.4,6.0,240.9,240.6,241.0,18.3,18.5,17.9,866.4,-5.4,50.05,0.0,-5.8,59.1,865.7,0.0,2.0,59.1,100.0,3335.0,3329.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.40859310225326695,False
499311,2026-08-13T10:50:21.629914+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.5,0.7,5.8,0.0,2.0,2.0,231.0,231.2,230.7,14.0,12.8,10.5,870.5,-4.9,50.0,0.0,-4.0,94.3,871.2,-10.7,-10.8,94.3,100.0,3360.0,3358.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4526894276787944,False
499342,2026-08-13T10:50:36.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.9,10.9,0.0,1.4,7.0,238.4,238.3,238.8,17.8,16.7,16.7,865.8,0.7,50.05,0.0,-4.1,59.1,866.7,-10.2,-10.3,59.1,100.0,3341.0,3334.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4257240007794221,False
499404,2026-08-13T10:51:07.629856+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.7,8.9,0.0,1.5,7.0,227.9,227.9,228.3,18.2,16.4,17.4,865.0,-0.9,49.96,0.0,1.7,59.1,866.7,-9.8,-9.9,59.1,100.0,3335.0,3328.0,25.6,24.1,24.6,20000.0,856.4,0,0,True,0.44211894636887084,False
499435,2026-08-13T10:51:23.619429+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,1.1,5.8,0.0,2.0,2.0,243.4,243.4,242.7,16.8,16.1,14.8,871.0,-3.5,50.05,0.0,-8.4,94.3,869.9,2.3,1.0,94.3,100.0,3356.0,3354.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4358272110847919,False
