id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
499466,2026-08-13T10:51:38.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,0.5,0.2,0.0,1.5,7.0,238.7,238.6,238.7,17.3,16.4,16.6,865.9,-6.2,50.04,0.0,-8.3,59.1,866.4,-6.0,-4.1,59.1,100.0,3337.0,3330.0,25.6,24.1,24.6,20000.0,856.4,0,0,True,0.4272811392494871,False
499497,2026-08-13T10:51:54.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.8,9.7,0.0,2.0,2.0,232.5,232.8,232.4,12.3,11.1,10.0,870.1,-0.1,50.02,0.0,-1.7,94.3,870.9,-9.8,-10.0,94.3,100.0,3358.0,3356.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4485992822858487,False
499559,2026-08-13T10:52:25.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.7,0.1,4.8,0.0,2.0,3.0,236.6,236.6,236.2,12.6,10.9,9.9,870.3,2.5,50.01,0.0,-2.4,94.3,870.2,-2.3,-1.3,94.3,100.0,3354.0,3351.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.4433040246286326,False
499590,2026-08-13T10:52:40.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.1,10.0,0.0,1.5,7.0,238.4,238.5,238.7,16.7,16.0,16.6,865.6,0.9,49.99,0.0,-3.6,59.1,866.7,-9.1,-9.0,59.1,100.0,3340.0,3333.0,25.6,24.1,24.6,20000.0,856.4,0,0,True,0.42865581241045686,False
499621,2026-08-13T10:52:56.619379+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.8,11.1,0.0,2.0,3.0,234.7,234.9,234.4,12.3,10.9,10.1,870.1,1.6,50.0,0.0,-3.3,94.3,870.9,-9.5,-9.8,94.3,100.0,3359.0,3356.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.44929851978508634,False
499714,2026-08-13T10:53:42.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,0.0,4.8,0.0,1.5,7.0,243.5,243.5,243.6,16.5,16.2,16.0,866.1,-0.8,50.04,0.0,-7.3,59.1,866.1,-5.6,-2.0,59.1,100.0,3337.0,3330.0,25.6,24.1,24.6,20000.0,856.4,0,0,True,0.43573828242395785,False
499745,2026-08-13T10:53:58.629888+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.3,4.1,0.0,2.0,2.0,241.3,241.7,241.1,15.5,14.6,13.6,870.6,-5.9,50.04,0.0,-7.3,94.3,870.9,-1.8,-0.8,94.3,100.0,3358.0,3356.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.43092786358177293,False
499776,2026-08-13T10:54:13.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.6,5.6,0.0,1.4,8.0,232.6,232.9,233.1,16.5,14.8,15.8,866.0,-4.8,50.01,0.0,-1.2,59.5,865.4,0.8,3.0,59.5,100.0,3337.0,3329.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4267882447728506,False
499807,2026-08-13T10:54:29.629096+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.6,5.9,0.0,2.0,2.0,239.1,239.3,238.8,12.0,10.7,9.7,869.9,-3.0,50.01,0.0,-4.7,94.3,870.5,-8.9,-8.8,94.3,100.0,3357.0,3355.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.43091048249452285,False
499869,2026-08-13T10:55:00.629349+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.9,4.4,0.0,2.0,3.0,240.1,240.1,239.6,15.0,14.2,13.0,870.4,-1.8,50.04,0.0,-6.6,94.3,869.5,2.6,1.6,94.3,100.0,3352.0,3349.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.43437245638138694,False
499900,2026-08-13T10:55:15.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,2.0,19.5,0.0,1.4,7.0,227.8,227.6,228.0,18.9,16.9,18.0,864.4,12.6,49.95,0.0,3.8,59.5,866.4,-6.9,-7.0,59.5,100.0,3338.0,3331.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4490067751119073,False
499931,2026-08-13T10:55:31.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.1,3.6,0.0,1.9,3.0,242.8,242.9,242.3,14.4,13.5,12.3,870.3,-3.0,50.03,0.0,-6.1,94.3,870.2,-6.6,-6.6,94.3,100.0,3356.0,3353.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.44607031381666107,False
499962,2026-08-13T10:55:46.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.7,4.6,0.0,1.4,7.0,240.2,240.4,240.7,15.5,14.4,14.8,865.7,-2.2,50.03,0.0,-6.1,59.5,866.4,-6.8,-6.9,59.5,100.0,3339.0,3332.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.42554709809114244,False
500024,2026-08-13T10:56:17.619750+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.3,6.3,0.0,1.4,7.0,235.5,235.8,236.0,16.3,14.4,15.3,864.8,4.2,49.96,0.0,0.5,59.5,866.1,-2.1,-1.4,59.5,100.0,3336.0,3329.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4240667759843837,False
500055,2026-08-13T10:56:33.630397+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,1.0,7.5,0.0,1.9,2.0,241.8,242.0,241.7,13.8,12.8,11.6,869.2,0.2,50.03,0.0,-0.1,94.3,870.2,-7.3,-7.1,94.3,100.0,3355.0,3353.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.430207066848045,False
500086,2026-08-13T10:56:48.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.2,1.6,0.0,1.4,8.0,240.0,240.2,240.6,14.8,14.1,14.0,865.6,-1.6,50.02,0.0,-5.2,59.5,865.4,0.0,0.4,59.5,100.0,3338.0,3330.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.42565361784587136,False
500117,2026-08-13T10:57:04.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,1.4,15.0,0.0,1.9,3.0,228.5,227.8,227.7,14.0,13.2,12.8,868.8,8.3,49.95,0.0,5.2,94.3,870.2,-6.7,-6.8,94.3,100.0,3356.0,3353.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.46161041093403066,False
500210,2026-08-13T10:57:50.629476+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.1,5.1,0.0,1.4,7.0,239.8,239.7,240.1,14.7,13.0,13.4,865.0,-0.7,50.02,0.0,-0.7,59.5,866.1,-5.8,-4.8,59.5,100.0,3337.0,3330.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.41974141768376,False
500241,2026-08-13T10:58:06.619168+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,1.4,8.7,0.0,2.0,2.0,232.7,232.3,231.9,14.6,13.8,13.4,868.5,3.0,49.94,0.0,3.7,94.3,869.9,-5.7,-5.9,94.3,100.0,3354.0,3352.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4376414186390685,False
500272,2026-08-13T10:58:21.628790+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,8.7,0.0,1.4,7.0,233.1,233.0,233.2,15.8,13.8,14.6,864.3,-2.1,49.99,0.0,3.3,59.5,864.7,6.6,6.1,59.5,100.0,3332.0,3325.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.42476207916686537,False
500334,2026-08-13T10:58:52.619546+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.1,11.7,0.0,1.4,7.0,237.1,237.3,237.5,14.8,12.8,13.7,864.6,7.3,49.97,0.0,1.7,59.5,865.7,-4.4,-4.0,59.5,100.0,3337.0,3330.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4208955068265587,False
500365,2026-08-13T10:59:08.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.5,0.9,12.2,0.0,2.0,2.0,240.1,240.4,239.8,12.4,11.5,9.9,869.4,-5.0,50.01,0.0,-3.4,94.3,868.5,7.2,5.4,94.3,100.0,3348.0,3346.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4241482840029189,False
500396,2026-08-13T10:59:23.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.3,7.5,0.0,1.4,8.0,228.3,228.1,228.6,19.0,16.8,17.5,863.8,7.5,49.92,0.0,6.8,59.5,865.1,0.0,-0.1,59.5,100.0,3336.0,3328.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.43542451987370107,False
500427,2026-08-13T10:59:39.629322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,0.0,2.4,0.0,2.0,3.0,243.6,244.1,243.6,12.0,10.5,9.4,869.2,0.1,50.01,0.0,-2.9,94.3,869.2,-2.3,-1.7,94.3,100.0,3350.0,3347.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.44599185332521446,False
500489,2026-08-13T11:00:10.628831+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.3,3.0,0.0,2.0,2.0,236.9,237.1,236.5,11.5,10.3,9.5,868.5,2.6,49.97,0.0,2.4,94.3,868.2,5.6,3.7,94.3,100.0,3347.0,3345.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.42399442316366215,False
500520,2026-08-13T11:00:25.629059+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,1.5,9.1,0.0,1.3,8.0,236.6,236.2,236.5,16.4,14.0,15.0,863.9,5.7,49.95,0.0,1.6,59.5,865.4,-3.4,-2.3,59.5,100.0,3336.0,3328.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4302501444427109,False
500551,2026-08-13T11:00:41.630092+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.7,10.1,0.0,2.0,2.0,236.0,236.4,235.9,13.1,12.3,11.8,868.5,6.4,49.98,0.0,2.1,94.3,869.2,-3.7,-3.6,94.3,100.0,3351.0,3349.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4303308333771773,False
500582,2026-08-13T11:00:56.618871+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.3,8.2,0.0,1.3,8.0,240.1,240.1,240.4,12.5,11.0,11.4,864.7,-0.8,50.0,0.0,-1.9,59.5,864.4,7.4,4.7,59.5,100.0,3335.0,3327.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.42668146192197365,False
500644,2026-08-13T11:01:27.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.8,8.8,0.0,1.3,7.0,241.9,242.2,242.5,12.5,10.8,11.4,864.5,0.5,49.99,0.0,-1.8,59.5,863.7,9.3,7.6,59.5,100.0,3329.0,3322.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4175039080002488,False
500675,2026-08-13T11:01:43.619023+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.3,3.0,0.0,2.0,2.0,241.8,242.0,241.4,11.1,10.1,9.0,868.6,0.4,50.0,0.0,-1.6,94.3,868.9,-2.6,-2.9,94.3,100.0,3349.0,3347.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4220208669162868,False
500737,2026-08-13T11:02:14.619824+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.1,0.8,3.4,0.0,2.0,2.0,237.8,237.9,237.5,13.6,12.8,12.5,867.7,3.4,49.94,0.0,4.5,94.3,868.5,0.0,-0.3,94.3,100.0,3350.0,3348.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.42089675894307593,False
500799,2026-08-13T11:02:45.629320+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.5,4.3,0.0,2.0,2.0,239.7,239.9,239.4,11.2,10.3,9.0,868.4,-0.6,49.99,0.0,-1.2,94.3,867.9,3.7,2.5,94.3,100.0,3347.0,3345.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4184880718093502,False
500830,2026-08-13T11:03:00.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,1.3,7.3,0.0,1.3,8.0,235.1,235.1,235.4,16.5,14.2,15.0,863.4,5.9,49.95,0.0,3.3,59.5,864.7,-1.4,-1.5,59.5,100.0,3333.0,3325.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4290084579206375,False
500861,2026-08-13T11:03:16.652364+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.2,0.9,7.2,0.0,2.0,2.0,232.8,232.8,232.5,14.2,13.3,13.0,868.1,5.8,49.97,0.0,4.4,94.3,867.2,13.0,11.3,94.3,100.0,3349.0,3347.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.4439371702611185,False
500892,2026-08-13T11:03:31.618581+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.7,2.9,2.6,20.3,0.0,1.3,8.0,230.2,229.7,230.4,21.9,19.4,19.0,862.1,19.1,49.9,0.0,7.5,59.5,864.7,-1.2,-0.9,59.5,100.0,3333.0,3325.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.44961427270740223,False
500954,2026-08-13T11:04:02.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.2,9.6,0.0,1.3,8.0,241.2,241.3,241.5,12.2,10.4,10.8,863.9,0.2,49.99,0.0,-0.6,59.5,863.7,9.8,6.9,59.5,100.0,3331.0,3323.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4286780711489852,False
500985,2026-08-13T11:04:18.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.3,2.4,0.0,2.0,2.0,232.6,232.1,231.8,16.2,15.7,15.5,866.6,6.4,49.94,0.0,8.2,94.3,866.9,8.8,8.9,94.3,100.0,3345.0,3343.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.440438076814605,False
501016,2026-08-13T11:04:33.629395+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.5,1.1,8.9,0.0,1.3,8.0,239.8,240.0,240.3,14.7,12.2,13.2,863.3,8.3,49.96,0.0,1.4,59.5,864.4,-0.6,0.1,59.5,100.0,3332.0,3324.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4246131761839499,False
501047,2026-08-13T11:04:49.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.1,5.3,0.0,2.0,2.0,235.7,235.3,235.1,13.7,12.9,12.6,867.1,3.6,49.94,0.0,5.4,94.3,868.2,-1.7,-1.5,94.3,100.0,3347.0,3345.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.42067361342298826,False
501109,2026-08-13T11:05:20.618763+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,6.5,1.2,1.4,0.0,2.0,2.0,219.9,221.0,222.2,22.5,18.8,16.0,866.3,1.5,49.91,0.0,8.1,94.3,867.5,2.9,2.7,94.3,100.0,3346.0,3344.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.49331245651399186,False
501140,2026-08-13T11:05:35.618601+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,2.0,2.0,0.6,3.3,0.0,1.3,9.0,240.8,239.1,238.8,12.5,10.5,10.7,863.5,2.5,49.98,0.0,-0.3,59.5,864.1,-0.8,-0.7,59.5,100.0,3332.0,3323.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.441562788248546,False
501171,2026-08-13T11:05:51.629079+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.7,5.0,0.0,1.9,1.0,234.1,233.9,233.6,13.3,12.5,12.2,867.2,6.7,49.95,0.0,2.7,94.3,867.9,1.7,0.6,94.3,100.0,3346.0,3345.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.41698591580656647,False
501202,2026-08-13T11:06:06.629646+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.2,1.9,0.6,1.8,0.0,1.3,9.0,239.0,239.0,239.2,12.2,10.3,10.9,863.5,1.3,49.98,0.0,-0.1,59.5,864.1,-0.5,0.0,59.5,100.0,3332.0,3323.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4325907879906333,False
501264,2026-08-13T11:06:37.618664+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,2.4,1.5,14.1,0.0,1.3,9.0,233.3,232.9,233.5,18.4,16.0,16.7,862.6,14.1,49.91,0.0,10.0,59.5,864.1,0.0,-0.2,59.5,100.0,3331.0,3322.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4452054815112021,False
501295,2026-08-13T11:06:53.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,9.7,0.0,1.9,1.0,238.0,238.5,237.9,12.7,11.9,11.4,867.5,2.1,49.99,0.0,2.7,94.3,866.9,11.8,9.2,94.3,100.0,3346.0,3345.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4251139666464077,False
501326,2026-08-13T11:07:08.629577+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,2.3,1.2,9.1,0.0,1.3,9.0,237.1,237.2,237.4,16.3,14.0,14.8,862.5,8.5,49.92,0.0,4.5,59.5,863.7,-0.6,-0.5,59.5,100.0,3331.0,3322.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.43475950132576974,False
501357,2026-08-13T11:07:24.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,1.6,11.4,0.0,1.9,2.0,228.4,228.5,228.0,19.5,18.8,18.7,866.3,10.1,49.91,0.0,5.2,94.3,867.9,-1.3,-1.2,94.3,100.0,3346.0,3344.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.44204538803508164,False
501419,2026-08-13T11:07:55.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.9,2.9,0.0,1.9,2.0,233.4,233.6,233.0,16.3,14.7,15.1,865.3,4.6,49.9,0.0,15.8,94.3,867.2,1.7,0.9,94.3,100.0,3345.0,3343.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.43453222322776963,False
501450,2026-08-13T11:08:10.629400+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,1.9,0.0,3.3,0.0,1.3,9.0,243.1,243.3,243.4,12.1,10.2,10.7,863.1,2.7,49.98,0.0,-0.2,59.5,863.1,6.0,3.9,59.5,100.0,3329.0,3320.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.43741609998180647,False
501481,2026-08-13T11:08:26.619156+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.2,0.8,0.0,1.9,2.0,241.4,241.6,241.1,10.7,9.8,8.8,867.3,-0.5,49.98,0.0,-0.2,94.3,867.5,-1.3,-1.3,94.3,100.0,3346.0,3344.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.41291291999702623,False
501512,2026-08-13T11:08:41.618663+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.7,2.4,0.4,10.1,0.0,1.3,9.0,235.1,235.0,235.7,16.3,13.9,14.8,862.5,4.0,49.98,0.0,5.5,59.5,862.1,14.1,13.5,59.5,100.0,3324.0,3315.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.44394968342475305,False
501574,2026-08-13T11:09:12.618667+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,2.5,0.8,12.3,0.0,1.3,9.0,235.0,234.8,235.3,17.0,14.5,15.2,862.6,12.3,49.95,0.0,6.0,59.5,863.4,0.0,-0.3,59.5,100.0,3330.0,3321.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.43930358242809525,False
501605,2026-08-13T11:09:28.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.7,11.3,0.0,1.9,2.0,239.3,239.6,238.9,10.8,10.0,8.9,867.2,0.7,49.98,0.0,0.0,94.3,866.5,12.0,7.5,94.3,100.0,3341.0,3339.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.41950288564619587,False
501636,2026-08-13T11:09:43.629962+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.2,1.4,9.6,0.0,1.3,8.0,229.6,229.2,230.0,19.2,17.0,17.7,861.7,10.5,49.9,0.0,16.5,59.5,863.1,0.9,0.5,59.5,100.0,3328.0,3320.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.42983504045328885,False
501667,2026-08-13T11:09:59.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,0.1,3.1,0.0,1.9,1.0,242.6,243.0,242.2,10.5,9.9,8.7,867.1,-0.9,49.98,0.0,0.0,94.3,867.2,2.2,1.1,94.3,100.0,3342.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4119874653164563,False
501729,2026-08-13T11:10:30.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.8,0.0,6.4,0.0,1.9,1.0,232.8,232.7,232.5,14.5,13.9,13.7,866.2,4.5,49.96,0.0,5.6,94.3,866.2,10.9,9.8,94.3,100.0,3341.0,3340.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4370197246708841,False
501791,2026-08-13T11:11:01.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.1,1.0,0.0,1.9,2.0,234.8,234.2,234.2,13.3,12.6,12.2,866.4,3.8,49.95,0.0,4.6,94.3,866.5,4.8,3.9,94.3,100.0,3340.0,3338.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4223504431432881,False
501822,2026-08-13T11:11:16.629754+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,1.9,0.1,3.4,0.0,1.3,9.0,240.5,240.6,240.8,12.1,10.2,10.7,862.5,1.8,49.98,0.0,0.1,59.5,862.4,5.2,4.5,59.5,100.0,3328.0,3319.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4318933158649131,False
501884,2026-08-13T11:11:47.618601+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,2.1,0.3,7.1,0.0,1.3,9.0,242.9,243.1,243.2,12.2,10.1,10.8,862.4,3.9,49.97,0.0,0.2,59.5,862.1,11.0,9.9,59.5,100.0,3324.0,3315.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.43488921702766303,False
501915,2026-08-13T11:12:03.629901+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.3,0.7,0.0,1.9,1.0,240.9,241.2,240.5,10.7,10.1,8.9,866.9,0.7,49.98,0.0,0.2,94.3,867.2,0.0,-0.8,94.3,100.0,3342.0,3341.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.407279523793502,False
501946,2026-08-13T11:12:18.618578+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,2.0,0.1,0.8,0.0,1.3,9.0,242.0,242.1,242.3,12.2,10.2,10.8,862.3,3.6,49.98,0.0,0.2,59.5,862.4,2.8,1.4,59.5,100.0,3326.0,3317.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4325958883316395,False
501977,2026-08-13T11:12:34.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.6,5.8,0.0,1.9,1.0,240.3,240.5,240.0,10.8,10.1,9.0,866.8,0.4,49.98,0.0,0.2,94.3,866.2,6.2,5.1,94.3,100.0,3343.0,3342.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.40963888378277713,False
502039,2026-08-13T11:13:05.618552+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.3,5.7,0.0,1.9,2.0,242.1,242.3,241.7,11.4,10.6,9.9,866.5,0.1,49.95,0.0,1.9,94.3,866.2,5.8,4.9,94.3,100.0,3340.0,3338.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4161946412380738,False
502070,2026-08-13T11:13:20.618568+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,2.3,1.3,6.8,0.0,1.3,9.0,234.6,234.4,234.9,16.7,14.4,15.1,861.4,6.8,49.93,0.0,5.9,59.5,862.7,0.0,0.0,59.5,100.0,3327.0,3318.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4326100383785721,False
502101,2026-08-13T11:13:36.618764+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,1.1,8.9,0.0,1.9,2.0,239.6,239.9,239.3,10.5,9.9,8.7,866.6,0.1,49.98,0.0,0.2,94.3,865.5,9.0,12.3,94.3,100.0,3340.0,3338.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4149145944707212,False
502132,2026-08-13T11:13:51.618586+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,1.5,2.4,9.4,0.0,1.3,9.0,231.9,232.4,231.9,21.3,19.8,20.8,860.0,9.4,49.89,0.0,5.9,59.5,862.4,0.0,0.3,59.5,100.0,3326.0,3317.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.43897018953415357,False
502194,2026-08-13T11:14:22.619092+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.2,2.1,0.4,4.2,0.0,1.3,9.0,241.3,241.4,241.5,12.3,10.2,10.8,862.0,4.2,49.98,0.0,0.3,59.5,862.4,0.0,0.0,59.5,100.0,3326.0,3317.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4319182396340981,False
502225,2026-08-13T11:14:38.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.4,4.6,0.0,1.9,1.0,228.4,228.3,227.8,17.3,16.5,16.5,865.8,8.8,49.92,0.0,6.1,94.3,866.2,4.2,2.5,94.3,100.0,3340.0,3339.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4326218437179004,False
502256,2026-08-13T11:14:53.618742+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,2.2,0.9,4.9,0.0,1.3,9.0,237.4,236.9,237.3,17.1,14.9,15.5,861.2,10.5,49.94,0.0,4.2,59.5,862.1,5.6,4.7,59.5,100.0,3326.0,3317.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.427641896966027,False
502349,2026-08-13T11:15:40.618709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,1.4,13.6,0.0,1.9,1.0,231.7,231.6,231.7,29.6,29.8,29.7,864.8,14.8,49.91,0.0,7.0,94.3,866.2,1.2,0.7,94.3,100.0,3340.0,3339.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4562203034753085,False
502380,2026-08-13T11:15:55.618580+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.2,2.0,0.9,6.9,0.0,1.3,9.0,242.7,242.9,242.9,12.2,10.2,10.8,861.6,3.6,49.98,0.0,0.5,59.5,860.7,10.5,12.2,59.5,100.0,3323.0,3314.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4285113843829011,False
502411,2026-08-13T11:16:11.630098+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.1,1.7,0.0,1.9,2.0,240.7,240.9,240.3,10.6,9.9,8.8,866.4,1.2,49.98,0.0,0.4,94.3,866.5,-0.5,-0.6,94.3,100.0,3340.0,3338.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.40817832931463877,False
502442,2026-08-13T11:16:26.618561+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,2.2,1.1,2.8,0.0,1.3,9.0,234.1,233.8,234.1,15.8,13.6,14.3,861.0,4.1,49.93,0.0,6.6,59.5,862.1,1.3,0.9,59.5,100.0,3323.0,3314.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4266176304393526,False
502504,2026-08-13T11:16:57.618569+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.4,2.0,0.8,3.2,0.0,1.3,9.0,229.4,229.0,229.3,20.9,18.9,19.2,860.3,11.2,49.91,0.0,7.2,59.5,861.1,8.0,7.3,59.5,100.0,3324.0,3315.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4375471189546383,False
502535,2026-08-13T11:17:13.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.5,4.3,0.0,1.9,1.0,242.4,242.7,242.1,10.7,10.1,8.9,866.3,0.3,49.98,0.0,0.4,94.3,865.8,4.6,3.2,94.3,100.0,3340.0,3339.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4056650579425646,False
502566,2026-08-13T11:17:28.628744+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,2.2,1.2,4.9,0.0,1.3,9.0,236.4,236.1,236.6,15.3,13.1,13.7,860.9,4.9,49.93,0.0,5.7,59.5,862.1,0.0,0.4,59.5,100.0,3324.0,3315.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.42704313707002295,False
502597,2026-08-13T11:17:44.618796+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,1.1,10.1,0.0,1.9,2.0,233.8,233.4,233.1,14.0,13.7,13.2,865.6,5.3,49.98,0.0,6.1,94.3,864.5,15.4,12.1,94.3,100.0,3339.0,3337.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4346086967150699,False
502659,2026-08-13T11:18:15.629703+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.1,0.4,3.4,0.0,1.9,1.0,235.1,234.0,234.2,12.9,12.5,11.8,865.8,2.9,49.95,0.0,5.3,94.3,866.2,-0.5,-0.4,94.3,100.0,3340.0,3339.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.41271904173142643,False
502690,2026-08-13T11:18:30.630070+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,1.0,1.3,0.1,2.9,0.0,1.3,9.0,239.6,239.0,240.0,12.2,11.3,10.9,861.2,4.7,49.97,0.0,0.7,59.5,861.1,7.6,5.4,59.5,100.0,3321.0,3312.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.42146012023852547,False
502721,2026-08-13T11:18:46.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.0,0.9,15.6,0.0,1.9,1.0,231.1,230.5,231.0,34.9,37.0,34.0,864.6,22.0,49.89,0.0,4.3,94.3,865.5,6.4,5.7,94.3,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4783039180260508,False
502752,2026-08-13T11:19:01.629573+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,1.0,1.2,0.0,0.9,0.0,1.3,9.0,242.1,241.1,242.1,12.3,11.7,11.1,861.1,5.8,49.97,0.0,0.7,59.5,861.1,4.9,5.1,59.5,100.0,3322.0,3313.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4267648395997038,False
502845,2026-08-13T11:19:48.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,1.3,6.3,0.0,1.9,1.0,237.4,236.5,236.9,13.8,13.9,12.8,864.9,6.3,49.92,0.0,5.2,94.3,866.2,0.0,-0.5,94.3,100.0,3340.0,3339.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4078683826180583,False
502876,2026-08-13T11:20:03.618577+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,1.0,1.1,0.3,4.2,0.0,1.3,9.0,242.3,241.5,242.5,12.0,11.4,10.9,861.0,4.4,49.98,0.0,0.5,59.5,860.7,8.6,8.5,59.5,100.0,3322.0,3313.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4273701964936904,False
502907,2026-08-13T11:20:19.618649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.2,0.6,0.0,1.9,1.0,240.1,239.4,239.5,10.9,10.3,8.7,866.0,0.6,49.98,0.0,0.4,94.3,866.2,0.0,-0.7,94.3,100.0,3340.0,3339.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.403176283680089,False
502969,2026-08-13T11:20:50.619455+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.8,10.4,0.0,1.9,2.0,243.1,242.6,242.6,10.7,9.9,8.5,866.0,-1.1,49.98,0.0,0.3,94.3,865.2,9.3,8.9,94.3,100.0,3339.0,3337.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.41975937910478067,False
503000,2026-08-13T11:21:05.629900+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.5,3.3,0.0,1.3,8.0,240.9,240.6,241.3,12.1,10.6,10.9,860.9,3.3,49.98,0.0,0.0,59.5,861.4,0.0,0.0,59.5,100.0,3320.0,3312.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.41208661065228797,False
503031,2026-08-13T11:21:21.629585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.1,0.2,1.8,0.0,1.9,1.0,234.4,233.3,233.6,13.4,13.0,12.3,866.0,4.3,49.98,0.0,4.5,94.3,865.8,2.5,1.8,94.3,100.0,3338.0,3337.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4175550148051179,False
503062,2026-08-13T11:21:36.629283+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,1.2,1.4,1.4,8.9,0.0,1.3,9.0,235.9,234.7,235.8,16.7,15.5,15.3,860.0,11.7,49.92,0.0,5.6,59.5,861.4,2.8,1.4,59.5,100.0,3322.0,3313.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4259046097225012,False
503124,2026-08-13T11:22:07.618572+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.9,1.7,1.0,9.2,0.0,1.3,9.0,239.9,239.0,239.8,14.4,12.7,13.2,860.4,9.2,49.96,0.0,2.1,59.5,861.4,0.0,3.9,59.5,100.0,3322.0,3313.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4183728008088602,False
503155,2026-08-13T11:22:23.631908+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.9,0.8,6.8,0.0,2.0,2.0,234.9,233.5,234.0,14.4,14.2,13.5,865.4,6.0,49.94,0.0,3.8,94.3,866.2,-0.8,-1.2,94.3,100.0,3340.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4195899777691996,False
503186,2026-08-13T11:22:38.618570+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.9,1.5,0.4,9.1,0.0,1.3,9.0,239.1,238.5,239.4,12.2,10.7,11.1,860.8,0.9,49.98,0.0,-0.1,59.5,860.4,10.0,9.4,59.5,100.0,3319.0,3310.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.42493996438560916,False
503217,2026-08-13T11:22:54.628896+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,2.2,7.9,0.0,2.0,1.0,229.3,228.4,228.8,21.7,23.0,23.0,864.0,6.6,49.91,0.0,4.9,94.3,866.2,-1.3,-1.4,94.3,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.43710756067368517,False
503279,2026-08-13T11:23:25.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.2,1.3,0.0,1.9,1.0,240.8,240.3,240.3,11.0,9.9,8.7,866.0,-0.3,49.99,0.0,-0.2,94.3,866.2,-1.6,-1.3,94.3,100.0,3339.0,3338.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.4043489420076106,False
503310,2026-08-13T11:23:40.618573+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,1.4,1.4,0.5,4.6,0.0,1.3,9.0,232.3,230.9,232.0,18.2,17.4,16.8,859.9,6.1,49.95,0.0,7.8,59.5,860.4,10.7,9.6,59.5,100.0,3322.0,3313.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.43293565098876285,False
503372,2026-08-13T11:24:11.618884+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,1.3,1.7,1.3,7.5,0.0,1.3,9.0,235.2,234.0,235.3,14.6,12.9,13.4,860.1,7.5,49.94,0.0,5.4,59.5,861.4,0.0,-0.7,59.5,100.0,3321.0,3312.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4249454289320544,False
503434,2026-08-13T11:24:42.629252+00:00,external_ems_2,bess_2,good,0.0657,normal,PCS DC current and BMS current mismatch: 24.1,1.0,3.9,1.1,24.1,0.0,1.3,8.0,228.8,227.9,228.9,23.4,22.6,19.5,860.0,23.5,49.9,0.0,12.8,59.5,861.1,-0.6,-0.6,59.5,100.0,3320.0,3312.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.44950514090285965,False
503465,2026-08-13T11:24:58.628947+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.3,1.1,0.0,2.0,1.0,241.6,241.2,241.2,10.9,9.9,8.7,865.9,0.1,49.99,0.0,-0.2,94.3,866.2,-1.0,-1.4,94.3,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.40604674965700316,False
503496,2026-08-13T11:25:13.629326+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,0.5,4.4,0.0,1.3,8.0,240.4,239.9,240.7,12.2,10.7,11.2,860.6,3.1,49.98,0.0,-0.5,59.1,861.1,-1.3,-0.7,59.1,100.0,3320.0,3312.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4146710339882755,False
503527,2026-08-13T11:25:29.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,1.4,8.1,0.0,1.9,1.0,229.2,228.4,229.0,17.0,17.5,16.8,864.8,8.1,49.94,0.0,8.5,94.3,866.2,0.0,0.0,94.3,100.0,3339.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4215790696602186,False
503589,2026-08-13T11:26:00.618720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,0.5,4.8,0.0,1.9,2.0,237.0,236.5,236.2,13.7,13.5,12.9,865.3,3.7,49.95,0.0,4.0,94.3,865.8,-1.1,-1.4,94.3,100.0,3339.0,3337.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.41635460753477516,False
503620,2026-08-13T11:26:15.628781+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.3,0.8,0.0,1.3,8.0,241.8,241.9,242.2,12.5,10.4,11.2,860.1,3.7,49.97,0.0,0.5,59.1,860.4,4.5,4.3,59.1,100.0,3319.0,3311.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.41652079493816563,False
503651,2026-08-13T11:26:31.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.1,0.3,1.0,0.0,1.9,2.0,241.6,242.0,241.2,10.8,9.9,8.7,865.9,-1.1,49.97,0.0,-0.7,94.3,866.2,-2.1,-1.9,94.3,100.0,3340.0,3338.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.410031852631145,False
503682,2026-08-13T11:26:46.618561+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,1.7,0.8,6.7,0.0,1.3,9.0,239.2,239.3,239.5,12.2,10.5,11.0,860.5,1.7,49.99,0.0,-0.7,59.1,859.7,8.4,6.7,59.1,100.0,3317.0,3308.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4181022388891149,False
503744,2026-08-13T11:27:17.628686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.7,1.8,0.0,1.3,8.0,241.5,241.7,241.8,12.2,10.4,10.8,860.4,0.7,49.99,0.0,-0.6,59.1,861.1,-1.1,-0.8,59.1,100.0,3320.0,3312.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.41126952129016026,False
503775,2026-08-13T11:27:33.618941+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.7,4.5,0.0,1.9,1.0,240.5,240.7,240.1,10.7,9.9,8.7,865.9,-0.2,49.99,0.0,-0.5,94.3,865.2,4.3,4.5,94.3,100.0,3338.0,3337.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4013528229334912,False
503806,2026-08-13T11:27:48.619582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.3,1.7,19.9,0.0,1.4,8.0,231.2,230.4,231.0,18.4,16.1,16.5,859.0,19.9,49.92,0.0,11.1,59.1,860.7,0.0,0.3,59.1,100.0,3318.0,3310.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.42963825508448067,False
503837,2026-08-13T11:28:04.630673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.3,5.1,0.0,1.9,1.0,242.5,242.6,242.2,10.8,10.1,8.7,865.8,-0.9,49.99,0.0,-0.4,94.3,865.5,4.2,3.4,94.3,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.406924867794639,False
503899,2026-08-13T11:28:35.629500+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,1.0,9.0,0.0,1.9,1.0,236.4,236.6,236.1,12.0,11.2,10.4,865.8,2.3,49.98,0.0,2.1,94.3,864.8,11.3,11.0,94.3,100.0,3332.0,3331.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4197895239845412,False
503930,2026-08-13T11:28:50.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.1,6.3,0.0,1.3,8.0,233.2,232.8,233.4,17.7,16.6,16.9,859.6,6.3,49.9,0.0,6.0,59.1,860.7,0.0,0.0,59.1,100.0,3318.0,3310.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.41320722381253494,False
503961,2026-08-13T11:29:06.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.5,0.4,0.0,1.9,2.0,241.5,241.0,241.2,11.1,10.7,9.5,865.3,-0.2,49.96,0.0,5.1,94.3,865.8,-0.6,-0.6,94.3,100.0,3339.0,3337.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4114760626104998,False
503992,2026-08-13T11:29:21.619723+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.9,1.2,0.4,4.2,0.0,1.3,9.0,240.5,239.8,240.7,12.2,11.4,11.0,860.0,4.2,49.98,0.0,0.4,59.1,860.4,0.0,0.4,59.1,100.0,3317.0,3309.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.42188095089492983,False
504054,2026-08-13T11:29:52.619271+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.4,5.3,0.0,1.3,8.0,242.2,241.7,242.4,12.0,11.6,11.0,859.8,4.6,49.97,0.0,0.7,59.1,859.4,9.9,10.1,59.1,100.0,3315.0,3307.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.41126726305792055,False
504085,2026-08-13T11:30:08.618781+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.3,0.4,0.0,1.9,1.0,241.5,241.0,241.2,10.8,10.2,8.7,865.5,0.4,49.96,0.0,0.7,94.3,865.8,0.0,-0.2,94.3,100.0,3337.0,3336.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.40449291824800115,False
504116,2026-08-13T11:30:23.629884+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.8,1.4,0.0,4.4,0.0,1.3,9.0,240.2,239.6,240.4,12.1,11.4,10.7,859.7,2.0,49.97,0.0,0.9,59.1,859.7,6.4,4.0,59.1,100.0,3317.0,3308.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4225249543251825,False
504147,2026-08-13T11:30:39.629674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,1.5,6.1,0.0,1.9,2.0,236.2,235.3,235.8,16.1,15.6,16.0,864.0,6.1,49.92,0.0,6.6,94.3,865.5,0.0,0.7,94.3,100.0,3338.0,3336.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4182885848512818,False
504209,2026-08-13T11:31:10.618968+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.5,0.5,0.0,1.9,2.0,240.7,240.0,240.2,12.5,12.2,11.1,864.7,3.1,49.94,0.0,3.5,94.3,865.2,3.6,3.5,94.3,100.0,3337.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.41016364795478916,False
504240,2026-08-13T11:31:25.628751+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.3,1.6,10.4,0.0,1.3,8.0,235.1,233.7,235.0,16.7,16.1,15.4,858.8,10.4,49.93,0.0,5.8,59.1,860.4,0.0,0.6,59.1,100.0,3316.0,3308.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.41226333918080516,False
504271,2026-08-13T11:31:41.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.0,1.2,10.9,0.0,1.9,1.0,239.5,239.2,239.2,10.8,10.2,8.8,865.4,0.3,49.98,0.0,0.9,94.3,864.2,11.2,11.1,94.3,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4158255205161686,False
504302,2026-08-13T11:31:56.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,2.7,14.2,0.0,1.3,7.0,230.8,230.6,231.0,23.7,24.1,22.5,857.4,14.2,49.89,0.0,15.9,59.1,860.1,0.0,0.6,59.1,100.0,3316.0,3309.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.42848903858381665,False
504364,2026-08-13T11:32:27.629671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.3,0.5,0.0,1.3,8.0,240.4,240.0,240.7,12.1,10.8,10.9,859.4,4.0,49.97,0.0,0.8,59.1,859.7,4.5,5.2,59.1,100.0,3316.0,3308.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.40996565053327755,False
504426,2026-08-13T11:32:58.618603+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,0.6,6.4,0.0,1.4,8.0,237.8,236.8,237.7,16.0,14.8,14.6,858.8,10.5,49.95,0.0,3.4,59.1,859.4,4.1,3.4,59.1,100.0,3316.0,3308.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.41214321369368734,False
504457,2026-08-13T11:33:14.629663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.8,1.0,7.7,0.0,1.9,1.0,234.2,233.2,233.7,14.6,14.4,13.8,864.5,7.7,49.93,0.0,6.2,94.3,865.5,0.0,-0.3,94.3,100.0,3337.0,3336.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4109586834063057,False
504519,2026-08-13T11:33:45.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.6,2.6,6.7,0.0,1.9,2.0,228.8,228.3,228.0,17.6,17.3,17.9,862.9,6.7,49.9,0.0,18.5,94.3,865.5,0.0,-0.3,94.3,100.0,3334.0,3332.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.44879010366077676,False
504550,2026-08-13T11:34:00.619387+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.1,7.2,0.0,1.4,7.0,241.8,241.5,242.0,12.1,10.7,10.8,859.2,3.8,49.97,0.0,0.8,59.1,858.1,11.0,12.1,59.1,100.0,3309.0,3302.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.40733802226622257,False
504581,2026-08-13T11:34:16.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.0,3.1,0.0,1.9,2.0,240.9,240.6,240.5,10.8,10.1,8.7,865.2,-0.1,49.98,0.0,0.8,94.3,865.2,3.0,2.7,94.3,100.0,3337.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.4117973179522268,False
504612,2026-08-13T11:34:31.629357+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.5,1.2,4.4,0.0,1.4,7.0,233.4,232.3,233.5,16.9,15.9,15.4,858.5,5.2,49.92,0.0,8.3,59.1,859.7,0.8,0.7,59.1,100.0,3314.0,3307.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4111029444332096,False
504674,2026-08-13T11:35:02.628901+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.4,1.0,3.7,0.0,1.4,7.0,234.4,233.2,234.2,16.0,15.0,14.6,858.4,6.4,49.93,0.0,7.3,59.1,859.4,2.7,1.6,59.1,100.0,3313.0,3306.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4083383591482644,False
504705,2026-08-13T11:35:18.619308+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.3,1.3,0.0,1.9,1.0,239.7,239.3,239.4,10.8,10.0,8.7,865.1,1.9,49.98,0.0,0.8,94.3,864.8,3.2,2.4,94.3,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3994737498060247,False
504736,2026-08-13T11:35:33.618982+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.3,0.7,8.5,0.0,1.3,7.0,237.0,236.1,237.2,14.8,13.5,13.5,858.7,9.3,49.95,0.0,2.6,59.1,859.4,0.8,0.7,59.1,100.0,3314.0,3307.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4078639636323568,False
504767,2026-08-13T11:35:49.619066+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.9,9.1,0.0,1.8,2.0,239.8,239.5,239.4,10.7,10.0,8.7,865.1,0.8,49.98,0.0,0.9,94.3,864.2,9.9,9.6,94.3,100.0,3337.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.40930757308355453,False
504829,2026-08-13T11:36:20.619730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.0,0.2,0.7,0.0,1.8,2.0,240.9,240.6,240.6,10.8,10.2,8.8,865.0,0.7,49.98,0.0,2.6,94.3,865.2,0.0,-0.2,94.3,100.0,3335.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.4025485037313585,False
504860,2026-08-13T11:36:35.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.2,14.2,0.0,1.3,7.0,239.6,239.5,239.9,12.2,10.3,10.9,858.9,2.8,49.97,0.0,0.8,59.1,857.7,17.0,16.2,59.1,100.0,3309.0,3302.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.41760444860528007,False
504891,2026-08-13T11:36:51.629829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.2,6.4,0.0,1.9,2.0,226.7,226.4,226.2,16.0,14.6,14.7,864.3,12.0,49.91,0.0,3.9,94.3,864.5,5.6,4.3,94.3,100.0,3334.0,3332.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.43946773945299755,False
504984,2026-08-13T11:37:37.629276+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.1,10.6,0.0,1.3,7.0,239.4,239.6,239.7,12.2,10.2,10.7,858.8,2.0,49.97,0.0,0.6,59.1,857.7,12.6,10.2,59.1,100.0,3310.0,3303.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4108699628784278,False
505015,2026-08-13T11:37:53.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.3,6.7,0.0,1.9,1.0,231.3,231.2,230.8,15.5,14.2,14.3,863.9,6.7,49.91,0.0,13.2,94.3,865.2,0.0,-0.2,94.3,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.4126964019771762,False
505046,2026-08-13T11:38:08.618556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.7,10.1,0.0,1.3,7.0,241.4,241.5,241.6,12.2,10.1,10.6,858.7,10.1,49.97,0.0,0.8,59.1,859.4,0.0,0.4,59.1,100.0,3313.0,3306.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.41402521134760983,False
505077,2026-08-13T11:38:24.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,1.0,12.6,0.0,1.9,1.0,240.0,240.3,239.7,10.5,9.8,8.8,864.9,0.7,49.98,0.0,0.8,94.3,863.9,13.3,7.4,94.3,100.0,3332.0,3331.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.40756967618763096,False
505139,2026-08-13T11:38:55.629429+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.7,13.5,0.0,1.9,1.0,241.8,242.1,241.6,10.6,9.9,8.8,864.9,0.4,49.98,0.0,0.8,94.3,864.2,13.9,14.7,94.3,100.0,3328.0,3327.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.42303101401216925,False
505170,2026-08-13T11:39:10.618845+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.5,3.0,0.0,1.3,6.0,241.1,241.3,241.5,12.2,10.1,10.6,858.6,4.6,49.97,0.0,0.8,59.1,859.1,1.6,1.0,59.1,100.0,3311.0,3305.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.39581154735264507,False
505201,2026-08-13T11:39:26.618675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,1.1,9.5,0.0,1.9,1.0,232.0,231.7,231.4,17.1,16.6,16.3,864.1,9.5,49.92,0.0,9.5,94.3,865.2,0.0,-0.2,94.3,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.41684132236842225,False
505232,2026-08-13T11:39:41.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.5,3.5,0.0,1.3,6.0,240.6,240.7,240.9,12.2,10.2,10.7,858.6,3.5,49.97,0.0,0.8,59.1,859.1,0.0,0.5,59.1,100.0,3312.0,3306.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.39820265568299,False
505294,2026-08-13T11:40:12.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.6,0.1,0.0,1.3,7.0,243.2,243.4,243.6,12.3,10.2,10.8,858.1,4.8,49.96,0.0,0.8,59.1,858.7,4.7,3.0,59.1,100.0,3310.0,3303.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4047163156832429,False
505325,2026-08-13T11:40:28.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,2.9,0.0,1.8,1.0,238.4,238.8,238.2,12.5,11.8,11.2,864.6,2.9,49.97,0.0,2.1,94.3,864.8,0.0,-0.2,94.3,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3970682061863948,False
505356,2026-08-13T11:40:43.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.8,11.0,0.0,1.3,7.0,239.0,239.2,239.3,12.3,10.3,10.9,858.5,3.2,49.97,0.0,0.6,59.1,857.7,14.2,15.8,59.1,100.0,3306.0,3299.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4134161621435009,False
505387,2026-08-13T11:40:59.629607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.2,1.0,5.5,0.0,1.8,1.0,232.1,232.0,231.7,14.6,13.4,13.5,863.8,5.5,49.91,0.0,6.2,94.3,864.8,0.0,-0.2,94.3,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.40453651734539753,False
505480,2026-08-13T11:41:45.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.8,3.0,0.0,1.2,6.0,231.3,231.5,231.5,18.4,16.3,16.7,857.3,9.3,49.91,0.0,4.1,59.1,858.1,6.3,6.2,59.1,100.0,3312.0,3306.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.40739489301851894,False
505511,2026-08-13T11:42:01.618633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,0.8,9.8,0.0,1.8,1.0,234.5,234.7,234.4,16.7,16.5,16.5,864.0,9.8,49.94,0.0,6.2,94.3,864.8,0.0,-0.3,94.3,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.4109718573851374,False
505542,2026-08-13T11:42:16.618557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.0,5.0,0.0,1.2,6.0,234.4,233.9,234.2,15.8,13.5,14.1,857.7,5.5,49.94,0.0,3.6,58.6,858.7,0.5,0.5,58.6,100.0,3311.0,3305.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.40020393297488466,False
505604,2026-08-13T11:42:47.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,2.4,10.8,0.0,1.2,6.0,232.5,232.9,232.6,23.3,21.7,22.2,856.3,11.6,49.9,0.0,8.2,58.6,858.7,0.8,0.3,58.6,100.0,3310.0,3304.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.423089009653636,False
505635,2026-08-13T11:43:03.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.2,1.6,0.0,1.9,2.0,242.3,242.6,241.9,10.4,9.8,8.8,864.7,3.0,49.98,0.0,3.7,94.3,864.5,4.6,3.3,94.3,100.0,3332.0,3330.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.40405603912331484,False
505666,2026-08-13T11:43:18.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.5,4.5,0.0,1.2,7.0,240.6,240.8,240.9,12.2,10.2,10.8,858.2,4.5,49.98,0.0,0.7,58.6,858.7,0.0,0.5,58.6,100.0,3311.0,3304.0,25.1,23.9,24.3,20000.0,856.4,0,0,True,0.4050359356841485,False
505697,2026-08-13T11:43:34.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.9,0.4,6.1,0.0,1.9,1.0,235.2,235.1,234.8,13.3,12.6,12.4,864.3,4.1,49.94,0.0,6.3,94.3,863.9,10.2,9.6,94.3,100.0,3327.0,3326.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4134840166410535,False
505759,2026-08-13T11:44:05.629830+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,0.4,0.9,0.0,1.9,1.0,236.0,236.1,235.6,13.5,12.9,12.5,864.1,5.0,49.94,0.0,5.5,94.3,864.5,4.1,3.0,94.3,100.0,3332.0,3331.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4020992458682936,False
505790,2026-08-13T11:44:20.629967+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.2,1.8,0.0,1.2,6.0,239.3,239.6,239.6,12.2,10.3,10.7,858.2,2.6,49.98,0.0,0.5,58.6,858.4,4.4,4.1,58.6,100.0,3310.0,3304.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.4082376135394696,False
505821,2026-08-13T11:44:36.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.6,10.4,0.0,1.8,2.0,228.8,228.2,228.2,25.2,25.3,27.2,864.2,10.4,49.9,0.0,3.9,94.3,864.8,0.0,-0.5,94.3,100.0,3335.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.4479986377637968,False
505852,2026-08-13T11:44:51.628930+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.0,12.2,0.0,1.2,5.0,242.3,242.5,242.6,12.1,10.1,10.6,858.1,3.6,49.98,0.0,0.4,58.6,857.1,15.8,14.3,58.6,100.0,3307.0,3302.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.4129323765699781,False
505914,2026-08-13T11:45:22.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,1.8,0.0,1.2,6.0,243.1,243.2,243.3,12.1,10.1,10.6,858.0,4.2,49.98,0.0,0.5,58.6,858.4,2.4,1.9,58.6,100.0,3309.0,3303.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.40565459022898154,False
505945,2026-08-13T11:45:38.629693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.5,0.2,1.8,0.0,1.8,1.0,236.0,236.1,235.7,15.2,14.8,14.7,864.6,1.8,49.94,0.0,5.2,93.9,864.8,0.0,-0.6,93.9,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.40202025845896916,False
506007,2026-08-13T11:46:09.619566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,3.8,0.0,1.8,1.0,240.4,240.5,239.9,12.6,11.9,11.4,864.2,2.8,49.96,0.0,1.8,93.9,864.8,-1.0,-0.5,93.9,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3956400045662538,False
506069,2026-08-13T11:46:40.619350+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.3,8.6,0.0,1.8,1.0,240.0,240.3,239.7,10.6,9.7,8.7,864.6,-0.1,49.98,0.0,0.4,93.9,863.3,8.5,12.3,93.9,100.0,3329.0,3328.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.4071568850245669,False
506100,2026-08-13T11:46:55.618582+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.5,3.8,1.1,21.0,0.0,1.2,5.0,227.6,227.1,227.4,24.7,22.7,20.9,857.3,21.0,49.9,0.0,14.3,58.6,858.4,0.0,0.2,58.6,100.0,3309.0,3304.0,25.1,23.9,24.2,20000.0,856.4,0,0,True,0.43444357407865236,False
