id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
519461,2026-08-13T13:38:16.618834+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.9,17.5,0.0,1.6,1.0,236.1,236.3,235.9,25.0,24.2,23.4,862.4,18.0,49.92,0.0,9.5,92.0,863.3,0.5,0.3,92.0,100.0,3327.0,3326.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.4336961642827868,False
519492,2026-08-13T13:38:31.619168+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,0.4,2.9,0.0,0.8,2.0,241.9,242.1,242.3,12.4,10.1,10.8,854.0,5.8,49.97,0.0,1.4,56.3,854.4,2.9,1.8,56.3,100.0,3289.0,3287.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.385947301221025,False
519554,2026-08-13T13:39:02.629028+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,0.7,3.9,0.0,0.8,2.0,229.6,229.7,230.2,19.8,17.8,18.1,852.7,14.6,49.9,0.0,16.0,56.3,853.4,10.7,7.9,56.3,100.0,3289.0,3287.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4045449599756006,False
519585,2026-08-13T13:39:18.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.6,0.1,0.0,1.6,2.0,233.5,233.1,232.9,14.5,13.8,14.0,862.0,7.0,49.93,0.0,5.5,92.0,862.6,7.1,5.8,92.0,100.0,3325.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.406584725887677,False
519616,2026-08-13T13:39:33.629107+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,1.1,8.0,0.0,0.8,1.0,235.7,235.3,235.7,16.7,14.6,15.1,853.3,9.4,49.92,0.0,5.7,56.3,854.4,1.4,1.1,56.3,100.0,3290.0,3289.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38752273724094266,False
519647,2026-08-13T13:39:49.619103+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.6,14.4,0.0,1.6,2.0,240.7,240.7,240.1,10.5,9.9,8.9,862.9,1.5,49.97,0.0,1.3,92.0,862.3,15.9,9.9,92.0,100.0,3319.0,3317.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4146711983021904,False
519709,2026-08-13T13:40:20.629101+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.4,1.3,0.0,1.6,1.0,242.7,243.0,242.4,10.4,9.8,9.0,862.9,1.3,49.97,0.0,1.3,92.0,863.3,0.0,0.4,92.0,100.0,3326.0,3325.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39096113475907385,False
519740,2026-08-13T13:40:35.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.1,2.4,0.0,0.8,1.0,241.3,241.4,241.6,12.2,10.0,10.7,853.9,4.0,49.97,0.0,1.2,56.3,854.0,6.4,4.7,56.3,100.0,3291.0,3290.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38739196125429837,False
519771,2026-08-13T13:40:51.629942+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.0,1.6,0.0,1.6,1.0,228.3,228.4,227.8,16.2,15.0,14.9,862.3,8.0,49.89,0.0,4.1,92.0,862.3,6.4,5.5,92.0,100.0,3326.0,3325.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.42488526722421077,False
519802,2026-08-13T13:41:06.628818+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.5,6.2,0.0,0.8,1.0,242.8,243.1,243.2,12.2,10.1,10.6,853.9,4.8,49.97,0.0,1.3,56.3,853.4,11.0,11.0,56.3,100.0,3286.0,3285.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38774187077005434,False
519864,2026-08-13T13:41:37.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.1,0.2,0.0,0.8,2.0,242.2,242.1,242.1,12.2,10.1,10.6,853.9,4.3,49.97,0.0,1.4,56.3,854.0,4.1,4.1,56.3,100.0,3289.0,3287.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39077608342322934,False
519895,2026-08-13T13:41:53.629325+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.0,0.3,0.0,1.6,1.0,241.0,241.0,240.4,10.6,9.9,9.0,862.9,0.8,49.97,0.0,1.4,92.0,862.9,0.5,0.4,92.0,100.0,3327.0,3326.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3927206736563942,False
519926,2026-08-13T13:42:08.628808+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.4,6.3,0.0,0.8,1.0,228.8,228.8,229.1,19.8,18.0,18.1,853.3,15.9,49.91,0.0,5.6,56.3,853.7,9.6,8.2,56.3,100.0,3288.0,3287.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4001509172381551,False
519957,2026-08-13T13:42:24.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.8,0.3,3.8,0.0,1.6,1.0,237.0,237.0,236.7,14.7,14.2,13.9,862.3,8.6,49.92,0.0,5.8,92.0,862.6,4.8,3.8,92.0,100.0,3327.0,3326.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39686425836360095,False
520019,2026-08-13T13:42:55.629383+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.5,13.0,0.0,1.6,2.0,240.0,240.3,239.7,10.6,10.1,9.2,862.8,2.6,49.97,0.0,1.4,92.0,862.3,15.6,13.1,92.0,100.0,3325.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40676656508824954,False
520050,2026-08-13T13:43:10.630938+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,4.2,0.4,19.6,0.0,0.8,2.0,230.0,229.4,230.2,23.3,20.3,19.1,853.6,22.7,49.89,0.0,17.3,56.3,854.0,3.1,2.0,56.3,100.0,3289.0,3287.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.42414381161278486,False
520081,2026-08-13T13:43:26.619628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.0,2.2,0.0,1.6,2.0,243.0,243.3,242.6,10.3,9.8,8.9,862.9,-0.2,49.97,0.0,1.4,92.0,862.9,2.0,1.1,92.0,100.0,3325.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4038053569667008,False
520112,2026-08-13T13:43:41.619025+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.2,1.6,0.0,0.8,2.0,240.3,240.5,240.6,12.4,10.2,10.9,853.8,5.6,49.97,0.0,1.4,55.9,854.0,4.0,3.5,55.9,100.0,3291.0,3289.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3856845086120416,False
520174,2026-08-13T13:44:12.618808+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.8,1.4,0.0,0.8,2.0,239.0,238.6,239.0,15.6,13.2,13.9,853.2,8.6,49.94,0.0,3.3,55.9,854.0,7.2,6.5,55.9,100.0,3291.0,3289.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3872986082884285,False
520236,2026-08-13T13:44:43.618634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.8,13.6,0.0,0.8,1.0,240.0,240.2,240.3,12.2,10.1,10.6,853.8,3.2,49.97,0.0,1.5,55.9,853.0,16.8,16.3,55.9,100.0,3281.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39129477255678824,False
520267,2026-08-13T13:44:59.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,2.0,7.2,0.0,1.6,2.0,227.6,227.2,227.0,16.3,14.8,15.0,861.3,8.1,49.89,0.0,3.9,92.0,863.3,0.9,0.4,92.0,100.0,3326.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.41806976761034953,False
520329,2026-08-13T13:45:30.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.1,0.8,0.0,1.6,1.0,241.1,241.4,240.8,10.6,10.1,9.1,862.8,1.9,49.96,0.0,1.3,92.0,862.9,1.1,0.4,92.0,100.0,3327.0,3326.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39195225337272754,False
520360,2026-08-13T13:45:45.619572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.9,7.2,0.0,0.8,2.0,231.8,231.3,231.8,18.4,16.1,16.6,853.1,10.2,49.91,0.0,9.6,55.9,854.0,3.0,2.8,55.9,100.0,3290.0,3288.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39287581577117653,False
520391,2026-08-13T13:46:01.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.1,0.9,2.9,0.0,1.6,1.0,237.5,237.5,237.2,18.1,18.3,19.2,861.4,5.5,49.92,0.0,6.2,92.0,862.3,8.4,7.4,92.0,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40998091428150996,False
520422,2026-08-13T13:46:16.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.8,1.3,0.0,0.8,2.0,240.9,241.2,241.3,12.4,10.3,11.0,853.8,6.5,49.97,0.0,1.4,55.9,853.0,7.8,13.0,55.9,100.0,3288.0,3286.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38892849352393466,False
520484,2026-08-13T13:46:47.629954+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.3,2.8,2.9,23.0,0.0,0.8,1.0,229.2,229.0,229.3,31.3,29.7,28.5,851.5,24.3,49.88,0.0,2.4,55.9,854.4,1.3,1.3,55.9,100.0,3291.0,3290.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.43456597812639974,False
520515,2026-08-13T13:47:03.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.2,14.8,0.0,1.6,1.0,243.1,243.2,242.7,10.5,10.2,9.3,862.8,1.0,49.97,0.0,1.9,92.0,861.6,15.8,11.2,92.0,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40764822814679647,False
520546,2026-08-13T13:47:18.619113+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,2.6,17.4,0.0,0.8,2.0,231.5,231.2,231.2,24.9,24.4,25.1,851.8,19.2,49.88,0.0,15.0,55.9,854.4,1.8,1.7,55.9,100.0,3290.0,3288.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4129650358250407,False
520577,2026-08-13T13:47:34.618617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.2,4.8,0.0,1.6,1.0,242.6,242.5,241.8,10.5,10.2,9.3,862.8,1.3,49.97,0.0,1.7,92.0,862.6,6.1,5.3,92.0,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39516299348634926,False
520639,2026-08-13T13:48:05.618838+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,0.4,5.4,0.0,1.5,2.0,228.6,228.4,227.9,17.1,16.4,16.7,862.0,10.4,49.92,0.0,11.8,92.0,861.6,15.8,14.4,92.0,100.0,3326.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4397178370655799,False
520670,2026-08-13T13:48:20.629579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.2,2.0,0.0,0.8,2.0,237.1,236.7,236.9,16.3,15.0,15.4,852.5,4.7,49.9,0.0,3.8,55.9,853.7,6.7,6.8,55.9,100.0,3290.0,3288.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38475643272861587,False
520701,2026-08-13T13:48:36.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,0.9,9.6,0.0,1.5,1.0,233.4,232.8,232.5,15.7,15.8,15.7,862.0,10.5,49.93,0.0,8.7,92.0,862.9,0.9,0.9,92.0,100.0,3327.0,3326.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4049956606890685,False
520794,2026-08-13T13:49:22.629079+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.2,2.2,0.0,0.8,1.0,243.6,243.6,243.7,12.4,10.3,11.1,853.6,6.1,49.97,0.0,1.9,55.9,853.4,8.3,7.9,55.9,100.0,3287.0,3286.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3926721633761947,False
520825,2026-08-13T13:49:38.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.2,2.4,0.0,1.5,1.0,241.7,241.4,240.8,10.5,10.1,9.3,862.7,3.8,49.97,0.0,1.9,92.0,862.9,1.4,0.8,92.0,100.0,3327.0,3326.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3907026633933759,False
520856,2026-08-13T13:49:53.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,1.4,13.5,0.0,0.8,2.0,239.5,239.3,239.6,12.4,10.3,11.1,853.4,4.5,49.97,0.0,7.1,55.9,852.0,18.0,16.6,55.9,100.0,3286.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.39395989471311316,False
520887,2026-08-13T13:50:09.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.1,0.7,6.9,0.0,1.5,1.0,237.9,237.2,236.9,14.5,14.6,14.6,862.2,7.9,49.94,0.0,4.2,91.6,862.9,1.0,0.9,91.6,100.0,3326.0,3325.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.39707461611276224,False
520949,2026-08-13T13:50:40.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.1,3.3,0.0,1.5,1.0,240.6,240.6,240.0,10.7,10.5,9.6,862.7,1.9,49.97,0.0,1.8,91.6,862.6,5.2,3.5,91.6,100.0,3327.0,3326.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.39126496348407286,False
520980,2026-08-13T13:50:55.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.5,0.3,0.0,0.8,2.0,231.3,230.8,231.2,18.7,16.7,17.1,852.2,6.2,49.88,0.0,18.9,55.9,853.7,5.9,5.4,55.9,100.0,3287.0,3285.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4049680637910908,False
521011,2026-08-13T13:51:11.618718+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,0.1,1.0,0.0,1.5,1.0,242.9,243.1,242.4,13.7,13.6,13.3,862.4,7.2,49.95,0.0,2.8,91.6,862.3,6.2,5.6,91.6,100.0,3327.0,3326.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4053649878730087,False
521042,2026-08-13T13:51:26.619474+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.0,4.6,0.0,0.8,1.0,240.8,240.9,241.0,13.3,11.3,12.2,853.0,7.5,49.93,0.0,3.2,55.9,854.0,2.9,2.9,55.9,100.0,3289.0,3288.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3804911580308275,False
521104,2026-08-13T13:51:57.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.7,19.0,0.0,0.8,2.0,231.1,230.6,230.8,27.6,27.3,27.5,852.3,21.1,49.9,0.0,5.1,55.9,854.0,2.1,1.6,55.9,100.0,3290.0,3288.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.4031640341471316,False
521135,2026-08-13T13:52:13.629637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,1.4,10.5,0.0,1.5,2.0,242.2,242.3,241.6,10.4,10.1,9.4,862.7,0.9,49.97,0.0,1.8,91.6,861.3,11.4,15.9,91.6,100.0,3319.0,3317.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4139501887889658,False
521166,2026-08-13T13:52:28.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,3.4,0.0,0.8,2.0,240.9,240.8,241.0,12.3,10.4,11.0,853.6,5.2,49.97,0.0,1.8,55.9,854.0,1.8,1.6,55.9,100.0,3289.0,3287.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.37621230521149707,False
521197,2026-08-13T13:52:44.629188+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.4,1.1,11.0,0.0,1.5,0.0,228.9,228.2,228.0,18.6,18.9,19.0,861.8,11.5,49.9,0.0,4.0,91.6,862.9,0.5,0.8,91.6,100.0,3326.0,3326.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4275977179803896,False
521290,2026-08-13T13:53:30.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.2,0.7,0.0,0.8,2.0,242.8,242.7,242.9,12.3,10.3,11.1,853.5,6.4,49.96,0.0,1.9,55.9,853.7,5.7,5.8,55.9,100.0,3289.0,3287.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.38397429764698965,False
521321,2026-08-13T13:53:46.629434+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.2,0.7,0.0,1.5,1.0,241.1,241.1,240.6,10.6,10.4,9.5,862.7,1.9,49.97,0.0,1.9,91.6,862.9,1.2,1.0,91.6,100.0,3327.0,3326.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.39133843754040104,False
521352,2026-08-13T13:54:01.629390+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,10.3,0.0,0.8,2.0,239.2,239.0,239.2,12.5,10.5,11.2,853.3,5.2,49.94,0.0,6.5,55.9,852.7,15.5,9.8,55.9,100.0,3288.0,3286.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3844877906551398,False
521414,2026-08-13T13:54:32.618655+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.9,0.8,9.0,0.0,0.8,1.0,236.7,235.8,236.2,15.4,13.5,14.4,853.2,10.6,49.95,0.0,3.5,55.9,854.0,1.6,1.8,55.9,100.0,3289.0,3288.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3791397736995433,False
521445,2026-08-13T13:54:48.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,1.1,13.4,0.0,1.5,1.0,239.5,239.6,238.9,10.7,10.5,9.6,862.7,1.6,49.97,0.0,1.9,91.6,861.6,15.0,15.1,91.6,100.0,3319.0,3318.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.40691486868208265,False
521476,2026-08-13T13:55:03.618712+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,2.5,17.2,0.0,0.8,2.0,231.0,230.7,230.7,25.1,24.7,25.5,851.5,19.1,49.89,0.0,6.2,55.9,854.0,1.9,1.6,55.9,100.0,3290.0,3288.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.40498440479941966,False
521507,2026-08-13T13:55:19.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.2,1.5,0.0,1.5,1.0,242.2,242.2,241.6,10.5,10.3,9.5,862.7,1.0,49.97,0.0,1.8,91.6,862.9,2.5,2.1,91.6,100.0,3326.0,3325.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39416889627764423,False
521569,2026-08-13T13:55:50.618697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,0.6,12.0,0.0,1.5,1.0,229.3,229.3,228.5,16.6,15.6,15.6,862.3,13.3,49.89,0.0,10.4,91.6,862.9,1.3,1.0,91.6,100.0,3327.0,3326.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.41410622025184873,False
521600,2026-08-13T13:56:05.629488+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.2,6.7,0.0,0.8,2.0,242.5,242.6,242.6,13.2,11.1,11.9,853.2,6.9,49.94,0.0,2.6,55.5,853.0,13.6,9.8,55.5,100.0,3287.0,3285.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3831864088090362,False
521631,2026-08-13T13:56:21.619734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,0.0,0.7,0.0,1.5,2.0,236.9,236.2,235.9,13.3,13.1,12.9,862.3,6.3,49.92,0.0,4.7,91.6,862.3,7.0,6.3,91.6,100.0,3323.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.41592251028802363,False
521662,2026-08-13T13:56:36.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.2,1.0,0.0,0.8,2.0,240.1,240.0,240.2,12.3,10.3,11.0,853.5,5.3,49.97,0.0,1.9,55.5,853.7,4.3,4.7,55.5,100.0,3289.0,3287.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3798310539571237,False
521724,2026-08-13T13:57:07.618634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.7,0.5,9.3,0.0,0.8,1.0,236.0,234.9,235.6,15.6,13.9,14.6,853.5,6.0,49.97,0.0,5.7,55.5,853.0,15.3,14.0,55.5,100.0,3283.0,3282.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.38660268692149474,False
521755,2026-08-13T13:57:23.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.7,12.0,0.0,1.5,1.0,235.5,235.2,234.8,15.7,14.9,14.6,862.2,13.0,49.91,0.0,5.0,91.6,862.9,1.0,0.9,91.6,100.0,3326.0,3325.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4073291895657325,False
521817,2026-08-13T13:57:54.618907+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,12.6,0.0,1.5,1.0,240.3,240.4,239.8,10.7,10.4,9.5,862.7,1.8,49.97,0.0,1.9,91.6,862.3,14.4,8.0,91.6,100.0,3327.0,3326.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.40109488437835006,False
521879,2026-08-13T13:58:25.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.1,0.5,1.6,0.0,1.5,1.0,239.3,238.6,238.1,13.6,13.5,13.5,862.1,6.0,49.92,0.0,5.7,91.6,862.6,4.4,3.9,91.6,100.0,3327.0,3326.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4007286468395188,False
521910,2026-08-13T13:58:40.619516+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,1.2,8.9,0.0,0.7,2.0,235.0,234.2,234.6,17.0,15.3,16.0,852.8,10.3,49.93,0.0,6.8,55.5,854.0,1.4,1.8,55.5,100.0,3289.0,3287.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38257076454075956,False
521941,2026-08-13T13:58:56.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.1,9.3,0.0,1.5,2.0,240.6,240.6,240.1,10.6,10.3,9.4,862.7,1.9,49.97,0.0,1.9,91.6,861.6,11.2,8.8,91.6,100.0,3320.0,3318.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4013267770921182,False
521972,2026-08-13T13:59:11.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.7,0.8,15.3,0.0,0.7,2.0,230.5,229.5,230.3,19.7,17.0,17.4,852.9,17.0,49.88,0.0,1.9,55.5,853.7,1.7,1.8,55.5,100.0,3289.0,3287.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.400796946944665,False
522034,2026-08-13T13:59:42.629792+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.6,4.1,0.0,0.7,1.0,242.2,241.8,241.9,12.2,10.2,10.9,853.4,5.4,49.97,0.0,1.8,55.5,854.0,1.3,1.7,55.5,100.0,3289.0,3288.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3810939124313486,False
522065,2026-08-13T13:59:58.628670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.3,0.4,0.0,1.6,1.0,230.8,230.3,230.0,16.2,16.4,16.4,862.0,10.1,49.94,0.0,9.1,91.6,862.3,9.7,9.8,91.6,100.0,3326.0,3325.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4249926917358912,False
522096,2026-08-13T14:00:13.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.9,7.5,0.0,0.7,1.0,238.6,238.0,238.4,15.7,13.8,14.5,852.1,9.1,49.92,0.0,5.8,55.5,854.0,1.6,1.7,55.5,100.0,3288.0,3287.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3906915932260045,False
522127,2026-08-13T14:00:29.629161+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,0.8,6.9,0.0,1.6,1.0,234.4,233.9,233.5,15.9,16.0,16.0,862.1,7.9,49.94,0.0,6.7,91.6,862.9,1.0,1.0,91.6,100.0,3327.0,3326.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.40209951382611503,False
522189,2026-08-13T14:01:00.618594+00:00,external_ems_1,bess_1,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.7,1.6,0.4,21.6,0.0,1.6,1.0,232.2,232.6,231.9,36.4,36.5,34.9,862.2,24.2,49.88,0.0,9.4,91.6,862.6,2.6,2.5,91.6,100.0,3325.0,3324.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4676298861734565,False
522220,2026-08-13T14:01:15.629310+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.0,1.0,0.0,0.7,2.0,242.4,242.1,242.5,12.5,10.8,11.3,853.4,7.8,49.96,0.0,1.8,55.5,853.4,8.8,7.3,55.5,100.0,3287.0,3285.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3899960757954207,False
522251,2026-08-13T14:01:31.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.3,0.3,0.0,1.6,1.0,242.2,242.2,241.7,10.5,10.4,9.3,862.6,1.3,49.97,0.0,2.0,91.6,862.9,1.6,1.1,91.6,100.0,3327.0,3326.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.3938231030616884,False
522282,2026-08-13T14:01:46.618811+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.2,7.2,0.0,0.7,2.0,232.4,231.5,232.1,18.5,17.5,17.4,853.2,12.9,49.94,0.0,7.7,55.5,853.4,5.7,5.0,55.5,100.0,3288.0,3286.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39276715899868486,False
522344,2026-08-13T14:02:17.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,0.9,0.3,3.1,0.0,0.7,2.0,235.3,233.9,235.2,15.2,15.1,14.3,852.7,6.0,49.93,0.0,7.4,55.5,853.0,9.1,8.8,55.5,100.0,3288.0,3286.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3885599602786123,False
522375,2026-08-13T14:02:33.619173+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.8,0.4,2.3,0.0,1.6,1.0,241.3,240.2,240.4,10.9,11.2,9.4,862.5,3.9,49.96,0.0,2.4,91.6,862.9,1.6,1.6,91.6,100.0,3326.0,3325.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.39727912745408367,False
522406,2026-08-13T14:02:48.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.9,1.5,10.8,0.0,0.7,2.0,229.6,228.7,229.7,24.3,26.2,24.5,852.2,12.7,49.88,0.0,14.3,55.5,853.7,1.9,2.4,55.5,100.0,3290.0,3288.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.401112467166386,False
522437,2026-08-13T14:03:04.629429+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,1.0,0.4,4.3,0.0,1.5,1.0,241.4,239.9,240.5,13.0,13.4,12.4,862.3,5.4,49.93,0.0,4.4,91.6,861.9,9.7,9.7,91.6,100.0,3323.0,3322.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.41296037961524446,False
522499,2026-08-13T14:03:35.628960+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.2,5.2,0.0,1.5,1.0,243.5,242.9,243.0,10.8,11.3,9.5,862.5,2.6,49.96,0.0,2.4,91.6,862.3,7.8,7.0,91.6,100.0,3324.0,3323.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.40909274506429316,False
522530,2026-08-13T14:03:50.628659+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.4,0.1,2.8,0.0,0.7,2.0,242.2,241.1,241.9,12.2,12.6,11.2,853.3,7.3,49.96,0.0,2.3,55.5,853.4,4.5,4.4,55.5,100.0,3289.0,3287.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3864623922167267,False
522561,2026-08-13T14:04:06.618954+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.7,0.2,10.1,0.0,1.5,2.0,240.2,239.1,239.4,10.9,11.2,9.5,862.1,20.3,49.9,0.0,5.5,91.2,861.9,10.2,13.5,91.2,100.0,3322.0,3320.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4354324123413023,False
522592,2026-08-13T14:04:21.619390+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.4,0.8,14.6,0.0,0.7,1.0,233.0,231.5,233.0,18.9,16.5,16.9,852.9,17.2,49.88,0.0,14.4,55.5,853.7,2.6,2.4,55.5,100.0,3286.0,3285.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4036965738391197,False
522654,2026-08-13T14:04:52.619762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,1.3,4.1,0.0,0.7,2.0,239.9,239.1,239.9,12.3,12.1,11.3,853.3,6.7,49.96,0.0,2.4,55.5,852.0,10.8,15.5,55.5,100.0,3288.0,3286.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38700639797014963,False
522685,2026-08-13T14:05:08.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,3.3,2.1,15.3,0.0,1.5,1.0,232.5,231.4,232.2,32.3,35.6,33.1,860.5,18.5,49.89,0.0,5.3,91.2,862.6,3.2,2.8,91.2,100.0,3325.0,3324.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.46334284844504575,False
522716,2026-08-13T14:05:23.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.5,4.8,0.0,0.8,2.0,242.3,241.8,242.3,12.3,11.9,11.4,853.2,7.7,49.96,0.0,2.3,55.5,853.7,2.9,2.2,55.5,100.0,3289.0,3287.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3775353078743283,False
522747,2026-08-13T14:05:39.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.5,0.9,5.6,0.0,1.5,1.0,241.0,240.2,240.2,10.9,11.0,9.5,862.5,2.5,49.97,0.0,2.2,91.2,861.6,8.1,15.3,91.2,100.0,3326.0,3325.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.40885233589845993,False
522809,2026-08-13T14:06:10.629297+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,0.9,11.5,0.0,1.5,2.0,242.5,242.1,242.0,11.7,11.9,9.3,862.5,2.3,49.97,0.0,2.3,91.2,861.6,13.8,15.7,91.2,100.0,3326.0,3324.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4254897661741653,False
522871,2026-08-13T14:06:41.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.6,0.1,0.4,0.0,1.5,1.0,239.7,238.8,238.9,10.8,10.9,9.3,862.5,1.4,49.97,0.0,2.2,91.2,862.6,1.8,1.3,91.2,100.0,3326.0,3325.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.40223652048823294,False
522902,2026-08-13T14:06:56.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.5,5.0,0.0,0.8,1.0,240.8,240.3,240.9,12.4,11.9,11.4,853.2,7.7,49.96,0.0,2.3,55.5,853.7,2.7,2.1,55.5,100.0,3288.0,3287.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3752770782185572,False
522964,2026-08-13T14:07:27.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.2,0.9,5.7,0.0,0.8,1.0,236.9,235.5,236.5,17.6,17.5,16.4,852.5,13.2,49.92,0.0,5.9,55.5,853.4,7.5,7.0,55.5,100.0,3289.0,3288.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3822464687758323,False
522995,2026-08-13T14:07:43.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.7,1.0,6.1,0.0,1.5,1.0,234.7,233.7,234.0,14.3,14.9,14.2,861.9,7.5,49.93,0.0,4.8,91.2,862.9,1.4,1.4,91.2,100.0,3326.0,3325.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.40099776890013683,False
523026,2026-08-13T14:07:58.629853+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.5,5.9,0.0,0.8,1.0,240.5,239.9,240.5,12.1,11.5,11.1,853.2,5.8,49.96,0.0,2.4,55.1,852.7,11.7,11.8,55.1,100.0,3285.0,3284.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37629713950891763,False
523057,2026-08-13T14:08:14.629378+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.5,1.2,19.0,0.0,1.6,1.0,233.9,233.2,233.6,32.2,34.7,32.4,861.4,21.1,49.89,0.0,4.3,91.2,862.6,2.1,1.5,91.2,100.0,3326.0,3325.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.45053074049118946,False
523119,2026-08-13T14:08:45.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.2,5.4,0.0,1.6,1.0,241.3,240.4,240.4,10.6,10.7,9.2,862.5,1.2,49.96,0.0,2.2,91.2,862.3,6.6,7.2,91.2,100.0,3323.0,3322.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.397662864954907,False
523150,2026-08-13T14:09:00.628743+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.3,2.1,1.6,0.0,0.8,2.0,232.1,231.1,232.0,18.9,17.6,18.3,851.3,6.1,49.88,0.0,6.7,55.1,853.4,4.5,4.7,55.1,100.0,3286.0,3284.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3902388238210734,False
523181,2026-08-13T14:09:16.628774+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.0,0.1,2.7,0.0,1.6,1.0,240.9,239.7,240.1,12.5,12.8,11.8,862.2,4.6,49.95,0.0,3.3,91.2,862.3,7.3,6.5,91.2,100.0,3325.0,3324.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.40346593577967105,False
523212,2026-08-13T14:09:31.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.9,0.6,7.1,0.0,0.8,2.0,234.9,233.7,234.8,16.8,16.6,15.9,853.1,9.0,49.92,0.0,8.2,55.1,853.7,1.9,2.2,55.1,100.0,3289.0,3287.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3840825976021118,False
523274,2026-08-13T14:10:02.629838+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,1.4,8.8,0.0,0.8,1.0,233.5,233.0,233.1,21.5,21.6,21.7,852.0,16.1,49.89,0.0,8.7,55.1,853.4,7.3,7.1,55.1,100.0,3289.0,3288.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.39301266254989,False
523305,2026-08-13T14:10:18.619269+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.7,10.5,0.0,1.6,3.0,241.1,241.0,240.5,10.6,10.5,9.5,862.6,1.8,49.97,0.0,2.1,91.2,861.9,12.3,9.4,91.2,100.0,3318.0,3315.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.41113283735614276,False
523336,2026-08-13T14:10:33.629295+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,4.6,0.0,0.8,2.0,239.9,239.9,240.0,12.4,10.5,11.2,853.2,6.4,49.97,0.0,1.8,55.1,853.7,1.8,1.7,55.1,100.0,3288.0,3286.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3757840472369227,False
523429,2026-08-13T14:11:20.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,0.7,17.9,0.0,1.5,1.0,235.2,235.3,235.0,26.9,27.1,26.9,861.9,18.9,49.89,0.0,14.5,91.2,862.6,1.0,1.1,91.2,100.0,3326.0,3325.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.44619623862032415,False
523460,2026-08-13T14:11:35.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.2,0.4,0.0,0.8,1.0,242.4,242.3,242.5,12.4,10.4,11.2,853.2,6.8,49.97,0.0,1.8,55.1,853.4,6.4,5.6,55.1,100.0,3285.0,3284.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3835918253556611,False
523491,2026-08-13T14:11:51.619849+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.0,0.7,0.0,1.5,2.0,240.9,241.0,240.3,10.5,10.2,9.3,862.6,3.6,49.97,0.0,1.8,91.2,862.6,4.3,4.1,91.2,100.0,3325.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4010509304882772,False
523522,2026-08-13T14:12:06.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,2.2,2.6,0.0,0.8,2.0,231.5,231.3,231.7,18.8,17.1,17.3,851.5,4.7,49.88,0.0,16.6,55.1,853.7,2.1,1.5,55.1,100.0,3281.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3924891953196032,False
523584,2026-08-13T14:12:37.629141+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,3.7,0.0,0.8,2.0,242.0,242.1,242.1,12.3,10.4,11.1,853.2,5.6,49.95,0.0,1.9,55.1,853.7,1.9,1.8,55.1,100.0,3289.0,3287.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3754594067873468,False
523615,2026-08-13T14:12:53.629367+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.3,14.5,0.0,1.5,2.0,239.6,239.5,239.1,10.7,10.3,9.4,862.6,2.7,49.97,0.0,3.1,91.2,861.3,17.2,8.8,91.2,100.0,3325.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.40939727966851786,False
523646,2026-08-13T14:13:08.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,2.1,11.8,0.0,0.8,2.0,236.2,235.3,235.9,23.4,22.6,23.6,851.6,14.2,49.91,0.0,10.8,55.1,853.7,2.4,1.6,55.1,100.0,3288.0,3286.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3951744478825334,False
523677,2026-08-13T14:13:24.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.7,0.3,4.3,0.0,1.6,1.0,237.3,236.7,236.2,12.2,11.9,11.5,862.6,5.4,49.97,0.0,5.4,91.2,862.9,1.1,0.9,91.2,100.0,3327.0,3326.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39064392719646135,False
523739,2026-08-13T14:13:55.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.5,1.6,7.0,0.0,1.6,1.0,228.1,227.9,227.3,16.2,14.7,14.9,861.3,8.7,49.89,0.0,7.5,91.2,862.9,1.7,0.8,91.2,100.0,3326.0,3325.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4092367459439347,False
523770,2026-08-13T14:14:10.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.5,8.4,0.0,0.8,2.0,243.1,243.0,243.2,12.3,10.3,11.1,853.2,6.6,49.96,0.0,1.9,55.1,851.7,15.0,16.8,55.1,100.0,3286.0,3284.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3907391256233911,False
523801,2026-08-13T14:14:26.629142+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.6,0.3,1.8,0.0,1.6,1.0,239.4,239.5,238.9,12.3,12.1,11.7,862.3,3.8,49.93,0.0,3.1,91.2,862.6,2.0,2.3,91.2,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3892493695763792,False
523832,2026-08-13T14:14:41.618958+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.5,5.2,0.0,0.8,2.0,242.6,242.2,242.4,12.3,10.4,11.1,853.2,6.4,49.97,0.0,1.8,55.1,853.7,1.2,1.8,55.1,100.0,3289.0,3287.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3771103493929138,False
523925,2026-08-13T14:15:28.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.2,5.6,0.0,1.6,1.0,243.7,243.8,243.1,10.4,10.2,9.5,862.5,0.9,49.96,0.0,1.8,91.2,862.3,6.5,5.9,91.2,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40248040702105353,False
523956,2026-08-13T14:15:43.628655+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,0.6,6.3,0.0,0.8,1.0,240.6,240.6,240.8,13.3,11.1,12.0,853.1,8.4,49.96,0.0,1.7,55.1,853.7,2.1,1.8,55.1,100.0,3288.0,3287.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37727937861995825,False
523987,2026-08-13T14:15:59.629340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.7,14.9,0.0,1.6,1.0,236.3,235.7,235.7,10.5,10.2,9.4,862.6,1.1,49.97,0.0,1.8,91.2,860.9,16.0,11.3,91.2,100.0,3323.0,3322.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.40813568604467604,False
524049,2026-08-13T14:16:30.628946+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.2,0.3,0.0,1.6,1.0,241.6,241.7,241.1,10.5,10.3,9.4,862.4,1.1,49.94,0.0,6.4,91.2,862.6,0.8,1.0,91.2,100.0,3326.0,3325.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39297302039269083,False
524080,2026-08-13T14:16:45.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.8,4.4,0.0,0.8,2.0,240.0,239.9,240.1,12.4,10.4,11.1,853.2,6.0,49.97,0.0,1.8,55.1,852.4,10.4,12.4,55.1,100.0,3288.0,3286.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3786572924379312,False
524111,2026-08-13T14:17:01.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,1.2,2.9,0.0,1.6,2.0,228.3,227.9,227.5,16.8,15.1,15.6,860.7,8.5,49.88,0.0,9.2,91.2,861.9,5.6,5.6,91.2,100.0,3322.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4227588181655392,False
524142,2026-08-13T14:17:16.618634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.1,0.7,9.4,0.0,0.8,1.0,243.7,243.7,243.7,12.3,10.2,11.1,853.1,5.9,49.97,0.0,1.9,55.1,852.4,15.3,12.0,55.1,100.0,3282.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3818807929940618,False
524204,2026-08-13T14:17:47.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,1.6,8.4,0.0,0.8,2.0,229.2,229.2,229.4,18.5,17.3,17.8,852.1,10.5,49.91,0.0,8.3,55.1,853.7,2.1,1.6,55.1,100.0,3289.0,3287.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.38441584076409296,False
524235,2026-08-13T14:18:03.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.5,10.3,0.0,1.5,1.0,242.2,242.4,241.7,13.4,13.4,13.1,862.1,6.2,49.95,0.0,3.6,90.8,861.6,16.5,15.3,90.8,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4199210009140632,False
524266,2026-08-13T14:18:18.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,2.2,8.9,0.0,0.8,2.0,229.1,229.4,229.1,27.9,27.3,28.0,850.8,15.4,49.89,0.0,13.6,55.1,853.0,6.5,6.5,55.1,100.0,3284.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.39960445056695304,False
524297,2026-08-13T14:18:34.628829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.1,0.4,0.0,1.5,1.0,243.5,243.3,242.7,10.4,10.1,9.3,862.5,0.5,49.97,0.0,1.8,90.8,862.6,0.9,1.0,90.8,100.0,3326.0,3325.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3947522585671626,False
524359,2026-08-13T14:19:05.620037+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,0.6,3.7,0.0,1.5,1.0,229.7,229.4,229.0,18.4,18.0,18.5,861.7,12.7,49.89,0.0,4.3,90.8,862.3,9.0,7.8,90.8,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.41526295155585624,False
524390,2026-08-13T14:19:20.629849+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,2.1,4.1,0.0,0.8,1.0,235.4,235.2,235.5,16.6,15.3,16.0,851.6,5.8,49.91,0.0,4.6,55.1,853.7,1.7,1.6,55.1,100.0,3288.0,3287.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3809626981044002,False
524452,2026-08-13T14:19:51.618556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.5,4.1,0.0,0.8,2.0,240.3,240.1,240.2,12.4,10.4,11.2,853.2,6.2,49.97,0.0,1.9,55.1,852.7,10.3,10.5,55.1,100.0,3285.0,3283.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.37433614028905776,False
524514,2026-08-13T14:20:22.619088+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,1.8,0.0,0.8,2.0,239.8,239.8,239.9,12.0,10.2,10.8,853.1,4.9,49.97,0.0,1.7,54.7,853.0,6.7,5.9,54.7,100.0,3285.0,3283.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3737167417189981,False
524545,2026-08-13T14:20:38.618806+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,7.4,0.0,1.6,1.0,239.3,239.3,238.7,10.3,9.9,9.1,862.5,0.1,49.97,0.0,1.8,90.8,862.3,7.5,6.7,90.8,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38943106582224596,False
524576,2026-08-13T14:20:53.628946+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.7,12.2,0.0,0.8,2.0,228.1,227.7,228.1,20.6,19.3,19.7,852.0,14.3,49.9,0.0,13.0,54.7,853.7,2.1,1.7,54.7,100.0,3289.0,3287.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.39526487015322037,False
524607,2026-08-13T14:21:09.629617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.7,13.1,0.0,1.6,2.0,240.4,240.6,240.0,11.6,11.2,10.8,862.3,1.6,49.96,0.0,1.9,90.8,861.6,14.7,10.2,90.8,100.0,3324.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40314715758350467,False
524669,2026-08-13T14:21:40.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.2,4.7,0.0,1.6,2.0,238.0,238.0,237.5,10.5,9.9,9.2,862.5,1.4,49.97,0.0,1.8,90.8,862.3,6.1,5.1,90.8,100.0,3323.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39427462343189507,False
524700,2026-08-13T14:21:55.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,3.4,0.0,0.8,1.0,239.5,239.6,239.7,12.7,10.7,11.4,853.1,5.1,49.97,0.0,1.7,54.7,853.7,1.7,1.6,54.7,100.0,3288.0,3287.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3721661980402823,False
524731,2026-08-13T14:22:11.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.0,10.3,0.0,1.6,2.0,234.7,234.6,234.2,13.2,12.7,12.4,861.9,3.1,49.93,0.0,6.8,90.8,861.9,13.4,8.2,90.8,100.0,3323.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4209441512156659,False
524762,2026-08-13T14:22:26.619211+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,0.7,12.6,0.0,0.8,1.0,231.8,231.2,231.8,20.5,18.9,18.4,852.7,16.8,49.9,0.0,10.0,54.7,853.4,4.2,5.6,54.7,100.0,3288.0,3287.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.39482220052355427,False
524824,2026-08-13T14:22:57.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.4,15.5,0.0,0.8,2.0,238.7,238.3,238.4,12.0,10.2,10.7,853.1,3.6,49.97,0.0,1.7,54.7,851.7,19.1,17.5,54.7,100.0,3282.0,3280.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.386929023855855,False
524855,2026-08-13T14:23:13.618674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,2.2,6.7,0.0,1.6,1.0,226.9,226.5,226.1,17.4,15.6,16.6,860.4,7.7,49.89,0.0,18.4,90.8,862.6,1.0,0.6,90.8,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.42930644467715756,False
524886,2026-08-13T14:23:28.618635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,2.7,0.0,0.8,2.0,240.0,240.0,240.1,12.1,10.1,10.8,853.2,4.6,49.97,0.0,1.8,54.7,853.7,1.9,1.8,54.7,100.0,3289.0,3287.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3724758984268755,False
524917,2026-08-13T14:23:44.618651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,0.8,0.0,1.6,1.0,240.3,240.2,239.7,10.3,9.9,9.1,862.5,0.2,49.97,0.0,1.7,90.8,862.9,1.0,0.8,90.8,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38562987880541183,False
524979,2026-08-13T14:24:15.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,0.6,1.9,0.0,1.6,1.0,233.0,232.8,232.5,14.3,14.1,14.1,861.7,5.6,49.93,0.0,6.0,90.8,862.3,3.7,5.0,90.8,100.0,3327.0,3326.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4003252930883847,False
525010,2026-08-13T14:24:30.618650+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.6,3.2,0.0,0.8,2.0,239.7,239.7,239.7,12.0,10.1,10.8,853.1,4.6,49.96,0.0,4.3,54.7,853.7,1.4,1.6,54.7,100.0,3288.0,3286.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.37308196265388255,False
525041,2026-08-13T14:24:46.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.2,6.7,0.0,1.6,1.0,238.6,238.3,237.7,10.4,9.9,9.2,862.5,-0.1,49.97,0.0,1.8,90.8,862.3,6.6,6.8,90.8,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39084132595261706,False
525072,2026-08-13T14:25:01.629651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.8,3.1,0.0,0.8,1.0,229.6,229.3,229.8,19.0,17.0,17.2,851.9,5.1,49.9,0.0,19.2,54.7,853.7,2.0,1.7,54.7,100.0,3286.0,3285.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.39860834629423714,False
525134,2026-08-13T14:25:32.629464+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,2.2,0.0,0.8,1.0,239.2,239.1,239.2,12.0,10.1,10.8,853.1,3.9,49.97,0.0,1.8,54.7,853.7,1.7,1.7,54.7,100.0,3287.0,3286.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3721132892098595,False
525165,2026-08-13T14:25:48.619594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,0.5,2.9,0.0,1.6,1.0,233.6,233.0,232.9,14.8,14.4,14.3,862.1,5.8,49.93,0.0,6.7,90.8,862.6,2.9,2.6,90.8,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3973651864099717,False
525196,2026-08-13T14:26:03.630086+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,1.1,6.1,0.0,0.8,2.0,237.0,236.2,236.5,14.9,12.9,13.9,852.6,7.8,49.94,0.0,3.5,54.7,853.7,1.7,1.7,54.7,100.0,3288.0,3286.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.37707664061971347,False
525227,2026-08-13T14:26:19.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,0.2,2.6,0.0,1.6,1.0,233.1,232.4,232.1,14.4,14.4,14.2,861.8,5.3,49.94,0.0,6.8,90.8,861.6,7.9,9.7,90.8,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4083199064282883,False
525289,2026-08-13T14:26:50.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,1.1,5.3,0.0,1.6,1.0,232.9,232.7,232.3,14.7,14.6,14.5,861.8,6.2,49.93,0.0,5.8,90.8,862.9,0.9,0.6,90.8,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39551570890939386,False
525320,2026-08-13T14:27:05.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.1,5.8,0.0,0.8,2.0,237.8,237.7,237.8,12.1,10.2,10.8,853.1,4.0,49.97,0.0,1.7,54.7,852.0,9.8,11.9,54.7,100.0,3281.0,3279.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3759901418662414,False
525351,2026-08-13T14:27:21.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,1.3,14.9,0.0,1.6,1.0,231.0,231.3,230.4,18.5,17.5,16.8,861.3,15.9,49.89,0.0,5.4,90.8,862.6,1.0,0.8,90.8,100.0,3327.0,3326.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4155629458569171,False
525382,2026-08-13T14:27:36.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.8,0.6,4.9,0.0,0.8,1.0,235.1,234.1,234.6,14.6,12.8,13.8,853.1,6.7,49.97,0.0,5.8,54.7,853.7,1.8,1.7,54.7,100.0,3288.0,3287.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.37884268721229786,False
525444,2026-08-13T14:28:07.629321+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.6,1.3,1.6,0.0,0.8,2.0,228.0,228.0,228.1,17.8,16.2,16.8,851.7,4.8,49.89,0.0,3.9,54.7,853.0,6.4,5.9,54.7,100.0,3285.0,3283.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.386583744109745,False
525506,2026-08-13T14:28:38.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.9,6.1,0.0,0.8,2.0,236.4,235.7,236.1,14.3,12.4,13.3,852.8,7.8,49.92,0.0,3.8,54.7,853.7,1.7,1.7,54.7,100.0,3288.0,3286.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3753996115691131,False
525537,2026-08-13T14:28:54.618664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.6,14.3,0.0,1.6,1.0,238.0,238.0,237.4,10.4,9.9,9.2,862.5,0.5,49.97,0.0,1.7,90.8,860.9,14.8,12.9,90.8,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4049569376012902,False
525599,2026-08-13T14:29:25.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.5,1.0,0.0,1.6,1.0,240.5,240.5,240.0,10.3,9.9,9.1,862.4,-0.1,49.97,0.0,1.8,90.8,862.9,0.9,0.9,90.8,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38606534105981916,False
525630,2026-08-13T14:29:40.619489+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,3.1,0.0,0.8,1.0,239.1,239.1,239.2,12.1,10.2,10.8,853.1,4.4,49.97,0.0,1.8,54.7,853.7,1.3,1.7,54.7,100.0,3287.0,3286.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.37205124064312034,False
525661,2026-08-13T14:29:56.630591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.6,1.9,8.1,0.0,1.6,1.0,228.2,228.3,228.2,20.8,21.2,21.4,861.0,9.0,49.9,0.0,14.2,90.8,862.9,0.9,0.6,90.8,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4211836705305377,False
525692,2026-08-13T14:30:11.628724+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.2,5.6,0.0,0.7,2.0,239.8,239.8,240.0,13.3,11.3,12.2,852.5,6.8,49.94,0.0,3.5,54.7,852.7,12.4,11.2,54.7,100.0,3285.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3823325395338408,False
525754,2026-08-13T14:30:42.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,0.9,0.0,0.7,2.0,238.2,238.0,238.2,12.1,10.2,10.8,853.1,4.1,49.97,0.0,1.7,54.7,853.4,5.0,4.8,54.7,100.0,3286.0,3284.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.381318333401649,False
525785,2026-08-13T14:30:58.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.8,0.2,14.4,0.0,1.6,1.0,229.4,229.9,228.9,22.3,21.3,19.5,862.1,20.1,49.89,0.0,5.2,90.8,862.3,5.7,4.6,90.8,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4322175905423544,False
525816,2026-08-13T14:31:13.618985+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,1.1,4.5,0.0,0.7,2.0,237.8,237.8,237.9,12.0,10.2,10.8,853.1,5.1,49.97,0.0,4.0,54.7,852.0,9.6,13.6,54.7,100.0,3285.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3827657386288473,False
525847,2026-08-13T14:31:29.618555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.4,1.9,1.3,0.0,1.6,1.0,234.2,234.1,233.9,17.6,16.8,18.2,860.4,5.0,49.9,0.0,10.9,90.8,862.3,3.7,3.2,90.8,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.40802575664494567,False
525909,2026-08-13T14:32:00.628731+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.9,10.5,0.0,1.6,1.0,239.0,239.0,238.4,10.4,9.9,9.2,862.5,1.3,49.97,0.0,1.7,90.8,861.6,11.8,9.3,90.8,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3940100611051623,False
525940,2026-08-13T14:32:15.619777+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.7,8.6,0.0,0.7,1.0,226.0,225.7,226.0,31.0,30.6,31.6,851.0,19.3,49.89,0.0,7.8,54.7,852.7,10.7,7.8,54.7,100.0,3288.0,3287.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4230745203793946,False
525971,2026-08-13T14:32:31.629085+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,6.0,0.0,1.6,1.0,241.8,241.8,241.2,10.4,9.9,9.2,862.4,0.2,49.97,0.0,1.8,90.4,862.3,6.2,4.6,90.4,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39173738864410707,False
526064,2026-08-13T14:33:17.628911+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,2.6,16.6,0.0,0.7,1.0,230.4,229.9,230.4,22.0,20.8,19.8,850.8,18.4,49.89,0.0,9.7,54.4,853.4,1.8,1.6,54.4,100.0,3288.0,3287.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4076491623705074,False
526095,2026-08-13T14:33:33.628790+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,0.7,0.0,1.6,1.0,239.8,239.8,239.2,10.4,9.8,9.2,862.5,0.1,49.96,0.0,5.0,90.4,862.9,0.8,0.7,90.4,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3868812022765027,False
526126,2026-08-13T14:33:48.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.1,7.9,0.0,0.8,1.0,239.4,239.0,239.1,12.0,10.2,10.7,853.1,3.6,49.97,0.0,1.7,54.4,852.0,11.5,9.3,54.4,100.0,3283.0,3282.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37663390250829354,False
