id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
526157,2026-08-13T14:34:04.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.3,14.5,0.0,1.6,2.0,228.6,229.1,228.3,27.6,27.6,25.9,862.0,21.8,49.89,0.0,23.1,90.4,862.3,7.3,6.1,90.4,100.0,3322.0,3320.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.46159759338747003,False
526219,2026-08-13T14:34:35.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.4,0.5,0.0,1.6,1.0,239.4,239.5,238.9,10.8,10.3,9.8,862.5,0.4,49.94,0.0,1.8,90.4,862.9,0.9,0.8,90.4,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38717441001915487,False
526250,2026-08-13T14:34:50.618963+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.6,1.4,0.0,0.8,2.0,238.2,238.0,238.2,12.0,10.1,10.8,853.1,2.8,49.97,0.0,1.7,54.4,853.7,1.4,1.7,54.4,100.0,3288.0,3286.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37598254259535774,False
526281,2026-08-13T14:35:06.628692+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.5,1.3,13.2,0.0,1.6,1.0,234.0,234.0,233.9,21.5,22.0,21.7,861.6,13.9,49.9,0.0,5.2,90.4,862.9,0.7,0.9,90.4,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4157980485660027,False
526312,2026-08-13T14:35:21.629523+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,0.7,3.5,0.0,0.8,1.0,232.0,231.2,231.7,17.1,15.5,16.3,852.3,10.8,49.92,0.0,7.4,54.4,853.0,7.3,5.7,54.4,100.0,3284.0,3283.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.385142456766081,False
526374,2026-08-13T14:35:52.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.3,6.7,0.0,0.8,1.0,232.5,232.2,232.4,15.3,13.5,14.4,852.4,8.2,49.93,0.0,4.4,54.4,853.7,1.5,1.7,54.4,100.0,3287.0,3286.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.38181574157327647,False
526405,2026-08-13T14:36:08.620154+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.0,6.3,0.0,1.6,1.0,238.2,238.2,237.6,10.4,9.9,9.2,861.9,6.7,49.97,0.0,1.7,90.4,861.9,13.0,14.0,90.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4052646835582656,False
526436,2026-08-13T14:36:23.629545+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.5,0.9,14.7,0.0,0.8,1.0,230.0,229.3,230.3,19.3,16.8,17.2,852.5,16.2,49.9,0.0,16.2,54.4,853.4,1.5,1.8,54.4,100.0,3288.0,3287.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.39885190637576984,False
526467,2026-08-13T14:36:39.619543+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.6,0.8,1.6,0.0,1.6,2.0,234.9,234.5,234.1,12.6,12.2,12.0,862.1,2.5,49.94,0.0,6.5,90.4,862.9,0.9,0.7,90.4,100.0,3326.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39599100352906785,False
526560,2026-08-13T14:37:25.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.0,1.1,0.0,0.8,2.0,239.0,238.4,238.7,13.9,12.0,12.9,852.7,6.5,49.95,0.0,1.7,54.4,852.7,7.6,7.6,54.4,100.0,3288.0,3286.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3837258102897404,False
526591,2026-08-13T14:37:41.619039+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.7,0.5,0.0,1.6,1.0,240.0,240.0,239.4,10.4,9.9,9.1,862.2,0.6,49.96,0.0,1.8,90.4,862.9,1.1,0.8,90.4,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3841571097677745,False
526622,2026-08-13T14:37:56.618856+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,1.3,8.1,0.0,0.8,2.0,238.0,238.0,238.0,12.0,10.2,10.8,853.0,4.4,49.97,0.0,1.7,54.4,851.7,12.5,15.2,54.4,100.0,3287.0,3285.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3829729959691572,False
526684,2026-08-13T14:38:27.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,1.4,0.0,0.8,1.0,239.7,239.6,239.7,12.1,10.2,10.8,853.0,3.1,49.97,0.0,1.7,54.4,853.7,1.7,1.7,54.4,100.0,3287.0,3286.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3759008183245067,False
526715,2026-08-13T14:38:43.629312+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,6.8,0.0,1.6,2.0,238.7,238.7,238.1,10.4,9.9,9.2,862.5,0.0,49.97,0.0,1.7,90.4,862.3,6.8,5.4,90.4,100.0,3324.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3942521400355824,False
526746,2026-08-13T14:38:58.619156+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.7,12.0,0.0,0.8,2.0,227.7,227.2,227.6,21.3,20.4,20.5,851.7,13.6,49.9,0.0,10.6,54.4,853.4,1.6,1.8,54.4,100.0,3288.0,3286.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3939149214471715,False
526777,2026-08-13T14:39:14.629557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.1,17.2,0.0,1.6,1.0,241.1,241.1,240.5,10.3,9.8,9.1,862.4,-0.3,49.97,0.0,1.7,90.4,861.3,16.9,15.0,90.4,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4093965713243041,False
526839,2026-08-13T14:39:45.620668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,6.2,0.0,1.6,1.0,237.9,237.9,237.3,10.4,9.9,9.2,862.5,0.9,49.97,0.0,4.2,90.4,862.3,7.1,5.1,90.4,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3904101778196505,False
526870,2026-08-13T14:40:00.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.4,2.8,0.0,0.8,1.0,239.3,239.0,239.0,12.0,10.2,10.8,853.0,4.2,49.97,0.0,1.7,54.4,853.4,1.4,1.7,54.4,100.0,3287.0,3286.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3756970218111991,False
526901,2026-08-13T14:40:16.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.8,3.3,0.0,1.6,1.0,226.5,226.2,226.0,17.7,17.3,18.0,861.8,7.3,49.92,0.0,12.6,90.4,862.6,4.0,3.2,90.4,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4192334677587167,False
526932,2026-08-13T14:40:31.630404+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.7,4.9,0.0,0.8,1.0,240.4,240.6,240.7,13.3,11.4,12.1,852.7,6.9,49.96,0.0,1.8,54.4,853.4,2.0,1.7,54.4,100.0,3288.0,3287.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3746993370486893,False
526994,2026-08-13T14:41:02.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,4.7,0.0,0.8,1.0,237.9,237.8,237.9,12.0,10.2,10.8,853.0,3.8,49.97,0.0,1.7,54.4,852.7,8.5,8.7,54.4,100.0,3285.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37781898020734,False
527025,2026-08-13T14:41:18.619396+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.4,1.0,7.2,0.0,1.6,1.0,227.8,227.1,226.7,16.3,14.9,15.1,861.6,8.0,49.88,0.0,19.7,90.4,862.6,0.8,0.8,90.4,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.42361482344337625,False
527087,2026-08-13T14:41:49.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.2,7.1,0.0,1.6,1.0,240.0,240.0,239.4,10.3,9.9,9.2,862.5,0.7,49.97,0.0,1.7,90.4,862.3,7.8,7.0,90.4,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3911424108229503,False
527149,2026-08-13T14:42:20.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.2,6.6,0.0,1.6,1.0,241.6,241.7,241.0,10.3,9.9,9.2,862.5,0.0,49.97,0.0,1.7,90.4,862.3,6.6,5.8,90.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3929176900003623,False
527180,2026-08-13T14:42:35.618662+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.1,5.1,0.0,0.8,1.0,236.1,235.5,235.9,14.2,12.4,13.2,852.3,6.9,49.92,0.0,5.0,54.4,853.4,1.8,1.7,54.4,100.0,3287.0,3286.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.37969622108546774,False
527211,2026-08-13T14:42:51.629645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.6,8.7,0.0,1.6,3.0,231.8,231.3,231.1,14.5,14.3,14.3,862.2,6.0,49.93,0.0,5.9,90.4,861.6,14.7,16.2,90.4,100.0,3313.0,3310.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.44338414770971973,False
527242,2026-08-13T14:43:06.629749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.7,3.2,0.0,0.8,1.0,231.6,231.6,232.0,18.4,16.7,17.0,851.3,3.6,49.89,0.0,3.4,54.4,853.0,6.8,6.2,54.4,100.0,3284.0,3283.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.38360627822003535,False
527304,2026-08-13T14:43:37.630065+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.0,2.0,0.0,0.8,1.0,239.2,239.2,239.2,12.0,10.2,10.8,853.0,4.4,49.97,0.0,1.7,54.4,853.0,6.4,5.9,54.4,100.0,3285.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3804078083287787,False
527335,2026-08-13T14:43:53.629661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.2,2.8,8.9,0.0,1.6,1.0,227.4,226.6,226.8,27.7,29.7,29.9,860.1,9.8,49.88,0.0,5.0,90.4,862.9,0.9,0.6,90.4,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.44811510175009456,False
527366,2026-08-13T14:44:08.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.3,10.7,0.0,0.8,1.0,238.0,237.8,238.0,12.0,10.2,10.8,853.0,3.8,49.97,0.0,1.7,54.4,851.7,14.5,16.5,54.4,100.0,3285.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.38280895191667963,False
527397,2026-08-13T14:44:24.618558+00:00,external_ems_1,bess_1,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.4,1.0,2.5,20.8,0.0,1.6,1.0,232.0,232.0,231.6,34.8,35.0,34.0,860.1,22.0,49.89,0.0,4.1,90.4,862.6,1.2,0.8,90.4,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.46240288749198216,False
527459,2026-08-13T14:44:55.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,2.6,0.0,1.6,1.0,239.7,239.7,239.1,10.4,10.0,9.2,862.5,1.5,49.97,0.0,1.8,90.4,862.6,4.1,2.6,90.4,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38813457469674023,False
527490,2026-08-13T14:45:10.619193+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.9,5.4,0.0,0.8,1.0,227.4,227.1,227.4,22.3,21.2,21.5,851.5,15.5,49.9,0.0,18.0,54.0,852.4,10.1,9.7,54.0,100.0,3280.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.40304034776924985,False
527521,2026-08-13T14:45:26.619459+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,0.2,1.6,0.0,1.6,1.0,238.3,237.6,237.3,13.4,13.1,13.0,862.1,4.9,49.93,0.0,4.2,90.4,862.3,6.5,5.4,90.4,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39653000386519927,False
527552,2026-08-13T14:45:41.619533+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.0,5.9,0.0,0.8,1.0,233.6,233.0,233.3,16.1,14.4,15.2,852.4,7.9,49.93,0.0,5.4,54.0,853.4,2.0,1.7,54.0,100.0,3287.0,3286.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3802745315583249,False
527614,2026-08-13T14:46:12.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.4,1.2,11.8,0.0,0.8,2.0,230.6,230.0,230.9,18.9,16.5,17.0,852.2,13.9,49.89,0.0,16.7,54.0,853.4,2.1,1.9,54.0,100.0,3286.0,3284.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3946607680983154,False
527645,2026-08-13T14:46:28.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.5,1.5,0.0,1.5,1.0,240.7,240.7,240.1,10.3,9.9,9.2,862.4,-0.3,49.97,0.0,1.7,90.4,862.9,1.2,0.7,90.4,100.0,3326.0,3325.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38522550146676093,False
527676,2026-08-13T14:46:43.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.4,2.8,0.0,0.8,1.0,239.5,239.4,239.6,12.0,10.2,10.7,853.0,4.1,49.97,0.0,1.7,54.0,853.4,1.3,1.7,54.0,100.0,3287.0,3286.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.377802068293228,False
527707,2026-08-13T14:46:59.629196+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.7,3.8,0.4,1.5,1.0,227.4,227.1,226.8,20.0,20.2,20.3,861.6,8.9,49.9,0.0,8.4,90.4,862.3,5.1,4.5,90.0,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.48880864258775514,False
527769,2026-08-13T14:47:30.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,0.7,6.3,0.0,1.5,1.0,231.1,231.0,230.8,15.8,15.9,16.0,861.9,7.2,49.92,0.0,6.2,90.0,862.6,0.9,1.1,90.0,100.0,3326.0,3325.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40120664198330375,False
527800,2026-08-13T14:47:45.619521+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.2,4.2,0.0,0.8,1.0,238.0,238.0,238.0,12.0,10.2,10.8,852.9,4.6,49.97,0.0,1.7,54.0,852.7,8.8,7.2,54.0,100.0,3285.0,3284.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3791692047566363,False
527831,2026-08-13T14:48:01.619427+00:00,external_ems_1,bess_1,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.7,2.8,0.8,20.1,0.0,1.5,1.0,228.5,228.2,227.8,23.3,22.6,20.5,862.1,21.0,49.89,0.0,10.9,90.0,862.9,0.9,0.8,90.0,100.0,3325.0,3324.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4380487470664761,False
527862,2026-08-13T14:48:16.618710+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.2,14.5,0.0,0.8,2.0,240.6,240.3,240.3,12.0,10.1,10.8,852.9,4.7,49.97,0.0,1.7,54.0,851.7,19.2,17.6,54.0,100.0,3283.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.386966029778176,False
527924,2026-08-13T14:48:47.618621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.5,0.9,0.0,0.8,1.0,240.0,239.6,239.8,12.0,10.2,10.8,852.9,2.9,49.96,0.0,4.3,54.0,853.4,2.0,1.8,54.0,100.0,3287.0,3286.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.378596011967708,False
527955,2026-08-13T14:49:03.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.2,7.9,0.0,1.5,1.0,239.1,239.0,238.5,10.3,9.9,9.2,862.5,0.3,49.97,0.0,1.8,90.0,862.3,8.2,6.7,90.0,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3885717461172418,False
527986,2026-08-13T14:49:18.629530+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,2.8,12.7,0.0,0.8,2.0,229.8,229.8,230.0,28.8,28.4,29.0,850.6,16.5,49.88,0.0,10.1,54.0,853.4,3.8,3.3,54.0,100.0,3286.0,3284.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.41484393761063454,False
528017,2026-08-13T14:49:34.619377+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.1,7.4,0.0,1.6,1.0,241.8,241.9,241.2,10.3,9.9,9.1,862.4,0.2,49.97,0.0,1.8,90.0,862.3,7.6,6.5,90.0,100.0,3323.0,3322.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.39418880784746635,False
528079,2026-08-13T14:50:05.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,0.5,0.3,0.0,1.6,1.0,227.2,227.1,226.8,24.6,25.3,24.6,861.1,13.8,49.89,0.0,4.3,90.0,861.6,14.1,11.8,90.0,100.0,3325.0,3324.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.44058844341896314,False
528141,2026-08-13T14:50:36.628972+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,0.1,4.0,0.0,1.6,1.0,234.2,233.2,233.1,13.9,13.7,13.6,862.5,4.5,49.97,0.0,6.1,90.0,862.6,0.5,0.7,90.0,100.0,3326.0,3325.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.39992336020245983,False
528172,2026-08-13T14:50:51.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,1.2,6.4,0.0,0.8,1.0,238.2,238.1,238.2,12.0,10.2,10.8,852.9,4.2,49.97,0.0,1.7,54.0,851.7,10.6,16.0,54.0,100.0,3285.0,3284.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.38175693638691005,False
528234,2026-08-13T14:51:22.619663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.9,12.9,0.0,0.8,1.0,240.0,240.0,240.1,12.1,10.2,10.8,852.9,4.7,49.97,0.0,1.7,54.0,852.0,17.6,15.2,54.0,100.0,3279.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.38272973303279284,False
528265,2026-08-13T14:51:38.619587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.1,4.5,0.0,1.6,1.0,239.3,239.4,238.8,10.3,9.9,9.2,862.5,-0.1,49.97,0.0,1.7,90.0,862.6,4.4,3.9,90.0,100.0,3326.0,3325.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3878855878478709,False
528296,2026-08-13T14:51:53.629652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.3,9.0,0.0,0.8,2.0,229.8,229.4,229.8,17.8,16.3,16.8,852.1,10.9,49.91,0.0,11.1,54.0,853.4,1.9,1.6,54.0,100.0,3287.0,3285.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3873058535838497,False
528327,2026-08-13T14:52:09.618818+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.3,13.0,0.0,1.6,1.0,240.3,240.1,239.5,11.5,11.0,10.8,862.2,1.1,49.94,0.0,2.9,90.0,861.9,14.1,9.0,90.0,100.0,3326.0,3325.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4028824129510573,False
528389,2026-08-13T14:52:40.619318+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,6.0,0.0,1.6,1.0,238.2,238.2,237.6,10.4,9.9,9.2,862.5,0.7,49.97,0.0,1.7,90.0,861.9,6.7,6.6,90.0,100.0,3326.0,3325.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38943965113681733,False
528420,2026-08-13T14:52:55.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.9,5.2,0.0,0.8,2.0,235.9,235.2,235.4,14.0,12.2,13.1,852.5,6.6,49.95,0.0,2.8,54.0,853.4,1.4,1.7,54.0,100.0,3287.0,3285.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.37872532187352376,False
528451,2026-08-13T14:53:11.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.9,17.4,0.0,1.6,2.0,238.1,237.8,237.2,10.4,10.0,9.2,862.5,-0.3,49.97,0.0,4.1,90.0,861.6,17.1,16.2,90.0,100.0,3316.0,3314.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.41917299355358334,False
528482,2026-08-13T14:53:26.628730+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.8,19.3,0.0,0.8,2.0,229.8,229.3,229.4,27.0,27.0,26.4,852.6,20.6,49.89,0.0,14.1,54.0,853.4,1.3,1.6,54.0,100.0,3288.0,3286.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.40573502373256476,False
528544,2026-08-13T14:53:57.618688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,4.4,0.0,0.8,2.0,239.2,239.1,239.2,12.0,10.2,10.8,852.9,4.1,49.97,0.0,1.8,54.0,852.7,8.5,8.5,54.0,100.0,3286.0,3284.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3773034014691406,False
528575,2026-08-13T14:54:13.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.4,0.3,12.9,0.0,1.6,2.0,228.2,228.6,227.6,22.8,22.3,20.4,862.0,20.6,49.89,0.0,4.8,90.0,862.3,7.7,6.5,90.0,100.0,3322.0,3320.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4399872541171685,False
528606,2026-08-13T14:54:28.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.0,1.8,0.0,0.8,1.0,241.1,241.2,241.3,13.2,11.3,12.0,852.7,6.7,49.96,0.0,1.7,54.0,852.7,8.5,7.5,54.0,100.0,3283.0,3282.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.38405981166253866,False
528699,2026-08-13T14:55:15.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,1.9,8.1,0.0,1.6,1.0,231.6,230.9,231.1,23.8,25.3,25.5,861.0,9.1,49.91,0.0,8.6,90.0,862.9,1.0,0.7,90.0,100.0,3326.0,3325.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.41538210027104494,False
528730,2026-08-13T14:55:30.646952+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,2.6,0.0,0.7,1.0,240.0,240.0,240.1,12.0,10.1,10.8,852.9,4.4,49.97,0.0,1.7,54.0,853.4,1.8,1.7,54.0,100.0,3287.0,3286.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.385662562411511,False
528761,2026-08-13T14:55:46.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.9,11.2,0.0,1.6,1.0,238.8,238.9,238.3,10.4,9.9,9.2,862.5,1.0,49.97,0.0,1.7,90.0,861.6,12.2,11.6,90.0,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3954317678709971,False
528792,2026-08-13T14:56:01.619039+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,2.2,19.0,0.0,0.7,2.0,225.9,225.8,226.1,28.5,28.6,28.4,851.2,20.4,49.91,0.0,3.3,54.0,853.4,1.4,1.6,54.0,100.0,3285.0,3283.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4225507037186064,False
528854,2026-08-13T14:56:32.620201+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.2,9.0,0.0,0.7,2.0,232.3,231.6,232.0,17.4,15.6,16.4,852.2,10.4,49.92,0.0,5.8,54.0,853.4,1.4,1.7,54.0,100.0,3284.0,3282.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.38865879315276086,False
528885,2026-08-13T14:56:48.618639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,0.9,0.0,1.6,1.0,237.9,237.9,237.3,10.5,9.9,9.2,862.5,0.1,49.97,0.0,1.8,90.0,862.6,1.0,0.6,90.0,100.0,3326.0,3325.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3874784466433682,False
528916,2026-08-13T14:57:03.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.3,6.9,0.0,0.7,2.0,235.0,234.9,235.1,16.4,14.8,15.6,852.1,8.8,49.93,0.0,5.9,54.0,853.4,1.9,1.7,54.0,100.0,3287.0,3285.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3884091068047232,False
528947,2026-08-13T14:57:19.628855+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.6,0.6,1.5,0.0,1.6,2.0,236.2,235.7,235.8,13.8,13.5,13.2,862.5,4.9,49.97,0.0,4.3,90.0,861.9,6.4,7.2,90.0,100.0,3324.0,3322.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4015844065677592,False
529009,2026-08-13T14:57:50.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.9,6.7,0.0,1.6,1.0,232.5,232.1,231.9,15.2,15.4,15.2,861.7,8.0,49.94,0.0,7.1,90.0,862.6,1.3,0.9,90.0,100.0,3326.0,3325.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3979141532607616,False
529040,2026-08-13T14:58:05.619043+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.4,5.8,0.0,0.7,2.0,238.1,237.7,238.2,12.0,10.9,10.8,852.8,3.0,49.96,0.0,2.0,53.6,852.4,8.8,10.6,53.6,100.0,3283.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3844089988360119,False
529071,2026-08-13T14:58:21.633239+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,1.1,1.4,0.0,1.6,1.0,227.4,226.6,226.7,17.0,15.3,15.7,861.2,7.0,49.88,0.0,11.5,90.0,862.3,5.6,5.2,90.0,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.42200588883339496,False
529102,2026-08-13T14:58:36.629472+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.5,0.7,1.4,0.0,0.7,2.0,240.6,239.4,240.3,12.0,12.5,11.0,852.7,5.6,49.96,0.0,2.3,53.6,853.4,4.2,3.5,53.6,100.0,3286.0,3284.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.38545139523003513,False
529195,2026-08-13T14:59:23.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.7,0.2,1.2,0.0,1.5,1.0,234.1,232.8,233.2,14.8,15.5,14.8,861.7,6.7,49.91,0.0,6.9,90.0,861.9,7.9,7.6,90.0,100.0,3325.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.40660588166438444,False
529226,2026-08-13T14:59:38.618634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,1.4,9.5,0.0,0.7,1.0,233.0,231.6,232.8,17.7,18.3,16.4,852.0,11.9,49.92,0.0,7.7,53.6,853.4,2.4,2.5,53.6,100.0,3286.0,3285.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.39501923365199654,False
529257,2026-08-13T14:59:54.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.1,13.4,0.0,1.5,1.0,237.8,237.0,237.3,12.0,12.2,10.5,861.8,2.2,49.96,0.0,4.3,90.0,861.9,15.6,10.8,90.0,100.0,3319.0,3318.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4104624624660021,False
529319,2026-08-13T15:00:25.629225+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,1.0,0.4,1.3,0.0,1.5,1.0,234.0,232.2,232.9,14.9,15.7,14.7,862.3,6.8,49.95,0.0,6.9,90.0,861.9,8.1,7.9,90.0,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.40605961602777774,False
529350,2026-08-13T15:00:40.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,0.3,2.5,0.0,0.7,1.0,238.6,237.6,238.6,12.0,12.4,11.0,852.7,5.3,49.96,0.0,2.3,53.6,853.0,2.8,2.0,53.6,100.0,3286.0,3285.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3853702836609689,False
529381,2026-08-13T15:00:56.629663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,3.4,2.5,18.4,0.0,1.5,1.0,228.7,227.9,228.4,35.3,38.7,36.0,860.1,19.7,49.88,0.0,21.2,90.0,862.6,1.3,1.5,90.0,100.0,3326.0,3325.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4846430916412042,False
529412,2026-08-13T15:01:11.629852+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,1.3,13.0,0.0,0.7,2.0,241.8,241.0,241.7,12.1,11.6,11.0,852.7,5.5,49.96,0.0,2.2,53.6,851.4,18.5,17.4,53.6,100.0,3286.0,3284.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.39524003369348504,False
529474,2026-08-13T15:01:42.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.7,3.3,0.0,0.8,2.0,240.0,239.4,240.1,12.0,11.5,11.0,852.7,5.0,49.96,0.0,2.1,53.6,853.4,1.7,2.1,53.6,100.0,3283.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.37418209529158397,False
529505,2026-08-13T15:01:58.619164+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.1,6.3,0.0,1.5,1.0,239.8,239.2,239.1,10.5,10.7,9.1,862.4,0.5,49.97,0.0,2.2,89.6,862.3,6.8,5.8,89.6,100.0,3325.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38891945604082273,False
529536,2026-08-13T15:02:13.618936+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.9,0.1,1.3,0.0,0.8,1.0,229.4,228.6,229.6,17.8,17.8,16.9,851.8,11.6,49.9,0.0,8.2,53.6,851.7,10.3,11.9,53.6,100.0,3285.0,3284.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.40056450252816256,False
529567,2026-08-13T15:02:29.629039+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.7,0.0,2.2,0.0,1.5,1.0,237.3,236.1,236.4,13.6,14.0,13.3,861.9,5.1,49.92,0.0,5.3,89.6,861.9,7.3,6.7,89.6,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.40470283259850415,False
529629,2026-08-13T15:03:00.628743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.7,11.5,0.0,1.5,2.0,238.1,237.4,237.5,10.6,10.6,9.2,862.3,1.5,49.97,0.0,2.2,89.6,861.6,13.0,14.8,89.6,100.0,3315.0,3313.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.40514073864021355,False
529660,2026-08-13T15:03:15.629252+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,2.1,1.8,0.0,0.8,1.0,231.6,231.1,231.8,18.9,17.7,18.3,850.9,3.9,49.88,0.0,3.0,53.6,853.0,2.1,2.2,53.6,100.0,3285.0,3284.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.39076660891717835,False
529722,2026-08-13T15:03:46.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.7,7.0,0.0,0.8,2.0,239.7,239.0,239.8,12.0,11.6,10.9,852.7,5.0,49.96,0.0,2.2,53.6,852.0,12.0,12.6,53.6,100.0,3287.0,3285.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.37948787441538184,False
529784,2026-08-13T15:04:17.620317+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.7,0.5,1.8,0.0,0.8,2.0,236.9,235.7,236.6,14.8,14.7,14.1,852.2,8.8,49.92,0.0,5.0,53.6,852.7,7.0,7.2,53.6,100.0,3284.0,3282.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3824952066995382,False
529815,2026-08-13T15:04:33.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.6,0.9,9.2,0.0,1.5,1.0,232.2,231.2,231.5,16.8,17.4,16.8,861.7,10.2,49.92,0.0,7.9,89.6,862.6,1.0,1.3,89.6,100.0,3326.0,3325.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.40270710908463053,False
529846,2026-08-13T15:04:48.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.2,6.3,0.0,0.8,1.0,238.5,237.7,238.5,12.0,11.6,10.9,852.6,3.6,49.96,0.0,2.2,53.6,852.4,9.9,8.9,53.6,100.0,3285.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.3774639328321651,False
529877,2026-08-13T15:05:04.618577+00:00,external_ems_1,bess_1,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.6,3.1,0.8,21.4,0.0,1.5,1.0,229.3,228.7,228.8,29.9,31.3,28.2,861.8,22.6,49.88,0.0,19.7,89.6,862.6,1.2,1.3,89.6,100.0,3326.0,3325.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.45541805708413674,False
529939,2026-08-13T15:05:35.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.2,1.2,0.0,1.5,1.0,239.7,239.2,239.2,10.5,10.6,9.2,862.4,0.4,49.96,0.0,2.2,89.6,862.6,1.6,1.1,89.6,100.0,3325.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38383662995698364,False
529970,2026-08-13T15:05:50.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,1.1,5.5,0.0,0.9,1.0,237.6,236.8,237.6,13.7,13.7,12.5,852.3,7.7,49.93,0.0,7.9,53.6,853.4,2.2,2.2,53.6,100.0,3286.0,3285.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3788948850683283,False
530001,2026-08-13T15:06:06.628700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,9.1,0.0,1.5,1.0,239.0,238.8,238.4,10.5,10.3,9.2,862.4,0.0,49.97,0.0,2.0,89.6,861.9,9.1,7.9,89.6,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3900621298443061,False
530032,2026-08-13T15:06:21.618736+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,1.4,8.2,0.0,0.9,1.0,230.0,229.1,229.8,18.5,17.5,17.6,851.6,12.8,49.91,0.0,11.3,53.6,853.0,4.6,3.8,53.6,100.0,3284.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3862440318090682,False
530094,2026-08-13T15:06:52.618671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.5,8.7,0.0,0.9,1.0,233.2,232.7,233.1,17.5,15.9,16.5,851.9,10.7,49.92,0.0,5.9,53.6,853.4,2.0,1.7,53.6,100.0,3286.0,3285.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3779769310292741,False
530125,2026-08-13T15:07:08.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,10.8,0.0,1.5,1.0,238.1,238.0,237.5,10.4,9.9,9.2,862.5,0.1,49.97,0.0,1.8,89.6,862.3,10.9,7.2,89.6,100.0,3319.0,3318.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3958449959313926,False
530156,2026-08-13T15:07:23.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.4,8.0,0.0,0.9,1.0,234.7,234.4,234.7,16.7,15.0,15.7,852.0,9.4,49.93,0.0,5.9,53.6,853.4,1.4,1.6,53.6,100.0,3286.0,3285.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3790403603499021,False
530187,2026-08-13T15:07:39.629513+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.0,0.8,6.0,0.0,1.5,1.0,232.7,232.1,231.7,16.2,16.2,16.2,861.8,6.9,49.93,0.0,7.1,89.6,862.6,0.9,0.7,89.6,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3992981556306358,False
530249,2026-08-13T15:08:10.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,0.7,5.6,0.0,1.5,1.0,227.7,227.3,226.9,16.3,14.9,15.0,861.9,6.5,49.89,0.0,4.2,89.6,862.6,0.9,0.7,89.6,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.40551155443577647,False
530280,2026-08-13T15:08:25.650510+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,3.1,0.0,0.9,2.0,241.2,241.2,241.3,12.1,10.1,10.8,852.6,4.2,49.97,0.0,1.7,53.6,852.7,7.3,6.2,53.6,100.0,3283.0,3281.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.3737137299046215,False
530311,2026-08-13T15:08:41.629007+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,1.2,0.0,1.5,0.0,240.0,240.1,239.5,10.4,10.0,9.2,862.4,-0.2,49.97,0.0,1.8,89.6,862.9,1.0,0.7,89.6,100.0,3326.0,3326.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3971750620677394,False
530342,2026-08-13T15:08:56.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.4,4.4,0.0,0.9,2.0,231.5,231.0,231.3,16.8,15.0,15.8,852.0,6.4,49.92,0.0,7.8,53.6,853.4,2.0,1.7,53.6,100.0,3286.0,3284.0,25.0,24.1,24.4,20000.0,856.4,0,0,True,0.38070176999299515,False
530404,2026-08-13T15:09:27.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.2,3.1,0.0,0.9,1.0,232.3,232.0,232.3,17.3,15.6,16.2,852.2,10.3,49.93,0.0,7.3,53.1,852.4,13.4,7.8,53.1,100.0,3286.0,3285.0,25.0,24.1,24.3,20000.0,856.4,0,0,True,0.38929244890808123,False
530435,2026-08-13T15:09:43.629303+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.1,4.8,0.0,1.5,1.0,238.3,238.3,237.8,10.4,9.9,9.2,862.4,0.9,49.97,0.0,1.8,89.6,862.3,5.7,4.6,89.6,100.0,3323.0,3322.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.38948398394342565,False
530466,2026-08-13T15:09:58.629340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,2.5,6.7,0.0,1.0,1.0,228.5,228.9,228.6,21.3,20.7,22.2,850.5,8.4,49.88,0.0,10.7,53.1,853.0,1.7,1.7,53.1,100.0,3286.0,3285.0,25.0,24.0,24.3,20000.0,856.4,0,0,True,0.3971156984247826,False
530497,2026-08-13T15:10:14.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,12.6,0.0,1.5,3.0,240.3,240.3,239.7,10.4,9.9,9.1,862.4,-0.1,49.97,0.0,1.8,89.6,861.9,12.5,12.3,89.6,100.0,3316.0,3313.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4064346557758347,False
530559,2026-08-13T15:10:45.628667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.2,0.7,0.0,1.5,1.0,239.6,239.6,239.1,10.8,10.4,9.7,862.4,0.7,49.97,0.0,2.5,89.6,862.6,1.4,0.7,89.6,100.0,3326.0,3325.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3853440293541789,False
530590,2026-08-13T15:11:00.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.2,6.8,0.0,0.9,1.0,239.4,239.3,239.5,12.1,10.2,10.8,852.6,4.2,49.97,0.0,1.7,53.1,851.4,11.0,17.3,53.1,100.0,3286.0,3285.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3814805574989088,False
530621,2026-08-13T15:11:16.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.7,14.1,0.0,1.5,1.0,227.5,227.5,226.9,20.5,20.0,19.4,861.9,16.2,49.89,0.0,9.2,89.6,862.6,2.1,2.3,89.6,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.422805222394265,False
530652,2026-08-13T15:11:31.629198+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.4,0.4,0.0,0.9,1.0,238.9,238.6,238.8,13.6,11.8,12.5,852.3,7.2,49.93,0.0,3.5,53.1,852.7,6.8,6.9,53.1,100.0,3286.0,3285.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3782624143477032,False
530714,2026-08-13T15:12:02.619340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.6,4.4,0.0,0.9,2.0,237.7,237.6,237.7,13.1,11.3,11.7,852.3,6.0,49.94,0.0,7.1,53.1,851.7,10.4,13.7,53.1,100.0,3277.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3801302957467357,False
530776,2026-08-13T15:12:33.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.0,5.2,0.0,0.9,1.0,233.7,233.1,233.6,16.1,14.4,15.3,852.0,6.8,49.93,0.0,6.9,53.1,853.0,1.6,1.7,53.1,100.0,3286.0,3285.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.3796221677429553,False
530807,2026-08-13T15:12:49.618995+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.1,17.2,0.0,1.6,2.0,239.5,239.3,238.7,10.3,9.9,9.2,862.4,0.2,49.97,0.0,1.7,89.6,862.3,17.4,11.7,89.6,100.0,3323.0,3321.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.41246808940515767,False
530869,2026-08-13T15:13:20.629757+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.1,4.8,0.0,1.5,1.0,240.1,240.3,239.7,11.7,11.2,11.0,862.2,1.8,49.94,0.0,3.3,89.6,862.3,6.6,5.9,89.6,100.0,3325.0,3324.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4012954130940517,False
530900,2026-08-13T15:13:35.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.4,4.1,0.0,0.9,2.0,239.7,239.7,239.7,12.8,10.8,11.4,852.6,5.6,49.97,0.0,1.7,53.1,853.0,1.5,1.7,53.1,100.0,3287.0,3285.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.37340306371122234,False
530931,2026-08-13T15:13:51.619668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,0.8,0.4,0.0,1.5,0.0,227.7,227.1,226.9,16.0,15.7,16.0,861.5,6.4,49.93,0.0,9.8,89.6,862.3,6.0,5.1,89.6,100.0,3323.0,3323.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4405337569312192,False
530962,2026-08-13T15:14:06.628852+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.2,0.6,9.0,0.0,0.9,1.0,233.0,232.4,233.1,18.2,16.0,16.4,852.1,14.4,49.92,0.0,5.9,53.1,852.7,5.4,6.5,53.1,100.0,3284.0,3283.0,24.9,24.0,24.3,20000.0,856.4,0,0,True,0.38365019321466404,False
531024,2026-08-13T15:14:37.628953+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,0.3,0.0,0.0,0.8,1.0,236.6,235.9,236.2,15.0,13.0,13.9,852.1,8.5,49.94,0.0,3.3,53.1,852.4,8.5,7.5,53.1,100.0,3285.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38961431920487516,False
531055,2026-08-13T15:14:53.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.7,6.4,0.0,1.5,1.0,232.3,231.7,231.5,15.0,15.0,14.8,861.9,7.5,49.93,0.0,4.0,89.6,862.6,1.1,0.7,89.6,100.0,3325.0,3324.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.40370903740727615,False
531086,2026-08-13T15:15:08.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,1.2,6.9,0.0,0.9,2.0,238.4,237.8,238.2,12.1,10.5,10.8,852.6,4.9,49.96,0.0,1.9,53.1,851.4,11.8,11.7,53.1,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38267592727622224,False
531117,2026-08-13T15:15:24.629294+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.7,0.9,19.0,0.0,1.5,0.0,232.2,232.0,232.0,33.1,34.5,32.8,861.7,21.9,49.9,0.0,11.8,89.2,862.6,2.9,2.4,89.2,100.0,3324.0,3324.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4747971680238806,False
531179,2026-08-13T15:15:55.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.5,0.3,0.7,0.0,1.5,1.0,239.3,238.1,238.3,10.5,10.7,9.2,862.3,1.2,49.96,0.0,2.2,89.2,862.6,1.9,1.5,89.2,100.0,3326.0,3325.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3958457113125216,False
531210,2026-08-13T15:16:10.629162+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.7,0.1,5.6,0.0,0.9,2.0,229.9,228.7,229.8,17.6,18.2,16.5,851.5,9.5,49.9,0.0,8.4,53.1,851.4,15.1,14.2,53.1,100.0,3283.0,3281.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.40249324009736576,False
531241,2026-08-13T15:16:26.629036+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.9,0.3,2.4,0.0,1.5,1.0,238.7,237.2,237.8,12.8,13.1,12.2,862.0,3.4,49.95,0.0,2.6,89.2,862.3,5.8,4.8,89.2,100.0,3324.0,3323.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4011778489349676,False
531334,2026-08-13T15:17:12.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.3,2.7,10.7,0.0,0.9,2.0,229.2,228.2,229.3,25.9,28.2,26.0,850.3,12.9,49.88,0.0,4.6,53.1,853.0,2.2,2.3,53.1,100.0,3286.0,3284.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.41265087129397515,False
531365,2026-08-13T15:17:28.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,0.3,0.7,0.0,1.5,1.0,239.9,239.1,239.3,10.5,10.7,9.1,862.3,0.4,49.96,0.0,2.4,89.2,862.6,1.1,1.4,89.2,100.0,3325.0,3324.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3933978610256681,False
531396,2026-08-13T15:17:43.618800+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.5,0.1,0.3,0.0,0.9,1.0,239.8,238.9,239.7,11.9,12.6,11.1,852.5,5.5,49.96,0.0,2.4,53.1,852.4,5.8,5.6,53.1,100.0,3284.0,3283.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38260803697951024,False
531427,2026-08-13T15:17:59.630282+00:00,external_ems_1,bess_1,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.9,4.4,1.5,22.5,0.0,1.5,1.0,229.2,228.3,229.0,37.0,40.9,36.5,861.1,24.7,49.9,0.0,22.5,89.2,862.6,2.2,1.5,89.2,100.0,3326.0,3325.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.48819837919329884,False
531489,2026-08-13T15:18:30.628761+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.8,0.6,1.0,0.0,1.5,1.0,232.7,231.6,231.8,14.7,15.2,14.4,861.7,6.5,49.93,0.0,4.5,89.2,862.3,5.5,4.9,89.2,100.0,3323.0,3322.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4077507290414608,False
531520,2026-08-13T15:18:45.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,0.5,3.0,0.0,0.9,1.0,240.6,239.6,240.3,11.9,11.5,10.9,852.5,5.6,49.96,0.0,2.1,53.1,853.0,2.6,2.2,53.1,100.0,3282.0,3281.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38061865977812487,False
531551,2026-08-13T15:19:01.618715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.6,0.4,0.0,1.5,1.0,239.1,238.7,238.6,11.2,11.3,10.0,862.3,0.6,49.96,0.0,2.1,89.2,862.9,1.0,1.3,89.2,100.0,3325.0,3324.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.39510317554588303,False
531582,2026-08-13T15:19:16.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,0.8,5.6,0.0,0.9,2.0,227.3,226.7,227.5,19.5,19.5,18.7,851.6,14.4,49.89,0.0,13.2,53.1,852.4,8.8,7.3,53.1,100.0,3283.0,3281.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.40249033861284655,False
531644,2026-08-13T15:19:47.629388+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,1.4,6.0,0.0,0.9,2.0,232.5,231.8,232.6,15.6,15.2,14.8,851.6,8.6,49.92,0.0,6.3,53.1,853.0,2.6,2.0,53.1,100.0,3286.0,3284.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3869944145686666,False
531675,2026-08-13T15:20:03.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.7,11.8,0.0,1.5,1.0,237.8,237.1,237.3,10.5,10.5,9.1,862.3,1.1,49.97,0.0,2.2,89.2,861.6,12.9,12.0,89.2,100.0,3320.0,3319.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4063760243228855,False
531706,2026-08-13T15:20:18.629116+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.5,2.4,16.0,0.0,0.9,1.0,227.3,226.8,227.5,31.7,34.2,32.0,850.3,22.7,49.89,0.0,3.5,53.1,852.7,6.7,5.5,53.1,100.0,3285.0,3284.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.430739486347687,False
531737,2026-08-13T15:20:34.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.3,1.3,0.0,1.5,1.0,240.1,239.5,239.5,10.5,10.5,9.1,862.3,1.1,49.97,0.0,2.2,89.2,862.6,2.4,2.8,89.2,100.0,3324.0,3323.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.39230699194311613,False
531830,2026-08-13T15:21:20.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,0.8,1.2,4.9,0.0,0.9,1.0,238.9,237.3,238.3,13.7,13.3,12.9,851.8,7.8,49.93,0.0,4.2,53.1,853.0,2.9,2.2,53.1,100.0,3286.0,3285.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38626540856210434,False
531861,2026-08-13T15:21:36.629063+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.6,1.0,6.8,0.0,1.5,1.0,236.2,234.6,234.9,15.3,15.9,15.3,861.6,8.1,49.92,0.0,5.4,89.2,862.6,1.3,1.2,89.2,100.0,3325.0,3324.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4020676473093945,False
531892,2026-08-13T15:21:51.629486+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.3,1.7,0.0,0.9,2.0,238.4,237.4,238.1,12.0,11.5,10.9,852.4,4.9,49.96,0.0,2.1,52.7,852.7,6.6,4.6,52.7,100.0,3286.0,3284.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38204304954255885,False
531954,2026-08-13T15:22:22.628843+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,0.0,10.9,0.0,0.9,1.0,240.6,239.6,240.2,11.9,11.4,10.9,852.4,5.7,49.96,0.0,2.2,52.7,852.4,16.6,14.6,52.7,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3948586598617917,False
531985,2026-08-13T15:22:38.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.3,1.5,0.0,1.5,1.0,239.2,238.5,238.6,10.5,10.6,9.2,862.3,0.4,49.97,0.0,2.2,89.2,862.6,1.9,1.1,89.2,100.0,3325.0,3324.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.3933671710477754,False
532016,2026-08-13T15:22:53.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.3,13.7,0.0,0.9,2.0,227.3,226.8,227.4,19.5,19.5,18.5,851.7,15.5,49.92,0.0,9.3,52.7,853.0,1.8,2.2,52.7,100.0,3284.0,3282.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.39407715818345007,False
532047,2026-08-13T15:23:09.628671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,1.2,10.9,0.0,1.6,1.0,240.7,240.1,240.2,11.7,11.8,11.0,862.1,1.9,49.94,0.0,3.4,89.2,860.9,12.8,10.6,89.2,100.0,3326.0,3325.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.39808014509723744,False
532109,2026-08-13T15:23:40.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,2.0,0.0,1.6,1.0,241.1,241.0,240.5,10.3,10.0,9.1,862.3,0.1,49.97,0.0,1.8,89.2,862.6,2.1,1.6,89.2,100.0,3326.0,3325.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.38791203043372613,False
532140,2026-08-13T15:23:55.619897+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.1,6.2,0.0,0.9,1.0,233.3,232.9,233.2,15.6,13.8,14.5,851.9,7.9,49.94,0.0,3.3,52.7,853.0,1.7,1.7,52.7,100.0,3285.0,3284.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.38212683667916336,False
532171,2026-08-13T15:24:11.629767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.8,9.6,0.0,1.6,1.0,237.9,237.8,237.2,10.5,9.9,9.1,862.4,-0.5,49.97,0.0,4.5,89.2,861.6,9.1,7.3,89.2,100.0,3319.0,3318.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.39203649414006875,False
532202,2026-08-13T15:24:26.630505+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,2.2,1.4,0.0,0.9,2.0,232.7,232.6,232.9,17.9,16.3,16.7,850.8,3.0,49.9,0.0,5.4,52.7,853.0,1.6,1.7,52.7,100.0,3286.0,3284.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3919367179343037,False
532264,2026-08-13T15:24:57.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.5,7.7,0.0,0.8,1.0,238.9,238.7,238.9,12.0,10.2,10.8,852.5,3.5,49.97,0.0,1.7,52.7,852.0,11.2,9.7,52.7,100.0,3283.0,3282.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3857158222367923,False
532295,2026-08-13T15:25:13.630294+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.6,2.1,2.0,0.0,1.5,1.0,227.1,226.2,226.3,25.3,26.4,27.9,859.8,8.9,49.89,0.0,4.7,89.2,861.9,6.9,6.1,89.2,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.43748362837049576,False
532358,2026-08-13T15:25:44.629362+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.7,5.0,0.0,0.8,2.0,240.9,241.0,241.2,13.2,11.4,12.0,852.3,6.7,49.96,0.0,1.7,52.7,853.0,1.7,1.7,52.7,100.0,3284.0,3282.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3852668540362858,False
532420,2026-08-13T15:26:15.628732+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.5,2.7,0.0,0.8,2.0,227.4,227.2,227.5,20.6,19.7,19.8,851.5,14.9,49.89,0.0,16.9,52.7,852.0,12.2,10.0,52.7,100.0,3288.0,3286.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.429273024219138,False
532451,2026-08-13T15:26:31.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,1.4,5.0,0.0,1.5,1.0,232.1,231.6,231.6,17.1,17.1,17.8,861.2,5.6,49.92,0.0,6.3,89.2,862.6,0.6,0.7,89.2,100.0,3326.0,3325.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3986660174890381,False
532482,2026-08-13T15:26:46.619501+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.2,5.8,0.0,0.8,1.0,234.5,233.9,234.4,14.6,12.8,13.7,851.8,7.6,49.97,0.0,5.2,52.7,853.0,1.8,1.8,52.7,100.0,3285.0,3284.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.39053654594427406,False
532513,2026-08-13T15:27:02.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.8,11.7,0.0,1.5,0.0,238.5,238.5,238.0,10.5,9.9,9.1,862.4,0.8,49.97,0.0,1.8,89.2,861.6,12.5,11.1,89.2,100.0,3323.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4051108795518376,False
532575,2026-08-13T15:27:33.628773+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,0.1,0.0,1.6,1.0,240.8,240.7,240.2,10.3,9.9,9.1,861.9,3.6,49.97,0.0,1.8,89.2,862.3,3.7,3.5,89.2,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38655261867563423,False
532606,2026-08-13T15:27:48.638112+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.5,2.8,0.0,0.8,1.0,239.4,239.4,239.5,12.0,10.2,10.7,852.5,4.7,49.97,0.0,1.8,52.7,853.0,1.9,1.8,52.7,100.0,3285.0,3284.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3896682622974063,False
532637,2026-08-13T15:28:04.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,1.9,5.4,0.0,1.6,1.0,226.8,226.5,226.0,17.2,15.6,16.5,860.7,7.8,49.89,0.0,5.7,89.2,862.6,2.4,2.2,89.2,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.41172055481051767,False
532668,2026-08-13T15:28:19.630013+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.2,0.3,0.0,0.8,2.0,239.0,238.3,238.6,13.8,11.9,12.8,852.2,6.9,49.93,0.0,3.4,52.7,852.4,7.2,6.6,52.7,100.0,3284.0,3282.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3970835727870864,False
532730,2026-08-13T15:28:50.629918+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,5.2,0.0,0.8,2.0,238.1,237.8,237.9,12.1,10.2,10.8,852.5,3.6,49.97,0.0,1.8,52.7,852.4,8.8,8.0,52.7,100.0,3284.0,3282.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3934327742005099,False
532761,2026-08-13T15:29:06.629210+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.7,13.3,0.4,1.6,1.0,232.6,232.8,232.0,18.4,17.9,17.3,861.9,14.6,49.91,0.0,5.1,88.8,862.6,1.3,0.9,89.2,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.48410904106380753,False
532792,2026-08-13T15:29:21.619448+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,10.4,0.0,0.8,2.0,240.3,240.4,240.5,12.2,10.2,10.8,852.4,4.4,49.97,0.0,1.8,52.7,852.0,14.8,13.5,52.7,100.0,3284.0,3282.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3978482809577209,False
