id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
532823,2026-08-13T15:29:37.619372+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.3,1.9,0.0,1.6,1.0,238.6,238.6,238.1,10.4,9.9,9.2,862.3,-0.5,49.97,0.0,1.8,88.8,862.6,1.4,0.8,88.8,100.0,3326.0,3325.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38404137119291487,False
532885,2026-08-13T15:30:08.628709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.8,10.7,0.0,1.6,1.0,238.3,238.3,237.8,10.5,9.9,9.2,862.4,1.6,49.97,0.0,1.8,88.8,861.6,12.3,9.5,88.8,100.0,3324.0,3323.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38938725289062653,False
532916,2026-08-13T15:30:23.629073+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.3,2.2,0.0,0.8,1.0,229.1,228.6,229.1,18.8,16.8,17.1,851.4,5.7,49.88,0.0,8.3,52.7,852.7,3.5,2.9,52.7,100.0,3283.0,3282.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4040312784833153,False
532947,2026-08-13T15:30:39.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.0,7.7,0.0,1.6,1.0,241.3,241.2,240.5,10.3,9.9,9.1,862.3,-0.5,49.97,0.0,1.8,88.8,862.3,7.2,5.8,88.8,100.0,3323.0,3322.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.39250892089075506,False
532978,2026-08-13T15:30:54.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.6,3.2,0.0,0.8,2.0,239.2,239.1,239.3,12.0,10.2,10.7,852.4,4.6,49.97,0.0,1.8,52.7,853.0,1.4,1.7,52.7,100.0,3286.0,3284.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.39030432137923127,False
533040,2026-08-13T15:31:25.629136+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.6,17.9,0.0,0.8,2.0,232.9,232.4,233.0,27.4,26.7,27.0,851.4,19.9,49.9,0.0,13.3,52.7,853.0,2.0,1.7,52.7,100.0,3285.0,3283.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4177835788280695,False
533071,2026-08-13T15:31:41.629829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.0,0.9,7.1,0.0,1.6,1.0,232.0,231.5,231.3,16.0,16.0,16.0,861.7,8.4,49.93,0.0,7.7,88.8,862.6,1.3,0.8,88.8,100.0,3325.0,3324.0,25.7,24.1,24.4,20000.0,855.9,0,0,True,0.39955073576093686,False
533102,2026-08-13T15:31:56.618864+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.8,12.7,0.0,0.8,2.0,238.1,238.0,238.1,12.1,10.2,10.7,852.5,2.8,49.97,0.0,1.8,52.7,851.7,15.5,14.0,52.7,100.0,3283.0,3281.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3994884634866264,False
533133,2026-08-13T15:32:12.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,2.0,5.9,0.0,1.5,1.0,227.0,226.7,226.2,17.1,15.4,15.9,860.6,7.0,49.88,0.0,13.6,88.8,862.6,1.1,0.8,88.8,100.0,3326.0,3325.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.41361584471023305,False
533195,2026-08-13T15:32:43.619373+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,0.2,0.9,0.0,1.5,1.0,240.2,240.0,239.4,10.5,9.9,9.1,862.4,1.5,49.97,0.0,1.8,88.8,862.6,0.6,0.7,88.8,100.0,3326.0,3325.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38273606425562534,False
533226,2026-08-13T15:32:58.629009+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.8,0.9,16.5,0.0,0.8,1.0,227.1,226.3,227.2,20.1,17.3,17.3,852.1,18.1,49.89,0.0,3.9,52.7,853.0,1.6,1.8,52.7,100.0,3285.0,3284.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.413198047563995,False
533257,2026-08-13T15:33:14.630232+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.4,7.8,0.0,1.5,1.0,241.5,241.7,241.0,10.4,9.8,9.2,862.3,-0.1,49.96,0.0,1.8,88.8,861.9,7.7,7.1,88.8,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38818559003814623,False
533288,2026-08-13T15:33:29.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,1.6,0.0,0.8,2.0,236.3,236.1,236.2,13.7,11.7,12.5,852.1,7.2,49.92,0.0,4.1,52.7,852.7,5.6,4.9,52.7,100.0,3282.0,3280.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3963340695243973,False
533350,2026-08-13T15:34:00.628935+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.6,1.9,0.0,0.8,1.0,240.1,240.1,240.1,12.1,10.2,10.8,852.4,4.1,49.95,0.0,1.8,52.3,853.0,2.2,1.8,52.3,100.0,3285.0,3284.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.39096170564123756,False
533412,2026-08-13T15:34:31.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.6,0.3,0.0,0.8,1.0,234.7,234.3,234.6,17.2,15.6,16.0,851.1,3.2,49.91,0.0,6.2,52.3,852.7,2.9,2.0,52.3,100.0,3285.0,3284.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4030022874748872,False
533443,2026-08-13T15:34:47.629094+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.7,0.9,4.9,0.0,1.5,1.0,234.8,234.0,233.8,14.3,13.9,13.6,861.7,6.0,49.92,0.0,7.2,88.8,862.6,1.1,0.7,88.8,100.0,3326.0,3325.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.39186232052547,False
533505,2026-08-13T15:35:18.618566+00:00,external_ems_1,bess_1,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.6,1.9,0.5,20.4,0.0,1.5,1.0,230.7,231.0,230.4,35.5,35.8,33.9,861.8,23.8,49.89,0.0,14.1,88.8,862.3,3.4,2.3,88.8,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.45628453964858695,False
533536,2026-08-13T15:35:33.630509+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.6,2.7,0.0,0.8,1.0,241.1,241.2,241.2,12.0,10.2,10.8,852.4,4.5,49.97,0.0,1.8,52.3,853.0,1.8,1.8,52.3,100.0,3284.0,3283.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.3894020428028399,False
533567,2026-08-13T15:35:49.629309+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.0,4.4,0.0,1.6,1.0,239.9,239.7,239.1,10.4,9.9,9.1,862.3,0.5,49.97,0.0,1.8,88.8,862.3,4.9,3.8,88.8,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3870132370043035,False
533598,2026-08-13T15:36:04.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.1,12.2,0.0,0.8,2.0,226.1,225.7,226.0,30.3,29.5,29.9,851.3,19.5,49.89,0.0,6.6,52.3,852.4,7.3,6.1,52.3,100.0,3281.0,3279.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.42440552338526555,False
533660,2026-08-13T15:36:35.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,4.7,0.0,0.8,2.0,233.0,232.9,233.1,15.9,14.0,14.9,851.8,8.1,49.94,0.0,3.9,52.3,851.7,12.8,1.6,52.3,100.0,3280.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.40447112855150563,False
533691,2026-08-13T15:36:51.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,5.9,0.0,1.6,1.0,237.8,237.9,237.3,10.5,9.9,9.2,862.4,0.5,49.95,0.0,5.0,88.8,862.3,6.4,5.2,88.8,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3892493439968046,False
533722,2026-08-13T15:37:06.618804+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,2.6,6.2,0.0,0.8,1.0,230.9,231.5,231.3,23.3,22.7,23.5,850.4,8.4,49.9,0.0,15.1,52.3,853.0,2.2,1.8,52.3,100.0,3286.0,3285.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.41938327375792983,False
533753,2026-08-13T15:37:22.619614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.3,3.0,0.0,1.6,1.0,234.8,234.1,234.1,15.0,14.8,14.7,861.9,6.7,49.97,0.0,5.8,88.8,861.6,9.7,10.9,88.8,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4020104573306094,False
533815,2026-08-13T15:37:53.629155+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,2.4,8.8,0.0,1.6,1.0,227.2,226.8,226.8,26.7,27.4,28.7,860.2,10.0,49.88,0.0,14.7,88.8,862.6,1.2,0.8,88.8,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.43368933004420945,False
533846,2026-08-13T15:38:08.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,15.8,0.0,0.8,1.0,238.4,238.4,238.5,12.1,10.2,10.7,852.5,2.3,49.97,0.0,1.8,52.3,852.4,18.1,11.9,52.3,100.0,3282.0,3281.0,24.7,23.9,24.1,20000.0,856.4,0,0,True,0.4061907919575318,False
533877,2026-08-13T15:38:24.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,1.8,0.6,0.0,1.6,2.0,228.5,228.1,227.6,17.4,15.9,17.4,860.1,5.9,49.88,0.0,19.8,88.8,861.9,5.3,4.9,88.8,100.0,3323.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4352829660624077,False
533970,2026-08-13T15:39:10.629416+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,3.9,0.0,0.8,2.0,237.6,237.6,237.7,14.0,12.1,12.6,852.1,5.1,49.94,0.0,5.9,52.3,852.0,9.0,9.4,52.3,100.0,3283.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.38984689102534537,False
534001,2026-08-13T15:39:26.619545+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,0.8,4.8,0.0,1.6,1.0,235.7,235.5,235.2,14.3,14.1,14.0,861.8,5.8,49.94,0.0,4.4,88.8,862.6,1.0,0.9,88.8,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39266885407290825,False
534032,2026-08-13T15:39:41.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.6,6.9,0.0,0.8,1.0,234.3,233.8,234.2,16.6,14.7,15.4,852.4,8.3,49.95,0.0,6.7,52.3,853.0,1.4,1.7,52.3,100.0,3285.0,3284.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.39047549222327277,False
534063,2026-08-13T15:39:57.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.7,12.7,0.0,1.6,1.0,238.2,238.3,237.7,10.4,9.9,9.2,862.3,0.6,49.97,0.0,1.8,88.8,861.6,13.3,13.0,88.8,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39396283411362787,False
534125,2026-08-13T15:40:28.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,5.3,0.0,1.6,1.0,240.2,240.2,239.6,10.4,9.9,9.1,862.3,0.8,49.97,0.0,1.8,88.8,861.9,6.1,5.3,88.8,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38670671372249205,False
534156,2026-08-13T15:40:43.618662+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.6,3.0,0.0,0.8,1.0,239.3,239.0,239.1,12.1,10.2,10.7,852.4,4.6,49.97,0.0,1.8,52.3,853.0,1.6,1.6,52.3,100.0,3285.0,3284.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.38383011991889804,False
534187,2026-08-13T15:40:59.619747+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,1.0,5.2,0.0,1.6,1.0,230.2,229.9,229.6,15.6,15.4,15.4,861.6,6.0,49.91,0.0,11.6,88.8,862.6,0.8,0.9,88.8,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4078834418657636,False
534218,2026-08-13T15:41:14.629557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.3,8.8,0.0,0.8,2.0,240.4,240.6,240.7,13.1,10.9,11.7,852.3,6.2,49.94,0.0,2.7,52.3,852.0,15.0,11.4,52.3,100.0,3280.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3927575869903533,False
534280,2026-08-13T15:41:45.629132+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.3,0.5,0.0,0.8,1.0,241.1,241.2,241.3,12.1,10.1,10.7,852.4,4.1,49.97,0.0,1.8,52.3,852.7,4.6,4.5,52.3,100.0,3282.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.38582088467823894,False
534311,2026-08-13T15:42:01.630593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.5,0.0,1.6,1.0,239.5,239.6,239.0,10.4,9.9,9.2,862.3,0.5,49.97,0.0,1.8,88.8,862.6,1.0,0.7,88.8,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38201050145669196,False
534342,2026-08-13T15:42:16.619023+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.4,7.2,0.0,0.8,1.0,231.8,231.1,231.5,16.3,14.4,15.2,852.4,7.3,49.97,0.0,6.1,52.3,852.0,14.5,13.8,52.3,100.0,3280.0,3279.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.39835101003706547,False
534373,2026-08-13T15:42:32.628753+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,0.6,2.3,0.0,1.6,1.0,237.8,237.5,237.1,12.4,12.0,11.8,862.0,3.0,49.93,0.0,3.9,88.8,862.6,0.7,0.9,88.8,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3862680780172926,False
534466,2026-08-13T15:43:18.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,2.2,1.2,0.0,0.8,2.0,227.8,228.2,227.9,23.1,22.4,23.8,850.2,6.6,49.88,0.0,8.2,52.3,852.4,5.4,5.2,52.3,100.0,3284.0,3282.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4134468072048196,False
534497,2026-08-13T15:43:34.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.0,3.7,0.0,1.6,2.0,240.7,240.5,239.9,10.3,9.9,9.1,862.3,0.4,49.97,0.0,1.8,88.4,862.3,4.1,3.2,88.4,100.0,3325.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3897122475577097,False
534528,2026-08-13T15:43:49.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.9,3.0,0.0,0.8,2.0,240.0,240.0,240.2,12.1,10.2,10.8,852.1,4.6,49.95,0.0,1.8,52.3,853.0,1.6,1.8,52.3,100.0,3286.0,3284.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3833462093280398,False
534590,2026-08-13T15:44:20.618664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,1.1,11.3,0.0,0.8,1.0,232.2,231.7,232.4,17.6,15.5,16.1,851.9,13.0,49.91,0.0,9.3,52.3,853.0,1.7,1.7,52.3,100.0,3285.0,3284.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.39305339027607394,False
534621,2026-08-13T15:44:36.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,1.0,5.5,0.0,1.6,1.0,233.0,232.5,232.0,14.9,14.8,14.5,861.6,6.5,49.92,0.0,6.6,88.4,862.6,1.0,0.8,88.4,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3948331136558314,False
534652,2026-08-13T15:44:51.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,3.2,0.0,0.8,1.0,238.6,238.5,238.6,12.0,10.1,10.8,852.4,4.0,49.97,0.0,1.8,52.3,852.4,7.2,6.9,52.3,100.0,3284.0,3283.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.38813366409850525,False
534683,2026-08-13T15:45:07.618654+00:00,external_ems_1,bess_1,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.3,0.7,1.7,20.6,0.0,1.6,1.0,230.1,229.8,229.8,36.3,37.0,36.9,860.9,21.4,49.89,0.0,8.5,88.4,862.6,0.8,0.8,88.4,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.44717765417267047,False
534745,2026-08-13T15:45:38.629667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,1.4,0.0,1.6,1.0,239.4,239.5,238.9,10.4,9.9,9.2,862.3,-0.5,49.97,0.0,1.8,88.4,862.6,0.9,0.8,88.4,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3814191854867681,False
534776,2026-08-13T15:45:53.618902+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.3,6.5,0.0,0.8,2.0,233.9,233.2,233.6,15.8,14.0,14.8,851.7,8.6,49.93,0.0,7.8,52.3,853.0,2.1,1.7,52.3,100.0,3286.0,3284.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.39189860369969015,False
534807,2026-08-13T15:46:09.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,8.9,0.0,1.6,1.0,238.9,239.0,238.4,10.4,9.9,9.1,862.3,0.0,49.97,0.0,1.8,88.4,861.9,8.9,7.9,88.4,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38582603218682343,False
534838,2026-08-13T15:46:24.618744+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.5,0.3,16.8,0.0,0.8,2.0,227.1,226.4,226.9,23.4,21.5,19.9,852.1,21.4,49.88,0.0,20.7,52.0,852.4,4.6,4.6,52.0,100.0,3284.0,3282.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.42660199275668664,False
534900,2026-08-13T15:46:55.628669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.6,2.4,0.0,0.8,2.0,239.6,239.7,239.7,12.0,10.2,10.7,852.4,4.3,49.97,0.0,1.8,52.0,853.0,1.9,1.8,52.0,100.0,3286.0,3284.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.38386787742973777,False
534931,2026-08-13T15:47:11.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.1,1.2,0.0,1.6,1.0,228.5,228.5,228.0,29.5,29.5,27.8,861.4,16.2,49.91,0.0,15.7,88.4,861.3,15.0,15.0,88.4,100.0,3317.0,3316.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.45432503916928,False
534993,2026-08-13T15:47:42.618533+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,1.1,5.9,0.0,1.6,1.0,231.8,231.6,231.3,15.0,14.8,14.7,861.5,7.0,49.92,0.0,6.4,88.4,862.6,1.1,0.8,88.4,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39919966517637173,False
535055,2026-08-13T15:48:13.618572+00:00,external_ems_1,bess_1,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.4,2.1,0.8,20.9,0.0,1.6,1.0,231.9,232.0,231.6,32.5,32.1,30.4,861.8,22.8,49.9,0.0,16.7,88.4,862.6,1.9,1.3,88.4,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4478054789624504,False
535086,2026-08-13T15:48:28.618618+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.4,6.2,0.0,0.8,2.0,240.6,240.7,240.7,12.1,10.1,10.8,852.4,4.9,49.97,0.0,1.8,52.0,852.0,11.1,10.8,52.0,100.0,3283.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.38677899089267115,False
535117,2026-08-13T15:48:44.628995+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.3,0.7,0.0,1.6,1.0,239.4,239.1,238.5,10.4,9.9,9.2,862.3,0.2,49.97,0.0,1.8,88.4,862.6,0.9,0.9,88.4,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38069543690659463,False
535148,2026-08-13T15:48:59.619441+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.9,2.7,0.0,0.8,1.0,237.6,237.5,237.7,15.8,14.0,14.5,852.1,4.4,49.94,0.0,7.2,52.0,853.0,1.7,1.8,52.0,100.0,3285.0,3284.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.38565996171381595,False
535210,2026-08-13T15:49:30.630099+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.6,1.1,0.0,0.9,1.0,233.5,233.0,233.2,15.7,13.8,14.5,851.8,7.9,49.93,0.0,6.9,52.0,852.4,6.8,6.6,52.0,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0,True,0.3835327286796345,False
535241,2026-08-13T15:49:46.628808+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,4.8,0.0,1.6,1.0,238.2,238.3,237.7,10.4,9.9,9.2,862.4,1.0,49.97,0.0,1.8,88.4,862.3,5.8,5.2,88.4,100.0,3323.0,3322.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38607772270696517,False
535272,2026-08-13T15:50:01.629301+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,2.9,17.9,0.0,0.8,1.0,226.8,226.9,227.1,31.4,30.7,30.9,850.1,19.5,49.88,0.0,19.3,52.0,853.0,1.6,1.8,52.0,100.0,3285.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.42353888734940154,False
535303,2026-08-13T15:50:17.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.4,15.6,0.0,1.6,2.0,240.0,240.0,239.4,10.4,9.8,9.1,862.3,-0.6,49.97,0.0,1.8,88.4,860.9,15.0,16.1,88.4,100.0,3323.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4080648702556442,False
535365,2026-08-13T15:50:48.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.8,0.7,3.7,0.0,1.6,1.0,235.4,234.7,234.4,12.9,12.4,12.1,861.9,4.5,49.97,0.0,5.5,88.4,862.6,0.8,0.8,88.4,100.0,3325.0,3324.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.38922671477049947,False
535396,2026-08-13T15:51:03.618665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,2.7,0.0,0.8,1.0,239.6,239.6,239.7,12.1,10.2,10.7,852.4,4.9,49.97,0.0,1.8,52.0,852.0,7.6,7.0,52.0,100.0,3284.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3773219441303347,False
535427,2026-08-13T15:51:19.628761+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,0.0,13.0,0.0,1.6,1.0,233.3,232.7,232.6,14.3,13.8,13.7,861.9,19.7,49.94,0.0,7.5,88.4,861.9,6.7,5.7,88.4,100.0,3322.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4170784701912006,False
535458,2026-08-13T15:51:34.629573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.5,0.7,0.0,0.8,2.0,237.7,237.2,237.5,15.2,13.2,14.0,851.9,7.6,49.94,0.0,4.4,52.0,852.4,6.9,6.6,52.0,100.0,3284.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3822971542531659,False
535520,2026-08-13T15:52:05.629300+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,5.7,0.0,0.8,1.0,238.1,238.0,238.1,12.1,10.2,10.8,852.4,4.7,49.97,0.0,1.8,52.0,852.0,10.4,9.6,52.0,100.0,3281.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3756922066182178,False
535551,2026-08-13T15:52:21.618663+00:00,external_ems_1,bess_1,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.8,2.2,0.9,20.4,0.0,1.6,1.0,229.7,230.2,229.4,28.5,28.3,26.3,861.7,22.9,49.88,0.0,13.9,88.4,862.6,2.5,2.4,88.4,100.0,3324.0,3323.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.43786062650604873,False
535582,2026-08-13T15:52:36.619644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,1.5,0.0,0.8,1.0,240.5,240.6,240.6,12.2,10.2,10.8,852.3,4.6,49.97,0.0,1.8,52.0,852.4,6.1,6.3,52.0,100.0,3282.0,3281.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3792894897915007,False
535613,2026-08-13T15:52:52.629620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.9,0.0,1.6,1.0,240.1,240.2,239.6,10.4,9.9,9.2,862.3,0.0,49.97,0.0,1.8,88.4,862.6,0.9,0.7,88.4,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.3817557121631123,False
535675,2026-08-13T15:53:23.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,1.2,3.9,0.0,1.6,1.0,232.0,231.7,231.3,14.3,13.4,13.6,861.4,4.9,49.92,0.0,6.6,88.4,862.6,1.0,0.7,88.4,100.0,3326.0,3325.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39729361429685023,False
535706,2026-08-13T15:53:38.628739+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.0,6.2,0.0,0.8,1.0,234.0,233.6,233.9,16.3,14.3,15.1,851.7,8.0,49.93,0.0,6.6,52.0,852.7,1.8,1.6,52.0,100.0,3284.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.37963202001047297,False
535737,2026-08-13T15:53:54.629864+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,10.2,0.0,1.6,2.0,238.4,238.6,238.0,10.4,9.9,9.2,862.3,0.2,49.97,0.0,1.8,88.4,861.9,10.4,13.7,88.4,100.0,3323.0,3321.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.39540283456587927,False
535768,2026-08-13T15:54:09.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,1.1,9.8,0.0,0.8,1.0,226.7,226.5,226.8,19.5,18.1,18.5,851.6,13.7,49.89,0.0,9.3,52.0,852.7,3.9,3.2,52.0,100.0,3283.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3955003419669089,False
535830,2026-08-13T15:54:40.629053+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.1,2.2,0.0,0.8,2.0,233.8,233.2,233.6,15.4,13.5,14.4,851.6,4.5,49.92,0.0,5.4,52.0,852.7,2.3,1.7,52.0,100.0,3285.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3798069145273873,False
535861,2026-08-13T15:54:56.619644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.0,5.6,0.0,1.6,1.0,231.8,231.6,231.1,12.2,11.6,11.4,861.9,1.2,49.93,0.0,6.2,88.4,861.9,6.8,6.3,88.4,100.0,3317.0,3316.0,25.6,24.0,24.4,20000.0,855.9,0,0,True,0.4060148017524845,False
535892,2026-08-13T15:55:11.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,1.1,0.3,0.0,0.8,1.0,227.6,227.5,227.6,33.1,33.1,32.4,851.3,7.7,49.89,0.0,11.6,52.0,852.4,8.0,7.7,52.0,100.0,3285.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.42808727145273845,False
535923,2026-08-13T15:55:27.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.2,2.4,0.0,1.5,2.0,233.6,233.0,232.8,14.9,14.7,14.7,862.1,6.7,49.95,0.0,6.7,88.4,860.9,9.1,13.0,88.4,100.0,3322.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4069307931927838,False
535985,2026-08-13T15:55:58.619241+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.9,9.3,0.0,1.5,1.0,226.7,226.4,225.9,16.3,15.0,15.0,861.7,10.1,49.88,0.0,12.9,88.4,862.6,0.8,0.8,88.4,100.0,3326.0,3325.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.41824339341516503,False
536047,2026-08-13T15:56:29.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,2.3,7.2,0.0,1.5,1.0,229.7,229.0,229.4,28.1,29.4,30.1,860.3,8.4,49.89,0.0,10.1,88.4,862.6,1.2,0.7,88.4,100.0,3325.0,3324.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.42826764707588355,False
536078,2026-08-13T15:56:44.628833+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.1,2.1,0.0,0.8,1.0,240.1,239.8,240.0,12.1,10.1,10.7,852.3,4.5,49.97,0.0,1.8,52.0,852.4,6.6,6.8,52.0,100.0,3283.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.37890981685589575,False
536140,2026-08-13T15:57:15.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.1,10.1,0.0,0.8,1.0,229.0,228.9,229.1,18.0,16.3,16.8,850.9,3.9,49.91,0.0,17.7,52.0,851.0,14.0,11.5,52.0,100.0,3284.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.40874903084328607,False
536171,2026-08-13T15:57:31.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.8,0.1,3.4,0.0,1.5,1.0,238.3,237.9,237.4,12.7,12.2,11.9,861.8,3.2,49.95,0.0,3.9,88.4,861.9,6.6,5.4,88.4,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3880145800163168,False
536202,2026-08-13T15:57:46.629972+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.4,8.2,0.0,0.8,2.0,232.8,232.2,232.6,17.5,15.8,16.4,851.6,9.8,49.93,0.0,5.9,52.0,853.0,1.6,1.8,52.0,100.0,3285.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3812971555438291,False
536233,2026-08-13T15:58:02.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,1.0,7.7,0.0,1.5,1.0,238.2,238.0,237.4,10.4,9.9,9.1,862.3,0.1,49.97,0.0,1.8,88.0,861.3,7.8,9.3,88.0,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3857686853956525,False
536295,2026-08-13T15:58:33.628751+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,1.2,0.0,1.5,1.0,240.6,240.6,240.0,10.3,9.8,9.0,862.3,-0.1,49.97,0.0,1.8,88.0,862.6,1.1,0.9,88.0,100.0,3326.0,3325.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3800343695575111,False
536326,2026-08-13T15:58:48.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,3.0,0.0,0.8,2.0,239.6,239.6,239.7,12.0,10.1,10.8,852.3,4.8,49.97,0.0,1.8,51.6,852.0,7.8,7.1,51.6,100.0,3285.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.37669437825241153,False
536357,2026-08-13T15:59:04.629296+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.8,3.9,0.0,1.5,1.0,227.8,227.6,227.2,18.2,18.3,18.5,861.1,10.0,49.93,0.0,14.0,88.0,861.9,6.1,5.3,88.0,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.41630942152096917,False
536388,2026-08-13T15:59:19.629762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.2,5.0,0.0,0.8,2.0,236.9,236.6,236.9,15.0,13.0,13.8,851.9,7.6,49.94,0.0,3.7,51.6,851.7,12.6,12.9,51.6,100.0,3282.0,3281.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.385662364097106,False
536450,2026-08-13T15:59:50.629877+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.0,2.8,0.0,0.8,1.0,238.0,237.9,238.0,12.0,10.2,10.7,852.4,4.7,49.97,0.0,1.8,51.6,852.4,7.5,6.7,51.6,100.0,3283.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3808094728202534,False
536481,2026-08-13T16:00:06.619240+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.8,11.2,0.0,1.5,1.0,226.9,226.5,226.1,16.6,15.4,15.3,861.8,11.8,49.89,0.0,4.0,88.0,862.6,0.6,0.8,88.0,100.0,3325.0,3324.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40978917097329604,False
536512,2026-08-13T16:00:21.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.9,5.7,0.0,0.8,1.0,240.7,240.6,240.8,12.0,10.2,10.8,852.3,4.5,49.97,0.0,1.8,51.6,851.4,10.2,11.5,51.6,100.0,3282.0,3281.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.37678710673173377,False
536605,2026-08-13T16:01:08.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.7,11.1,0.0,1.5,1.0,239.0,239.1,238.4,10.4,10.0,9.2,862.3,-0.2,49.97,0.0,1.9,88.0,861.6,10.9,14.3,88.0,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3891515447807775,False
536636,2026-08-13T16:01:23.619851+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.7,13.7,0.0,0.8,2.0,226.9,226.6,227.1,22.3,21.3,20.9,851.0,17.3,49.89,0.0,17.7,51.6,852.7,3.6,2.6,51.6,100.0,3284.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.40046348789428243,False
536667,2026-08-13T16:01:39.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.0,4.1,0.0,1.5,1.0,242.1,242.0,241.3,10.3,9.8,9.1,862.3,0.0,49.95,0.0,1.8,88.0,862.3,4.1,3.4,88.0,100.0,3325.0,3324.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3877028984844677,False
536698,2026-08-13T16:01:54.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.0,7.1,0.0,0.8,1.0,237.6,237.6,237.8,14.5,12.6,13.4,852.0,8.7,49.93,0.0,3.4,51.6,853.0,1.6,1.7,51.6,100.0,3284.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.37698987839546816,False
536760,2026-08-13T16:02:25.629407+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.3,1.9,13.2,0.0,0.8,1.0,231.6,231.0,231.8,17.9,15.6,16.3,850.8,15.2,49.89,0.0,10.3,51.6,852.7,2.0,1.7,51.6,100.0,3285.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3924325224053462,False
536791,2026-08-13T16:02:41.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,1.3,0.0,1.5,1.0,239.8,240.0,239.4,10.4,9.9,9.2,862.3,-0.1,49.97,0.0,4.0,88.0,862.6,1.2,0.9,88.0,100.0,3326.0,3325.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.37966508910795965,False
536822,2026-08-13T16:02:56.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,4.5,0.0,0.8,1.0,239.1,239.1,239.2,12.0,10.2,10.8,852.3,4.5,49.97,0.0,1.7,51.6,852.0,9.0,8.0,51.6,100.0,3282.0,3281.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.37637325054501974,False
536853,2026-08-13T16:03:12.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.3,0.3,3.2,0.0,1.5,1.0,226.4,225.9,225.4,16.4,15.1,15.2,861.6,9.8,49.9,0.0,9.1,88.0,861.9,6.6,5.1,88.0,100.0,3322.0,3321.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.41895538796793946,False
536915,2026-08-13T16:03:43.629344+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.9,0.1,0.0,1.5,1.0,238.3,238.3,237.7,11.2,10.6,10.2,861.7,1.0,49.94,0.0,3.7,88.0,862.6,0.9,0.7,88.0,100.0,3325.0,3324.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.38201592600925366,False
536946,2026-08-13T16:03:58.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.4,1.8,0.0,0.8,1.0,237.8,237.7,237.9,12.0,10.2,10.7,852.3,3.3,49.97,0.0,1.8,51.6,852.7,5.1,4.8,51.6,100.0,3283.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.37612360816099005,False
536977,2026-08-13T16:04:14.618574+00:00,external_ems_1,bess_1,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.3,1.0,1.0,20.4,0.0,1.5,1.0,232.4,232.4,232.1,34.5,34.2,33.5,861.6,21.3,49.9,0.0,6.2,88.0,862.6,0.9,0.9,88.0,100.0,3325.0,3324.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4458823611887254,False
537008,2026-08-13T16:04:29.628678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.3,9.1,0.0,0.8,2.0,235.8,235.3,235.5,12.1,10.1,10.7,852.3,4.8,49.97,0.0,4.8,51.6,852.0,13.9,12.3,51.6,100.0,3282.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3871622848084191,False
537101,2026-08-13T16:05:16.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.0,15.4,0.0,1.5,1.0,240.1,240.2,239.5,10.4,9.9,9.2,862.3,0.0,49.97,0.0,1.8,88.0,861.3,15.4,16.0,88.0,100.0,3318.0,3317.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4014296566264908,False
537132,2026-08-13T16:05:31.618574+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.6,2.0,1.9,22.9,0.0,0.8,1.0,227.9,227.3,227.4,33.2,32.9,31.2,851.1,24.7,49.88,0.0,2.8,51.6,853.0,1.8,1.8,51.6,100.0,3284.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.42295284126653393,False
537163,2026-08-13T16:05:47.618837+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.7,3.1,0.0,1.5,1.0,237.0,236.8,236.5,13.2,12.6,12.4,861.9,4.2,49.97,0.0,4.2,88.0,862.6,1.1,0.7,88.0,100.0,3324.0,3323.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3842677083553123,False
537225,2026-08-13T16:06:18.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,1.7,3.3,0.0,1.6,1.0,227.4,226.7,226.8,27.8,28.7,29.9,860.2,10.6,49.89,0.0,12.6,88.0,861.9,7.3,6.0,88.0,100.0,3323.0,3322.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4360355036773492,False
537256,2026-08-13T16:06:33.629964+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.0,6.8,0.0,0.8,2.0,235.1,234.6,234.9,16.4,14.4,15.3,851.7,8.6,49.93,0.0,5.6,51.6,852.7,1.8,1.6,51.6,100.0,3284.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38065417292232556,False
537287,2026-08-13T16:06:49.618643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.6,0.6,3.4,0.0,1.6,1.0,235.5,234.9,234.5,13.2,12.8,12.6,862.0,4.2,49.95,0.0,2.3,88.0,862.6,0.8,0.9,88.0,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38624156899645806,False
537318,2026-08-13T16:07:04.629240+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.3,10.1,0.0,0.8,2.0,238.3,238.2,238.4,12.0,10.2,10.7,852.0,5.4,49.97,0.0,3.9,51.6,851.7,15.5,13.0,51.6,100.0,3281.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3809525195707436,False
537380,2026-08-13T16:07:35.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.1,3.7,0.0,0.8,2.0,239.6,239.6,239.8,12.1,10.1,10.7,852.3,3.0,49.94,0.0,5.9,51.6,852.4,6.7,5.6,51.6,100.0,3281.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3796261381933159,False
537411,2026-08-13T16:07:51.618785+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,7.3,0.0,1.6,2.0,239.2,239.3,238.7,10.4,9.9,9.1,862.3,0.4,49.97,0.0,1.8,88.0,861.9,7.7,6.8,88.0,100.0,3323.0,3321.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3869185432900927,False
537442,2026-08-13T16:08:06.618582+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.4,0.6,2.0,21.1,0.0,0.8,1.0,226.1,225.8,226.2,32.9,32.6,32.3,850.7,23.1,49.88,0.0,22.2,51.6,852.7,2.0,1.8,51.6,100.0,3284.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.42534828057639795,False
537473,2026-08-13T16:08:22.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.4,0.3,0.0,1.6,1.0,240.4,240.4,239.8,11.5,11.0,10.7,862.2,1.3,49.97,0.0,1.7,88.0,862.6,1.0,0.8,88.0,100.0,3326.0,3325.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3831403186015627,False
537535,2026-08-13T16:08:53.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,0.2,0.0,1.6,1.0,237.9,238.0,237.4,10.4,9.9,9.2,862.4,0.9,49.97,0.0,1.8,88.0,862.6,1.1,0.9,88.0,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.38106848637446966,False
537566,2026-08-13T16:09:08.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.2,1.2,8.9,0.0,0.8,1.0,231.2,230.7,231.5,18.1,15.9,16.5,851.5,10.2,49.9,0.0,14.3,51.6,852.7,1.3,1.7,51.6,100.0,3284.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3885582204210515,False
537628,2026-08-13T16:09:39.629058+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.4,10.3,0.0,0.8,1.0,231.9,231.4,231.6,20.2,19.2,20.2,851.3,12.1,49.92,0.0,6.1,51.6,852.7,1.8,1.6,51.6,100.0,3284.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38549232126920546,False
537690,2026-08-13T16:10:10.619625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.3,6.0,0.0,0.8,1.0,238.4,238.3,238.5,12.1,10.2,10.7,852.3,4.6,49.97,0.0,1.8,51.6,851.0,10.6,14.2,51.6,100.0,3281.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3793397801171511,False
537721,2026-08-13T16:10:26.629097+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,2.6,6.2,0.0,1.5,1.0,227.8,227.1,227.4,30.2,31.2,32.1,859.7,11.2,49.88,0.0,4.7,88.0,862.3,5.0,4.1,88.0,100.0,3323.0,3322.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4409964870533969,False
537752,2026-08-13T16:10:41.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,2.0,0.0,0.8,1.0,240.6,240.6,240.7,12.1,10.1,10.7,852.3,4.5,49.97,0.0,1.8,51.6,852.4,6.5,5.3,51.6,100.0,3282.0,3281.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3779755226601851,False
537783,2026-08-13T16:10:57.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,1.4,0.0,1.5,1.0,240.1,240.2,239.6,10.4,9.9,9.1,862.3,0.0,49.97,0.0,1.8,88.0,862.6,1.4,0.7,88.0,100.0,3326.0,3325.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38195759219795616,False
537845,2026-08-13T16:11:28.629886+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.9,7.1,0.0,1.5,1.0,234.2,233.9,233.5,15.4,15.3,15.1,861.7,8.2,49.91,0.0,5.7,88.0,862.6,1.1,0.8,88.0,100.0,3325.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3934386335637068,False
537876,2026-08-13T16:11:43.628686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.4,8.0,0.0,0.8,1.0,232.5,232.2,232.6,15.5,13.5,14.4,852.3,9.8,49.94,0.0,5.6,51.2,852.7,1.8,1.7,51.2,100.0,3284.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3847702154091932,False
537907,2026-08-13T16:11:59.629244+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.0,10.2,0.0,1.5,2.0,238.3,238.4,237.8,10.4,10.0,9.2,862.3,-0.2,49.97,0.0,1.8,88.0,861.3,10.0,8.6,88.0,100.0,3320.0,3318.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.39333315062841806,False
537938,2026-08-13T16:12:14.629978+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.1,19.5,0.0,0.8,1.0,226.2,226.0,226.3,35.0,34.6,34.0,851.3,25.0,49.88,0.0,9.4,51.2,852.4,5.5,4.9,51.2,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4203334863443916,False
538000,2026-08-13T16:12:45.619277+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,2.4,0.0,0.8,1.0,239.9,240.0,240.1,12.1,10.2,10.7,852.2,4.3,49.97,0.0,1.8,51.2,852.7,1.9,1.7,51.2,100.0,3284.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.372723581742965,False
538031,2026-08-13T16:13:01.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,0.8,6.7,0.0,1.5,1.0,232.0,231.4,231.1,15.0,14.7,14.5,861.7,6.2,49.97,0.0,8.0,87.6,860.9,12.9,12.6,87.6,100.0,3322.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4074542426889759,False
538062,2026-08-13T16:13:16.630287+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,2.1,11.2,0.0,0.8,1.0,231.9,231.5,231.6,21.0,20.1,21.1,850.6,13.2,49.9,0.0,11.7,51.2,852.7,2.0,1.7,51.2,100.0,3285.0,3284.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.39190357839480694,False
538093,2026-08-13T16:13:32.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.0,0.3,4.3,0.0,1.5,1.0,232.1,231.5,231.3,15.9,15.9,15.9,862.0,8.7,49.94,0.0,7.5,87.6,862.3,4.4,3.7,87.6,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4008649890487435,False
538155,2026-08-13T16:14:03.629642+00:00,external_ems_1,bess_1,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.7,2.3,0.8,21.4,0.0,1.5,1.0,229.0,229.5,228.8,27.6,27.3,25.3,861.8,22.2,49.88,0.0,14.3,87.6,862.6,0.8,0.8,87.6,100.0,3325.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.44046687127832945,False
538186,2026-08-13T16:14:18.618670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,6.4,0.0,0.8,2.0,238.4,238.4,238.5,12.1,10.2,10.8,852.3,3.2,49.97,0.0,1.8,51.2,852.0,9.6,13.9,51.2,100.0,3278.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.37589397486303583,False
538217,2026-08-13T16:14:34.628668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.5,2.3,4.8,0.0,1.5,1.0,228.1,227.7,227.0,16.7,15.2,15.8,860.3,5.5,49.89,0.0,4.3,87.6,862.6,0.7,0.7,87.6,100.0,3325.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4055371899138124,False
538248,2026-08-13T16:14:49.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.8,2.1,0.0,0.7,1.0,235.4,234.7,235.0,15.0,13.1,13.9,851.9,5.6,49.93,0.0,6.0,51.2,852.7,3.5,3.0,51.2,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3766228999016919,False
538310,2026-08-13T16:15:20.618837+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.4,1.1,0.0,0.7,1.0,229.0,228.4,228.9,19.5,18.0,18.3,851.3,11.8,49.93,0.0,7.9,51.2,851.7,10.7,9.4,51.2,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3896030961813816,False
538341,2026-08-13T16:15:36.629917+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,0.2,5.6,0.0,1.5,2.0,239.3,239.0,238.6,12.0,11.5,11.3,861.7,2.0,49.93,0.0,3.8,87.6,861.9,7.6,6.8,87.6,100.0,3325.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3909095954227727,False
538372,2026-08-13T16:15:51.628677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.0,2.3,0.0,0.8,2.0,239.9,239.8,240.0,12.1,10.1,10.7,852.0,4.3,49.95,0.0,1.8,51.2,853.0,2.0,1.8,51.2,100.0,3284.0,3282.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.37314549710076883,False
538403,2026-08-13T16:16:07.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.8,0.1,7.0,0.0,1.5,2.0,229.1,229.1,228.8,14.0,13.4,13.2,862.0,5.3,49.94,0.0,7.1,87.6,861.9,12.3,12.6,87.6,100.0,3313.0,3311.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.42919718146050867,False
538465,2026-08-13T16:16:38.618705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,0.9,5.5,0.0,1.5,1.0,233.7,233.4,233.1,14.4,14.1,13.9,861.7,6.4,49.93,0.0,7.0,87.6,862.6,0.9,0.8,87.6,100.0,3325.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.39098999293675496,False
538496,2026-08-13T16:16:53.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.1,4.4,0.0,0.7,1.0,238.6,238.6,238.6,12.1,10.2,10.8,852.3,2.4,49.97,0.0,1.8,51.2,852.4,6.8,6.9,51.2,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3775647447817341,False
538527,2026-08-13T16:17:09.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.8,2.4,9.2,0.0,1.5,1.0,227.8,227.3,226.8,18.5,17.7,19.5,860.2,10.2,49.88,0.0,4.2,87.6,862.6,1.0,0.8,87.6,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.41704780601510355,False
538558,2026-08-13T16:17:24.630585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,9.7,0.0,0.7,1.0,241.0,240.9,241.1,12.1,10.2,10.8,852.2,4.3,49.97,0.0,1.8,51.2,851.7,14.0,12.4,51.2,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.377279178214462,False
538620,2026-08-13T16:17:55.629982+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.1,4.5,0.0,0.7,2.0,237.7,237.6,237.8,12.1,10.1,10.7,852.3,3.4,49.96,0.0,6.5,51.2,852.4,7.9,7.0,51.2,100.0,3282.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3795492852789511,False
538682,2026-08-13T16:18:26.628666+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.4,8.9,0.0,0.7,2.0,226.8,226.6,226.8,17.4,15.6,16.3,851.6,8.0,49.92,0.0,11.0,51.2,852.0,16.9,10.3,51.2,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39995653628442474,False
538713,2026-08-13T16:18:42.628680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,0.4,0.5,0.0,1.5,1.0,237.2,236.8,236.5,13.8,13.5,13.4,861.9,5.1,49.95,0.0,3.3,87.6,862.3,5.6,4.4,87.6,100.0,3325.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38935819858160553,False
538775,2026-08-13T16:19:13.618718+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.4,13.0,0.0,1.5,2.0,238.1,238.1,237.6,10.5,9.9,9.2,862.3,0.8,49.97,0.0,1.8,87.6,860.9,13.8,14.0,87.6,100.0,3321.0,3319.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4022238250420338,False
538806,2026-08-13T16:19:28.618577+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.3,1.4,1.1,23.4,0.0,0.7,2.0,227.9,227.6,227.8,34.1,33.8,32.7,851.6,25.0,49.88,0.0,18.4,51.2,852.7,1.6,1.8,51.2,100.0,3284.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4196697870309106,False
538837,2026-08-13T16:19:44.618876+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.3,1.0,0.0,1.5,1.0,239.9,240.1,239.4,10.3,9.9,9.1,862.3,0.1,49.97,0.0,1.8,87.6,862.6,1.1,0.6,87.6,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3820935507962871,False
538868,2026-08-13T16:19:59.619521+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,3.7,0.0,0.7,2.0,238.4,238.4,238.5,12.1,10.2,10.8,852.3,2.7,49.97,0.0,1.7,51.2,852.4,6.4,5.9,51.2,100.0,3284.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37774434936628654,False
538930,2026-08-13T16:20:30.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.2,3.4,0.0,0.7,1.0,241.5,241.6,241.6,12.1,10.1,10.7,852.2,4.7,49.97,0.0,1.8,51.2,852.0,8.1,7.1,51.2,100.0,3283.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3766448342499352,False
538961,2026-08-13T16:20:46.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.9,6.1,0.0,1.5,1.0,232.1,231.6,231.4,16.9,16.7,16.7,861.7,6.8,49.93,0.0,6.3,87.6,862.6,0.7,0.8,87.6,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3962807832444312,False
538992,2026-08-13T16:21:01.618933+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.3,0.7,0.0,0.7,1.0,234.3,234.2,234.9,16.4,14.6,15.4,852.0,10.1,49.97,0.0,5.3,51.2,851.7,9.4,12.1,51.2,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38927579145068136,False
539023,2026-08-13T16:21:17.628697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,0.9,5.5,0.0,1.5,1.0,231.0,230.6,230.8,34.6,35.1,35.3,861.7,6.6,49.89,0.0,15.1,87.6,862.6,1.1,0.9,87.6,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4401308890589132,False
539085,2026-08-13T16:21:48.619228+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.0,5.6,0.0,1.5,1.0,238.2,238.3,237.6,10.4,9.9,9.2,862.3,0.3,49.97,0.0,1.8,87.6,862.3,5.9,5.2,87.6,100.0,3323.0,3322.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39030094119269887,False
539116,2026-08-13T16:22:03.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.6,18.9,0.0,0.7,1.0,226.8,226.8,227.1,30.5,30.0,30.0,850.1,20.7,49.88,0.0,11.1,51.2,852.7,1.8,1.8,51.2,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4121575630647386,False
539147,2026-08-13T16:22:19.629738+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.7,10.9,0.0,1.5,1.0,241.1,241.3,240.6,10.3,9.8,9.2,862.3,-0.9,49.97,0.0,1.7,87.6,861.6,10.0,9.9,87.6,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39015225267528303,False
539240,2026-08-13T16:23:05.628894+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.2,0.0,0.0,0.7,1.0,239.6,239.6,239.6,12.1,10.1,10.8,852.2,5.2,49.97,0.0,1.8,51.2,852.4,5.2,4.3,51.2,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3775344067504552,False
539271,2026-08-13T16:23:21.618710+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,0.9,5.2,0.0,1.5,1.0,227.2,227.3,226.9,23.8,24.0,23.3,861.0,12.6,49.89,0.0,9.7,87.6,861.9,7.4,7.0,87.6,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4250820533641007,False
539302,2026-08-13T16:23:36.629207+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.7,0.5,0.0,0.7,1.0,237.0,236.6,237.0,14.8,12.9,13.7,851.7,7.2,49.94,0.0,4.7,50.8,852.4,6.7,6.8,50.8,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3774195310163925,False
539333,2026-08-13T16:23:52.629813+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.7,4.9,0.0,1.5,1.0,234.7,234.4,234.1,14.3,14.1,13.9,861.9,6.3,49.93,0.0,4.3,87.6,862.6,1.4,0.9,87.6,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39017264832480786,False
539395,2026-08-13T16:24:23.618956+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,1.1,3.0,0.0,1.5,1.0,230.2,229.5,229.5,22.0,22.9,23.8,861.5,4.1,49.89,0.0,12.4,87.6,862.6,1.1,0.7,87.6,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.412457067621904,False
539426,2026-08-13T16:24:38.630467+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.0,6.5,0.0,0.7,2.0,235.8,235.3,235.5,14.4,12.4,13.3,851.7,7.9,49.93,0.0,7.3,50.8,852.7,1.4,1.7,50.8,100.0,3284.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3802339930834545,False
539457,2026-08-13T16:24:54.619050+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.4,6.9,0.0,1.4,1.0,239.3,239.5,238.9,10.3,9.9,9.2,862.3,-0.1,49.97,0.0,1.8,87.6,861.9,6.8,6.8,87.6,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39786302918680067,False
