id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
539488,2026-08-13T16:25:09.618583+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.4,2.0,1.3,22.9,0.0,0.7,1.0,226.9,226.5,226.7,34.1,33.7,32.1,851.4,25.1,49.88,0.0,19.3,50.8,852.7,2.2,1.7,50.8,100.0,3285.0,3284.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4197379266832332,False
539550,2026-08-13T16:25:40.629372+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,1.5,0.0,0.7,1.0,239.9,239.8,240.0,12.1,10.2,10.7,852.2,3.5,49.95,0.0,1.8,50.8,852.7,2.0,1.7,50.8,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.372647650611283,False
539581,2026-08-13T16:25:56.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,1.0,3.2,0.0,1.4,1.0,227.5,227.4,226.8,16.7,16.3,16.5,861.3,6.8,49.93,0.0,10.1,87.6,862.3,3.6,3.3,87.6,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.41498252239562605,False
539612,2026-08-13T16:26:11.618865+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.3,3.4,0.0,0.7,1.0,239.3,239.4,239.5,12.1,10.1,10.8,852.3,5.1,49.97,0.0,1.8,50.8,852.0,8.5,7.0,50.8,100.0,3285.0,3284.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37796272209343085,False
539643,2026-08-13T16:26:27.618673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,2.0,0.8,0.0,1.4,1.0,226.2,225.9,225.5,19.1,19.1,20.2,859.9,7.8,49.9,0.0,16.2,87.6,861.9,7.0,6.7,87.6,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4400341367740099,False
539736,2026-08-13T16:27:13.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,5.3,0.0,0.7,2.0,238.2,238.2,238.3,12.0,10.2,10.8,851.9,6.9,49.97,0.0,1.8,50.8,852.0,12.2,10.7,50.8,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37986568112233515,False
539767,2026-08-13T16:27:29.619563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.9,8.9,0.0,1.4,1.0,229.0,228.8,228.2,16.0,14.8,14.8,861.7,9.8,49.9,0.0,16.4,87.3,862.6,0.9,0.8,87.3,100.0,3325.0,3324.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.41611509840683325,False
539798,2026-08-13T16:27:44.630123+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.5,2.1,0.0,0.7,1.0,240.4,240.2,240.3,12.1,10.1,10.8,852.2,3.9,49.97,0.0,1.7,50.8,852.7,1.8,1.7,50.8,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37230167732265534,False
539860,2026-08-13T16:28:15.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.0,2.4,0.0,0.7,1.0,230.3,230.2,230.8,19.1,17.2,17.3,851.0,4.3,49.88,0.0,9.0,50.8,852.0,6.7,5.5,50.8,100.0,3283.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3874408142054439,False
539891,2026-08-13T16:28:31.629137+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.4,6.6,0.0,1.4,1.0,240.2,240.2,239.7,10.4,9.9,9.2,862.3,0.6,49.97,0.0,1.8,87.3,861.9,7.2,7.1,87.3,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39826338438232184,False
539922,2026-08-13T16:28:46.618696+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,0.1,0.0,0.7,1.0,239.8,239.9,239.9,12.0,10.1,10.7,852.2,4.0,49.97,0.0,1.8,50.8,852.4,3.9,3.1,50.8,100.0,3283.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3775117515918278,False
539953,2026-08-13T16:29:02.629841+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.9,8.4,0.0,1.4,1.0,226.3,226.0,225.6,16.3,16.1,16.2,861.7,9.0,49.91,0.0,7.4,87.3,862.6,0.6,0.8,87.3,100.0,3325.0,3324.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4176495314475288,False
540015,2026-08-13T16:29:33.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.4,0.2,0.4,0.0,1.4,1.0,232.6,232.1,231.8,15.4,15.6,15.2,861.7,7.9,49.92,0.0,6.2,87.3,861.9,7.5,7.8,87.3,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.41422990624153777,False
540046,2026-08-13T16:29:48.629649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.5,3.1,0.0,0.7,2.0,238.5,238.3,238.6,12.0,10.5,10.9,852.2,5.1,49.97,0.0,1.9,50.8,852.7,2.0,1.8,50.8,100.0,3284.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37115483189089293,False
540077,2026-08-13T16:30:04.628998+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.4,2.3,15.2,0.0,1.4,1.0,230.2,229.6,230.0,33.6,36.0,34.7,860.3,16.3,49.88,0.0,10.3,87.3,862.6,1.1,1.1,87.3,100.0,3325.0,3324.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.45283888938922134,False
540108,2026-08-13T16:30:19.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.8,7.2,0.0,0.7,1.0,238.2,237.7,238.2,12.1,10.8,10.9,852.2,3.3,49.96,0.0,1.9,50.8,851.4,10.5,17.8,50.8,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3802388145949461,False
540170,2026-08-13T16:30:50.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.7,1.0,10.4,0.0,0.7,1.0,231.6,230.4,231.6,17.6,18.1,16.4,851.7,12.4,49.93,0.0,8.4,50.8,852.7,2.0,2.1,50.8,100.0,3283.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38283717201022954,False
540201,2026-08-13T16:31:06.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,0.6,10.3,0.0,1.4,1.0,238.8,238.0,238.3,10.6,10.9,9.1,862.2,0.6,49.96,0.0,2.3,87.3,861.6,10.9,10.0,87.3,100.0,3323.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40188730359609925,False
540263,2026-08-13T16:31:37.618662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.1,6.7,0.0,1.4,1.0,240.2,239.4,239.8,11.7,11.9,10.7,862.0,1.6,49.96,0.0,2.3,87.3,861.9,8.3,7.4,87.3,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3980982775579832,False
540325,2026-08-13T16:32:08.629421+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.6,0.9,11.5,0.0,1.4,1.0,238.1,236.9,237.2,10.6,10.8,9.2,862.2,0.8,49.96,0.0,2.4,87.3,861.3,12.3,13.9,87.3,100.0,3317.0,3316.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4138070517449706,False
540356,2026-08-13T16:32:23.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.2,1.9,8.6,0.0,0.7,2.0,235.2,234.0,235.0,16.6,16.9,15.7,850.5,11.5,49.91,0.0,7.5,50.8,852.4,2.9,1.8,50.8,100.0,3284.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38209657264684466,False
540387,2026-08-13T16:32:39.618762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,1.7,0.2,1.3,0.0,1.4,1.0,236.8,235.3,236.1,10.5,10.8,9.1,862.1,0.4,49.96,0.0,4.3,87.3,862.3,1.7,1.4,87.3,100.0,3325.0,3324.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39799609205584097,False
540418,2026-08-13T16:32:54.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.3,3.4,0.0,0.7,1.0,238.6,238.0,238.7,12.0,12.4,11.0,852.1,5.8,49.96,0.0,2.3,50.8,852.4,2.4,1.8,50.8,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3726090526123075,False
540480,2026-08-13T16:33:25.629854+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.4,10.8,0.0,0.7,2.0,241.3,240.4,241.0,12.0,11.5,10.9,852.1,5.5,49.96,0.0,2.2,50.8,851.7,16.3,13.4,50.8,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3791813761982698,False
540511,2026-08-13T16:33:41.619261+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.4,0.3,0.0,1.4,1.0,239.5,239.0,238.9,10.6,10.6,9.1,862.2,0.9,49.97,0.0,2.2,87.3,862.6,1.2,1.2,87.3,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3930397331380351,False
540542,2026-08-13T16:33:56.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.6,1.6,0.0,0.7,2.0,237.7,237.0,237.7,12.0,11.5,10.9,852.1,3.6,49.96,0.0,6.1,50.8,852.7,2.0,2.1,50.8,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37433714675548146,False
540573,2026-08-13T16:34:12.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.7,0.0,4.4,0.0,1.5,1.0,238.7,237.3,237.8,12.6,12.6,11.9,861.9,3.2,49.93,0.0,4.2,87.3,861.9,7.6,7.7,87.3,100.0,3323.0,3322.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4039216210503647,False
540635,2026-08-13T16:34:43.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,8.2,0.0,1.4,1.0,241.8,241.2,241.2,10.4,10.4,9.1,862.2,0.0,49.97,0.0,2.2,87.3,861.9,8.2,7.3,87.3,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39869748613690414,False
540666,2026-08-13T16:34:58.628689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.3,2.9,0.0,0.7,2.0,231.7,230.7,231.6,17.0,16.6,15.9,852.1,4.9,49.92,0.0,7.8,50.8,852.4,2.0,2.3,50.8,100.0,3284.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3837245127064412,False
540697,2026-08-13T16:35:14.619118+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.8,14.3,0.0,1.4,2.0,237.7,237.1,237.1,10.6,10.6,9.2,861.7,1.3,49.97,0.0,4.4,87.3,860.9,15.6,12.5,87.3,100.0,3322.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.41277873328731035,False
540728,2026-08-13T16:35:29.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.8,1.6,10.3,0.0,0.7,2.0,233.0,231.9,232.7,19.1,19.6,18.8,851.1,12.8,49.9,0.0,7.8,50.8,852.7,2.5,2.0,50.8,100.0,3284.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38526404658195224,False
540790,2026-08-13T16:36:00.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.7,8.0,0.0,0.7,1.0,238.3,237.6,238.3,12.0,11.5,10.9,852.1,4.9,49.96,0.0,2.2,50.4,851.4,12.9,12.3,50.4,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3750036112415321,False
540821,2026-08-13T16:36:16.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,1.1,0.9,0.0,1.4,1.0,226.5,226.0,225.8,17.0,15.4,15.8,860.8,7.0,49.88,0.0,8.3,87.3,861.9,6.1,5.8,87.3,100.0,3325.0,3324.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4242517302011242,False
540852,2026-08-13T16:36:31.618633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.4,0.3,0.0,0.7,1.0,241.4,240.9,241.4,12.0,11.5,10.9,852.0,5.3,49.96,0.0,2.2,50.4,852.4,5.0,5.0,50.4,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3740216259177592,False
540883,2026-08-13T16:36:47.629331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.5,0.2,1.4,0.0,1.4,1.0,239.8,239.0,239.1,10.5,10.5,9.0,862.1,0.2,49.94,0.0,2.3,87.3,862.3,1.6,1.2,87.3,100.0,3325.0,3324.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3928095963827651,False
540945,2026-08-13T16:37:18.618633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.7,2.3,5.5,0.0,1.4,1.0,230.0,229.3,229.9,24.8,27.5,26.5,860.3,7.0,49.9,0.0,11.5,87.3,862.6,1.5,1.3,87.3,100.0,3325.0,3324.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4292854513407984,False
540976,2026-08-13T16:37:33.628752+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.3,0.0,9.4,0.0,0.7,2.0,233.7,232.3,233.3,12.4,11.6,11.1,851.7,3.3,49.94,0.0,6.2,50.4,851.7,12.7,13.1,50.4,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3928282392727852,False
541007,2026-08-13T16:37:49.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.3,5.1,0.0,1.4,1.0,238.1,237.4,237.5,10.6,10.6,9.1,862.2,0.9,49.97,0.0,2.2,87.3,861.9,6.0,5.7,87.3,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3965042284237363,False
541038,2026-08-13T16:38:04.618545+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.7,3.0,0.0,0.7,1.0,239.9,239.3,239.9,12.0,11.5,10.9,852.0,5.5,49.95,0.0,2.2,50.4,852.7,2.5,2.3,50.4,100.0,3283.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37102853088601,False
541100,2026-08-13T16:38:35.619270+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.4,0.9,1.7,22.1,0.0,0.7,1.0,226.9,226.6,227.0,33.6,33.9,33.0,851.0,24.0,49.89,0.0,8.0,50.4,852.7,1.9,1.9,50.4,100.0,3283.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.415623248545801,False
541131,2026-08-13T16:38:51.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,0.8,2.1,0.0,1.4,1.0,235.5,235.3,234.8,13.0,12.6,12.4,861.8,3.6,49.93,0.0,6.1,87.3,862.6,1.5,0.8,87.3,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4000560508915063,False
541162,2026-08-13T16:39:06.628789+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.1,7.8,0.0,0.7,2.0,238.6,238.6,238.7,12.1,10.2,10.7,852.1,2.4,49.97,0.0,1.8,50.4,851.0,10.2,12.0,50.4,100.0,3284.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37956616381013936,False
541193,2026-08-13T16:39:22.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.6,0.2,8.0,0.0,1.5,1.0,227.1,226.9,226.0,17.5,16.0,15.9,861.8,14.4,49.89,0.0,22.2,87.3,861.6,6.4,7.5,87.3,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4401126987539971,False
541255,2026-08-13T16:39:53.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.0,0.7,0.2,0.0,1.5,1.0,237.3,236.9,236.4,11.9,11.3,10.9,861.9,1.4,49.96,0.0,1.8,87.3,862.6,1.2,0.9,87.3,100.0,3324.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.38264175774450776,False
541317,2026-08-13T16:40:24.628838+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,1.7,2.1,0.0,1.5,1.0,230.4,229.9,229.6,16.3,15.3,16.3,860.6,3.0,49.91,0.0,9.9,87.3,862.3,0.9,0.7,87.3,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.40309576064318264,False
541348,2026-08-13T16:40:39.628827+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,1.1,5.6,0.0,0.7,2.0,236.1,235.4,235.9,15.4,13.4,14.3,851.6,7.9,49.97,0.0,5.7,50.4,852.7,2.3,1.7,50.4,100.0,3284.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.377849647535256,False
541410,2026-08-13T16:41:10.619084+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.6,3.3,0.8,21.4,0.0,0.7,2.0,226.7,226.1,226.6,25.3,24.5,22.0,851.9,22.7,49.88,0.0,2.1,50.4,852.7,1.3,1.8,50.4,100.0,3284.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4139974196772837,False
541441,2026-08-13T16:41:26.629527+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.3,15.7,0.0,1.5,2.0,240.5,240.4,239.7,10.5,10.0,9.2,862.2,-0.1,49.97,0.0,1.8,86.9,861.9,15.6,12.6,86.9,100.0,3323.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.40144913410226946,False
541472,2026-08-13T16:41:41.619214+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,4.4,0.0,0.7,1.0,237.9,237.9,238.1,13.8,11.9,12.6,851.9,6.8,49.96,0.0,1.5,50.4,852.4,2.4,2.8,50.4,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3734038687100107,False
541503,2026-08-13T16:41:57.632961+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,2.3,0.0,1.5,1.0,237.7,237.7,237.1,10.4,9.9,9.2,862.2,0.8,49.96,0.0,6.5,86.9,862.3,3.1,2.2,86.9,100.0,3325.0,3324.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3884137456888516,False
541565,2026-08-13T16:42:28.629529+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.2,2.7,0.0,1.5,1.0,235.7,235.5,235.1,13.1,12.6,12.4,861.7,4.7,49.97,0.0,6.1,86.9,861.9,7.4,6.0,86.9,100.0,3323.0,3322.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.39365586038962314,False
541596,2026-08-13T16:42:43.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.1,6.9,0.0,0.7,1.0,235.4,235.2,235.4,16.5,14.5,15.2,851.6,8.9,49.91,0.0,5.9,50.4,852.7,2.0,1.7,50.4,100.0,3283.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.378408568848335,False
541627,2026-08-13T16:42:59.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.8,6.8,0.0,1.6,1.0,232.1,231.5,231.2,15.4,15.2,15.2,861.5,7.8,49.94,0.0,7.1,86.9,862.3,1.0,0.9,86.9,100.0,3325.0,3324.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3948262709861943,False
541658,2026-08-13T16:43:14.629186+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.4,4.7,0.0,0.7,1.0,238.2,238.2,238.2,12.1,10.2,10.8,852.1,6.4,49.97,0.0,1.7,50.4,851.7,11.1,14.4,50.4,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37885206321341974,False
541720,2026-08-13T16:43:45.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,0.5,0.0,0.7,2.0,239.5,239.5,239.6,12.1,10.2,10.8,851.7,4.8,49.94,0.0,6.0,50.4,852.4,4.3,3.9,50.4,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37633456471014126,False
541751,2026-08-13T16:44:01.618690+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,7.5,0.0,1.5,1.0,238.4,238.4,237.8,10.4,9.9,9.2,862.2,0.5,49.97,0.0,1.8,86.9,861.6,8.0,7.4,86.9,100.0,3324.0,3323.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.38478502053064734,False
541782,2026-08-13T16:44:16.618572+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.2,1.3,1.0,20.8,0.0,0.7,2.0,226.4,226.2,226.4,33.4,33.6,32.3,851.4,24.4,49.88,0.0,19.6,50.4,852.4,3.6,3.1,50.4,100.0,3282.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4174737815501818,False
541875,2026-08-13T16:45:03.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.2,4.3,0.0,1.5,2.0,232.6,232.2,231.8,12.5,11.9,11.8,861.7,2.5,49.97,0.0,5.9,86.9,861.9,6.8,0.8,86.9,100.0,3316.0,3314.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4024816934347772,False
541906,2026-08-13T16:45:18.630015+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,2.3,0.9,0.0,0.7,1.0,233.1,233.1,233.4,17.4,15.9,16.6,850.4,2.6,49.9,0.0,11.7,50.4,852.7,1.7,1.7,50.4,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39382553817854027,False
541937,2026-08-13T16:45:34.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.3,1.2,0.0,1.5,1.0,232.7,232.4,232.1,14.3,14.2,14.0,861.6,5.3,49.94,0.0,7.2,86.9,861.9,6.5,5.7,86.9,100.0,3322.0,3321.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4000647143914561,False
541968,2026-08-13T16:45:49.630410+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,1.1,0.0,0.7,2.0,238.8,238.7,238.8,12.0,10.1,10.8,852.1,2.9,49.97,0.0,1.8,50.4,852.7,1.8,1.7,50.4,100.0,3284.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37347650082657907,False
542030,2026-08-13T16:46:20.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.8,15.2,0.0,0.7,2.0,238.4,238.4,238.5,12.1,10.2,10.8,852.2,2.5,49.97,0.0,1.7,50.4,851.4,17.7,16.3,50.4,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38188389880818746,False
542061,2026-08-13T16:46:36.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.5,2.1,4.1,0.0,1.5,2.0,229.1,228.3,228.3,24.1,25.7,26.6,860.2,5.2,49.89,0.0,7.9,86.9,862.3,1.1,0.7,86.9,100.0,3323.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.41938250912764746,False
542092,2026-08-13T16:46:51.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.8,4.5,0.0,0.7,1.0,235.5,234.7,235.1,15.1,13.3,14.2,851.6,8.2,49.97,0.0,6.4,50.4,852.4,3.7,3.7,50.4,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3778154411023832,False
542123,2026-08-13T16:47:07.629865+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.9,11.3,0.0,1.5,1.0,239.6,239.6,239.0,10.4,9.9,9.2,862.2,0.6,49.97,0.0,1.7,86.9,861.3,11.9,11.3,86.9,100.0,3321.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38832672931672024,False
542185,2026-08-13T16:47:38.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,7.1,0.0,1.5,2.0,241.0,241.1,240.5,10.3,9.9,9.1,862.1,-0.2,49.97,0.0,1.8,86.9,861.9,6.9,5.0,86.9,100.0,3322.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3867252679752438,False
542216,2026-08-13T16:47:53.618617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.8,5.3,0.0,0.7,2.0,237.2,237.0,237.2,13.5,11.5,12.4,851.9,6.9,49.96,0.0,1.8,50.0,852.7,1.6,1.6,50.0,100.0,3284.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3750788079532536,False
542247,2026-08-13T16:48:09.628711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.6,7.0,0.0,1.5,1.0,230.8,230.5,230.1,15.9,15.9,15.7,861.5,6.8,49.95,0.0,8.5,86.9,860.9,13.8,13.9,86.9,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4121796024035844,False
542278,2026-08-13T16:48:24.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.1,17.3,0.0,0.7,2.0,230.6,230.1,230.5,24.6,24.5,24.2,851.6,18.9,49.89,0.0,10.7,50.0,852.7,1.6,1.7,50.0,100.0,3284.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.39689182778369547,False
542371,2026-08-13T16:49:11.629994+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.8,18.6,0.0,1.5,1.0,233.2,233.3,232.7,26.4,26.2,25.0,861.8,19.5,49.91,0.0,8.7,86.9,862.6,0.9,0.7,86.9,100.0,3325.0,3324.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4283275020758447,False
542402,2026-08-13T16:49:26.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.1,7.1,0.0,0.7,1.0,240.2,240.1,240.3,12.0,10.2,10.8,852.1,4.6,49.97,0.0,1.7,50.0,851.0,11.7,11.5,50.0,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3761551700665569,False
542433,2026-08-13T16:49:42.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.4,0.9,0.0,1.5,1.0,238.8,238.9,238.2,10.4,9.9,9.2,862.2,0.2,49.97,0.0,1.8,86.9,862.6,1.1,0.9,86.9,100.0,3325.0,3324.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3791069664439122,False
542495,2026-08-13T16:50:13.618661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,5.7,0.0,1.4,1.0,238.4,238.5,237.9,10.4,9.9,9.1,862.2,1.3,49.97,0.0,1.7,86.9,861.9,7.0,6.9,86.9,100.0,3325.0,3324.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38848067349587856,False
542526,2026-08-13T16:50:28.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.6,15.7,0.0,0.7,2.0,226.3,226.1,226.4,31.4,31.6,31.2,851.4,23.0,49.88,0.0,21.8,50.0,852.0,7.3,6.1,50.0,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42252684091075915,False
542557,2026-08-13T16:50:44.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.3,7.6,0.0,1.4,1.0,240.7,240.5,239.8,10.4,9.9,9.2,862.2,-0.6,49.97,0.0,1.8,86.9,861.9,7.0,6.2,86.9,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3896982236461812,False
542588,2026-08-13T16:50:59.618705+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,3.1,0.0,0.7,1.0,240.2,240.2,240.3,12.1,10.2,10.7,852.1,4.6,49.95,0.0,1.7,50.0,852.7,1.5,1.7,50.0,100.0,3284.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37239190079142587,False
542650,2026-08-13T16:51:30.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.8,6.1,0.0,0.7,2.0,229.4,229.0,229.3,25.5,24.4,23.6,851.6,7.4,49.91,0.0,2.9,50.0,852.4,1.3,1.7,50.0,100.0,3284.0,3282.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.3938895853529263,False
542681,2026-08-13T16:51:46.618686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,1.1,5.6,0.0,1.4,1.0,233.0,232.3,232.0,14.8,14.6,14.6,861.5,6.1,49.93,0.0,6.8,86.9,862.6,0.5,0.9,86.9,100.0,3325.0,3324.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3970269993533606,False
542712,2026-08-13T16:52:01.619569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.4,8.0,0.0,0.7,1.0,238.1,237.9,238.1,12.0,10.1,10.8,852.1,4.9,49.97,0.0,1.7,50.0,850.7,12.9,16.8,50.0,100.0,3275.0,3274.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.380423808167941,False
542743,2026-08-13T16:52:17.619238+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.7,2.9,7.2,0.0,1.5,0.0,227.9,227.2,227.2,25.8,27.0,28.5,859.7,8.4,49.89,0.0,4.4,86.9,862.6,1.2,0.7,86.9,100.0,3323.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.44603749233561585,False
542805,2026-08-13T16:52:48.629786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.4,0.2,0.0,1.5,1.0,238.6,238.6,237.9,10.5,9.9,9.1,862.2,0.4,49.97,0.0,1.7,86.9,862.6,0.6,0.8,86.9,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3837540423087262,False
542836,2026-08-13T16:53:03.628761+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,1.5,10.8,0.0,0.7,2.0,226.5,226.2,226.4,19.7,18.3,18.6,851.2,12.9,49.9,0.0,10.2,50.0,852.7,2.1,1.7,50.0,100.0,3284.0,3282.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.39153729103415397,False
542898,2026-08-13T16:53:34.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,2.0,0.9,0.0,0.7,1.0,229.1,229.6,229.2,21.4,20.7,22.2,850.4,5.2,49.88,0.0,9.7,50.0,852.4,4.3,3.8,50.0,100.0,3282.0,3281.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.39811231601052305,False
542960,2026-08-13T16:54:05.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.8,4.9,0.0,0.7,1.0,238.9,238.7,238.7,13.2,11.3,12.0,851.9,6.5,49.96,0.0,1.7,50.0,852.7,1.6,1.8,50.0,100.0,3283.0,3282.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.3714707298844373,False
542991,2026-08-13T16:54:21.629310+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.4,7.0,0.0,1.5,2.0,229.9,229.6,229.3,15.8,15.5,15.6,861.5,6.3,49.91,0.0,7.1,86.9,861.9,13.3,7.7,86.9,100.0,3325.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4149171661385836,False
543022,2026-08-13T16:54:36.619778+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.8,5.6,0.0,0.7,1.0,240.1,239.9,240.1,13.3,11.4,12.3,851.9,6.7,49.96,0.0,1.8,50.0,852.7,1.1,1.8,50.0,100.0,3283.0,3282.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.37229402423082075,False
543053,2026-08-13T16:54:52.629582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,1.2,5.1,0.0,1.5,1.0,231.5,231.3,230.9,14.8,14.6,14.7,861.4,6.1,49.92,0.0,5.9,86.9,862.6,1.0,0.7,86.9,100.0,3325.0,3324.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3987684968480275,False
543115,2026-08-13T16:55:23.628761+00:00,external_ems_1,bess_1,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.2,0.4,2.7,20.1,0.0,1.5,1.0,231.5,231.4,231.3,33.7,33.6,33.3,859.9,20.7,49.88,0.0,19.7,86.5,862.6,0.6,0.8,86.5,100.0,3325.0,3324.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.456398906714068,False
543146,2026-08-13T16:55:38.623767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,0.6,0.0,0.7,1.0,240.1,240.2,240.2,12.0,10.2,10.8,852.1,4.9,49.97,0.0,1.8,50.0,852.4,4.3,3.9,50.0,100.0,3281.0,3280.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.37344073028538977,False
543177,2026-08-13T16:55:54.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,1.1,0.0,1.5,1.0,239.8,239.9,239.3,10.3,9.9,9.1,862.2,-0.1,49.97,0.0,1.8,86.5,862.3,1.0,0.7,86.5,100.0,3325.0,3324.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3829921770446284,False
543208,2026-08-13T16:56:09.619441+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,2.0,17.8,0.0,0.7,1.0,227.1,226.6,227.0,24.0,23.2,22.6,850.7,19.1,49.92,0.0,4.9,50.0,852.7,1.3,1.7,50.0,100.0,3284.0,3283.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.39755056538422695,False
543270,2026-08-13T16:56:40.630384+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.6,3.0,0.0,0.7,1.0,234.5,234.1,234.5,15.4,13.6,14.5,851.4,7.8,49.92,0.0,6.2,50.0,852.0,4.8,4.3,50.0,100.0,3281.0,3280.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.3777921705361863,False
543301,2026-08-13T16:56:56.629729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.5,0.2,1.3,0.0,1.5,1.0,233.6,232.7,232.5,15.0,14.7,14.5,861.7,6.0,49.97,0.0,6.6,86.5,861.9,7.3,6.1,86.5,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.40288528001110147,False
543332,2026-08-13T16:57:11.618658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,2.4,0.0,0.7,1.0,240.2,240.1,240.2,12.1,10.2,10.7,852.0,4.6,49.95,0.0,1.7,50.0,852.7,2.2,1.7,50.0,100.0,3283.0,3282.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.37064711765109976,False
543363,2026-08-13T16:57:27.629002+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.5,1.0,9.9,0.0,1.5,1.0,235.6,234.8,234.5,13.0,12.7,12.5,861.9,4.8,49.94,0.0,6.2,86.5,860.9,14.7,13.3,86.5,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4060753664943738,False
543425,2026-08-13T16:57:58.619049+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,1.2,5.3,0.0,1.5,1.0,233.2,233.0,232.5,14.4,14.1,13.9,861.4,6.1,49.93,0.0,6.5,86.5,862.6,0.8,0.7,86.5,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3925027404941884,False
543456,2026-08-13T16:58:13.630260+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,6.8,0.0,0.7,2.0,238.0,238.0,238.1,12.0,10.2,10.8,852.1,3.1,49.97,0.0,1.7,50.0,851.7,9.9,10.7,50.0,100.0,3283.0,3281.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.3759502955818158,False
543487,2026-08-13T16:58:29.618924+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,1.0,8.6,0.0,1.5,1.0,227.3,227.3,226.5,16.1,14.8,14.8,861.6,9.2,49.89,0.0,5.4,86.5,862.6,0.6,0.7,86.5,100.0,3325.0,3324.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.40364082062714335,False
543518,2026-08-13T16:58:44.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,2.2,0.0,0.7,1.0,239.8,239.8,239.9,12.0,10.2,10.8,852.1,3.4,49.97,0.0,1.8,50.0,852.0,5.6,5.1,50.0,100.0,3282.0,3281.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.3736167473790348,False
543580,2026-08-13T16:59:15.618653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.2,15.7,0.0,0.8,1.0,226.6,226.5,226.7,29.7,29.2,29.2,851.2,17.8,49.9,0.0,2.3,50.0,852.4,2.1,2.1,50.0,100.0,3282.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4047334150119846,False
543611,2026-08-13T16:59:31.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.3,9.3,0.0,1.5,1.0,240.8,240.8,240.2,10.4,9.9,9.1,862.2,-0.7,49.97,0.0,1.8,86.5,860.9,8.6,15.9,86.5,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39853463224087626,False
543642,2026-08-13T16:59:46.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,2.7,0.0,0.6,1.0,239.9,239.8,239.9,12.0,10.2,10.8,852.1,4.5,49.97,0.0,1.7,50.0,852.4,1.8,1.6,50.0,100.0,3283.0,3282.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.38611548236809395,False
543673,2026-08-13T17:00:02.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.9,0.0,0.0,1.5,1.0,237.8,237.8,237.2,10.5,9.9,9.2,861.7,1.1,49.95,0.0,7.4,86.5,862.6,1.1,0.5,86.5,100.0,3325.0,3324.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3847490153588241,False
543735,2026-08-13T17:00:33.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,0.8,2.0,0.0,1.5,1.0,233.3,233.1,232.7,13.7,13.4,13.2,861.5,4.8,49.93,0.0,7.4,86.5,862.3,2.8,2.2,86.5,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3929857381593253,False
543766,2026-08-13T17:00:48.628811+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.2,0.3,0.0,0.6,1.0,240.9,241.1,241.1,13.0,11.0,11.7,851.8,6.6,49.96,0.0,1.7,49.7,852.0,6.9,7.0,49.7,100.0,3282.0,3281.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.3914076213134471,False
543797,2026-08-13T17:01:04.628698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,1.2,6.2,0.0,1.5,1.0,232.9,232.4,232.0,15.0,14.9,14.7,861.4,7.6,49.92,0.0,6.1,86.5,862.6,1.4,0.8,86.5,100.0,3325.0,3324.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39563852488967655,False
543828,2026-08-13T17:01:19.619298+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.7,15.2,0.0,0.6,1.0,238.1,237.6,237.8,12.0,10.2,10.8,852.1,2.3,49.97,0.0,1.7,49.7,851.4,17.5,11.2,49.7,100.0,3281.0,3280.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.3900905905405631,False
543890,2026-08-13T17:01:50.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,3.8,0.0,0.7,1.0,239.5,239.5,239.6,12.7,10.8,11.4,852.0,5.6,49.97,0.0,1.7,49.7,852.7,1.8,1.7,49.7,100.0,3284.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.37344599501590814,False
543952,2026-08-13T17:02:21.629247+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.4,19.9,0.0,0.8,1.0,227.3,227.1,227.5,34.6,34.3,34.2,851.0,24.7,49.89,0.0,3.4,49.7,852.4,4.8,3.8,49.7,100.0,3282.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.41767859416045866,False
543983,2026-08-13T17:02:37.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,0.9,0.0,1.5,2.0,240.4,240.5,239.9,10.4,9.8,9.2,862.2,0.1,49.97,0.0,1.8,86.5,862.3,1.0,0.7,86.5,100.0,3323.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3864930788617704,False
544045,2026-08-13T17:03:08.619306+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.4,0.8,4.5,0.0,1.5,1.0,231.8,231.1,230.7,14.6,14.2,14.2,861.5,5.3,49.92,0.0,9.2,86.5,862.3,0.8,0.7,86.5,100.0,3325.0,3324.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.399332439294579,False
544076,2026-08-13T17:03:23.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.4,1.1,0.0,0.7,2.0,238.3,238.0,238.3,16.6,14.9,15.6,851.3,9.0,49.93,0.0,5.0,49.7,851.7,7.9,7.6,49.7,100.0,3282.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38046687071721547,False
544107,2026-08-13T17:03:39.618654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.8,2.8,0.0,1.5,1.0,232.2,231.6,231.4,15.2,15.2,15.0,861.5,6.2,49.92,0.0,6.2,86.5,862.3,3.4,2.7,86.5,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3994300729434127,False
544138,2026-08-13T17:03:54.628802+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.1,4.2,0.0,0.6,1.0,238.4,238.4,238.4,12.0,10.2,10.8,852.1,3.6,49.97,0.0,1.8,49.7,852.0,7.8,7.1,49.7,100.0,3280.0,3279.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.38641439755991913,False
544200,2026-08-13T17:04:25.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.1,13.2,0.0,0.7,1.0,238.1,237.9,238.1,12.0,10.2,10.8,852.1,3.2,49.97,0.0,1.8,49.7,851.0,16.4,14.3,49.7,100.0,3281.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.37903392888838644,False
544231,2026-08-13T17:04:41.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,0.8,12.6,0.0,1.5,1.0,230.8,230.9,229.9,16.8,15.8,15.4,861.8,13.8,49.89,0.0,10.6,86.5,862.6,1.2,0.8,86.5,100.0,3325.0,3324.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4079737321878914,False
544262,2026-08-13T17:04:56.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.4,2.8,0.0,0.7,1.0,239.8,239.7,239.7,12.1,10.1,10.8,852.0,4.5,49.97,0.0,1.7,49.7,852.4,1.7,1.6,49.7,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.37412487257405636,False
544293,2026-08-13T17:05:12.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.6,9.4,0.0,1.5,2.0,238.1,238.1,237.5,10.4,10.0,9.3,862.2,0.7,49.97,0.0,1.8,86.5,861.6,10.1,12.6,86.5,100.0,3313.0,3311.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4024983982512111,False
544355,2026-08-13T17:05:43.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.8,0.3,6.2,0.0,1.5,1.0,239.7,239.4,238.8,12.0,11.5,11.2,861.9,2.0,49.96,0.0,2.9,86.5,861.6,8.2,6.7,86.5,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3876741384808372,False
544386,2026-08-13T17:05:58.628794+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.0,7.4,0.0,0.7,2.0,231.2,230.7,231.2,17.0,15.2,16.0,851.4,9.2,49.93,0.0,5.5,49.7,852.4,1.8,1.8,49.7,100.0,3284.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3828127259463395,False
544417,2026-08-13T17:06:14.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.1,0.4,2.1,0.0,1.5,2.0,229.2,229.1,228.9,18.5,18.5,18.6,861.2,10.9,49.94,0.0,8.9,86.5,861.6,13.0,10.7,86.5,100.0,3315.0,3313.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4312589650197396,False
544510,2026-08-13T17:07:00.629249+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.4,4.6,0.0,0.7,1.0,238.4,237.9,238.1,12.0,10.2,10.7,852.1,3.8,49.97,0.0,1.7,49.7,851.7,8.4,7.9,49.7,100.0,3281.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.37334876025736385,False
544541,2026-08-13T17:07:16.618666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.5,0.8,6.7,0.0,1.5,1.0,227.3,226.8,226.3,16.7,15.2,15.4,861.5,10.1,49.89,0.0,15.9,86.5,862.3,3.4,3.1,86.5,100.0,3325.0,3324.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4174435792504042,False
544572,2026-08-13T17:07:31.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.0,0.7,0.0,0.7,2.0,238.5,237.9,238.2,14.8,12.9,13.9,851.7,7.7,49.95,0.0,3.4,49.7,851.7,8.4,7.7,49.7,100.0,3282.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38617539292433556,False
544603,2026-08-13T17:07:47.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,1.0,5.6,0.0,1.5,1.0,233.9,233.6,233.3,14.4,14.1,14.0,861.6,6.3,49.93,0.0,5.0,86.5,862.6,0.7,0.6,86.5,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3928025950023293,False
544665,2026-08-13T17:08:18.618890+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,2.4,13.5,0.0,1.5,1.0,232.9,232.9,232.4,27.3,27.0,26.2,859.9,19.0,49.89,0.0,3.9,86.5,862.3,5.5,2.9,86.5,100.0,3325.0,3324.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4306312264390692,False
544696,2026-08-13T17:08:33.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.1,3.0,0.0,0.7,1.0,231.7,231.4,231.8,17.0,15.3,16.1,851.5,9.6,49.93,0.0,7.0,49.7,851.4,6.6,9.7,49.7,100.0,3284.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3884803583141488,False
544727,2026-08-13T17:08:49.630187+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.3,6.0,0.0,1.5,1.0,239.4,239.5,238.8,10.4,9.9,9.1,862.2,1.2,49.97,0.0,1.7,86.5,861.9,7.2,6.6,86.5,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38663575866704886,False
544758,2026-08-13T17:09:04.618673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,1.3,7.8,0.0,0.7,1.0,234.2,233.5,233.8,15.6,13.8,14.6,851.4,9.6,49.92,0.0,5.5,49.7,852.7,1.8,1.7,49.7,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38027626638771045,False
544820,2026-08-13T17:09:35.619150+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.8,10.7,0.0,0.7,1.0,226.3,226.0,226.2,28.2,27.9,28.6,849.9,19.2,49.88,0.0,8.1,49.7,851.7,8.5,6.7,49.7,100.0,3279.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4061411250363951,False
544851,2026-08-13T17:09:51.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,7.9,0.0,1.4,1.0,241.6,241.7,241.0,10.3,9.8,9.1,862.1,-0.1,49.97,0.0,1.8,86.1,861.6,7.8,6.4,86.1,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3903896092331198,False
544882,2026-08-13T17:10:06.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.2,0.5,0.0,0.7,1.0,237.9,238.0,238.3,13.6,11.8,12.6,851.8,6.9,49.93,0.0,3.1,49.7,852.0,6.4,6.5,49.7,100.0,3284.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3808506337945991,False
544913,2026-08-13T17:10:22.618863+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.6,0.1,5.6,0.0,1.4,1.0,233.1,232.3,232.0,13.5,13.1,12.9,861.8,4.1,49.97,0.0,5.7,86.1,861.9,9.7,7.7,86.1,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.40261580605990227,False
545006,2026-08-13T17:11:08.618670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,7.1,0.0,0.7,2.0,239.1,239.0,239.1,12.0,10.2,10.8,852.1,2.9,49.97,0.0,1.7,49.7,851.7,10.0,10.7,49.7,100.0,3281.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3742680719312371,False
545037,2026-08-13T17:11:24.629701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,2.1,5.2,0.0,1.4,1.0,226.8,226.4,225.9,17.0,15.3,16.0,860.2,6.4,49.88,0.0,10.5,86.1,862.3,1.2,0.7,86.1,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.40953974014621924,False
545068,2026-08-13T17:11:39.629097+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.3,3.1,0.0,0.7,2.0,241.7,241.7,241.7,12.1,10.2,10.8,852.0,4.9,49.95,0.0,1.7,49.7,851.7,8.0,7.7,49.7,100.0,3281.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3731625651216183,False
545130,2026-08-13T17:12:10.618635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.0,8.6,0.0,0.7,1.0,237.8,237.7,237.9,12.0,10.1,10.7,851.7,17.4,49.97,0.0,1.7,49.7,851.7,8.8,10.8,49.7,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3981731841448814,False
545161,2026-08-13T17:12:26.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,0.5,15.9,0.0,1.4,1.0,233.1,232.8,232.2,22.6,22.4,21.2,861.8,18.9,49.91,0.0,6.8,86.1,862.3,3.0,2.9,86.1,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.41689451799747196,False
545192,2026-08-13T17:12:41.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.4,3.6,0.0,0.7,2.0,232.4,231.8,232.1,17.3,15.6,16.3,851.3,10.3,49.92,0.0,6.3,49.7,851.7,6.7,6.6,49.7,100.0,3281.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38078964270738086,False
545223,2026-08-13T17:12:57.629494+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,6.8,0.0,1.4,1.0,238.8,238.8,238.2,10.4,9.9,9.1,862.2,1.2,49.97,0.0,1.8,86.1,861.9,8.0,6.8,86.1,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3868247940860524,False
545285,2026-08-13T17:13:28.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.5,11.4,0.0,1.4,2.0,241.7,241.5,240.8,10.3,9.8,9.1,862.1,0.0,49.97,0.0,1.8,86.1,861.6,11.4,10.3,86.1,100.0,3323.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.39861400456645013,False
545316,2026-08-13T17:13:43.629595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.6,7.1,0.0,0.7,2.0,231.5,231.0,231.4,16.8,14.9,15.8,851.4,10.3,49.93,0.0,4.3,49.3,852.0,3.2,3.5,49.3,100.0,3281.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3808821990754702,False
545347,2026-08-13T17:13:59.619578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.7,0.6,2.1,0.0,1.4,1.0,233.1,232.3,231.9,12.7,12.2,12.0,861.7,2.9,49.97,0.0,6.8,86.1,862.3,0.8,0.9,86.1,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.39316343973003165,False
545378,2026-08-13T17:14:14.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.1,1.6,19.0,0.0,0.7,2.0,228.5,228.0,228.4,28.8,28.7,28.7,850.8,20.7,49.9,0.0,10.5,49.3,852.4,1.7,1.7,49.3,100.0,3284.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.40260235797445576,False
545440,2026-08-13T17:14:45.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.2,1.7,3.0,0.0,0.7,1.0,234.0,234.1,234.1,17.5,16.3,17.1,850.7,4.8,49.92,0.0,6.6,49.3,852.4,1.8,1.7,49.3,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.37825383821553443,False
545471,2026-08-13T17:15:01.628769+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,1.1,8.9,0.0,1.5,1.0,232.5,232.3,232.0,16.9,17.0,17.1,861.5,10.2,49.93,0.0,8.4,86.1,862.6,1.3,0.6,86.1,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.39947725841636944,False
545533,2026-08-13T17:15:32.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.5,2.5,7.5,0.0,1.5,1.0,228.0,227.1,227.1,28.4,29.3,30.9,859.8,11.4,49.89,0.0,18.1,86.1,862.3,3.9,2.8,86.1,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4385080857175458,False
545595,2026-08-13T17:16:03.619142+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.5,1.4,0.0,1.5,1.0,239.9,239.6,239.0,10.4,9.9,9.1,862.1,-0.1,49.97,0.0,1.8,86.1,862.6,1.3,0.7,86.1,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.37821436093899835,False
545626,2026-08-13T17:16:18.629554+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,6.9,0.0,0.7,1.0,237.8,237.7,237.8,12.1,10.2,10.7,852.0,2.8,49.94,0.0,3.9,49.3,851.4,9.7,8.8,49.3,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.37893391840209045,False
545657,2026-08-13T17:16:34.629311+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.5,1.0,0.7,0.0,1.5,2.0,237.9,237.5,237.1,12.8,12.4,12.3,861.3,3.6,49.93,0.0,5.0,86.1,862.3,4.3,3.8,86.1,100.0,3323.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3914261711312467,False
545688,2026-08-13T17:16:49.618617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,1.0,6.2,0.0,0.7,1.0,235.1,234.4,234.9,15.6,13.9,14.8,851.4,7.8,49.97,0.0,5.6,49.3,852.4,1.6,1.7,49.3,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.37706149364700065,False
545750,2026-08-13T17:17:20.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.7,1.2,0.0,0.7,1.0,228.6,229.0,228.8,23.2,23.0,23.8,850.0,6.8,49.88,0.0,20.3,49.3,851.7,8.0,1.9,49.3,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4034989846887628,False
545781,2026-08-13T17:17:36.628740+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.0,5.0,0.0,1.5,1.0,241.0,240.9,240.3,11.5,11.2,10.7,861.9,1.7,49.96,0.0,2.1,86.1,861.9,6.7,5.6,86.1,100.0,3321.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38890870039853503,False
545812,2026-08-13T17:17:51.618685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.6,5.6,0.0,0.7,2.0,238.0,237.9,238.2,13.6,11.7,12.5,851.8,7.0,49.96,0.0,1.8,49.3,852.4,1.4,1.7,49.3,100.0,3284.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.37591457092183345,False
545843,2026-08-13T17:18:07.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.3,9.5,0.0,1.5,1.0,238.0,237.9,237.4,10.4,10.0,9.3,862.2,0.8,49.97,0.0,1.7,86.1,860.9,10.3,13.7,86.1,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3908144526735738,False
545905,2026-08-13T17:18:38.628987+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,7.8,0.0,1.5,1.0,240.2,240.3,239.7,10.3,9.8,9.1,862.2,-0.6,49.97,0.0,1.7,86.1,861.6,7.2,6.0,86.1,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38316911972631307,False
545936,2026-08-13T17:18:53.628815+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.7,3.3,0.0,0.7,1.0,238.6,238.5,238.6,12.0,10.2,10.7,852.0,4.9,49.97,0.0,1.7,49.3,852.7,1.6,1.8,49.3,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.373711606170457,False
545967,2026-08-13T17:19:09.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,1.2,14.8,0.0,1.5,1.0,227.8,227.9,227.3,24.1,24.3,23.5,861.1,15.8,49.89,0.0,6.3,86.1,862.3,1.0,0.8,86.1,100.0,3325.0,3324.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.42028330040248574,False
545998,2026-08-13T17:19:24.629559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.4,0.5,2.8,0.0,0.7,1.0,235.0,234.9,235.0,16.8,15.4,16.0,851.2,8.2,49.93,0.0,5.3,49.3,851.7,11.0,9.8,49.3,100.0,3279.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3819312064193185,False
546060,2026-08-13T17:19:55.628665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.0,2.9,0.0,0.7,2.0,238.4,238.3,238.5,12.1,10.2,10.8,852.0,2.7,49.97,0.0,1.7,49.3,852.0,5.6,5.5,49.3,100.0,3281.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3778526088844434,False
546091,2026-08-13T17:20:11.629397+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.6,0.5,13.8,0.0,1.5,1.0,229.2,229.2,228.3,17.4,16.0,15.8,861.8,14.6,49.89,0.0,12.9,86.1,862.3,0.8,0.7,86.1,100.0,3325.0,3324.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4149685977733688,False
546122,2026-08-13T17:20:26.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.2,5.9,0.0,0.7,1.0,230.3,229.9,230.2,17.3,15.6,16.5,851.2,7.7,49.91,0.0,8.6,49.3,851.0,13.6,11.1,49.3,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3883541601374583,False
