id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
546153,2026-08-13T17:20:42.629678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,18.7,0.0,1.5,1.0,233.0,233.1,232.4,25.7,25.7,24.5,861.8,19.6,49.91,0.0,4.8,86.1,862.3,0.9,0.9,86.1,100.0,3324.0,3323.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.42883943524191737,False
546215,2026-08-13T17:21:13.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,10.8,0.0,1.5,1.0,238.8,238.9,238.3,10.5,9.9,9.2,862.2,0.5,49.97,0.0,1.8,86.1,861.6,11.3,9.3,86.1,100.0,3321.0,3320.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3878913272638061,False
546246,2026-08-13T17:21:28.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.0,1.5,0.0,0.7,1.0,228.1,227.6,227.9,20.3,19.2,19.3,850.7,11.1,49.9,0.0,16.8,49.3,851.7,9.6,8.8,49.3,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.40116008223552696,False
546277,2026-08-13T17:21:44.629531+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.2,5.9,0.0,1.5,2.0,241.3,241.4,240.8,10.3,9.8,9.2,862.1,0.0,49.96,0.0,1.8,86.1,861.9,5.9,4.7,86.1,100.0,3322.0,3320.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.38768099360921215,False
546308,2026-08-13T17:21:59.619124+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.1,6.8,0.0,0.7,2.0,231.9,231.3,231.5,16.5,14.8,15.7,851.3,8.5,49.93,0.0,4.6,49.3,852.4,1.7,1.7,49.3,100.0,3283.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.37847854794894825,False
546370,2026-08-13T17:22:30.619296+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,2.0,6.1,0.0,0.7,1.0,231.1,231.6,231.2,22.2,21.6,22.3,850.4,7.8,49.89,0.0,12.2,49.3,852.4,1.7,1.8,49.3,100.0,3282.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3900598494004464,False
546401,2026-08-13T17:22:46.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.5,3.5,0.0,1.5,1.0,236.0,235.6,235.5,13.6,13.1,12.9,861.8,4.5,49.94,0.0,5.7,86.1,862.3,1.0,0.7,86.1,100.0,3324.0,3323.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.38766775237437834,False
546432,2026-08-13T17:23:01.618822+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.3,4.3,0.0,0.7,1.0,239.7,239.2,239.4,12.0,10.2,10.8,852.0,4.7,49.97,0.0,1.8,49.3,851.7,9.0,7.3,49.3,100.0,3281.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3726391771497809,False
546463,2026-08-13T17:23:17.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.4,0.8,15.5,0.0,1.5,1.0,229.6,229.5,229.4,40.9,41.0,40.6,860.5,23.7,49.89,0.0,24.1,86.1,861.3,8.2,10.9,86.1,100.0,3321.0,3320.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.48561789690449425,False
546525,2026-08-13T17:23:48.619164+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.5,0.5,2.5,0.0,1.5,1.0,235.6,234.9,234.5,12.7,12.4,12.2,861.8,3.4,49.95,0.0,1.8,86.1,862.3,0.9,0.7,86.1,100.0,3324.0,3323.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3892858696258949,False
546587,2026-08-13T17:24:19.618832+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.2,0.9,17.0,0.0,1.5,1.0,233.4,233.6,233.3,25.2,24.9,24.0,861.7,18.3,49.89,0.0,5.0,85.7,862.6,1.3,0.8,85.7,100.0,3325.0,3324.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.42533218539669293,False
546618,2026-08-13T17:24:34.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,1.3,6.6,0.0,0.7,1.0,240.4,240.4,240.4,12.0,10.2,10.8,852.0,4.3,49.97,0.0,1.7,49.3,850.7,10.9,12.5,49.3,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.37853113017783807,False
546680,2026-08-13T17:25:05.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.7,9.2,0.0,0.7,2.0,228.3,228.2,228.5,19.6,18.4,18.7,850.7,10.8,49.93,0.0,8.4,49.3,852.4,1.6,1.7,49.3,100.0,3283.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38572502517559853,False
546711,2026-08-13T17:25:21.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.0,0.0,0.1,0.0,1.4,1.0,232.6,232.5,231.6,14.9,14.2,13.9,861.6,9.5,49.92,0.0,6.4,85.7,861.6,9.4,8.3,85.7,100.0,3322.0,3321.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.413249713774085,False
546742,2026-08-13T17:25:36.618631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.4,1.6,0.0,0.7,1.0,232.9,232.0,232.6,16.8,15.1,15.8,851.3,9.5,49.92,0.0,7.7,48.9,851.7,7.9,7.5,48.9,100.0,3284.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3879216033163268,False
546773,2026-08-13T17:25:52.629939+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,6.5,0.0,1.4,1.0,238.5,238.6,237.9,10.4,9.9,9.2,862.1,0.1,49.97,0.0,1.8,85.7,861.9,6.6,5.8,85.7,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3866905183451985,False
546835,2026-08-13T17:26:23.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,7.6,0.0,1.4,2.0,238.2,238.1,237.5,10.4,9.9,9.2,862.1,0.3,49.97,0.0,1.7,85.7,861.6,7.9,9.2,85.7,100.0,3323.0,3321.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3904426494767354,False
546866,2026-08-13T17:26:38.618650+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.9,0.8,17.6,0.0,0.7,2.0,229.5,228.8,229.5,21.2,18.7,18.3,851.6,19.6,49.9,0.0,6.4,48.9,852.4,2.0,1.6,48.9,100.0,3283.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3949043461264608,False
546897,2026-08-13T17:26:54.628670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.2,7.0,0.0,1.4,1.0,240.0,240.0,239.5,10.4,9.9,9.1,862.1,0.3,49.97,0.0,1.8,85.7,861.9,7.3,5.7,85.7,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3874231660495716,False
546928,2026-08-13T17:27:09.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.0,4.0,0.0,0.7,1.0,239.0,238.9,239.0,12.0,10.2,10.8,852.0,4.1,49.97,0.0,1.7,48.9,852.0,8.1,7.4,48.9,100.0,3282.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3777574202711279,False
546990,2026-08-13T17:27:40.619334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,2.2,3.4,0.0,0.7,1.0,232.7,233.1,233.0,19.3,18.4,19.5,850.2,5.4,49.91,0.0,5.4,48.9,852.4,2.0,1.7,48.9,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38369977591711185,False
547021,2026-08-13T17:27:56.619322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,0.9,5.4,0.0,1.4,1.0,231.8,231.3,230.9,14.6,14.5,14.5,861.4,6.4,49.93,0.0,5.9,85.7,862.3,1.0,0.7,85.7,100.0,3324.0,3323.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3984439762129659,False
547052,2026-08-13T17:28:11.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.2,7.6,0.0,0.7,2.0,238.8,238.7,238.9,12.0,10.2,10.7,851.9,3.0,49.97,0.0,1.7,48.9,851.7,10.6,9.0,48.9,100.0,3282.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.37514340872695745,False
547145,2026-08-13T17:28:58.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,1.0,0.0,1.4,1.0,239.7,239.7,239.1,10.4,10.0,9.1,862.1,0.2,49.97,0.0,1.8,85.7,862.6,1.2,0.7,85.7,100.0,3325.0,3324.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3814738777784708,False
547176,2026-08-13T17:29:13.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,12.3,0.0,0.7,1.0,237.8,237.8,237.9,12.0,10.2,10.8,852.0,2.5,49.97,0.0,1.7,48.9,851.7,14.8,11.9,48.9,100.0,3279.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3790404601548099,False
547207,2026-08-13T17:29:29.629319+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.3,3.4,0.0,1.4,1.0,229.7,229.7,228.9,15.6,14.5,14.5,861.6,8.6,49.89,0.0,8.4,85.7,861.9,5.2,3.7,85.7,100.0,3324.0,3323.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.405809016034788,False
547238,2026-08-13T17:29:44.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.8,5.4,0.0,0.7,2.0,238.1,238.2,238.4,14.1,12.3,13.0,851.6,7.1,49.97,0.0,4.4,48.9,852.4,1.7,1.6,48.9,100.0,3284.0,3282.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.37792166397820603,False
547300,2026-08-13T17:30:15.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,1.6,15.0,0.0,0.7,1.0,229.9,229.6,230.2,21.2,20.1,19.9,850.8,17.0,49.89,0.0,19.1,48.9,852.4,2.0,1.8,48.9,100.0,3283.0,3282.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.3963466864054973,False
547331,2026-08-13T17:30:31.629293+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.8,15.2,0.0,1.4,1.0,240.7,240.7,240.1,10.3,9.9,9.2,862.1,-0.4,49.97,0.0,1.8,85.7,861.3,14.8,11.7,85.7,100.0,3322.0,3321.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3966496441482576,False
547362,2026-08-13T17:30:46.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.8,5.4,0.0,0.7,1.0,235.1,234.7,234.9,14.6,12.7,13.7,851.6,7.4,49.95,0.0,2.8,48.9,852.4,2.0,1.7,48.9,100.0,3283.0,3282.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.380875126031282,False
547393,2026-08-13T17:31:02.618654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,1.3,7.4,0.0,1.4,1.0,230.1,229.6,229.3,17.5,17.2,17.4,861.3,8.6,49.91,0.0,7.0,85.7,862.6,1.2,0.7,85.7,100.0,3324.0,3323.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.4003306779227777,False
547455,2026-08-13T17:31:33.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,7.6,0.0,1.4,1.0,239.7,239.8,239.1,10.4,9.9,9.2,862.1,0.0,49.97,0.0,1.8,85.7,861.9,7.6,5.7,85.7,100.0,3325.0,3324.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.38736272808682365,False
547486,2026-08-13T17:31:48.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.4,3.6,0.0,0.7,1.0,233.8,233.6,234.0,17.1,15.3,15.9,851.3,10.8,49.93,0.0,6.1,48.9,851.7,7.2,6.7,48.9,100.0,3283.0,3282.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.384644685017031,False
547517,2026-08-13T17:32:04.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.7,2.4,0.0,1.4,1.0,237.5,237.4,237.0,12.8,12.3,12.1,861.9,3.6,49.93,0.0,4.1,85.7,862.6,1.2,0.9,85.7,100.0,3324.0,3323.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3862964887593992,False
547548,2026-08-13T17:32:19.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.5,10.0,0.0,0.7,1.0,238.3,238.2,238.3,12.0,10.2,10.8,851.9,2.6,49.97,0.0,1.7,48.9,851.4,12.6,10.9,48.9,100.0,3282.0,3281.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.38134899212946005,False
547641,2026-08-13T17:33:06.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,10.3,0.0,1.5,1.0,239.2,239.2,238.5,10.4,9.9,9.2,862.1,0.7,49.97,0.0,1.8,85.7,861.6,11.0,9.4,85.7,100.0,3322.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38654436181934665,False
547672,2026-08-13T17:33:21.628690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.5,0.7,11.1,0.0,0.7,2.0,233.9,233.0,233.6,16.2,14.7,15.3,851.4,6.8,49.93,0.0,7.5,48.9,850.7,17.9,16.0,48.9,100.0,3278.0,3276.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.3922263078414413,False
547703,2026-08-13T17:33:37.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,1.3,4.8,0.0,1.5,1.0,232.3,231.7,231.5,14.4,13.6,13.9,861.3,5.5,49.91,0.0,8.0,85.7,862.6,0.7,0.8,85.7,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3943032551733793,False
547765,2026-08-13T17:34:08.629679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.6,14.4,0.0,1.5,2.0,239.1,238.8,238.2,10.4,9.9,9.2,862.2,1.3,49.97,0.0,1.7,85.7,861.6,15.7,10.2,85.7,100.0,3323.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3974291644956804,False
547796,2026-08-13T17:34:23.628716+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.3,1.4,0.9,20.3,0.0,0.7,1.0,226.6,226.3,226.5,33.6,33.7,32.3,851.1,24.2,49.88,0.0,2.3,48.9,852.0,3.9,3.3,48.9,100.0,3281.0,3280.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.42732314385004727,False
547827,2026-08-13T17:34:39.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,4.8,0.0,1.5,1.0,241.5,241.7,241.0,10.3,9.9,9.1,862.1,-0.1,49.97,0.0,1.8,85.7,861.9,4.7,3.7,85.7,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38396939146292214,False
547858,2026-08-13T17:34:54.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,3.2,0.0,0.7,2.0,240.2,240.1,240.2,12.0,10.1,10.8,851.9,4.5,49.95,0.0,1.7,48.9,852.4,1.3,1.6,48.9,100.0,3283.0,3281.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.3742377075844447,False
547920,2026-08-13T17:35:25.629765+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.5,3.4,0.0,0.7,2.0,232.1,232.6,232.5,20.0,19.2,20.4,850.2,6.8,49.91,0.0,10.4,48.9,851.7,10.2,8.7,48.9,100.0,3280.0,3278.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.38926477950544547,False
547951,2026-08-13T17:35:41.629573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.2,0.3,5.6,0.0,1.5,1.0,234.0,233.1,232.8,10.3,9.9,9.1,861.9,1.0,49.95,0.0,6.4,85.7,861.6,6.6,7.2,85.7,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.397295960576542,False
547982,2026-08-13T17:35:56.629125+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,5.3,0.0,0.7,1.0,238.7,238.7,238.8,12.0,10.1,10.8,851.9,3.2,49.97,0.0,1.7,48.9,851.7,8.5,7.9,48.9,100.0,3281.0,3280.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.37550330570285967,False
548013,2026-08-13T17:36:12.629250+00:00,external_ems_1,bess_1,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.3,1.8,1.2,22.3,0.0,1.5,1.0,229.7,229.7,229.4,35.3,35.8,34.0,861.4,23.0,49.88,0.0,19.4,85.7,862.6,0.7,0.9,85.7,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.45866853971164984,False
548075,2026-08-13T17:36:43.618657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,2.5,9.8,0.0,1.5,1.0,227.6,227.1,226.7,19.9,19.9,21.4,859.8,10.7,49.89,0.0,22.3,85.7,862.3,0.9,0.6,85.7,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.43180093939096686,False
548106,2026-08-13T17:36:58.618871+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.5,3.3,0.0,0.7,2.0,240.4,240.3,240.4,12.0,10.2,10.8,851.9,4.9,49.97,0.0,1.7,48.9,852.4,1.6,1.7,48.9,100.0,3284.0,3282.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.37431445734726226,False
548168,2026-08-13T17:37:29.619443+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.3,1.1,0.0,0.7,1.0,228.2,228.0,228.2,16.8,15.1,15.8,851.4,7.4,49.92,0.0,8.7,48.9,851.7,8.5,6.9,48.9,100.0,3280.0,3279.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.39701070354211343,False
548230,2026-08-13T17:38:00.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.6,5.5,0.0,0.7,1.0,238.1,238.2,238.3,13.4,11.4,12.3,851.8,7.5,49.97,0.0,1.8,48.9,852.4,2.0,1.7,48.9,100.0,3283.0,3282.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.3775905737576711,False
548261,2026-08-13T17:38:16.628990+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,12.7,0.0,1.5,2.0,238.1,238.2,237.6,10.4,9.9,9.2,862.2,-0.7,49.97,0.0,1.8,85.7,861.6,12.0,10.4,85.7,100.0,3315.0,3313.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3965308548822427,False
548292,2026-08-13T17:38:31.629349+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.3,0.8,1.2,22.3,0.0,0.6,1.0,227.5,227.2,227.5,32.8,33.0,32.2,851.2,24.1,49.88,0.0,2.4,48.5,852.4,1.8,1.6,48.5,100.0,3282.0,3281.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.4316534914367266,False
548323,2026-08-13T17:38:47.618729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.5,1.3,0.4,1.5,1.0,240.5,240.6,239.9,10.3,9.9,9.2,862.1,-0.2,49.97,0.0,1.8,85.7,862.6,1.1,0.7,85.3,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.44663500889419566,False
548385,2026-08-13T17:39:18.628953+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,0.8,4.4,0.0,1.5,1.0,227.4,227.3,226.9,17.5,17.4,17.6,861.1,8.5,49.93,0.0,9.7,85.3,861.9,4.1,3.4,85.3,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4064044339548378,False
548416,2026-08-13T17:39:33.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.6,3.6,0.0,0.7,2.0,232.9,232.5,232.8,18.4,16.9,17.7,851.1,11.2,49.93,0.0,5.3,48.5,851.7,7.6,6.7,48.5,100.0,3283.0,3281.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.3849204808306992,False
548447,2026-08-13T17:39:49.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.8,5.5,0.0,1.5,1.0,231.7,231.3,231.0,16.1,16.2,16.3,861.5,6.5,49.93,0.0,7.9,85.3,862.3,1.0,0.7,85.3,100.0,3325.0,3324.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39697862674449474,False
548478,2026-08-13T17:40:04.619493+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,2.4,0.0,0.7,1.0,238.3,238.3,238.4,12.0,10.2,10.7,851.9,4.3,49.97,0.0,1.8,48.5,851.7,6.7,6.0,48.5,100.0,3282.0,3281.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.37861878819645917,False
548540,2026-08-13T17:40:35.629706+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,8.6,0.0,0.7,1.0,240.4,240.4,240.5,12.0,10.2,10.8,851.9,4.5,49.97,0.0,1.7,48.5,851.7,13.1,12.2,48.5,100.0,3281.0,3280.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.3797143611948852,False
548571,2026-08-13T17:40:51.619331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.5,1.2,0.0,1.4,1.0,239.6,239.6,238.9,10.4,9.9,9.2,862.1,0.2,49.97,0.0,1.8,85.3,862.6,1.4,0.6,85.3,100.0,3325.0,3324.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39256984665625516,False
548602,2026-08-13T17:41:06.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.1,5.2,0.0,0.6,2.0,234.2,233.9,234.3,16.8,15.1,15.7,851.3,7.1,49.92,0.0,7.4,48.5,852.4,1.9,1.7,48.5,100.0,3283.0,3281.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.39398191815282335,False
548633,2026-08-13T17:41:22.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.5,0.6,3.0,0.0,1.4,1.0,238.2,238.0,237.5,16.7,17.2,17.2,861.3,9.2,49.93,0.0,5.1,85.3,861.9,6.2,5.1,85.3,100.0,3323.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40616736714195484,False
548695,2026-08-13T17:41:53.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,7.5,0.0,1.4,1.0,241.9,241.9,241.3,10.3,9.8,9.1,862.1,0.4,49.95,0.0,1.8,85.3,861.6,7.9,6.7,85.3,100.0,3323.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40016354807160914,False
548726,2026-08-13T17:42:08.619046+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,2.8,0.0,0.7,1.0,239.9,239.8,239.9,12.1,10.1,10.7,851.9,4.5,49.97,0.0,1.7,48.5,852.4,1.7,1.7,48.5,100.0,3284.0,3283.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.38103446089397713,False
548757,2026-08-13T17:42:24.618689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,1.2,13.1,0.0,1.4,1.0,238.3,238.0,237.4,10.4,9.9,9.2,862.1,0.8,49.97,0.0,1.7,85.3,860.9,13.9,12.8,85.3,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4074221670333942,False
548788,2026-08-13T17:42:39.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.7,1.6,0.0,0.6,2.0,232.6,232.1,232.6,18.0,16.4,16.6,851.7,3.1,49.89,0.0,16.0,48.5,852.4,1.5,1.7,48.5,100.0,3284.0,3282.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.41051830017832147,False
548850,2026-08-13T17:43:10.618635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.1,0.2,0.0,0.6,2.0,239.5,239.5,239.5,12.0,10.2,10.8,851.9,4.7,49.97,0.0,1.7,48.5,852.0,4.5,4.1,48.5,100.0,3283.0,3281.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.39746190582992,False
548881,2026-08-13T17:43:26.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,1.3,8.7,0.0,1.4,1.0,228.2,228.0,227.5,17.7,17.6,17.7,861.0,10.5,49.9,0.0,17.3,85.3,862.3,1.8,1.6,85.3,100.0,3323.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.42535436771761465,False
548912,2026-08-13T17:43:41.628709+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.2,2.2,0.0,0.6,1.0,240.8,240.8,240.8,12.1,10.2,10.8,851.9,4.7,49.97,0.0,1.7,48.5,851.7,6.9,6.5,48.5,100.0,3283.0,3282.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.3917349503407812,False
548943,2026-08-13T17:43:57.629101+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,0.8,6.4,0.0,1.4,1.0,232.9,232.3,232.0,15.0,15.0,14.7,861.5,7.1,49.93,0.0,4.9,85.3,862.3,0.7,0.7,85.3,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4017425413886523,False
549005,2026-08-13T17:44:28.629446+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,0.9,19.6,0.0,1.4,1.0,232.2,232.1,231.9,34.4,34.5,34.3,861.4,20.8,49.89,0.0,17.5,85.3,862.3,1.2,0.7,85.3,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4633628927725046,False
549036,2026-08-13T17:44:43.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.5,2.2,0.0,0.7,1.0,240.4,240.4,240.5,12.0,10.2,10.8,851.9,4.1,49.97,0.0,1.7,48.5,852.4,1.9,1.8,48.5,100.0,3282.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3787537826418228,False
549067,2026-08-13T17:44:59.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,6.0,0.0,1.4,1.0,239.0,239.0,238.4,10.4,9.9,9.2,862.1,-0.2,49.97,0.0,1.7,85.3,861.9,5.8,5.4,85.3,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3948288196850317,False
549098,2026-08-13T17:45:14.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.7,11.4,0.0,0.7,2.0,228.3,227.9,228.1,20.5,19.2,19.5,850.7,13.1,49.92,0.0,7.7,48.5,852.4,1.7,1.7,48.5,100.0,3283.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3924081372572528,False
549160,2026-08-13T17:45:45.629772+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.9,3.0,0.0,0.6,1.0,232.6,232.2,232.6,16.5,14.8,15.5,851.1,6.2,49.92,0.0,8.4,48.5,852.0,3.2,3.5,48.5,100.0,3282.0,3281.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.39706828901191105,False
549222,2026-08-13T17:46:16.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.8,15.1,0.0,0.7,2.0,227.0,227.3,227.1,27.7,27.2,27.2,849.6,16.2,49.89,0.0,16.7,48.5,852.4,1.1,1.6,48.5,100.0,3283.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4205642470515933,False
549253,2026-08-13T17:46:32.630670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.2,9.8,0.0,1.4,1.0,240.5,240.5,239.9,10.3,9.9,9.2,862.1,0.3,49.97,0.0,1.8,85.3,860.9,10.1,12.7,85.3,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4008805734409747,False
549315,2026-08-13T17:47:03.619029+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,1.7,7.6,0.0,1.4,1.0,228.5,228.0,228.0,21.5,22.2,22.0,860.6,10.7,49.92,0.0,13.7,85.3,862.3,3.1,2.4,85.3,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4219728642131817,False
549346,2026-08-13T17:47:18.628877+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.5,2.8,0.0,0.7,2.0,239.0,238.8,239.1,12.0,10.7,10.8,851.9,5.0,49.97,0.0,1.9,48.5,852.4,2.2,1.9,48.5,100.0,3283.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3788265123599581,False
549377,2026-08-13T17:47:34.629046+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.5,13.6,0.0,1.4,1.0,229.1,228.6,228.8,34.8,36.6,35.2,860.4,21.0,49.88,0.0,4.1,85.3,860.9,7.4,12.6,85.3,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4594984161468368,False
549408,2026-08-13T17:47:49.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.5,2.5,0.0,0.7,1.0,241.7,241.1,241.7,14.2,14.1,13.4,851.5,8.5,49.95,0.0,2.2,48.5,852.0,6.0,6.4,48.5,100.0,3283.0,3282.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.38661533797106895,False
549470,2026-08-13T17:48:20.619169+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.6,0.8,12.0,0.0,0.7,1.0,238.8,237.9,238.7,12.1,12.6,11.0,851.8,5.5,49.96,0.0,2.3,48.5,851.0,17.5,13.9,48.5,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.38628546583930656,False
549501,2026-08-13T17:48:36.630782+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.9,2.6,10.5,0.0,1.4,1.0,227.2,226.1,226.4,24.2,25.1,25.0,859.7,12.1,49.88,0.0,19.9,85.3,862.3,1.6,1.2,85.3,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4476702116984054,False
549532,2026-08-13T17:48:51.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.5,0.9,3.1,0.0,0.7,1.0,241.3,240.4,241.3,11.9,12.6,11.1,851.5,5.6,49.96,0.0,2.3,48.5,852.4,2.5,1.9,48.5,100.0,3282.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.38091691089461105,False
549563,2026-08-13T17:49:07.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.7,0.3,7.4,0.0,1.4,1.0,240.5,239.4,239.5,10.7,10.9,9.2,861.9,0.3,49.96,0.0,2.3,85.3,861.6,7.7,7.0,85.3,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39683743032915586,False
549625,2026-08-13T17:49:38.629594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.0,0.1,8.5,0.0,1.4,1.0,230.5,229.3,229.9,15.5,14.6,14.5,861.7,0.0,49.91,0.0,8.2,85.3,861.6,8.5,8.0,85.3,100.0,3323.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4170534137146313,False
549656,2026-08-13T17:49:53.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.2,0.9,8.6,0.0,0.7,1.0,231.7,230.9,231.9,17.0,17.3,16.1,851.1,11.0,49.92,0.0,5.9,48.5,852.0,2.4,2.4,48.5,100.0,3282.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3883874097457498,False
549687,2026-08-13T17:50:09.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,0.4,8.5,0.0,1.4,1.0,238.0,237.2,237.4,10.6,10.8,9.2,862.0,1.7,49.97,0.0,2.3,85.3,861.6,10.2,11.5,85.3,100.0,3313.0,3312.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4074058824626633,False
549780,2026-08-13T17:50:55.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,0.7,0.2,2.7,0.0,0.7,2.0,235.2,233.6,234.6,14.7,14.5,14.0,851.8,5.1,49.95,0.0,3.2,48.1,852.0,2.4,2.3,48.1,100.0,3281.0,3279.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.38946127117459356,False
549811,2026-08-13T17:51:11.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.6,0.3,3.7,0.0,1.4,1.0,231.0,230.0,230.4,14.2,14.5,13.9,862.0,5.7,49.97,0.0,7.4,85.3,862.3,2.0,1.7,85.3,100.0,3323.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40638297895234865,False
549842,2026-08-13T17:51:26.631005+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.8,0.4,2.8,0.0,0.7,1.0,238.7,237.6,238.5,14.3,13.9,13.5,851.4,8.4,49.95,0.0,3.5,48.1,851.0,11.2,12.5,48.1,100.0,3281.0,3280.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.39019454660085706,False
549873,2026-08-13T17:51:42.629359+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.6,0.5,3.9,0.0,1.4,1.0,233.3,232.1,232.4,14.4,14.7,14.1,861.4,5.5,49.94,0.0,3.9,85.3,861.9,9.4,7.1,85.3,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4088442038319779,False
549935,2026-08-13T17:52:13.618602+00:00,external_ems_1,bess_1,good,0.0713,normal,PCS phase current imbalance high: 11.0,1.2,11.0,2.4,6.8,0.0,1.4,1.0,226.7,225.5,225.8,17.0,15.8,26.8,859.9,8.0,49.9,0.0,5.1,85.3,862.3,1.2,1.5,85.3,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4713951950033811,False
549966,2026-08-13T17:52:28.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.5,0.1,6.5,0.0,0.7,1.0,237.9,236.8,237.7,12.0,12.4,10.9,851.3,5.7,49.96,0.0,5.4,48.1,851.4,12.2,13.2,48.1,100.0,3281.0,3280.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3844850808911859,False
549997,2026-08-13T17:52:44.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.4,1.0,11.6,0.0,1.4,0.0,228.2,227.0,227.3,17.1,15.9,15.7,861.3,13.0,49.89,0.0,18.9,85.3,862.3,1.4,1.5,85.3,100.0,3323.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4367720463796651,False
550028,2026-08-13T17:52:59.619004+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.9,0.3,4.7,0.0,0.7,2.0,233.0,231.3,232.7,15.4,16.5,14.6,851.7,9.2,49.96,0.0,6.9,48.1,852.0,4.5,3.3,48.1,100.0,3280.0,3278.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3928812947097387,False
550090,2026-08-13T17:53:30.619070+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS phase current imbalance high: 8.2,1.3,8.2,1.6,17.1,0.0,0.7,2.0,226.5,225.2,226.5,30.8,36.6,28.4,850.1,26.2,49.88,0.0,22.5,48.1,851.7,9.1,9.5,48.1,100.0,3281.0,3279.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.46762917017299205,False
550121,2026-08-13T17:53:46.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,2.6,0.2,9.3,0.0,1.4,1.0,240.9,239.0,240.2,10.7,11.8,9.2,861.8,-0.1,49.96,0.0,2.8,84.9,861.6,9.2,7.6,84.9,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.407279275068332,False
550152,2026-08-13T17:54:01.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,4.0,0.5,5.5,0.0,0.7,2.0,239.3,237.0,239.1,13.0,15.9,11.9,851.5,8.7,49.92,0.0,2.7,48.1,852.0,3.2,2.4,48.1,100.0,3279.0,3277.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3979923776828475,False
550183,2026-08-13T17:54:17.618721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,1.6,0.5,7.1,0.0,1.4,1.0,237.9,235.6,237.0,14.7,15.8,14.2,861.4,6.0,49.93,0.0,8.8,84.9,860.9,13.1,11.5,84.9,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4188470114664424,False
550276,2026-08-13T17:55:03.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.1,0.2,1.7,0.0,0.7,2.0,239.0,237.1,239.0,12.2,15.2,11.1,851.6,7.1,49.96,0.0,2.7,48.1,851.4,8.8,8.3,48.1,100.0,3280.0,3278.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4000407929200267,False
550307,2026-08-13T17:55:19.619238+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,1.7,1.3,5.6,0.0,1.4,1.0,226.9,225.4,226.2,21.0,22.7,21.4,860.3,11.1,49.88,0.0,14.0,84.9,861.6,5.5,5.3,84.9,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4360641920355916,False
550338,2026-08-13T17:55:34.619250+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.1,0.9,6.9,0.0,0.7,1.0,241.7,240.6,241.5,11.9,12.2,11.1,851.6,6.1,49.95,0.0,2.4,48.1,850.7,13.0,15.5,48.1,100.0,3278.0,3277.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.38783583216060413,False
550400,2026-08-13T17:56:05.619591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,5.9,1.0,7.0,0.0,0.7,1.0,237.9,237.2,237.9,12.1,11.5,17.4,851.0,11.3,49.91,0.0,12.4,48.1,852.0,4.3,3.5,48.1,100.0,3279.0,3278.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4228100477758628,False
550431,2026-08-13T17:56:21.619329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.8,1.2,4.3,0.0,1.5,1.0,232.2,231.3,231.4,15.0,14.2,14.3,861.1,5.7,49.92,0.0,7.0,84.9,862.3,1.4,1.3,84.9,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3950333333897337,False
550462,2026-08-13T17:56:36.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.6,9.8,0.0,0.7,1.0,239.7,239.1,239.8,12.0,11.5,11.0,851.3,4.2,49.96,0.0,2.2,48.1,850.7,14.0,12.0,48.1,100.0,3279.0,3278.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.38276853776040576,False
550493,2026-08-13T17:56:52.618606+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,0.4,1.7,0.0,1.5,1.0,238.6,237.7,237.7,10.5,10.6,9.2,861.9,1.2,49.97,0.0,2.1,84.9,862.3,2.9,2.5,84.9,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3815361588481094,False
550555,2026-08-13T17:57:23.629463+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.6,12.3,0.0,1.5,1.0,238.1,237.4,237.5,10.5,10.6,9.2,861.9,1.0,49.97,0.0,2.2,84.9,860.3,13.3,16.0,84.9,100.0,3318.0,3317.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.40105396728268733,False
550586,2026-08-13T17:57:38.629473+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,1.1,3.7,0.5,21.0,0.0,0.8,1.0,227.3,226.3,227.4,23.7,24.1,20.4,851.5,23.0,49.88,0.0,19.2,48.1,852.0,2.0,2.2,48.1,100.0,3282.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4155253985220234,False
550617,2026-08-13T17:57:54.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,0.4,1.3,0.0,1.5,1.0,240.9,240.1,240.0,10.4,10.5,9.1,861.9,0.1,49.97,0.0,2.2,84.9,862.3,1.4,1.2,84.9,100.0,3323.0,3322.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3818774704933004,False
550648,2026-08-13T17:58:09.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,0.3,1.6,0.0,0.8,1.0,238.8,237.8,238.5,12.0,11.5,10.9,851.7,5.3,49.96,0.0,2.1,48.1,852.0,6.9,6.4,48.1,100.0,3282.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.37392639253217513,False
550710,2026-08-13T17:58:40.629594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.3,2.4,0.0,0.7,1.0,240.2,239.5,240.4,13.0,12.4,12.0,851.4,7.8,49.96,0.0,2.4,48.1,851.7,5.4,5.9,48.1,100.0,3282.0,3281.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.3815286123150833,False
550741,2026-08-13T17:58:56.619231+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.5,0.4,1.3,0.0,1.5,1.0,231.9,230.9,231.2,15.9,16.4,16.0,861.9,0.1,49.93,0.0,7.6,84.9,862.3,1.4,1.3,84.9,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3960622721353813,False
550803,2026-08-13T17:59:27.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,3.6,3.0,13.5,0.0,1.4,1.0,229.3,228.2,228.9,32.7,36.3,34.5,859.3,15.1,49.88,0.0,20.9,84.9,862.3,1.6,1.1,84.9,100.0,3324.0,3323.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.47259462157048376,False
550865,2026-08-13T17:59:58.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.0,4.5,0.0,1.5,0.0,238.6,237.9,238.0,10.5,10.6,9.2,861.9,1.2,49.97,0.0,2.1,84.9,861.9,5.7,5.1,84.9,100.0,3323.0,3323.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.39701151661066186,False
550896,2026-08-13T18:00:13.628694+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.6,1.9,15.9,0.0,0.7,1.0,226.6,225.7,226.5,24.2,25.6,23.0,850.1,19.0,49.89,0.0,21.3,48.1,852.0,3.1,2.2,48.1,100.0,3282.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.41095995802929103,False
550927,2026-08-13T18:00:29.618687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.7,1.2,15.5,0.0,1.5,2.0,237.4,235.9,236.3,13.2,13.5,12.8,861.8,0.0,49.92,0.0,5.0,84.9,860.6,15.5,14.9,84.9,100.0,3322.0,3320.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4139375373940565,False
550958,2026-08-13T18:00:44.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.4,0.1,0.7,0.0,0.7,2.0,235.7,234.8,235.4,14.4,13.0,13.7,851.3,7.3,49.92,0.0,3.9,48.1,851.4,8.0,7.0,48.1,100.0,3279.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38120150434621347,False
551020,2026-08-13T18:01:15.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,3.7,0.0,0.7,2.0,240.4,240.1,240.1,12.1,10.2,10.8,851.7,4.8,49.97,0.0,1.7,48.1,852.0,1.1,1.8,48.1,100.0,3282.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3721493181995718,False
551051,2026-08-13T18:01:31.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.7,17.5,0.0,1.5,1.0,237.8,237.7,237.2,10.4,9.9,9.1,862.0,0.2,49.97,0.0,1.8,84.9,861.3,17.7,15.9,84.9,100.0,3316.0,3315.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.404756479318102,False
551082,2026-08-13T18:01:46.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,1.2,18.8,0.0,0.8,2.0,234.5,233.8,234.2,27.0,26.9,26.4,851.2,20.7,49.91,0.0,6.4,47.7,852.4,1.9,1.6,47.7,100.0,3282.0,3280.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.39073708766907284,False
551113,2026-08-13T18:02:02.619231+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.4,0.8,0.0,1.5,1.0,240.2,239.9,239.3,10.4,9.9,9.1,861.9,0.3,49.97,0.0,4.8,84.9,862.3,1.1,0.7,84.9,100.0,3324.0,3323.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3805383231283613,False
551175,2026-08-13T18:02:33.629021+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.3,0.8,10.2,0.0,1.5,1.0,226.9,226.3,225.8,16.5,15.2,15.2,861.5,11.1,49.89,0.0,11.2,84.9,862.3,0.9,0.8,84.9,100.0,3324.0,3323.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.41540720183136054,False
551206,2026-08-13T18:02:48.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.0,3.3,0.0,0.8,1.0,241.3,241.3,241.4,12.1,10.1,10.8,851.7,5.1,49.97,0.0,1.8,47.7,851.7,8.4,7.1,47.7,100.0,3280.0,3279.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3732014273127931,False
551237,2026-08-13T18:03:04.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,4.5,0.0,1.5,1.0,239.4,239.4,238.8,10.4,9.9,9.1,862.0,0.4,49.97,0.0,1.8,84.9,861.9,4.9,3.2,84.9,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3788997471011691,False
551268,2026-08-13T18:03:19.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.0,10.0,0.0,0.8,2.0,237.8,237.7,237.9,12.1,10.2,10.8,851.7,2.9,49.97,0.0,4.2,47.7,850.7,12.9,13.0,47.7,100.0,3276.0,3274.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3755217910793726,False
551330,2026-08-13T18:03:50.629322+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.7,6.8,0.0,0.8,1.0,236.0,235.7,236.3,15.0,13.1,14.0,851.3,7.8,49.94,0.0,6.5,47.7,852.0,1.0,1.7,47.7,100.0,3282.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.37320856982129264,False
551361,2026-08-13T18:04:06.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.7,12.0,0.0,1.4,1.0,239.1,239.1,238.5,10.4,9.9,9.2,862.0,0.1,49.97,0.0,1.8,84.9,861.3,12.1,10.7,84.9,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3910090052153549,False
551392,2026-08-13T18:04:21.618689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.8,0.6,17.4,0.0,0.8,2.0,227.8,226.7,227.6,20.8,18.1,18.0,851.4,19.2,49.89,0.0,2.4,47.7,852.0,1.8,1.7,47.7,100.0,3283.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.396023797601484,False
551423,2026-08-13T18:04:37.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.3,15.9,0.0,1.4,2.0,241.9,241.7,241.1,10.3,9.9,9.1,861.9,0.3,49.95,0.0,1.8,84.9,861.6,16.2,10.3,84.9,100.0,3318.0,3316.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.41011717091128597,False
551485,2026-08-13T18:05:08.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.7,3.2,0.0,1.4,1.0,230.2,229.7,229.3,15.6,15.4,15.5,861.2,6.4,49.92,0.0,9.3,84.9,861.9,3.2,2.6,84.9,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4017581966703309,False
551516,2026-08-13T18:05:23.629208+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,2.0,6.5,0.0,0.7,1.0,232.5,233.0,232.8,19.7,18.8,20.1,850.0,7.8,49.91,0.0,13.1,47.7,852.0,1.3,1.7,47.7,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38888615403238525,False
551547,2026-08-13T18:05:39.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,6.3,0.0,1.4,1.0,239.9,240.0,239.3,10.4,9.8,9.1,862.0,1.3,49.97,0.0,3.1,84.9,861.6,7.6,7.3,84.9,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38580783309024835,False
551578,2026-08-13T18:05:54.629153+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.0,9.5,0.0,0.8,1.0,234.4,233.8,234.3,17.4,15.5,16.1,851.0,11.4,49.93,0.0,5.1,47.7,852.0,1.9,1.8,47.7,100.0,3282.0,3281.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.37549927300159525,False
551640,2026-08-13T18:06:25.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.3,7.2,0.0,0.8,1.0,238.3,238.2,238.4,12.1,10.2,10.7,851.7,3.4,49.97,0.0,1.7,47.7,850.4,10.6,12.3,47.7,100.0,3279.0,3278.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.37555240621962804,False
551671,2026-08-13T18:06:41.628994+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.2,0.9,10.5,0.0,1.4,1.0,226.7,226.2,225.7,16.6,15.4,15.4,861.4,11.7,49.88,0.0,4.5,84.5,862.3,1.2,0.7,84.5,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.41171937126346014,False
551702,2026-08-13T18:06:56.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,0.8,0.0,0.8,1.0,241.1,241.0,241.1,12.1,10.1,10.7,851.6,4.4,49.97,0.0,1.7,47.7,851.7,5.2,5.2,47.7,100.0,3280.0,3279.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.37450373940768333,False
551733,2026-08-13T18:07:12.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,2.9,0.0,1.4,1.0,239.8,239.9,239.3,10.4,9.9,9.2,862.0,0.9,49.97,0.0,1.8,84.5,861.9,3.8,3.3,84.5,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3831639767907875,False
551795,2026-08-13T18:07:43.629214+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.7,1.3,11.3,0.0,1.4,1.0,233.2,233.0,233.1,24.0,24.6,24.7,861.0,12.5,49.92,0.0,6.1,84.5,862.3,1.2,0.8,84.5,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.41286260466711255,False
551857,2026-08-13T18:08:14.629510+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.4,8.5,0.0,1.4,1.0,238.6,238.6,238.0,10.4,9.9,9.3,862.0,-0.2,49.97,0.0,1.8,84.5,861.6,8.3,10.7,84.5,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3896054248240763,False
551888,2026-08-13T18:08:29.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,2.2,2.0,0.0,0.8,1.0,228.8,229.2,229.0,21.5,21.2,22.3,849.5,6.3,49.88,0.0,2.0,47.7,851.7,4.3,3.0,47.7,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3998518480478209,False
551950,2026-08-13T18:09:00.629724+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,2.9,0.0,0.8,2.0,240.1,240.0,240.1,12.0,10.2,10.7,851.6,4.6,49.95,0.0,1.8,47.7,852.0,1.7,1.7,47.7,100.0,3282.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3710523219428317,False
551981,2026-08-13T18:09:16.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,0.0,9.5,0.0,1.4,1.0,229.8,229.2,229.0,16.0,15.9,16.0,861.6,6.8,49.94,0.0,7.7,84.5,861.6,16.3,7.8,84.5,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4201405653720577,False
552012,2026-08-13T18:09:31.628827+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,1.9,8.2,0.0,0.8,1.0,231.7,231.8,231.7,22.1,21.5,22.2,850.1,9.8,49.91,0.0,8.3,47.7,852.0,1.6,1.7,47.7,100.0,3281.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3891682447673248,False
552043,2026-08-13T18:09:47.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,1.0,2.8,0.0,1.5,1.0,233.9,233.6,233.1,13.7,13.3,13.0,861.3,3.9,49.94,0.0,7.6,84.5,862.3,1.1,0.8,84.5,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3911387421781327,False
552105,2026-08-13T18:10:18.629751+00:00,external_ems_1,bess_1,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.8,2.0,0.8,21.6,0.0,1.5,1.0,229.5,229.9,229.1,28.3,28.3,26.3,861.5,22.7,49.89,0.0,12.5,84.5,862.3,1.1,0.7,84.5,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4357992525270988,False
552136,2026-08-13T18:10:33.630720+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.1,7.0,0.0,0.7,2.0,241.1,241.0,241.1,12.1,10.1,10.7,851.5,4.2,49.97,0.0,1.7,47.7,850.4,11.2,16.1,47.7,100.0,3278.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38809511890071813,False
552167,2026-08-13T18:10:49.629341+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,1.2,0.0,1.5,1.0,239.8,239.8,239.2,10.4,9.9,9.2,862.0,-0.4,49.97,0.0,1.8,84.5,862.3,0.8,0.8,84.5,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3796811640127337,False
552198,2026-08-13T18:11:04.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,3.1,0.0,0.7,2.0,240.3,240.2,240.3,12.1,10.2,10.8,851.6,4.6,49.97,0.0,1.7,47.7,852.0,1.5,1.7,47.7,100.0,3282.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.37845947201096863,False
552260,2026-08-13T18:11:35.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.3,2.3,0.0,0.7,1.0,231.4,230.6,231.1,16.3,14.5,15.2,851.1,6.4,49.92,0.0,9.4,47.7,851.4,8.7,14.7,47.7,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.40065021786233385,False
552291,2026-08-13T18:11:51.628866+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.8,0.7,0.0,1.5,1.0,240.7,240.7,240.0,11.5,11.1,10.7,861.5,1.4,49.94,0.0,3.2,84.5,862.3,0.7,0.7,84.5,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3824048534699333,False
552322,2026-08-13T18:12:06.618878+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.2,8.0,0.0,0.7,1.0,232.6,232.0,232.4,17.4,15.7,16.3,850.8,9.6,49.93,0.0,7.1,47.7,852.0,1.6,1.7,47.7,100.0,3282.0,3281.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3854891724921025,False
552415,2026-08-13T18:12:53.629009+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,3.7,0.0,1.5,1.0,240.1,240.1,239.5,10.4,9.9,9.2,862.0,-0.7,49.97,0.0,1.7,84.5,861.9,3.0,2.9,84.5,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3818552764589984,False
552446,2026-08-13T18:13:08.628857+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.4,2.8,0.0,0.8,1.0,240.3,239.9,239.9,12.1,10.1,10.8,851.6,4.6,49.97,0.0,1.7,47.7,852.0,1.8,1.8,47.7,100.0,3282.0,3281.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3789480009546309,False
552477,2026-08-13T18:13:24.618927+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.1,11.0,0.0,1.5,2.0,237.8,237.7,237.2,10.4,9.9,9.1,862.0,0.9,49.97,0.0,1.7,84.5,860.9,11.9,7.9,84.5,100.0,3314.0,3312.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3977538075939858,False
552508,2026-08-13T18:13:39.629435+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.6,2.8,0.0,0.8,1.0,234.8,234.2,234.6,16.7,14.9,15.6,851.1,9.7,49.91,0.0,6.2,47.7,851.7,6.9,6.4,47.7,100.0,3281.0,3280.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.38549145720121314,False
552570,2026-08-13T18:14:10.618635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,4.3,0.0,0.8,1.0,238.7,238.7,238.8,12.0,10.2,10.7,851.6,4.8,49.97,0.0,1.7,47.7,851.4,9.1,7.8,47.7,100.0,3280.0,3279.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.37968470829930057,False
552601,2026-08-13T18:14:26.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.8,13.3,0.0,1.5,1.0,228.9,229.1,228.2,17.0,15.7,15.5,861.5,14.1,49.9,0.0,8.1,84.5,862.3,0.8,0.8,84.5,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.40688039515717916,False
552632,2026-08-13T18:14:41.631078+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.2,7.3,0.0,0.8,1.0,241.1,241.2,241.3,12.1,10.1,10.7,851.6,4.6,49.97,0.0,1.7,47.2,851.4,11.9,12.6,47.2,100.0,3274.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.38778865077418384,False
552663,2026-08-13T18:14:57.618694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.3,0.4,0.0,1.5,1.0,239.4,239.1,238.5,10.4,9.9,9.2,862.0,0.9,49.97,0.0,1.7,84.5,862.3,0.5,0.7,84.5,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3802264596075527,False
552725,2026-08-13T18:15:28.619329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,0.2,9.9,0.0,1.5,1.0,240.8,241.1,240.4,11.5,11.1,10.8,861.5,1.5,49.95,0.0,3.1,84.5,861.3,11.4,9.4,84.5,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39627171271932793,False
552756,2026-08-13T18:15:43.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.1,1.6,0.0,0.8,1.0,235.1,234.7,235.0,14.9,13.1,14.0,851.3,7.3,49.94,0.0,6.3,47.2,851.4,8.9,8.4,47.2,100.0,3279.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.389431618412089,False
552787,2026-08-13T18:15:59.629599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,4.4,0.0,1.5,1.0,238.2,238.2,237.6,10.4,9.9,9.2,862.0,1.5,49.97,0.0,1.7,84.5,861.9,5.9,5.3,84.5,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38473647743337896,False
