id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
552818,2026-08-13T18:16:14.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,1.0,8.3,0.0,0.7,1.0,232.5,231.8,232.2,17.2,15.6,16.0,851.0,10.4,49.92,0.0,7.2,47.2,852.0,2.1,1.7,47.2,100.0,3283.0,3282.0,24.6,23.9,24.2,20000.0,856.4,0,0,True,0.3977736486089621,False
552911,2026-08-13T18:17:01.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.5,0.3,0.8,0.0,1.5,1.0,234.6,234.1,233.8,13.3,13.0,12.8,861.6,4.5,49.94,0.0,6.1,84.5,861.9,3.7,3.2,84.5,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39215258678789666,False
552942,2026-08-13T18:17:16.619619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.4,3.0,0.0,0.7,1.0,239.5,239.3,239.4,12.0,10.2,10.8,851.6,4.3,49.97,0.0,1.7,47.2,852.0,1.3,1.7,47.2,100.0,3282.0,3281.0,24.6,23.9,24.2,20000.0,856.4,0,0,True,0.38749469635698036,False
552973,2026-08-13T18:17:32.629689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.7,1.9,4.2,0.0,1.5,1.0,226.6,226.2,225.5,18.3,17.1,18.8,859.7,8.2,49.89,0.0,4.3,84.5,861.6,12.4,8.8,84.5,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4274462683858617,False
553035,2026-08-13T18:18:03.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.6,2.3,0.0,1.5,1.0,240.1,240.1,239.5,12.7,12.2,12.0,861.7,3.1,49.96,0.0,1.8,84.5,862.3,0.8,0.7,84.5,100.0,3325.0,3324.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3850438131266582,False
553066,2026-08-13T18:18:18.630127+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.7,13.2,0.0,0.7,1.0,237.9,237.5,237.6,12.3,10.3,10.9,851.1,4.6,49.94,0.0,5.0,47.2,850.4,17.8,16.6,47.2,100.0,3274.0,3273.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4098964071455396,False
553097,2026-08-13T18:18:34.629955+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.8,0.9,16.3,0.0,1.5,1.0,233.6,233.8,233.5,24.8,24.8,24.0,861.4,17.1,49.91,0.0,10.8,84.5,862.3,0.8,0.6,84.5,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.42563854687779157,False
553128,2026-08-13T18:18:49.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.4,3.0,0.0,0.7,1.0,241.2,241.1,241.2,12.1,10.1,10.8,851.6,4.3,49.97,0.0,1.8,47.2,852.0,1.3,2.2,47.2,100.0,3281.0,3280.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.3952037752902419,False
553190,2026-08-13T18:19:20.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.4,1.9,0.0,0.7,1.0,231.5,230.7,231.2,16.6,14.9,15.6,851.0,6.5,49.92,0.0,7.9,47.2,851.4,8.4,6.9,47.2,100.0,3278.0,3277.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.40807635710729717,False
553221,2026-08-13T18:19:36.628719+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.0,0.6,2.8,0.0,1.5,1.0,237.6,237.0,236.5,13.8,12.8,12.9,861.0,3.4,49.93,0.0,6.0,84.5,861.6,6.2,5.3,84.5,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39217228931788056,False
553252,2026-08-13T18:19:51.630337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.7,3.1,0.0,0.7,2.0,232.4,231.8,232.1,17.6,16.1,16.6,851.0,6.8,49.94,0.0,7.2,47.2,851.7,3.7,4.0,47.2,100.0,3281.0,3279.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.40056222266806807,False
553283,2026-08-13T18:20:07.629541+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,6.2,0.0,1.5,1.0,238.5,238.6,238.0,10.4,10.0,9.2,862.0,0.5,49.97,0.0,1.8,84.5,861.6,6.7,5.3,84.5,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3858964460673127,False
553345,2026-08-13T18:20:38.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.0,14.0,0.0,1.5,2.0,240.7,240.8,240.1,10.3,9.9,9.1,861.9,-0.2,49.97,0.0,1.8,84.5,860.9,13.8,10.3,84.5,100.0,3323.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4004513761388939,False
553376,2026-08-13T18:20:53.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,2.7,0.0,0.7,1.0,240.1,240.2,240.3,12.1,10.2,10.7,851.5,4.6,49.97,0.0,1.8,47.2,852.0,1.9,1.7,47.2,100.0,3282.0,3281.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.3928978733475384,False
553438,2026-08-13T18:21:24.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.1,0.5,0.0,0.7,1.0,239.6,239.3,239.4,12.1,10.1,10.7,851.6,4.5,49.97,0.0,1.8,47.2,851.7,5.0,4.8,47.2,100.0,3282.0,3281.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.3975344906673252,False
553500,2026-08-13T18:21:55.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.1,1.7,0.0,0.7,1.0,238.9,238.3,238.6,13.8,11.9,12.8,851.6,5.0,49.95,0.0,3.4,47.2,851.7,6.7,6.4,47.2,100.0,3279.0,3278.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.39589511627447943,False
553531,2026-08-13T18:22:11.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,1.1,7.2,0.0,1.5,1.0,232.4,231.8,231.5,16.0,15.9,16.0,861.2,7.8,49.93,0.0,4.9,84.1,862.3,0.6,0.8,84.1,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3922460800858129,False
553562,2026-08-13T18:22:26.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.9,12.6,0.0,0.7,1.0,238.0,237.9,238.0,12.2,10.1,10.8,851.6,4.6,49.97,0.0,1.7,47.2,850.7,17.2,15.8,47.2,100.0,3281.0,3280.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.41086304113964645,False
553593,2026-08-13T18:22:42.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.0,2.4,7.0,0.0,1.5,1.0,228.8,228.1,227.9,24.9,25.5,26.9,859.9,8.7,49.9,0.0,15.7,84.1,862.3,1.7,0.8,84.1,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4185254583699881,False
553655,2026-08-13T18:23:13.629413+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,2.4,0.0,1.5,1.0,239.1,239.2,238.6,10.4,9.9,9.2,862.0,0.7,49.97,0.0,1.8,84.1,861.9,3.1,3.2,84.1,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38060422777212505,False
553686,2026-08-13T18:23:28.628792+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.6,17.0,0.0,0.7,2.0,229.0,228.6,229.0,19.7,18.4,18.8,850.8,25.4,49.92,0.0,12.0,47.2,851.4,8.4,8.3,47.2,100.0,3281.0,3279.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4305404253009584,False
553717,2026-08-13T18:23:44.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.1,7.0,0.0,1.5,1.0,241.1,241.4,240.7,10.4,9.9,9.1,861.5,0.5,49.95,0.0,1.8,84.1,861.6,7.5,6.8,84.1,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38879086680495634,False
553748,2026-08-13T18:23:59.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.2,9.6,0.0,0.7,1.0,232.3,231.8,232.3,17.8,16.2,16.6,850.8,11.0,49.92,0.0,6.6,47.2,852.0,1.4,1.8,47.2,100.0,3281.0,3280.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.3982212693834982,False
553810,2026-08-13T18:24:30.618580+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.0,1.0,1.1,20.2,0.0,0.7,1.0,227.3,227.3,227.3,33.0,32.7,32.0,850.9,23.6,49.89,0.0,19.4,47.2,852.0,3.4,3.2,47.2,100.0,3280.0,3279.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4406036443627043,False
553841,2026-08-13T18:24:46.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,1.2,0.0,1.5,1.0,239.9,240.0,239.3,10.4,9.8,9.1,861.9,-0.3,49.97,0.0,1.8,84.1,862.3,0.9,0.8,84.1,100.0,3323.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3787789510439365,False
553872,2026-08-13T18:25:01.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.4,2.9,0.0,0.7,1.0,239.4,239.4,239.4,12.0,10.2,10.8,851.6,4.6,49.97,0.0,1.8,47.2,852.0,1.7,1.8,47.2,100.0,3281.0,3280.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.3932578086756704,False
553903,2026-08-13T18:25:17.618674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,2.2,13.0,0.0,1.5,1.0,228.7,228.2,228.4,32.7,33.7,33.6,860.1,13.9,49.9,0.0,11.1,84.1,862.3,0.9,0.8,84.1,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.43567822521476024,False
553965,2026-08-13T18:25:48.619618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,0.4,2.5,0.0,1.5,1.0,237.6,237.3,236.8,12.6,12.0,11.8,861.2,2.9,49.93,0.0,4.2,84.1,861.6,5.4,5.3,84.1,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3852907315399706,False
553996,2026-08-13T18:26:03.628767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.5,3.8,0.0,0.7,1.0,238.5,238.2,238.3,12.1,10.2,10.8,850.9,4.2,49.94,0.0,6.4,47.2,851.4,8.0,7.1,47.2,100.0,3278.0,3277.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.39654103754686426,False
554027,2026-08-13T18:26:19.618581+00:00,external_ems_1,bess_1,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.4,1.9,0.9,21.2,0.0,1.4,0.0,232.1,232.1,231.7,33.4,33.2,31.5,861.4,22.3,49.9,0.0,16.8,84.1,862.3,1.1,0.7,84.1,100.0,3323.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.46121812349280694,False
554058,2026-08-13T18:26:34.629107+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,10.7,0.0,0.7,2.0,238.0,237.8,238.0,12.0,10.1,10.8,851.6,3.9,49.97,0.0,1.7,47.2,851.4,14.6,9.2,47.2,100.0,3275.0,3273.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.40581981733675393,False
554120,2026-08-13T18:27:05.629158+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.5,2.2,0.0,0.7,1.0,239.9,239.5,239.7,12.1,10.1,10.8,851.5,3.9,49.97,0.0,1.7,46.9,852.0,1.7,1.7,46.9,100.0,3282.0,3281.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.3946740405668913,False
554151,2026-08-13T18:27:21.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.6,10.6,0.0,1.4,1.0,238.6,238.7,238.0,10.4,9.9,9.2,861.9,0.5,49.97,0.0,1.8,84.1,861.3,11.1,10.5,84.1,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3890584764912482,False
554182,2026-08-13T18:27:36.619116+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,2.3,6.9,0.0,0.7,1.0,229.8,230.1,229.9,25.4,25.3,25.6,849.4,10.7,49.88,0.0,17.8,46.9,851.7,3.8,3.2,46.9,100.0,3280.0,3279.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4224830744293178,False
554213,2026-08-13T18:27:52.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.3,8.3,0.0,1.4,1.0,241.0,241.2,240.5,10.4,9.9,9.2,861.9,-0.6,49.97,0.0,1.8,84.1,861.6,7.7,7.0,84.1,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38742973708478895,False
554275,2026-08-13T18:28:23.619347+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,0.2,11.1,0.0,1.4,1.0,230.6,229.9,229.6,15.2,15.1,15.0,861.1,6.0,49.95,0.0,7.5,84.1,860.9,17.1,8.4,84.1,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.41477165875921385,False
554306,2026-08-13T18:28:38.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.7,1.8,0.0,0.7,1.0,236.7,236.0,236.3,15.6,13.7,14.5,851.0,7.5,49.92,0.0,5.2,46.9,851.7,5.7,6.4,46.9,100.0,3282.0,3281.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.40000558230644684,False
554337,2026-08-13T18:28:54.619175+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.6,0.9,4.9,0.0,1.4,0.0,235.5,234.7,234.6,14.5,14.1,13.9,861.4,6.2,49.93,0.0,7.8,84.1,862.3,1.3,0.8,84.1,100.0,3323.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.39882642142717994,False
554368,2026-08-13T18:29:09.629051+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.2,2.6,0.0,0.7,1.0,239.7,239.3,239.4,12.0,10.1,10.7,851.6,4.5,49.97,0.0,1.7,46.9,851.4,7.1,6.6,46.9,100.0,3279.0,3278.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.3945072059695648,False
554430,2026-08-13T18:29:40.628967+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.5,6.8,0.0,0.7,1.0,240.7,240.7,240.9,12.0,10.2,10.7,851.5,4.5,49.97,0.0,1.8,46.9,851.0,11.3,9.3,46.9,100.0,3279.0,3278.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.39664338930295456,False
554492,2026-08-13T18:30:11.619426+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.3,9.2,0.0,0.7,2.0,229.2,229.0,229.4,17.7,16.0,16.8,850.7,10.7,49.94,0.0,10.4,46.9,852.0,1.5,1.7,46.9,100.0,3281.0,3279.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4081543446756261,False
554523,2026-08-13T18:30:27.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,0.7,5.1,0.0,1.4,1.0,235.7,235.3,235.0,24.2,24.4,24.4,860.9,13.1,49.92,0.0,6.8,84.1,861.6,8.0,6.9,84.1,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4200629271018339,False
554585,2026-08-13T18:30:58.628687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,6.3,0.0,1.4,1.0,238.6,238.6,238.0,10.4,9.9,9.2,861.9,0.4,49.97,0.0,1.8,84.1,861.6,6.7,6.1,84.1,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38332235976369433,False
554616,2026-08-13T18:31:13.629104+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.2,4.7,0.0,0.7,2.0,234.6,234.3,234.6,14.5,12.6,13.4,850.8,6.8,49.92,0.0,5.6,46.9,852.0,2.1,1.7,46.9,100.0,3282.0,3280.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4017109308544459,False
554647,2026-08-13T18:31:29.628721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.7,17.8,0.0,1.4,2.0,238.3,238.2,237.7,10.4,10.0,9.2,862.0,0.1,49.97,0.0,1.8,84.1,860.3,17.9,14.5,84.1,100.0,3322.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.41177636097088316,False
554678,2026-08-13T18:31:44.629416+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,0.5,18.3,0.0,0.7,1.0,228.2,227.9,228.0,28.8,27.7,26.5,851.2,22.5,49.9,0.0,15.3,46.9,851.7,4.2,2.5,46.9,100.0,3281.0,3280.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4326875585589149,False
554740,2026-08-13T18:32:15.630105+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,3.0,0.0,0.7,1.0,239.2,239.2,239.3,12.1,10.1,10.8,851.5,4.7,49.97,0.0,1.8,46.9,852.0,1.7,1.8,46.9,100.0,3281.0,3280.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.394049807132578,False
554771,2026-08-13T18:32:31.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.5,0.9,4.9,0.0,1.4,1.0,227.3,227.2,226.9,25.2,25.7,25.5,860.0,14.1,49.92,0.0,6.8,84.1,860.9,9.2,8.9,84.1,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.432566435955812,False
554802,2026-08-13T18:32:46.629770+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,0.8,1.2,0.0,0.7,1.0,236.9,236.1,236.5,15.3,13.4,14.3,850.9,7.7,49.94,0.0,4.0,46.9,851.7,6.5,6.5,46.9,100.0,3282.0,3281.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4005441063527709,False
554833,2026-08-13T18:33:02.619859+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.1,1.1,5.6,0.0,1.4,1.0,232.6,232.0,231.8,15.8,15.9,15.8,861.2,6.6,49.92,0.0,6.2,84.1,862.3,1.0,0.7,84.1,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.39577728691239056,False
554895,2026-08-13T18:33:33.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,2.1,6.4,0.0,1.4,1.0,228.9,228.3,228.4,28.6,30.6,30.9,859.8,9.0,49.89,0.0,12.9,84.1,861.9,2.6,2.4,84.1,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4261931353011613,False
554926,2026-08-13T18:33:48.628720+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,2.6,0.0,0.7,1.0,240.0,240.1,240.1,12.0,10.2,10.8,851.5,4.6,49.97,0.0,1.8,46.9,851.4,7.2,6.9,46.9,100.0,3279.0,3278.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.39613934867602435,False
554957,2026-08-13T18:34:04.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.4,1.5,0.0,1.4,1.0,239.4,239.5,238.8,10.4,9.9,9.2,861.9,-0.4,49.97,0.0,1.8,84.1,862.3,1.1,0.9,84.1,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.378849858875651,False
555050,2026-08-13T18:34:50.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.2,1.1,0.0,0.7,2.0,232.8,232.2,232.6,17.0,15.3,16.0,850.8,9.6,49.93,0.0,8.1,46.9,851.0,10.7,11.4,46.9,100.0,3280.0,3278.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4134028116364154,False
555081,2026-08-13T18:35:06.618649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,7.2,0.0,1.4,1.0,238.3,238.3,237.7,10.5,10.0,9.2,861.9,0.3,49.97,0.0,1.8,84.1,861.6,7.5,6.8,84.1,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3842661431516923,False
555112,2026-08-13T18:35:21.618572+00:00,external_ems_2,bess_2,good,0.0818,normal,PCS DC current and BMS current mismatch: 25.1,0.5,1.0,1.5,25.1,0.0,0.7,1.0,226.6,226.4,226.9,36.2,36.2,35.2,850.5,26.5,49.88,0.0,6.7,46.9,852.0,1.4,1.8,46.9,100.0,3281.0,3280.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4492472218422512,False
555143,2026-08-13T18:35:37.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.3,9.4,0.0,1.4,1.0,240.2,240.3,239.7,10.3,9.9,9.2,861.9,-0.2,49.97,0.0,1.8,83.7,860.6,9.2,13.0,83.7,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3902896739378784,False
555205,2026-08-13T18:36:08.619014+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.9,0.1,0.0,1.4,1.0,239.4,239.5,238.9,11.5,11.0,10.5,861.4,1.1,49.94,0.0,6.0,83.7,862.3,1.2,0.8,83.7,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38128639658879415,False
555236,2026-08-13T18:36:23.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,4.4,0.0,0.7,2.0,239.2,239.1,239.2,12.1,10.2,10.8,851.5,4.8,49.97,0.0,1.7,46.9,851.4,9.2,7.8,46.9,100.0,3279.0,3277.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.39657033065718367,False
555267,2026-08-13T18:36:39.628894+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.2,0.5,8.6,0.0,1.4,1.0,226.7,226.3,225.7,16.5,15.3,15.3,861.4,11.5,49.89,0.0,14.4,83.7,861.9,2.9,2.4,83.7,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.419201844075231,False
555298,2026-08-13T18:36:54.618654+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.2,1.4,0.0,0.7,1.0,240.4,240.3,240.4,13.1,11.1,11.9,851.2,6.4,49.96,0.0,1.8,46.9,851.4,7.8,7.1,46.9,100.0,3279.0,3278.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.39841955203799817,False
555360,2026-08-13T18:37:25.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,10.3,0.0,0.7,1.0,237.9,237.9,238.0,12.1,10.2,10.7,851.5,2.0,49.97,0.0,1.8,46.9,851.4,12.3,10.2,46.9,100.0,3272.0,3271.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.41491574807098,False
555391,2026-08-13T18:37:41.618711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.2,2.0,3.5,0.0,1.4,0.0,230.6,229.8,229.9,22.0,23.5,24.2,860.3,4.9,49.91,0.0,13.2,83.7,862.3,1.4,0.8,83.7,100.0,3323.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.426672744755901,False
555422,2026-08-13T18:37:56.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.5,1.7,0.0,0.7,1.0,240.3,240.0,240.1,12.1,10.2,10.8,851.5,3.7,49.97,0.0,1.8,46.9,852.0,2.0,1.8,46.9,100.0,3281.0,3280.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.39494529422608743,False
555453,2026-08-13T18:38:12.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,8.9,0.0,1.4,1.0,238.8,238.9,238.3,10.4,9.9,9.1,861.9,0.2,49.97,0.0,1.8,83.7,861.6,9.1,7.4,83.7,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3862789868350923,False
555546,2026-08-13T18:38:58.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.2,2.3,0.0,0.7,1.0,239.7,239.3,239.4,12.0,10.1,10.7,851.5,4.7,49.97,0.0,1.8,46.9,851.7,2.4,3.1,46.9,100.0,3280.0,3279.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.3957621413910961,False
555577,2026-08-13T18:39:14.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,3.6,0.0,1.4,1.0,237.9,238.0,237.4,10.5,9.9,9.2,861.9,1.3,49.97,0.0,5.3,83.7,861.6,4.9,4.2,83.7,100.0,3322.0,3321.0,25.5,24.1,24.5,20000.0,855.9,0,0,True,0.3824573573878848,False
555608,2026-08-13T18:39:29.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,2.4,18.3,0.0,0.7,1.0,227.8,227.5,227.7,28.4,28.0,28.0,849.6,19.9,49.89,0.0,16.0,46.5,852.0,1.6,1.8,46.5,100.0,3282.0,3281.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4335000919331809,False
555670,2026-08-13T18:40:00.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,2.2,0.0,0.7,1.0,239.2,239.2,239.3,12.0,10.1,10.7,851.5,5.1,49.97,0.0,1.8,46.5,852.0,2.9,2.6,46.5,100.0,3281.0,3280.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.3947426210740855,False
555701,2026-08-13T18:40:16.618581+00:00,external_ems_1,bess_1,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.2,0.7,2.0,22.2,0.0,1.5,1.0,229.7,229.6,229.5,37.7,38.4,37.8,860.3,23.4,49.89,0.0,14.5,83.7,862.3,1.2,0.6,83.7,100.0,3324.0,3323.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4575564950379291,False
555732,2026-08-13T18:40:31.628672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.1,11.0,0.0,0.7,1.0,238.0,237.9,238.1,12.0,10.2,10.7,851.5,3.6,49.97,0.0,1.7,46.5,850.4,14.6,17.1,46.5,100.0,3274.0,3273.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.40618005792779716,False
555763,2026-08-13T18:40:47.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,0.4,11.6,0.0,1.5,1.0,227.1,227.2,226.3,17.0,15.7,15.5,861.5,13.8,49.89,0.0,12.6,83.7,861.9,2.2,2.2,83.7,100.0,3321.0,3320.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.41565476560306536,False
555825,2026-08-13T18:41:18.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,1.3,0.0,1.5,1.0,240.2,240.3,239.7,10.4,10.0,9.1,861.9,0.0,49.97,0.0,1.8,83.7,862.3,1.3,0.7,83.7,100.0,3325.0,3324.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3781099694600614,False
555856,2026-08-13T18:41:33.628735+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.2,3.5,0.0,0.7,2.0,228.1,227.7,228.0,19.7,18.4,18.4,850.2,13.3,49.9,0.0,17.6,46.5,851.4,9.8,7.9,46.5,100.0,3275.0,3273.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.42154011119624824,False
555887,2026-08-13T18:41:49.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,1.2,5.4,0.0,1.5,1.0,233.9,233.3,233.2,14.8,14.8,15.1,861.1,6.4,49.93,0.0,5.4,83.7,862.3,1.0,0.8,83.7,100.0,3323.0,3322.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.38814257169690974,False
555918,2026-08-13T18:42:04.619218+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.1,6.6,0.0,0.7,2.0,232.2,231.7,232.0,16.2,14.3,15.1,850.9,8.2,49.93,0.0,4.9,46.5,852.0,1.6,1.7,46.5,100.0,3281.0,3279.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.3988766981818212,False
555980,2026-08-13T18:42:35.629542+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,2.5,2.4,0.0,0.7,1.0,232.4,232.5,232.5,20.1,19.3,20.3,849.5,4.4,49.89,0.0,6.0,46.5,852.0,2.0,1.8,46.5,100.0,3281.0,3280.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4195240863438264,False
556011,2026-08-13T18:42:51.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,4.4,0.0,1.4,1.0,240.5,240.6,240.0,10.3,9.9,9.1,861.9,4.9,49.97,0.0,1.8,83.7,862.3,0.5,0.8,83.7,100.0,3324.0,3323.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.38104419654231053,False
556073,2026-08-13T18:43:22.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,0.4,7.6,0.0,1.4,1.0,232.2,231.4,231.2,14.7,14.5,14.3,861.3,6.4,49.93,0.0,7.2,83.7,860.9,14.0,12.3,83.7,100.0,3323.0,3322.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.41220205312559327,False
556135,2026-08-13T18:43:53.619270+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.4,0.1,0.0,1.4,1.0,232.9,232.4,232.1,16.0,15.9,15.8,861.2,6.7,49.94,0.0,7.2,83.7,861.6,6.8,6.8,83.7,100.0,3318.0,3317.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.4025420528675739,False
556166,2026-08-13T18:44:08.629140+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,4.4,0.0,0.7,1.0,238.0,238.0,238.1,12.0,10.1,10.7,851.5,2.9,49.97,0.0,1.8,46.5,851.4,7.3,6.7,46.5,100.0,3281.0,3280.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.3996268479593337,False
556197,2026-08-13T18:44:24.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,1.7,3.1,0.0,1.4,1.0,233.0,232.4,232.5,15.8,14.3,14.6,860.6,3.9,49.9,0.0,5.5,83.7,862.3,0.8,0.6,83.7,100.0,3323.0,3322.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.39015387906882504,False
556228,2026-08-13T18:44:39.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,7.6,0.0,0.7,1.0,240.4,240.5,240.6,12.1,10.2,10.7,851.5,4.4,49.97,0.0,1.7,46.5,851.4,12.0,8.5,46.5,100.0,3274.0,3273.0,24.6,23.9,24.2,20000.0,856.4,0,0,True,0.3986180484094455,False
556290,2026-08-13T18:45:10.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,2.5,0.0,0.7,2.0,239.8,239.7,239.8,12.1,10.1,10.7,851.5,4.1,49.97,0.0,4.5,46.5,852.0,1.6,1.6,46.5,100.0,3281.0,3279.0,24.6,23.9,24.2,20000.0,856.4,0,0,True,0.3915514272412701,False
556321,2026-08-13T18:45:26.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.0,4.0,0.0,1.4,1.0,238.6,238.6,238.0,10.4,9.9,9.1,861.9,-0.3,49.97,0.0,1.8,83.7,861.9,3.7,3.1,83.7,100.0,3324.0,3323.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.38366086777698444,False
556352,2026-08-13T18:45:41.630244+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,2.2,7.5,0.0,0.7,1.0,226.4,226.4,226.3,27.5,27.3,27.6,849.2,13.9,49.9,0.0,10.0,46.5,851.4,6.4,5.7,46.5,100.0,3280.0,3279.0,24.6,23.9,24.2,20000.0,856.4,0,0,True,0.42984265736113925,False
556383,2026-08-13T18:45:57.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,5.1,0.0,1.4,1.0,240.8,240.8,240.2,10.4,9.9,9.2,861.9,0.7,49.97,0.0,1.8,83.7,861.6,5.8,0.8,83.7,100.0,3322.0,3321.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3818410484322579,False
556445,2026-08-13T18:46:28.629101+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.0,0.5,3.1,0.0,1.4,1.0,229.3,229.2,228.9,16.3,16.3,16.3,861.1,6.5,49.95,0.0,9.2,83.7,861.6,9.6,9.9,83.7,100.0,3316.0,3315.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.41397736669977225,False
556476,2026-08-13T18:46:43.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.1,5.7,0.0,0.7,2.0,236.1,235.4,235.7,15.2,13.3,14.1,850.9,7.4,49.94,0.0,3.9,46.5,852.0,1.7,1.7,46.5,100.0,3281.0,3279.0,24.6,23.9,24.2,20000.0,856.4,0,0,True,0.39498396342964426,False
556507,2026-08-13T18:46:59.619145+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.9,6.5,0.0,1.4,1.0,232.7,232.2,231.8,15.2,15.0,15.0,861.4,7.6,49.93,0.0,6.8,83.7,862.3,1.1,0.7,83.7,100.0,3324.0,3323.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3941754602771216,False
556538,2026-08-13T18:47:14.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.5,6.9,0.0,0.7,2.0,238.2,238.1,238.2,12.0,10.2,10.8,851.5,4.0,49.97,0.0,1.8,46.5,851.0,10.9,10.7,46.5,100.0,3277.0,3275.0,24.6,23.9,24.2,20000.0,856.4,0,0,True,0.3945615322863969,False
556600,2026-08-13T18:47:45.628690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.1,9.8,0.0,0.6,1.0,240.2,240.0,240.0,12.1,10.2,10.7,851.5,4.1,49.97,0.0,1.8,46.5,850.4,13.9,14.0,46.5,100.0,3278.0,3277.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.402126618673044,False
556631,2026-08-13T18:48:01.628692+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.0,1.5,0.0,1.4,1.0,239.8,239.9,239.3,10.4,9.9,9.1,861.9,-0.3,49.97,0.0,1.8,83.7,861.9,1.2,0.7,83.7,100.0,3323.0,3322.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3838135872360983,False
556662,2026-08-13T18:48:16.629022+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,1.2,8.0,0.0,0.6,2.0,230.3,229.6,230.1,17.9,16.4,16.8,850.8,9.6,49.91,0.0,7.5,46.5,852.0,1.6,1.7,46.5,100.0,3282.0,3280.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.4040834115179003,False
556693,2026-08-13T18:48:32.618717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.2,2.8,0.0,1.4,0.0,236.9,236.6,236.3,13.4,13.1,13.0,861.4,5.1,49.92,0.0,5.6,83.7,861.6,7.9,7.2,83.7,100.0,3323.0,3323.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.4069807207009571,False
556755,2026-08-13T18:49:03.618860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.6,7.2,0.0,1.4,1.0,238.4,238.1,237.6,10.4,9.9,9.2,861.9,0.8,49.97,0.0,1.8,83.7,861.3,8.0,6.2,83.7,100.0,3323.0,3322.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3830899969174111,False
556786,2026-08-13T18:49:18.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.9,5.9,0.0,0.6,1.0,234.5,234.0,234.5,15.4,13.7,14.5,851.1,7.3,49.92,0.0,4.4,46.5,852.0,1.4,1.7,46.5,100.0,3281.0,3280.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.3985950581798306,False
556817,2026-08-13T18:49:34.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.6,14.2,0.0,1.4,3.0,237.8,237.8,237.3,10.5,10.0,9.3,861.9,-0.4,49.97,0.0,1.8,83.7,861.3,13.8,9.1,83.7,100.0,3315.0,3312.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.40305778507477213,False
556848,2026-08-13T18:49:49.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.8,1.0,16.9,0.0,0.6,1.0,229.3,228.2,229.0,20.2,17.4,17.5,851.0,18.1,49.89,0.0,11.8,46.5,852.0,1.2,1.7,46.5,100.0,3281.0,3280.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.417786790908886,False
556910,2026-08-13T18:50:20.618655+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,7.6,0.0,0.6,1.0,239.2,239.2,239.3,12.0,10.1,10.8,851.5,4.7,49.97,0.0,1.7,46.5,851.0,12.3,11.5,46.5,100.0,3279.0,3278.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.3958235183374193,False
556941,2026-08-13T18:50:36.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,1.2,5.6,0.0,1.4,3.0,226.2,225.7,225.4,21.0,21.0,22.2,859.7,6.3,49.89,0.0,15.8,83.3,860.9,11.9,12.4,83.3,100.0,3314.0,3311.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.45015593990182073,False
556972,2026-08-13T18:50:51.619840+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.5,0.8,0.0,0.6,1.0,239.7,239.9,240.1,13.6,11.6,12.4,850.9,7.3,49.94,0.0,3.7,46.5,851.4,8.1,7.7,46.5,100.0,3278.0,3277.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.3971776434546267,False
557003,2026-08-13T18:51:07.629314+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,1.2,2.1,0.0,1.4,1.0,236.8,236.6,236.2,12.7,12.1,11.9,861.1,3.0,49.93,0.0,4.2,83.3,862.3,0.9,0.7,83.3,100.0,3323.0,3322.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.38401737352262877,False
557065,2026-08-13T18:51:38.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,2.2,4.2,0.0,1.4,1.0,228.7,228.4,227.9,16.7,15.1,15.8,860.1,5.2,49.9,0.0,18.7,83.3,862.3,1.0,0.7,83.3,100.0,3324.0,3323.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.41174985888528765,False
557127,2026-08-13T18:52:09.618940+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,14.2,0.0,1.4,1.0,239.2,239.3,238.7,10.4,9.9,9.1,861.9,0.4,49.97,0.0,1.8,83.3,861.3,14.6,14.3,83.3,100.0,3322.0,3321.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.39297640536220996,False
557158,2026-08-13T18:52:24.618946+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.2,9.5,0.0,0.6,1.0,229.6,229.0,229.5,17.9,16.2,16.5,850.8,11.1,49.91,0.0,10.0,46.1,852.0,1.6,1.7,46.1,100.0,3281.0,3280.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.4048299669197851,False
557220,2026-08-13T18:52:55.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.1,8.4,0.0,0.6,2.0,232.5,231.9,232.3,17.6,15.9,16.5,850.9,9.8,49.92,0.0,7.2,46.1,852.0,1.4,1.6,46.1,100.0,3281.0,3279.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.4007476199871037,False
557251,2026-08-13T18:53:11.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,6.6,0.0,1.4,1.0,238.2,238.2,237.6,10.5,9.9,9.2,861.9,0.9,49.97,0.0,1.8,83.3,861.6,7.5,6.5,83.3,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3830823412661952,False
557282,2026-08-13T18:53:26.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.3,6.5,0.0,0.6,1.0,234.4,234.2,234.4,16.5,14.8,15.5,850.7,8.2,49.91,0.0,6.1,46.1,852.0,1.7,1.8,46.1,100.0,3282.0,3281.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.4001332225529305,False
557313,2026-08-13T18:53:42.629526+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,0.6,0.2,0.0,1.4,2.0,231.0,230.7,230.4,15.4,15.5,15.4,861.2,7.2,49.93,0.0,7.1,83.3,860.6,7.0,11.4,83.3,100.0,3321.0,3319.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.40917475963230515,False
557375,2026-08-13T18:54:13.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,0.9,5.1,0.0,1.4,1.0,234.2,233.6,233.2,14.1,13.9,13.8,861.4,5.9,49.94,0.0,3.5,83.3,862.3,0.8,0.7,83.3,100.0,3323.0,3322.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.38928793046820687,False
557406,2026-08-13T18:54:28.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.8,6.2,0.0,0.6,1.0,238.0,238.0,238.1,12.0,10.1,10.8,851.5,3.7,49.97,0.0,1.7,46.1,850.7,9.9,15.6,46.1,100.0,3276.0,3275.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.40442737868906675,False
557437,2026-08-13T18:54:44.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.8,4.2,0.0,1.5,1.0,226.7,226.4,226.1,16.6,15.1,15.4,861.1,5.1,49.89,0.0,21.7,83.3,861.9,0.9,0.8,83.3,100.0,3323.0,3322.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4266767882513963,False
557468,2026-08-13T18:54:59.619427+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.2,0.5,0.0,0.6,1.0,240.4,240.5,240.6,12.1,10.2,10.8,851.5,4.4,49.97,0.0,1.7,46.1,851.7,3.9,3.7,46.1,100.0,3278.0,3277.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.39759894304505045,False
557530,2026-08-13T18:55:30.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.6,0.3,0.0,0.6,1.0,227.8,227.6,227.9,18.0,16.2,16.8,850.4,11.9,49.92,0.0,7.5,46.1,851.0,11.6,9.8,46.1,100.0,3278.0,3277.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.41922790114770264,False
557561,2026-08-13T18:55:46.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.1,4.9,0.0,1.5,2.0,239.5,239.2,238.7,12.1,11.6,11.4,861.7,2.3,49.96,0.0,2.9,83.3,861.6,7.2,6.2,83.3,100.0,3321.0,3319.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3873351337789284,False
557592,2026-08-13T18:56:01.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.3,8.5,0.0,0.6,1.0,232.2,231.7,232.1,17.2,15.5,16.2,850.7,9.9,49.92,0.0,7.1,46.1,852.0,1.4,1.7,46.1,100.0,3281.0,3280.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.3996186733540356,False
557685,2026-08-13T18:56:48.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.0,5.2,0.0,1.5,1.0,239.6,239.6,239.1,10.3,9.8,9.2,861.9,0.0,49.97,0.0,1.8,83.3,861.9,5.2,4.9,83.3,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3847097231306832,False
557716,2026-08-13T18:57:03.618698+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.5,2.7,0.0,0.6,1.0,239.7,239.4,239.5,12.1,10.1,10.8,851.5,4.4,49.97,0.0,1.8,46.1,852.0,1.7,1.7,46.1,100.0,3281.0,3280.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.3920785655013669,False
557747,2026-08-13T18:57:19.618957+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,1.2,9.5,0.0,1.5,1.0,226.8,226.5,225.9,18.7,18.3,18.2,861.1,10.0,49.9,0.0,19.4,83.3,862.3,0.5,0.7,83.3,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.42005167052966713,False
557778,2026-08-13T18:57:34.628723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.2,0.8,0.0,0.6,1.0,238.4,237.7,238.0,17.4,15.5,16.1,850.8,11.2,49.93,0.0,4.9,46.1,851.0,12.0,11.4,46.1,100.0,3279.0,3278.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.4080805314824353,False
557840,2026-08-13T18:58:05.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,3.1,0.0,0.6,1.0,241.7,241.8,241.8,12.1,10.2,10.7,851.1,4.7,49.95,0.0,1.8,46.1,851.4,7.8,7.9,46.1,100.0,3278.0,3277.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.393476723924014,False
557871,2026-08-13T18:58:21.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,0.6,0.0,1.4,1.0,240.3,240.4,239.8,10.4,9.9,9.2,861.8,0.2,49.97,0.0,1.8,83.3,862.3,0.8,0.8,83.3,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3888135478981013,False
557902,2026-08-13T18:58:36.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.5,4.8,0.0,0.6,1.0,238.2,237.9,238.0,12.0,10.2,10.7,851.5,3.2,49.97,0.0,1.8,46.1,851.0,8.0,9.5,46.1,100.0,3276.0,3275.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.3960095754839231,False
557933,2026-08-13T18:58:52.618640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.8,0.9,7.4,0.0,1.4,0.0,233.3,233.0,232.2,14.7,14.0,13.9,861.4,8.2,49.91,0.0,8.9,83.3,862.3,0.8,0.8,83.3,100.0,3323.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.41265100454791637,False
557995,2026-08-13T18:59:23.618869+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,12.3,0.0,1.4,2.0,238.9,239.0,238.4,10.4,9.9,9.1,861.9,-0.3,49.97,0.0,1.8,83.3,861.3,12.0,10.5,83.3,100.0,3322.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3998836131204656,False
558026,2026-08-13T18:59:38.628847+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,2.2,4.0,0.0,0.6,2.0,227.4,227.8,227.5,24.2,23.5,24.5,849.2,12.2,49.9,0.0,3.3,46.1,851.4,8.2,8.6,46.1,100.0,3279.0,3277.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.4271625569458757,False
558057,2026-08-13T18:59:54.618633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,5.1,0.0,1.4,2.0,241.4,241.6,241.0,10.3,9.8,9.1,861.9,0.0,49.97,0.0,1.8,83.3,861.6,5.1,5.3,83.3,100.0,3321.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3972181162072682,False
558088,2026-08-13T19:00:09.629239+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.2,9.1,0.0,0.7,1.0,231.9,231.7,232.0,16.9,15.1,15.7,850.8,10.7,49.93,0.0,3.9,46.1,852.0,1.6,1.7,46.1,100.0,3281.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3842191029477117,False
558181,2026-08-13T19:00:56.618708+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,5.2,0.0,1.4,1.0,241.0,241.1,240.5,10.4,9.8,9.1,861.8,-0.4,49.97,0.0,1.7,83.3,861.9,4.8,3.8,83.3,100.0,3323.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3927704587106544,False
558212,2026-08-13T19:01:11.628832+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,2.9,0.0,0.7,1.0,239.0,238.8,239.0,12.0,10.1,10.7,851.5,4.3,49.97,0.0,1.8,46.1,851.4,7.2,6.6,46.1,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.37817020289587994,False
558243,2026-08-13T19:01:27.628916+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,0.2,3.4,0.0,1.4,1.0,229.8,229.6,229.3,15.2,15.0,14.9,861.1,7.3,49.95,0.0,7.0,83.3,861.3,10.7,9.7,83.3,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4170367615482734,False
558305,2026-08-13T19:01:58.628734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.8,0.9,5.5,0.0,1.4,1.0,231.9,231.4,231.1,14.3,13.9,13.5,861.4,6.0,49.93,0.0,6.8,83.3,862.3,0.5,0.9,83.3,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3993861379331973,False
558336,2026-08-13T19:02:13.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,3.9,0.0,0.7,2.0,238.0,237.9,238.0,12.1,10.2,10.7,851.5,3.2,49.97,0.0,1.8,46.1,851.4,7.1,6.3,46.1,100.0,3281.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3828783455523587,False
558367,2026-08-13T19:02:29.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,1.2,8.7,0.0,1.4,1.0,226.7,226.1,225.7,16.6,15.2,15.4,861.1,9.7,49.89,0.0,5.3,83.3,862.3,1.0,0.8,83.3,100.0,3323.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4121917377278574,False
558398,2026-08-13T19:02:44.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,7.7,0.0,0.7,2.0,241.1,241.1,241.2,13.4,11.6,12.3,851.2,6.8,49.96,0.0,1.8,46.1,851.0,14.5,11.1,46.1,100.0,3273.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.39228918105129745,False
558460,2026-08-13T19:03:15.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.5,1.3,8.3,0.0,0.7,1.0,227.0,226.9,227.0,19.2,17.7,18.1,850.4,12.3,49.9,0.0,8.4,46.1,851.7,4.0,3.0,46.1,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3984403227290989,False
558491,2026-08-13T19:03:31.629928+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,1.7,3.8,0.0,1.4,1.0,235.6,235.5,235.1,14.7,14.6,14.5,860.6,6.7,49.92,0.0,6.1,83.3,862.3,2.9,1.1,83.3,100.0,3324.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40366379135031005,False
558522,2026-08-13T19:03:46.618742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.6,3.9,0.0,0.7,2.0,229.4,228.9,229.5,18.7,16.9,17.1,850.1,4.0,49.88,0.0,12.4,46.1,850.7,7.9,9.5,46.1,100.0,3280.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.40117587277601746,False
558553,2026-08-13T19:04:02.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.3,1.0,0.0,1.4,1.0,240.4,240.2,239.8,12.0,11.7,11.3,861.6,2.3,49.94,0.0,3.3,83.0,861.9,3.3,3.0,83.0,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39084222822138825,False
558615,2026-08-13T19:04:33.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,1.3,13.5,0.0,1.4,1.0,238.3,238.2,237.9,10.5,10.2,9.2,861.9,0.4,49.97,0.0,1.9,83.0,860.6,13.9,16.8,83.0,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40456408286857887,False
558646,2026-08-13T19:04:48.630153+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,2.5,4.9,0.0,0.7,1.0,230.9,230.9,231.2,21.7,21.3,21.9,849.5,6.7,49.89,0.0,3.2,45.7,852.0,1.8,2.0,45.7,100.0,3281.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4015106357153752,False
558708,2026-08-13T19:05:19.618626+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.3,3.5,0.0,0.7,2.0,239.1,238.2,239.1,12.0,12.6,10.9,851.3,5.5,49.96,0.0,2.3,45.7,851.0,9.0,9.1,45.7,100.0,3279.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3782844381759728,False
558770,2026-08-13T19:05:50.619338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.5,3.6,0.0,0.7,1.0,241.8,241.1,241.8,12.0,12.5,11.0,850.9,5.6,49.95,0.0,2.3,45.7,851.4,9.2,7.5,45.7,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3779752149158095,False
558801,2026-08-13T19:06:06.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,1.0,1.3,2.4,0.0,1.4,0.0,234.9,233.2,233.8,13.9,14.3,13.3,861.0,4.8,49.92,0.0,6.4,83.0,862.3,2.4,1.5,83.0,100.0,3323.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.41086991128540423,False
558832,2026-08-13T19:06:21.618693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.6,6.0,0.0,0.7,2.0,238.0,237.1,238.0,12.0,12.6,10.9,851.3,6.1,49.96,0.0,2.3,45.7,850.7,12.1,11.3,45.7,100.0,3278.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38101772786226995,False
558863,2026-08-13T19:06:37.629011+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,3.8,2.0,12.5,0.0,1.4,1.0,229.8,228.6,229.5,31.7,35.5,32.1,859.6,16.3,49.89,0.0,19.9,83.0,861.6,3.8,3.7,83.0,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4565812952347663,False
558925,2026-08-13T19:07:08.618748+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.7,0.6,1.2,0.0,1.4,0.0,239.6,238.4,238.8,10.6,10.8,9.1,861.7,0.7,49.97,0.0,2.3,83.0,862.3,1.9,1.5,83.0,100.0,3323.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39997490975718997,False
558956,2026-08-13T19:07:23.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.2,0.4,7.2,0.0,0.7,2.0,234.5,233.6,234.7,15.1,15.6,14.4,851.3,9.5,49.96,0.0,4.8,45.7,851.7,2.3,2.4,45.7,100.0,3277.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38803747435671904,False
558987,2026-08-13T19:07:39.630313+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,0.4,3.0,0.0,1.4,0.0,240.3,239.7,239.9,11.8,11.8,10.8,861.5,1.6,49.94,0.0,3.3,83.0,861.9,4.6,3.7,83.0,100.0,3322.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4023014440795652,False
559018,2026-08-13T19:07:54.618599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.3,3.6,0.0,0.7,1.0,238.7,238.2,239.0,13.1,12.5,12.0,850.7,7.3,49.94,0.0,6.7,45.7,851.0,10.9,7.7,45.7,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3834703515786098,False
559080,2026-08-13T19:08:25.628662+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,1.0,5.4,0.7,21.8,0.0,0.7,1.0,227.0,226.0,226.7,25.9,28.1,22.7,851.0,24.4,49.88,0.0,9.5,45.7,851.7,2.6,2.3,45.7,100.0,3280.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4289779037199716,False
559111,2026-08-13T19:08:41.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.5,16.4,0.0,1.4,1.0,240.2,239.6,239.7,10.5,10.5,9.1,861.8,-0.1,49.97,0.0,2.2,83.0,860.3,16.3,14.3,83.0,100.0,3317.0,3316.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4109352991586627,False
559142,2026-08-13T19:08:56.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.4,1.8,4.5,0.0,0.7,1.0,232.9,232.5,233.3,18.3,18.2,17.9,849.9,6.7,49.91,0.0,7.1,45.7,851.7,2.2,2.2,45.7,100.0,3279.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.39169993958504956,False
559173,2026-08-13T19:09:12.618656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.2,0.7,1.5,0.0,1.4,0.0,228.4,227.9,228.1,30.1,32.2,29.0,861.2,3.2,49.91,0.0,6.2,83.0,861.9,1.7,1.2,83.0,100.0,3323.0,3323.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4468163049175211,False
559235,2026-08-13T19:09:43.629505+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,3.5,2.3,9.3,0.0,1.4,1.0,228.7,227.7,228.5,33.4,36.9,35.0,859.3,15.7,49.88,0.0,4.6,83.0,861.6,6.4,6.2,83.0,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4576161068003738,False
559266,2026-08-13T19:09:58.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,0.9,0.5,1.6,0.0,0.7,1.0,237.7,236.3,237.3,14.3,13.8,13.4,850.5,8.2,49.92,0.0,4.9,45.7,851.0,9.8,8.3,45.7,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38653946747833995,False
559297,2026-08-13T19:10:14.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.6,0.2,0.7,0.0,1.4,1.0,232.0,231.0,231.3,15.7,16.3,15.8,861.7,0.4,49.95,0.0,2.2,83.0,861.9,1.1,1.2,83.0,100.0,3323.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.402155081301983,False
559328,2026-08-13T19:10:29.629647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.6,6.6,0.0,0.7,1.0,238.4,237.7,238.5,12.0,11.5,10.9,851.3,5.8,49.96,0.0,2.2,45.7,850.7,12.4,12.1,45.7,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.381793150471635,False
559390,2026-08-13T19:11:00.629888+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.4,1.5,0.0,0.7,1.0,240.6,240.1,240.6,12.0,11.4,10.9,851.3,5.2,49.96,0.0,2.1,45.7,851.7,3.7,3.4,45.7,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3773917303108943,False
559421,2026-08-13T19:11:16.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.2,1.5,0.0,1.4,1.0,239.9,239.4,239.4,10.5,10.5,9.1,861.7,-0.2,49.97,0.0,2.2,83.0,861.9,1.3,1.2,83.0,100.0,3323.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3884136359120377,False
559452,2026-08-13T19:11:31.629437+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.3,5.1,0.0,0.7,1.0,227.2,226.7,227.5,14.2,13.8,13.3,850.7,8.7,49.93,0.0,10.6,45.7,850.4,13.8,13.6,45.7,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4076430968305232,False
