id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
559483,2026-08-13T19:11:47.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.9,9.7,0.0,1.4,1.0,234.0,233.3,233.6,23.7,25.7,23.6,860.7,15.3,49.92,0.0,7.2,83.0,861.6,5.6,5.2,83.0,100.0,3323.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.42367245211812304,False
559545,2026-08-13T19:12:18.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.5,1.4,17.4,0.0,1.4,3.0,238.8,237.9,238.0,10.6,10.5,9.1,861.7,1.3,49.97,0.0,2.2,83.0,860.3,18.7,16.4,83.0,100.0,3314.0,3311.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4318117053980309,False
559576,2026-08-13T19:12:33.629015+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.0,0.6,18.8,0.0,0.7,2.0,228.0,226.9,227.8,22.1,20.2,19.1,851.1,20.9,49.88,0.0,20.2,45.7,851.7,2.1,2.3,45.7,100.0,3280.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4159725435821359,False
559607,2026-08-13T19:12:49.618805+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,1.3,0.0,1.4,1.0,240.7,240.6,240.1,10.4,10.0,9.1,861.7,-0.4,49.97,0.0,1.9,83.0,862.3,0.9,0.8,83.0,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3900700227855683,False
559638,2026-08-13T19:13:04.629078+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,2.7,0.0,0.7,1.0,240.3,240.4,240.4,12.1,10.2,10.7,851.4,4.6,49.97,0.0,1.8,45.7,851.7,1.9,1.8,45.7,100.0,3281.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3788540881039625,False
559700,2026-08-13T19:13:35.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.4,1.1,0.0,0.7,1.0,235.5,235.3,235.5,16.2,14.6,15.2,850.6,7.3,49.92,0.0,6.9,45.7,851.0,8.4,7.8,45.7,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.386316235679053,False
559762,2026-08-13T19:14:06.629051+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.0,2.7,0.0,0.7,1.0,238.4,238.2,238.4,12.0,10.2,10.7,851.4,4.7,49.97,0.0,1.8,45.7,851.4,7.4,7.7,45.7,100.0,3279.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3829540816668329,False
559793,2026-08-13T19:14:22.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.9,2.3,18.4,0.0,1.5,1.0,229.2,228.9,228.9,37.8,38.4,38.7,859.6,19.6,49.88,0.0,9.6,83.0,861.9,1.2,0.7,83.0,100.0,3324.0,3323.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.45336734944593676,False
559855,2026-08-13T19:14:53.634954+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.9,2.2,4.2,0.0,1.5,1.0,228.5,227.9,227.3,17.3,15.4,16.6,859.7,4.7,49.88,0.0,20.1,83.0,861.9,0.5,0.8,83.0,100.0,3323.0,3322.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4178937365678916,False
559886,2026-08-13T19:15:08.629395+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,2.9,0.0,0.7,1.0,239.8,239.8,240.0,12.0,10.1,10.8,851.3,4.5,49.97,0.0,1.8,45.7,852.0,1.6,1.8,45.7,100.0,3281.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.37661960186295007,False
559917,2026-08-13T19:15:24.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.5,0.2,0.0,1.5,1.0,239.3,239.4,238.8,10.3,9.9,9.2,861.8,0.6,49.97,0.0,1.8,83.0,862.3,0.8,0.8,83.0,100.0,3324.0,3323.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37753878668798924,False
559948,2026-08-13T19:15:39.630362+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,0.9,4.6,0.0,0.7,2.0,227.2,227.1,227.3,19.0,17.6,18.2,850.5,10.2,49.9,0.0,17.1,45.3,851.4,14.8,10.3,45.3,100.0,3279.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.409207504664963,False
560010,2026-08-13T19:16:10.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.0,9.5,0.0,0.7,2.0,230.8,230.6,231.2,18.0,16.2,16.9,850.7,11.1,49.92,0.0,6.5,45.3,851.7,1.6,1.7,45.3,100.0,3281.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38732919900875556,False
560041,2026-08-13T19:16:26.629370+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,0.7,9.5,0.0,1.4,1.0,233.1,232.5,232.3,15.3,15.1,15.0,861.3,6.2,49.97,0.0,6.4,83.0,860.6,15.7,9.8,83.0,100.0,3315.0,3314.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.4056446949891789,False
560072,2026-08-13T19:16:41.618761+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,2.6,13.6,0.0,0.7,1.0,228.5,228.6,228.4,28.5,27.8,28.4,849.1,15.5,49.88,0.0,12.7,45.3,851.7,1.9,1.7,45.3,100.0,3279.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4120172470877606,False
560103,2026-08-13T19:16:57.628830+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.5,6.7,0.0,1.4,0.0,240.4,240.1,239.5,10.3,9.9,9.1,861.4,7.6,49.97,0.0,1.8,83.0,861.9,0.9,0.9,83.0,100.0,3323.0,3323.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.39639027820623557,False
560165,2026-08-13T19:17:28.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,0.6,1.0,0.0,1.5,1.0,229.4,229.2,228.9,16.3,16.0,16.2,861.0,7.1,49.91,0.0,9.9,82.5,861.6,8.1,6.5,82.5,100.0,3320.0,3319.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4107468795615982,False
560196,2026-08-13T19:17:43.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.1,2.9,0.0,0.7,1.0,237.6,237.3,237.6,14.9,12.9,13.7,850.9,7.8,49.92,0.0,3.9,45.3,851.0,10.7,10.1,45.3,100.0,3280.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3863929906186644,False
560227,2026-08-13T19:17:59.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,0.9,4.4,0.0,1.5,1.0,232.2,231.8,231.5,15.8,15.9,15.9,861.0,8.0,49.92,0.0,6.4,82.5,861.9,3.6,2.9,82.5,100.0,3321.0,3320.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3939503156672146,False
560320,2026-08-13T19:18:45.629774+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.9,12.0,0.0,0.7,2.0,240.8,240.5,240.6,12.1,10.2,10.8,851.3,4.4,49.97,0.0,1.7,45.3,850.4,16.4,15.1,45.3,100.0,3272.0,3270.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.397928250066411,False
560351,2026-08-13T19:19:01.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,1.7,0.0,1.5,1.0,239.3,239.3,238.7,10.4,9.9,9.2,861.7,-0.7,49.97,0.0,1.7,82.5,862.3,1.0,0.7,82.5,100.0,3323.0,3322.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37619325439636353,False
560382,2026-08-13T19:19:16.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.2,11.7,0.0,0.7,1.0,227.9,227.5,228.0,21.3,20.0,20.3,850.5,13.3,49.93,0.0,9.2,45.3,851.7,1.6,1.7,45.3,100.0,3281.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.398001389630494,False
560413,2026-08-13T19:19:32.629959+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.3,8.6,0.0,1.5,2.0,236.9,236.6,236.3,13.3,13.0,12.9,861.2,5.0,49.94,0.0,3.7,82.5,860.9,13.6,12.5,82.5,100.0,3319.0,3317.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.39952557554294976,False
560475,2026-08-13T19:20:03.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.1,4.4,0.0,1.5,1.0,241.3,241.4,240.7,11.3,10.8,10.4,861.5,1.5,49.97,0.0,1.7,82.5,861.6,5.9,5.2,82.5,100.0,3320.0,3319.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.38425848847958693,False
560506,2026-08-13T19:20:18.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.9,10.4,0.0,0.7,1.0,237.3,237.2,237.4,18.2,16.6,17.1,850.8,12.1,49.93,0.0,4.4,45.3,851.7,1.7,1.7,45.3,100.0,3281.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3818772775258304,False
560537,2026-08-13T19:20:34.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.9,11.2,0.0,1.4,2.0,237.9,237.9,237.3,10.5,9.9,9.2,861.8,0.4,49.97,0.0,6.0,82.5,860.9,11.6,7.1,82.5,100.0,3312.0,3310.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.39944974767373037,False
560568,2026-08-13T19:20:49.629290+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,2.3,1.7,0.0,0.6,2.0,231.9,232.1,232.0,19.6,18.8,19.8,849.4,3.6,49.89,0.0,17.5,45.3,851.7,1.9,5.3,45.3,100.0,3281.0,3279.0,24.7,24.1,24.2,20000.0,856.4,0,0,True,0.4172089540748709,False
560630,2026-08-13T19:21:20.619156+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.0,1.1,0.0,0.6,1.0,239.2,238.9,239.0,12.1,10.2,10.8,851.4,4.4,49.97,0.0,1.8,45.3,851.4,3.3,4.6,45.3,100.0,3281.0,3280.0,24.7,24.1,24.2,20000.0,856.4,0,0,True,0.3933077642506719,False
560661,2026-08-13T19:21:36.618649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.3,0.2,17.6,0.0,1.4,1.0,228.4,228.8,227.9,29.1,29.1,26.8,861.1,24.1,49.89,0.0,14.0,82.5,861.3,6.5,6.0,82.5,100.0,3318.0,3317.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.44111426710383134,False
560692,2026-08-13T19:21:51.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,0.5,0.4,0.0,0.6,1.0,237.3,236.5,236.9,14.6,12.6,13.6,850.9,7.3,49.95,0.0,3.4,45.3,851.4,6.9,6.2,45.3,100.0,3279.0,3278.0,24.7,24.1,24.2,20000.0,856.4,0,0,True,0.3932556965581058,False
560723,2026-08-13T19:22:07.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.6,0.5,1.4,0.0,1.4,1.0,235.9,235.2,234.9,12.8,12.4,12.2,861.4,2.6,49.95,0.0,1.8,82.5,861.9,1.2,0.8,82.5,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38255069065217007,False
560816,2026-08-13T19:22:53.629843+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.2,4.6,0.0,0.6,1.0,231.4,230.9,231.3,17.6,15.8,16.5,850.6,10.3,49.93,0.0,6.8,45.3,850.4,14.9,14.8,45.3,100.0,3273.0,3272.0,24.7,24.1,24.2,20000.0,856.4,0,0,True,0.40865245785692317,False
560847,2026-08-13T19:23:09.618655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.5,0.2,0.0,1.4,1.0,238.7,238.8,238.2,10.4,10.0,9.2,861.8,0.8,49.97,0.0,1.8,82.5,862.3,1.0,0.7,82.5,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37842643719901536,False
560878,2026-08-13T19:23:24.629773+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.2,10.3,0.0,0.6,2.0,228.0,227.6,228.1,19.8,18.5,18.8,850.5,12.1,49.9,0.0,15.0,45.3,851.7,1.8,1.7,45.3,100.0,3281.0,3279.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.4013369211558634,False
560940,2026-08-13T19:23:55.618568+00:00,external_ems_2,bess_2,good,0.0205,normal,PCS phase voltage imbalance high: 5.8,5.8,2.2,0.9,7.9,0.0,0.6,1.0,226.3,226.0,231.8,18.1,15.9,16.5,850.8,9.9,49.89,0.0,13.0,45.3,851.7,2.0,1.7,45.3,100.0,3280.0,3279.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.4254317178543725,False
560971,2026-08-13T19:24:11.618672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,1.2,0.2,0.9,0.0,1.4,1.0,237.9,240.4,239.8,10.3,9.9,9.1,861.7,0.1,49.97,0.0,1.8,82.5,861.9,1.0,0.9,82.5,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.382097205257006,False
561002,2026-08-13T19:24:26.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.3,3.0,0.0,0.6,2.0,239.3,239.3,239.3,12.0,10.1,10.7,851.4,4.4,49.97,0.0,1.8,45.3,851.7,1.4,1.8,45.3,100.0,3281.0,3279.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.38154109008264037,False
561033,2026-08-13T19:24:42.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.6,0.1,3.8,0.0,1.4,2.0,231.8,231.2,230.8,14.1,13.6,13.5,861.0,5.2,49.92,0.0,8.1,82.5,860.9,9.0,9.4,82.5,100.0,3315.0,3313.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.40540754038844956,False
561095,2026-08-13T19:25:13.628941+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.1,1.3,4.9,0.0,1.4,1.0,232.1,231.9,231.7,15.0,14.9,14.9,861.0,5.6,49.93,0.0,7.7,82.5,862.3,0.7,0.7,82.5,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.39455603970440467,False
561126,2026-08-13T19:25:28.629249+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,9.6,0.0,0.6,2.0,238.2,238.1,238.2,12.0,10.2,10.7,851.4,3.5,49.97,0.0,1.8,45.3,851.0,13.1,11.0,45.3,100.0,3275.0,3273.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.390095614715931,False
561157,2026-08-13T19:25:44.629131+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.9,2.5,7.0,0.0,1.4,1.0,227.9,227.5,227.0,18.5,17.5,19.4,859.4,7.9,49.88,0.0,3.9,82.5,861.9,0.9,0.7,82.5,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4078402139028901,False
561188,2026-08-13T19:25:59.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,1.2,0.0,0.6,1.0,240.2,240.2,240.3,12.1,10.2,10.7,851.4,5.0,49.97,0.0,1.8,45.3,851.7,3.8,3.5,45.3,100.0,3281.0,3280.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.38357613686497816,False
561250,2026-08-13T19:26:30.618856+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.1,7.6,0.0,0.6,1.0,226.1,225.8,226.1,24.6,23.9,24.0,850.6,15.4,49.92,0.0,14.0,45.3,850.7,7.8,7.3,45.3,100.0,3280.0,3279.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.42576943827326974,False
561281,2026-08-13T19:26:46.618695+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,0.2,1.0,0.0,1.4,1.0,234.6,234.6,234.2,15.8,16.0,16.0,861.1,8.2,49.93,0.0,5.6,82.5,861.3,7.2,6.2,82.5,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.39496577733923105,False
561343,2026-08-13T19:27:17.619001+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,8.3,0.0,1.4,2.0,238.4,238.4,237.8,10.4,9.9,9.1,861.8,-0.2,49.97,0.0,1.7,82.5,861.3,8.1,9.9,82.5,100.0,3319.0,3317.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38880584128773077,False
561405,2026-08-13T19:27:48.630399+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.4,7.7,0.0,1.5,2.0,240.5,240.3,239.7,10.3,9.8,9.2,861.7,-0.3,49.97,0.0,1.8,82.5,861.3,7.4,11.4,82.5,100.0,3319.0,3317.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39234155298296225,False
561436,2026-08-13T19:28:03.630592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.6,3.2,0.0,0.6,1.0,239.3,239.3,239.3,12.0,10.1,10.8,851.4,4.6,49.97,0.0,1.8,44.9,852.0,1.4,1.6,44.9,100.0,3282.0,3281.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.3814676074579201,False
561467,2026-08-13T19:28:19.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.5,0.8,5.3,0.0,1.5,1.0,231.3,230.7,230.3,14.6,14.3,14.1,861.1,6.3,49.92,0.0,9.2,82.5,861.9,1.0,0.7,82.5,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3924336607134853,False
561498,2026-08-13T19:28:34.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.4,9.5,0.0,0.6,1.0,239.0,238.7,238.8,12.1,10.2,10.8,851.4,4.8,49.97,0.0,1.8,44.9,851.0,14.3,10.8,44.9,100.0,3279.0,3278.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.3869994913543852,False
561560,2026-08-13T19:29:05.629529+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.3,0.6,0.0,0.6,1.0,240.1,240.3,240.5,13.7,11.7,12.5,851.1,7.0,49.96,0.0,1.8,44.9,851.4,6.4,6.8,44.9,100.0,3277.0,3276.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.3845731031437355,False
561591,2026-08-13T19:29:21.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.4,0.8,4.3,0.0,1.5,1.0,233.4,232.9,232.5,14.2,13.9,13.8,861.1,5.4,49.94,0.0,4.5,82.5,861.9,1.1,0.8,82.5,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.385872734751809,False
561622,2026-08-13T19:29:36.619619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,9.2,0.0,0.6,2.0,237.9,237.8,237.9,12.1,10.2,10.8,851.4,2.3,49.97,0.0,1.7,44.9,850.7,11.5,9.7,44.9,100.0,3280.0,3278.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.3887595401361755,False
561653,2026-08-13T19:29:52.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.0,0.9,19.3,0.0,1.5,1.0,232.4,232.3,232.1,32.3,32.0,31.3,861.0,20.2,49.89,0.0,16.7,82.5,861.9,0.9,0.7,82.5,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.43816302168344806,False
561715,2026-08-13T19:30:23.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.4,9.9,0.0,1.5,1.0,239.6,239.4,238.7,10.4,9.9,9.2,861.7,0.4,49.97,0.0,1.8,82.5,861.3,10.3,8.3,82.5,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38752067654043376,False
561746,2026-08-13T19:30:38.628668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.6,0.4,9.5,0.0,0.6,1.0,226.9,226.4,227.0,21.0,19.0,18.4,851.0,16.2,49.89,0.0,10.1,44.9,851.4,6.7,5.5,44.9,100.0,3279.0,3278.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.40739202510730976,False
561777,2026-08-13T19:30:54.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.0,4.5,0.0,1.5,1.0,239.4,239.5,239.0,12.4,11.9,11.6,861.6,2.9,49.96,0.0,3.4,82.5,861.6,7.4,5.8,82.5,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3885044486393075,False
561808,2026-08-13T19:31:09.629703+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.9,6.6,0.0,0.6,1.0,233.8,233.1,233.5,16.0,14.1,14.9,850.8,8.2,49.93,0.0,4.0,44.9,851.7,1.6,1.7,44.9,100.0,3281.0,3280.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.3850271538790353,False
561870,2026-08-13T19:31:40.619843+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.7,1.5,0.0,0.6,2.0,237.8,237.4,237.8,14.7,12.8,13.7,850.7,7.8,49.92,0.0,4.9,44.9,851.4,6.3,5.6,44.9,100.0,3281.0,3279.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.3842633833429333,False
561901,2026-08-13T19:31:56.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,0.2,5.2,0.0,1.5,1.0,232.4,232.2,231.8,13.7,13.3,13.3,861.1,4.9,49.93,0.0,6.7,82.2,861.3,10.1,8.2,82.2,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3992683624849972,False
561932,2026-08-13T19:32:11.618669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.0,2.3,0.0,0.6,1.0,238.4,238.3,238.4,12.0,10.2,10.7,851.4,4.2,49.97,0.0,1.8,44.9,851.4,6.5,6.2,44.9,100.0,3281.0,3280.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.386932719735059,False
561963,2026-08-13T19:32:27.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.4,1.0,11.0,0.0,1.5,1.0,227.5,227.2,226.7,16.6,15.2,15.3,861.3,11.8,49.88,0.0,10.7,82.2,862.3,0.8,0.9,82.2,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.40350952978425586,False
562025,2026-08-13T19:32:58.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.2,0.6,0.0,1.5,1.0,239.7,239.8,239.2,10.3,9.9,9.2,861.7,0.3,49.97,0.0,1.8,82.2,861.9,0.9,0.8,82.2,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3771813358205379,False
562056,2026-08-13T19:33:13.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,2.3,0.0,0.6,1.0,239.9,239.9,240.0,12.0,10.1,10.7,851.4,4.1,49.97,0.0,1.8,44.9,851.7,1.8,1.7,44.9,100.0,3279.0,3278.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.381826443758743,False
562087,2026-08-13T19:33:29.618658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.2,7.4,0.0,1.4,1.0,239.3,239.1,238.5,10.4,9.9,9.2,861.8,0.0,49.97,0.0,1.7,82.2,861.6,7.4,6.4,82.2,100.0,3323.0,3322.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.39033056140774275,False
562118,2026-08-13T19:33:44.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.7,4.9,0.0,0.6,1.0,229.4,229.2,229.7,18.2,16.4,16.8,850.3,4.1,49.9,0.0,2.6,44.9,851.0,9.0,8.3,44.9,100.0,3279.0,3278.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.4005957547264363,False
562180,2026-08-13T19:34:15.619447+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.1,10.3,0.0,0.6,1.0,231.7,231.4,231.8,18.4,16.8,17.3,850.6,12.0,49.93,0.0,5.5,44.9,851.7,1.7,1.7,44.9,100.0,3281.0,3280.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.38678943064479726,False
562211,2026-08-13T19:34:31.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.9,9.4,0.0,1.4,2.0,238.3,238.0,237.4,10.4,10.0,9.2,861.8,0.3,49.97,0.0,1.7,82.2,860.9,9.7,10.5,82.2,100.0,3315.0,3313.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.39518408355411594,False
562242,2026-08-13T19:34:46.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,2.3,11.5,0.0,0.6,2.0,228.3,228.8,228.5,28.4,27.4,27.9,849.4,14.7,49.88,0.0,11.2,44.9,851.7,3.2,2.5,44.9,100.0,3280.0,3278.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.4142238917295907,False
562273,2026-08-13T19:35:02.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,0.6,0.0,1.5,1.0,240.0,240.0,239.4,10.4,9.9,9.1,861.7,0.3,49.97,0.0,1.8,82.2,862.3,0.9,0.8,82.2,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3764261218072958,False
562335,2026-08-13T19:35:33.628826+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.9,4.3,0.0,1.4,1.0,226.8,226.4,225.9,16.3,15.2,15.0,861.2,10.4,49.91,0.0,11.7,82.2,860.3,14.7,9.9,82.2,100.0,3321.0,3320.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.43099164486252245,False
562397,2026-08-13T19:36:04.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,0.8,8.6,0.0,1.4,1.0,237.8,238.0,237.4,16.2,16.1,16.1,861.1,9.7,49.93,0.0,4.3,82.2,861.9,1.1,0.7,82.2,100.0,3323.0,3322.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.4003463048352363,False
562428,2026-08-13T19:36:19.619012+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.4,13.4,0.0,0.7,1.0,238.1,238.0,238.1,12.1,10.2,10.8,851.4,4.4,49.97,0.0,1.8,44.9,850.0,17.8,16.7,44.9,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3846898268111205,False
562490,2026-08-13T19:36:50.619070+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.6,15.4,0.0,0.7,2.0,240.0,239.6,239.8,12.1,10.1,10.7,851.3,4.4,49.97,0.0,1.8,44.9,849.7,19.8,16.4,44.9,100.0,3276.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38857502057173676,False
562521,2026-08-13T19:37:06.619251+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,1.1,0.0,1.5,1.0,239.1,239.1,238.5,10.4,9.9,9.1,861.8,0.0,49.97,0.0,1.8,82.2,861.9,1.1,0.7,82.2,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3784327920766418,False
562552,2026-08-13T19:37:21.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.4,12.6,0.0,0.6,2.0,227.6,227.1,227.6,21.4,20.4,20.3,850.3,14.0,49.91,0.0,6.3,44.9,851.7,1.4,1.7,44.9,100.0,3280.0,3278.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.4042928065517775,False
562583,2026-08-13T19:37:37.618993+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.0,5.2,0.0,1.4,2.0,237.2,236.8,236.5,13.8,13.5,13.5,861.3,5.4,49.95,0.0,2.8,82.2,861.3,10.6,9.1,82.2,100.0,3320.0,3318.0,25.4,24.0,24.4,20000.0,855.9,0,0,True,0.40783239426532525,False
562645,2026-08-13T19:38:08.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.1,6.8,0.0,1.5,1.0,238.3,238.0,237.5,10.4,9.9,9.1,861.7,0.2,49.97,0.0,1.8,82.2,861.6,7.0,5.4,82.2,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3830824362442936,False
562676,2026-08-13T19:38:23.628821+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.6,4.7,0.0,0.7,1.0,237.3,237.1,237.4,14.1,12.1,13.0,851.1,6.8,49.96,0.0,3.0,44.9,851.7,2.1,1.8,44.9,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3702316929851693,False
562707,2026-08-13T19:38:39.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.5,8.4,0.0,1.5,1.0,237.8,237.8,237.2,10.5,9.9,9.2,861.8,0.9,49.96,0.0,4.4,82.2,861.3,9.3,11.0,82.2,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.387323313330944,False
562738,2026-08-13T19:38:54.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.3,8.5,0.0,0.7,2.0,231.9,232.4,232.2,21.1,20.3,21.0,850.4,10.1,49.9,0.0,12.0,44.9,851.7,1.6,1.7,44.9,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.385213439858139,False
562800,2026-08-13T19:39:25.629074+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.4,2.3,0.0,0.7,2.0,239.2,238.8,238.9,12.1,10.2,10.7,851.3,4.0,49.97,0.0,1.8,44.9,851.7,1.7,1.8,44.9,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3680602926755224,False
562831,2026-08-13T19:39:41.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.6,17.1,0.0,1.5,1.0,228.6,228.7,227.9,23.0,22.4,21.3,861.3,19.9,49.89,0.0,4.4,82.2,861.9,2.8,2.8,82.2,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4168922231527185,False
562862,2026-08-13T19:39:56.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,1.7,0.0,0.7,1.0,241.6,241.5,241.6,12.1,10.1,10.8,850.9,4.9,49.95,0.0,1.7,44.9,851.0,6.6,6.6,44.9,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3743184520867583,False
562955,2026-08-13T19:40:43.619364+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.2,0.7,8.7,0.0,1.5,1.0,228.0,227.3,227.4,29.0,30.2,31.2,861.2,10.1,49.88,0.0,8.6,82.2,861.9,1.4,1.0,82.2,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4241036545393866,False
562986,2026-08-13T19:40:58.618621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,3.1,0.0,0.7,1.0,239.8,239.8,239.9,12.0,10.1,10.8,851.3,4.5,49.97,0.0,1.8,44.5,851.7,1.4,1.7,44.5,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3696640202268317,False
563017,2026-08-13T19:41:14.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.2,0.8,0.0,1.5,1.0,240.4,240.1,239.5,10.4,9.9,9.1,861.7,0.2,49.97,0.0,1.8,82.2,861.9,1.0,0.6,82.2,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37742454380690477,False
563048,2026-08-13T19:41:29.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.2,19.3,0.0,0.7,1.0,226.4,226.0,226.3,26.8,25.8,24.9,850.5,21.0,49.9,0.0,13.6,44.5,851.7,1.7,1.7,44.5,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4009400390717545,False
563110,2026-08-13T19:42:00.628930+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.3,1.5,0.0,0.7,1.0,230.9,230.8,231.3,17.7,16.0,16.6,850.7,10.5,49.93,0.0,4.1,44.5,851.0,9.0,1.7,44.5,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3833111240819893,False
563141,2026-08-13T19:42:16.629916+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,6.7,0.0,1.4,1.0,237.7,237.6,237.1,10.4,9.9,9.2,861.7,0.6,49.97,0.0,6.8,82.2,861.3,7.3,6.5,82.2,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38635966700047203,False
563172,2026-08-13T19:42:31.629538+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.6,2.3,0.0,0.7,2.0,231.3,231.1,231.7,18.4,16.5,16.8,850.1,4.2,49.9,0.0,13.5,44.5,851.7,1.9,1.7,44.5,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38651905433792194,False
563203,2026-08-13T19:42:47.619093+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,1.4,9.1,0.0,1.4,2.0,232.8,232.2,231.9,10.4,9.9,9.1,861.7,0.1,49.97,0.0,7.3,82.2,860.3,9.2,11.6,82.2,100.0,3313.0,3311.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4025538296956126,False
563265,2026-08-13T19:43:18.618740+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.7,3.8,0.0,1.4,1.0,235.4,235.3,234.8,13.5,13.0,12.8,861.2,4.4,49.93,0.0,7.3,82.2,861.9,0.6,0.7,82.2,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3851853054598715,False
563296,2026-08-13T19:43:33.618960+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.4,4.8,0.0,0.7,1.0,238.6,238.5,238.7,12.0,10.2,10.7,851.4,5.1,49.97,0.0,1.8,44.5,851.0,9.9,9.3,44.5,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3719850901036975,False
563327,2026-08-13T19:43:49.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,1.2,5.4,0.0,1.4,1.0,228.2,227.8,227.5,17.0,16.9,17.0,860.7,8.3,49.9,0.0,18.6,82.2,861.9,2.9,2.5,82.2,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4126693708814422,False
563358,2026-08-13T19:44:04.619199+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.0,0.3,3.4,0.0,0.7,2.0,240.9,240.9,240.9,12.2,10.2,10.9,851.3,4.8,49.97,0.0,1.8,44.5,851.0,8.2,7.6,44.5,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3712105765523702,False
563451,2026-08-13T19:44:51.619626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,1.3,0.9,6.9,0.0,1.4,1.0,229.5,229.2,228.4,15.6,14.3,14.4,861.0,7.7,49.89,0.0,6.7,82.2,861.9,0.8,0.8,82.2,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.39618013640293187,False
563482,2026-08-13T19:45:06.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.9,5.7,0.0,0.7,2.0,236.0,235.7,236.4,17.0,15.3,15.9,850.8,7.3,49.97,0.0,6.1,44.5,851.7,1.6,1.7,44.5,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3744001699764647,False
563513,2026-08-13T19:45:22.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.9,10.9,0.0,1.4,1.0,239.6,239.7,239.0,10.4,9.9,9.1,861.8,0.1,49.97,0.0,1.8,82.2,860.9,11.0,13.8,82.2,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3911745282030287,False
563575,2026-08-13T19:45:53.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.2,2.4,0.0,1.4,2.0,238.8,238.5,238.0,12.7,12.2,12.0,861.4,3.6,49.95,0.0,3.4,82.2,861.6,6.0,4.6,82.2,100.0,3323.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.385841139141707,False
563606,2026-08-13T19:46:08.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,5.3,0.0,0.7,1.0,237.2,237.0,237.2,13.6,11.7,12.4,851.2,7.1,49.96,0.0,1.7,44.5,851.7,1.8,1.7,44.5,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37182353421746195,False
563637,2026-08-13T19:46:24.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.5,8.7,0.0,1.4,1.0,238.2,237.9,237.4,10.4,9.9,9.2,861.8,0.1,49.97,0.0,1.8,81.8,861.3,8.8,7.9,81.8,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38508066137857194,False
563668,2026-08-13T19:46:39.630555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.3,11.4,0.0,0.7,1.0,231.9,232.2,232.1,21.1,20.3,20.8,850.4,13.1,49.9,0.0,11.6,44.5,851.7,1.7,1.7,44.5,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3855839783351951,False
563730,2026-08-13T19:47:10.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,2.2,0.0,0.7,1.0,239.0,239.1,239.2,12.1,10.2,10.8,851.3,4.4,49.97,0.0,1.8,44.5,852.0,2.2,1.8,44.5,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3691887165054374,False
563761,2026-08-13T19:47:26.628981+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.4,1.7,8.1,0.0,1.4,0.0,228.7,228.6,228.1,19.3,19.2,18.9,860.6,9.2,49.9,0.0,11.7,81.8,862.3,1.1,0.9,81.8,100.0,3323.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.419564856026763,False
563792,2026-08-13T19:47:41.629967+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,2.4,0.0,0.7,1.0,241.0,241.2,241.3,12.6,10.6,11.3,851.3,5.5,49.95,0.0,1.7,44.5,851.0,7.9,7.3,44.5,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37081311909417336,False
563823,2026-08-13T19:47:57.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.4,0.2,0.4,0.0,1.4,1.0,233.6,233.0,232.7,14.8,14.6,14.4,861.1,6.9,49.93,0.0,7.3,81.8,861.3,7.3,6.6,81.8,100.0,3315.0,3314.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.39752214620256127,False
563885,2026-08-13T19:48:28.618736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.0,2.8,0.0,1.4,1.0,238.9,239.1,238.4,11.5,11.1,10.5,861.6,1.8,49.97,0.0,1.8,81.8,861.6,4.6,3.7,81.8,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3828566923641065,False
563916,2026-08-13T19:48:43.618935+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.0,1.5,0.0,0.7,2.0,230.4,229.8,230.2,17.3,15.5,16.2,851.4,9.8,49.95,0.0,7.1,44.5,850.4,11.3,12.9,44.5,100.0,3271.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4014816336250938,False
563978,2026-08-13T19:49:14.628697+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.9,7.4,0.0,0.7,2.0,236.5,236.2,236.7,15.9,14.0,14.8,850.8,8.7,49.93,0.0,7.2,44.5,851.7,1.3,1.7,44.5,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3760348029519794,False
564040,2026-08-13T19:49:45.629905+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,2.5,1.0,0.0,0.7,2.0,229.3,229.6,229.5,21.2,20.8,22.0,848.9,4.6,49.88,0.0,20.1,44.5,851.4,3.6,3.3,44.5,100.0,3280.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40853053632156006,False
564071,2026-08-13T19:50:01.618655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,0.4,7.4,0.0,1.4,1.0,241.8,241.8,241.2,10.3,9.9,9.2,861.7,0.3,49.97,0.0,1.8,81.8,861.3,7.7,6.5,81.8,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38592496850971636,False
564102,2026-08-13T19:50:16.628777+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.7,3.1,0.0,0.7,1.0,239.9,240.0,240.1,12.1,10.1,10.7,851.3,4.8,49.96,0.0,1.8,44.5,852.0,1.7,1.6,44.5,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3693955651790629,False
564133,2026-08-13T19:50:32.629380+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.0,17.9,0.0,1.4,1.0,237.8,237.7,237.2,10.5,9.9,9.2,861.3,0.4,49.97,0.0,6.2,81.8,861.3,18.3,11.0,81.8,100.0,3319.0,3318.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.41217142668294865,False
564195,2026-08-13T19:51:03.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.5,0.2,5.1,0.0,1.4,1.0,233.7,233.5,233.2,14.3,14.1,13.8,861.7,6.1,49.96,0.0,5.6,81.8,861.9,1.0,0.8,81.8,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.390422508309762,False
564226,2026-08-13T19:51:18.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,4.9,0.0,0.7,1.0,238.6,238.6,238.7,12.0,10.2,10.7,851.3,3.9,49.97,0.0,1.7,44.5,851.0,8.8,8.0,44.5,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3704829733330936,False
564257,2026-08-13T19:51:34.629671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.1,0.3,16.5,0.0,1.4,1.0,228.5,229.0,228.2,25.9,25.2,23.8,861.3,21.2,49.89,0.0,5.1,81.8,861.6,4.7,3.6,81.8,100.0,3319.0,3318.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.42320596136595345,False
564288,2026-08-13T19:51:49.629082+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.9,8.2,0.0,0.7,1.0,241.2,241.0,241.1,12.0,10.1,10.7,851.3,4.4,49.97,0.0,1.8,44.5,850.4,12.6,11.9,44.5,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37518709663597966,False
564350,2026-08-13T19:52:20.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,1.1,0.0,0.7,1.0,237.8,237.8,237.9,12.1,10.2,10.7,851.4,3.1,49.96,0.0,6.0,44.5,851.7,2.0,1.6,44.5,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37619022281697717,False
564381,2026-08-13T19:52:36.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,1.2,9.1,0.0,1.4,0.0,232.3,232.2,231.4,15.1,14.4,14.0,860.7,10.0,49.9,0.0,5.3,81.8,861.9,0.9,0.7,81.8,100.0,3323.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.40801615363333893,False
564412,2026-08-13T19:52:51.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.4,0.1,0.0,0.7,1.0,230.2,229.6,230.1,17.0,15.2,16.0,850.6,6.7,49.92,0.0,8.6,44.1,851.0,6.8,6.5,44.1,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3878805048500814,False
564443,2026-08-13T19:53:07.619044+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.4,0.4,0.4,0.0,1.4,1.0,236.7,236.4,236.0,14.1,13.9,13.7,861.2,5.2,49.92,0.0,5.5,81.8,861.6,5.6,4.2,81.8,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3879277197552424,False
564505,2026-08-13T19:53:38.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.4,15.8,0.0,1.4,2.0,238.6,238.6,238.1,10.4,9.9,9.1,861.7,0.9,49.97,0.0,1.8,81.8,861.3,16.7,10.3,81.8,100.0,3315.0,3313.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.40086113695803544,False
564536,2026-08-13T19:53:53.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,1.6,1.9,0.0,0.7,1.0,231.0,230.7,231.3,18.8,16.9,17.1,849.8,3.3,49.88,0.0,4.6,44.1,851.4,5.2,4.6,44.1,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.384064597655038,False
564567,2026-08-13T19:54:09.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,1.3,0.0,1.4,1.0,240.8,241.0,240.3,10.3,9.8,9.1,861.7,0.0,49.97,0.0,1.8,81.8,861.9,1.3,0.8,81.8,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3792210076384146,False
564598,2026-08-13T19:54:24.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,2.7,0.0,0.7,2.0,239.9,239.9,240.0,12.1,10.2,10.8,851.3,4.2,49.97,0.0,1.8,44.1,851.7,1.5,1.8,44.1,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37045205282823834,False
564660,2026-08-13T19:54:55.628719+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.9,6.7,0.0,0.7,2.0,234.9,234.7,235.0,16.4,14.4,15.4,850.8,8.8,49.93,0.0,4.9,44.1,851.7,2.1,1.8,44.1,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37585637727519966,False
564691,2026-08-13T19:55:11.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.9,0.5,0.0,1.4,1.0,240.1,240.2,239.5,10.4,9.9,9.2,861.4,0.2,49.96,0.0,1.8,81.8,862.3,0.7,0.6,81.8,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3784691370567349,False
564722,2026-08-13T19:55:26.628704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,5.3,0.0,0.7,2.0,238.3,238.2,238.4,12.0,10.1,10.7,851.3,4.1,49.97,0.0,1.8,44.1,851.0,9.4,12.4,44.1,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3741963777617429,False
564753,2026-08-13T19:55:42.618856+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.9,0.6,14.9,0.0,1.4,1.0,227.4,227.8,226.8,18.1,16.6,16.2,861.3,15.6,49.88,0.0,4.5,81.8,861.9,0.7,0.8,81.8,100.0,3323.0,3322.0,25.5,24.1,24.5,20000.0,855.9,0,0,True,0.41223458323971873,False
564815,2026-08-13T19:56:13.618946+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,2.4,0.0,1.5,1.0,239.8,239.9,239.3,10.4,9.9,9.1,861.7,1.3,49.97,0.0,1.8,81.8,861.9,3.7,2.5,81.8,100.0,3323.0,3322.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3776307345573635,False
564846,2026-08-13T19:56:28.628662+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.0,0.7,17.1,0.0,0.7,2.0,227.6,226.4,227.4,20.9,18.2,17.9,851.0,19.0,49.88,0.0,11.0,44.1,851.7,1.9,1.7,44.1,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40183978179361335,False
564877,2026-08-13T19:56:44.630488+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.8,17.1,0.0,1.5,1.0,241.2,241.4,240.7,10.3,9.9,9.2,861.7,0.1,49.97,0.0,1.8,81.8,860.9,17.2,12.8,81.8,100.0,3320.0,3319.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3960735024130739,False
564908,2026-08-13T19:56:59.629160+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,2.6,0.0,0.7,1.0,240.2,240.3,240.3,12.1,10.2,10.8,851.3,4.4,49.97,0.0,1.8,44.1,851.7,1.8,1.8,44.1,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.370811674697381,False
564970,2026-08-13T19:57:30.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.4,2.4,0.0,0.7,2.0,239.8,239.4,239.7,12.0,10.2,10.7,851.3,4.4,49.97,0.0,1.7,44.1,851.7,2.0,1.7,44.1,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3696830199998249,False
565032,2026-08-13T19:58:01.619103+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.8,5.8,0.0,0.7,1.0,237.4,237.0,237.3,14.5,12.7,13.5,850.9,7.6,49.92,0.0,4.1,44.1,851.7,1.8,1.7,44.1,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37310949939061444,False
565063,2026-08-13T19:58:17.619125+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.1,0.9,7.2,0.0,1.5,1.0,233.9,233.3,232.9,15.5,15.5,15.4,861.0,8.3,49.92,0.0,6.1,81.8,861.9,1.1,0.8,81.8,100.0,3323.0,3322.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3898280458602952,False
565125,2026-08-13T19:58:48.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.9,8.9,0.0,1.4,1.0,227.7,227.4,227.1,16.3,14.9,15.0,861.0,9.7,49.89,0.0,5.7,81.8,861.9,0.8,0.7,81.8,100.0,3323.0,3322.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3995548211641359,False
565156,2026-08-13T19:59:03.619812+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.4,1.6,0.0,0.7,1.0,240.6,240.6,240.7,12.1,10.1,10.7,851.3,5.1,49.97,0.0,1.8,44.1,851.7,3.5,3.9,44.1,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37186093544538823,False
565187,2026-08-13T19:59:19.629544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,5.8,0.0,1.4,1.0,239.4,239.6,239.0,10.4,9.9,9.2,861.7,0.7,49.97,0.0,1.8,81.8,861.6,6.5,5.1,81.8,100.0,3323.0,3322.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.38162299840598984,False
565218,2026-08-13T19:59:34.618618+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.4,2.3,0.0,0.7,1.0,227.8,227.3,227.8,21.0,19.7,19.8,850.4,14.1,49.93,0.0,9.4,44.1,850.0,16.4,11.9,44.1,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40301078310364813,False
565280,2026-08-13T20:00:05.629160+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.0,7.9,0.0,0.7,2.0,233.1,232.9,233.1,15.9,14.0,14.8,850.7,9.5,49.92,0.0,7.2,44.1,851.7,1.6,1.8,44.1,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3780379952931542,False
565311,2026-08-13T20:00:21.628732+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,1.1,15.5,0.0,1.4,2.0,238.3,238.3,237.8,10.4,9.9,9.2,861.7,1.5,49.97,0.0,1.8,81.8,860.6,17.0,16.9,81.8,100.0,3319.0,3317.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.40334923814668827,False
565342,2026-08-13T20:00:36.618874+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,2.9,17.6,0.0,0.7,1.0,227.3,226.9,227.2,30.6,30.2,30.4,848.8,19.4,49.88,0.0,18.0,44.1,851.7,1.8,1.8,44.1,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42109223107458416,False
565373,2026-08-13T20:00:52.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.4,7.5,0.0,1.4,1.0,240.4,240.5,239.9,10.3,9.9,9.2,861.7,-0.6,49.97,0.0,1.8,81.4,860.3,6.9,14.8,81.4,100.0,3318.0,3317.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.389149519728502,False
565435,2026-08-13T20:01:23.630200+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,0.5,4.4,0.0,1.4,1.0,232.0,231.3,231.0,15.3,15.3,14.9,861.1,6.6,49.92,0.0,7.1,81.4,861.6,2.2,2.3,81.4,100.0,3320.0,3319.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.39441369658523895,False
565466,2026-08-13T20:01:38.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.5,2.4,0.0,0.7,1.0,233.9,233.5,233.9,15.6,14.0,14.7,850.5,5.6,49.92,0.0,6.0,44.1,851.0,8.0,8.5,44.1,100.0,3279.0,3278.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.3774523416330234,False
565497,2026-08-13T20:01:54.628790+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,0.1,4.0,0.0,1.4,2.0,232.3,231.8,231.4,15.5,15.5,15.3,861.0,8.8,49.93,0.0,7.7,81.4,860.9,12.8,11.6,81.4,100.0,3319.0,3317.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.41165171969040726,False
565590,2026-08-13T20:02:40.629193+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.9,9.5,0.0,0.7,2.0,238.1,238.0,238.2,12.0,10.2,10.7,851.3,3.2,49.97,0.0,1.8,44.1,850.4,12.7,15.8,44.1,100.0,3278.0,3276.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.3760624983557329,False
565621,2026-08-13T20:02:56.618661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,1.0,18.9,0.0,1.4,1.0,232.0,231.8,231.8,32.6,32.7,32.8,860.9,19.8,49.89,0.0,16.1,81.4,861.9,0.9,0.7,81.4,100.0,3323.0,3322.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.4402561750423504,False
565652,2026-08-13T20:03:11.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,0.2,0.0,0.7,1.0,239.9,239.8,239.9,12.1,10.2,10.8,851.3,4.5,49.97,0.0,1.8,44.1,851.4,4.7,4.9,44.1,100.0,3277.0,3276.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.3730223599075935,False
565683,2026-08-13T20:03:27.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,6.4,0.0,1.4,1.0,239.4,239.5,238.8,10.4,9.9,9.1,861.7,1.2,49.97,0.0,1.8,81.4,861.3,7.6,6.1,81.4,100.0,3320.0,3319.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.382686994422015,False
565745,2026-08-13T20:03:58.628746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.8,0.1,6.5,0.0,1.4,1.0,239.5,239.1,238.5,11.6,11.2,10.8,861.4,1.2,49.96,0.0,2.6,81.4,861.3,7.7,6.3,81.4,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3858656995186638,False
565776,2026-08-13T20:04:13.629516+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.5,2.9,0.0,0.7,1.0,232.0,231.6,232.0,18.5,17.0,17.2,851.2,4.6,49.93,0.0,6.1,44.1,851.7,1.7,1.7,44.1,100.0,3280.0,3279.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.37980619444775093,False
565807,2026-08-13T20:04:29.619189+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.8,14.5,0.0,1.4,3.0,238.0,238.1,237.5,10.4,9.9,9.2,861.7,-0.1,49.97,0.0,1.7,81.4,860.9,14.4,11.5,81.4,100.0,3313.0,3310.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.4028050074930597,False
565838,2026-08-13T20:04:44.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.6,18.0,0.0,0.7,1.0,228.2,227.8,228.0,29.1,28.3,26.7,851.1,20.5,49.89,0.0,17.6,44.1,851.7,2.5,1.7,44.1,100.0,3280.0,3279.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.4062206243835506,False
565900,2026-08-13T20:05:15.628819+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,3.4,0.0,0.7,1.0,238.6,238.6,238.7,12.0,10.2,10.7,851.3,4.7,49.97,0.0,1.7,43.8,851.7,1.3,1.7,43.8,100.0,3280.0,3279.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.36954528961128247,False
565931,2026-08-13T20:05:31.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,1.0,8.3,0.0,1.4,1.0,226.4,226.1,225.8,18.5,18.2,18.3,860.9,9.2,49.89,0.0,13.8,81.4,861.9,0.9,0.8,81.4,100.0,3322.0,3321.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.41185089285243104,False
565962,2026-08-13T20:05:46.629341+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.6,7.6,0.0,0.7,2.0,241.0,241.1,241.1,12.0,10.2,10.7,851.3,4.5,49.97,0.0,1.7,43.8,850.7,12.1,11.6,43.8,100.0,3277.0,3275.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.37355690409706754,False
565993,2026-08-13T20:06:02.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.4,0.7,4.6,0.0,1.4,1.0,234.3,233.5,233.2,14.5,14.3,14.1,861.2,6.1,49.93,0.0,4.8,81.4,861.9,1.5,1.5,81.4,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3882036051237573,False
566086,2026-08-13T20:06:48.629731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.3,10.4,0.0,0.7,1.0,240.6,240.5,240.6,12.0,10.1,10.8,851.3,4.2,49.97,0.0,1.7,43.8,850.0,14.6,12.3,43.8,100.0,3277.0,3276.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.3769884686342713,False
566117,2026-08-13T20:07:04.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,1.8,0.0,1.4,1.0,239.4,239.4,238.8,10.4,9.9,9.2,861.7,-0.4,49.97,0.0,1.7,81.4,861.9,1.4,0.8,81.4,100.0,3323.0,3322.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.37791106984362904,False
566148,2026-08-13T20:07:19.628670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.4,2.7,0.0,0.7,1.0,240.1,239.8,239.9,12.1,10.1,10.7,851.3,4.7,49.97,0.0,2.4,43.8,851.7,2.0,1.7,43.8,100.0,3281.0,3280.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.3701449899448001,False
566210,2026-08-13T20:07:50.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.8,0.4,17.6,0.0,0.7,2.0,226.6,225.9,226.5,24.8,24.1,22.0,851.0,21.3,49.91,0.0,9.7,43.8,851.4,3.7,3.6,43.8,100.0,3280.0,3278.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.4062730973796599,False
