id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
572937,2026-08-13T21:03:54.629197+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.5,0.5,11.5,0.0,1.4,2.0,240.2,239.3,239.2,10.5,10.6,9.1,861.4,1.1,49.97,0.0,2.1,79.8,860.9,12.6,7.5,79.8,100.0,3314.0,3312.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3907794065210913,False
572968,2026-08-13T21:04:09.618937+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.9,1.0,13.6,0.0,0.8,1.0,233.6,232.4,233.5,18.8,18.9,17.0,850.4,15.6,49.92,0.0,6.7,42.2,851.4,2.0,2.1,42.2,100.0,3278.0,3277.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.38852342024250786,False
573030,2026-08-13T21:04:40.629750+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.3,4.7,0.0,0.7,2.0,238.3,237.6,238.3,12.0,11.5,10.9,851.0,5.0,49.96,0.0,2.2,42.2,850.7,9.7,8.0,42.2,100.0,3277.0,3275.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.3759494954191351,False
573061,2026-08-13T21:04:56.618782+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,2.3,6.9,0.0,1.4,2.0,226.7,226.1,225.8,18.3,17.6,18.7,859.3,8.6,49.89,0.0,7.5,79.8,861.6,1.7,1.6,79.8,100.0,3320.0,3318.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.40853718472460765,False
573092,2026-08-13T21:05:11.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.2,0.2,2.3,0.0,0.7,2.0,234.5,233.4,234.4,16.9,16.5,15.7,850.9,5.3,49.93,0.0,5.0,42.2,850.7,7.6,7.7,42.2,100.0,3277.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3827265339177047,False
573123,2026-08-13T21:05:27.619296+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.7,0.8,2.4,0.0,1.4,1.0,237.9,236.8,237.1,12.7,12.8,12.1,861.1,3.7,49.95,0.0,2.2,79.8,861.9,1.3,1.2,79.8,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3797755502709989,False
573185,2026-08-13T21:05:58.629992+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.5,0.9,14.0,0.0,1.4,1.0,232.2,231.7,231.8,19.3,19.7,18.2,861.0,15.4,49.91,0.0,11.2,79.8,861.9,1.4,1.3,79.8,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4033423232289187,False
573216,2026-08-13T21:06:13.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.8,1.1,8.3,0.0,0.7,1.0,233.0,232.0,233.0,15.9,15.8,15.1,850.3,10.5,49.94,0.0,7.1,41.8,851.4,2.2,2.0,41.8,100.0,3280.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38194329689117046,False
573247,2026-08-13T21:06:29.619114+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.8,10.2,0.0,1.4,1.0,238.7,238.0,238.0,10.6,10.7,9.2,861.4,0.2,49.97,0.0,2.2,79.8,860.6,10.4,10.8,79.8,100.0,3319.0,3318.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3851999225136677,False
573278,2026-08-13T21:06:44.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,2.2,0.3,0.0,0.7,1.0,228.5,228.7,228.6,20.5,20.0,21.0,848.8,4.5,49.88,0.0,14.4,41.8,851.0,4.8,5.1,41.8,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.40867440015380824,False
573340,2026-08-13T21:07:15.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,3.2,0.0,0.8,1.0,240.2,240.2,240.3,12.0,10.1,10.7,851.0,4.6,49.97,0.0,1.7,41.8,851.4,1.4,1.7,41.8,100.0,3279.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.36801461810472547,False
573371,2026-08-13T21:07:31.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.1,1.0,0.0,1.4,1.0,237.8,237.8,237.2,10.5,9.9,9.2,861.5,-0.1,49.96,0.0,5.9,79.8,861.6,0.9,0.8,79.8,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3792251401049256,False
573402,2026-08-13T21:07:46.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.8,0.7,4.4,0.0,0.8,1.0,234.1,233.4,234.1,17.1,15.3,15.7,850.3,11.7,49.9,0.0,7.7,41.8,851.0,7.3,6.4,41.8,100.0,3278.0,3277.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.37657650639889634,False
573495,2026-08-13T21:08:33.619065+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.5,2.8,9.7,0.0,1.5,1.0,227.3,226.7,227.0,27.5,28.7,30.0,859.1,10.6,49.89,0.0,12.8,79.8,861.9,0.9,0.7,79.8,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4326117472395398,False
573526,2026-08-13T21:08:48.628889+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.3,6.4,0.0,0.8,2.0,238.4,238.3,238.5,12.0,10.2,10.7,851.0,4.4,49.97,0.0,1.7,41.8,850.7,10.8,9.1,41.8,100.0,3278.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.36879938550411334,False
573557,2026-08-13T21:09:04.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.5,0.2,17.1,0.0,1.5,1.0,229.9,230.4,229.5,25.3,25.1,22.8,861.1,22.2,49.89,0.0,20.9,79.8,861.3,5.1,0.7,79.8,100.0,3320.0,3319.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4347738109268816,False
573588,2026-08-13T21:09:19.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,3.0,0.0,0.7,1.0,240.6,240.4,240.5,12.0,10.1,10.7,851.0,4.6,49.97,0.0,1.7,41.8,851.4,1.6,1.8,41.8,100.0,3277.0,3276.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.369102235854761,False
573650,2026-08-13T21:09:50.618537+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.3,0.6,0.0,0.7,2.0,227.3,226.9,227.3,20.7,19.7,20.1,850.0,12.4,49.93,0.0,7.3,41.8,849.7,11.8,17.1,41.8,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4087219352860148,False
573681,2026-08-13T21:10:06.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,1.0,6.2,0.0,1.5,1.0,234.3,234.1,233.8,14.8,14.9,15.0,860.9,6.9,49.94,0.0,4.9,79.8,861.9,0.7,0.7,79.8,100.0,3322.0,3321.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3853900192166023,False
573712,2026-08-13T21:10:21.619472+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,1.1,9.1,0.0,0.7,1.0,232.1,231.5,231.9,17.4,15.8,16.5,850.3,10.7,49.92,0.0,7.1,41.8,851.4,1.6,1.7,41.8,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37919757702051843,False
573743,2026-08-13T21:10:37.619290+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,9.9,0.0,1.5,2.0,238.3,238.3,237.7,10.4,9.9,9.2,861.5,0.6,49.97,0.0,1.8,79.8,860.9,10.5,9.8,79.8,100.0,3319.0,3317.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3848443978133349,False
573805,2026-08-13T21:11:08.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.2,7.0,0.0,1.5,1.0,240.3,240.3,239.8,10.3,9.9,9.2,861.5,-0.3,49.97,0.0,1.7,79.8,861.3,6.7,5.0,79.8,100.0,3319.0,3318.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3822674519409484,False
573836,2026-08-13T21:11:23.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,0.3,0.0,0.7,2.0,239.6,239.5,239.6,12.0,10.2,10.8,851.0,4.2,49.97,0.0,1.7,41.8,851.4,4.5,4.6,41.8,100.0,3280.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3732710735293906,False
573867,2026-08-13T21:11:39.629202+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,0.2,7.3,0.0,1.5,1.0,230.9,230.2,230.0,16.2,16.1,16.1,860.8,6.9,49.92,0.0,11.4,79.4,860.6,14.2,13.4,79.4,100.0,3316.0,3315.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.41129232675098504,False
573898,2026-08-13T21:11:54.628741+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.2,0.7,0.0,0.8,1.0,232.3,231.7,232.0,19.7,18.5,19.3,850.2,13.0,49.92,0.0,6.0,41.8,850.4,13.7,12.5,41.8,100.0,3280.0,3279.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.39681595624970967,False
573991,2026-08-13T21:12:41.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.5,2.6,6.3,0.0,1.5,1.0,228.8,227.9,228.0,26.7,27.9,29.2,859.3,7.3,49.89,0.0,7.7,79.4,861.9,1.0,0.7,79.4,100.0,3322.0,3321.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.42112588612085716,False
574022,2026-08-13T21:12:56.619043+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.2,14.1,0.0,0.8,1.0,240.8,240.5,240.6,12.0,10.1,10.8,850.9,4.4,49.97,0.0,1.8,41.8,850.7,18.5,12.9,41.8,100.0,3277.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.381184053554794,False
574053,2026-08-13T21:13:12.629900+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.4,1.1,0.0,1.5,2.0,239.5,239.2,238.7,10.3,9.9,9.1,861.5,0.0,49.97,0.0,1.8,79.4,861.9,1.1,0.7,79.4,100.0,3321.0,3319.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37810486966630424,False
574115,2026-08-13T21:13:43.629425+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,1.0,4.1,0.0,1.5,1.0,235.8,235.3,234.9,13.9,13.8,13.6,860.9,5.3,49.94,0.0,4.7,79.4,861.9,1.2,0.7,79.4,100.0,3322.0,3321.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3824950291093008,False
574146,2026-08-13T21:13:58.628821+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,0.3,3.9,0.0,0.8,1.0,227.0,226.9,227.1,19.0,17.6,18.0,850.1,13.3,49.9,0.0,8.0,41.8,850.4,9.4,7.8,41.8,100.0,3274.0,3273.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.38957331914117777,False
574177,2026-08-13T21:14:14.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.3,2.1,0.0,1.4,1.0,241.3,241.3,240.8,11.4,11.0,10.7,861.3,1.2,49.96,0.0,1.7,79.4,861.6,3.3,3.4,79.4,100.0,3323.0,3322.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3823328314526508,False
574208,2026-08-13T21:14:29.630107+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.2,9.1,0.0,0.8,2.0,232.0,231.5,231.9,18.2,16.7,17.3,850.2,10.7,49.93,0.0,6.0,41.8,851.4,1.6,1.8,41.8,100.0,3280.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38143301341647295,False
574270,2026-08-13T21:15:00.629487+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,2.6,9.5,0.0,0.8,1.0,229.8,230.1,229.8,25.5,25.1,25.9,848.8,11.5,49.88,0.0,15.1,41.8,851.4,2.0,1.7,41.8,100.0,3279.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.4031903520769599,False
574301,2026-08-13T21:15:16.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.1,0.9,0.0,1.4,1.0,241.1,240.8,240.2,10.3,9.9,9.1,861.5,0.0,49.97,0.0,1.7,79.4,861.6,0.9,0.7,79.4,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3809892715860336,False
574332,2026-08-13T21:15:31.618914+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.2,2.9,0.0,0.8,2.0,239.6,239.6,239.6,12.0,10.1,10.7,850.9,4.1,49.97,0.0,1.7,41.8,850.7,7.0,6.7,41.8,100.0,3280.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3730923226001601,False
574363,2026-08-13T21:15:47.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.9,7.6,0.0,1.4,2.0,227.8,227.6,227.3,27.4,28.6,27.6,860.0,14.5,49.89,0.0,14.2,79.4,860.9,6.9,6.6,79.4,100.0,3323.0,3321.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.42254094691212724,False
574425,2026-08-13T21:16:18.629512+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.4,1.0,3.6,0.0,1.4,1.0,234.6,233.7,233.5,14.0,13.8,13.6,860.9,4.6,49.93,0.0,6.0,79.4,861.9,1.0,0.7,79.4,100.0,3323.0,3322.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.38706872401171455,False
574456,2026-08-13T21:16:33.628693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.6,9.9,0.0,0.7,2.0,238.0,238.0,238.1,12.0,10.2,10.7,851.0,3.3,49.97,0.0,1.7,41.8,850.4,13.2,11.9,41.8,100.0,3276.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38526659320039985,False
574518,2026-08-13T21:17:04.618630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.2,4.4,0.0,0.7,1.0,240.6,240.7,240.7,12.1,10.1,10.8,850.9,4.6,49.97,0.0,1.7,41.8,850.7,9.0,7.1,41.8,100.0,3277.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.380329215527142,False
574580,2026-08-13T21:17:35.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.4,10.8,0.0,0.7,1.0,227.3,227.0,227.4,20.0,18.7,19.1,850.0,12.6,49.9,0.0,7.3,41.8,851.4,1.8,1.8,41.8,100.0,3280.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3982273582608541,False
574611,2026-08-13T21:17:51.618859+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.5,8.0,0.0,1.4,1.0,230.9,230.5,230.1,15.3,14.1,14.9,860.1,3.2,49.92,0.0,6.3,79.4,860.6,11.2,9.7,79.4,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.40129819586279925,False
574642,2026-08-13T21:18:06.618637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.5,3.0,0.0,0.8,1.0,231.6,231.3,231.8,17.6,16.0,16.6,850.2,11.3,49.92,0.0,7.3,41.8,850.7,8.3,6.8,41.8,100.0,3276.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3902253412385262,False
574673,2026-08-13T21:18:22.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.2,7.4,0.0,1.4,1.0,238.8,238.5,237.9,10.4,9.9,9.1,861.5,0.2,49.97,0.0,1.7,79.4,861.3,7.6,6.1,79.4,100.0,3319.0,3318.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3839756963850296,False
574735,2026-08-13T21:18:53.628966+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,10.9,0.0,1.4,2.0,241.8,241.9,241.3,10.3,9.8,9.1,861.4,0.3,49.97,0.0,1.8,79.4,861.3,11.2,11.2,79.4,100.0,3316.0,3314.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3947122163135387,False
574766,2026-08-13T21:19:08.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,3.2,0.9,18.7,0.0,0.8,1.0,233.3,233.3,233.4,21.8,19.3,18.6,850.5,20.6,49.9,0.0,14.8,41.4,851.4,1.9,1.6,41.4,100.0,3279.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4082803782237488,False
574797,2026-08-13T21:19:24.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.1,3.8,0.0,1.4,1.0,240.9,241.1,240.4,10.3,9.9,9.1,861.5,-0.6,49.97,0.0,1.8,79.4,861.6,3.2,2.4,79.4,100.0,3322.0,3321.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.38030061053750375,False
574828,2026-08-13T21:19:39.628695+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,6.6,0.0,0.8,1.0,239.0,239.0,239.1,12.0,10.1,10.7,851.0,3.7,49.97,0.0,1.7,41.4,850.4,10.3,9.8,41.4,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3803246212198415,False
574890,2026-08-13T21:20:10.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.5,2.5,0.0,0.8,1.0,241.2,241.4,241.4,12.0,10.0,10.6,850.9,4.3,49.97,0.0,1.8,41.4,851.4,1.8,1.7,41.4,100.0,3279.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3810526869068167,False
574921,2026-08-13T21:20:26.619612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.4,1.0,5.2,0.0,1.4,1.0,232.0,231.4,231.2,14.2,13.9,13.8,860.9,5.7,49.94,0.0,6.6,79.4,861.9,0.5,0.7,79.4,100.0,3323.0,3322.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.38882113760175024,False
574952,2026-08-13T21:20:41.629165+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,1.0,10.0,0.0,0.8,2.0,238.4,238.3,238.4,12.0,10.2,10.7,851.0,4.5,49.97,0.0,1.8,41.4,850.0,14.5,16.9,41.4,100.0,3278.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3897297049764477,False
574983,2026-08-13T21:20:57.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,2.4,5.7,0.0,1.4,1.0,227.0,226.9,226.4,16.8,15.2,15.7,859.5,6.2,49.88,0.0,7.4,79.4,861.9,0.5,0.7,79.4,100.0,3323.0,3322.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.4080396106642916,False
575045,2026-08-13T21:21:28.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,0.2,3.8,0.0,1.4,1.0,239.9,239.9,239.2,10.4,9.9,9.2,861.5,-0.1,49.97,0.0,1.7,79.4,861.3,3.7,2.4,79.4,100.0,3322.0,3321.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.37843016798272455,False
575076,2026-08-13T21:21:43.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.4,3.3,0.0,0.8,1.0,232.4,231.9,232.2,14.0,12.2,13.0,850.3,6.5,49.93,0.0,7.1,41.4,850.7,9.8,10.8,41.4,100.0,3272.0,3271.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3995925924436793,False
575107,2026-08-13T21:21:59.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,0.3,0.3,0.0,1.4,2.0,237.1,236.4,236.0,14.1,14.0,13.9,861.0,6.2,49.92,0.0,5.2,79.4,861.3,6.5,5.5,79.4,100.0,3322.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3962591053787513,False
575138,2026-08-13T21:22:14.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.0,0.9,0.0,0.7,1.0,237.3,237.0,237.2,13.6,11.7,12.6,850.7,7.0,49.93,0.0,3.4,41.4,850.7,6.1,5.8,41.4,100.0,3276.0,3275.0,24.6,23.9,24.2,20000.0,856.4,0,0,True,0.39927350465350353,False
575200,2026-08-13T21:22:45.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,2.5,2.5,0.0,0.7,1.0,230.0,229.9,230.0,20.1,19.6,20.5,848.9,4.3,49.89,0.0,13.0,41.4,851.4,1.8,1.8,41.4,100.0,3280.0,3279.0,24.6,23.9,24.2,20000.0,856.4,0,0,True,0.42773192615372624,False
575231,2026-08-13T21:23:01.629216+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.2,11.5,0.0,1.4,1.0,240.8,241.0,240.3,10.3,9.9,9.2,861.5,0.0,49.97,0.0,1.8,79.4,861.3,11.5,7.2,79.4,100.0,3318.0,3317.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3888519073665023,False
575262,2026-08-13T21:23:16.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.5,3.0,0.0,0.7,1.0,240.4,240.0,240.2,12.1,10.1,10.7,850.9,4.5,49.97,0.0,1.7,41.4,851.4,1.5,1.6,41.4,100.0,3279.0,3278.0,24.6,23.9,24.2,20000.0,856.4,0,0,True,0.38974161537888025,False
575293,2026-08-13T21:23:32.629604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.3,6.6,0.0,1.4,1.0,229.8,229.3,229.0,16.0,16.0,15.8,860.6,7.5,49.95,0.0,8.5,79.4,861.9,0.9,0.7,79.4,100.0,3320.0,3319.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.39487843971380016,False
575355,2026-08-13T21:24:03.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.0,7.6,0.0,1.5,1.0,233.6,233.0,232.8,14.3,14.1,14.1,860.6,9.6,49.93,0.0,5.8,79.4,861.6,2.0,2.4,79.4,100.0,3321.0,3320.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3883303327477242,False
575386,2026-08-13T21:24:18.629231+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,0.4,0.0,0.7,1.0,241.0,241.0,241.1,12.1,10.1,10.7,850.9,4.3,49.97,0.0,1.7,41.4,851.0,4.7,3.6,41.4,100.0,3278.0,3277.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4005946563532832,False
575417,2026-08-13T21:24:34.629432+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.0,1.1,5.5,0.0,1.5,0.0,236.0,235.2,234.9,15.6,15.6,15.6,860.8,6.6,49.92,0.0,5.2,79.4,861.9,1.1,0.7,79.4,100.0,3322.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.40025327342105693,False
575448,2026-08-13T21:24:49.629895+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.2,4.2,0.0,0.7,1.0,237.7,237.7,237.8,12.0,10.2,10.7,850.9,3.8,49.95,0.0,6.7,41.4,850.7,8.0,8.0,41.4,100.0,3278.0,3277.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.40132009815097014,False
575510,2026-08-13T21:25:20.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,1.1,6.1,0.0,0.7,1.0,235.9,235.1,235.6,15.0,13.3,14.1,850.3,7.4,49.93,0.0,5.4,41.4,851.4,1.3,1.6,41.4,100.0,3277.0,3276.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.39876703333765684,False
575572,2026-08-13T21:25:51.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.7,4.0,0.0,0.7,1.0,230.1,229.9,230.0,19.6,18.0,19.3,848.7,4.3,49.88,0.0,12.9,41.4,850.4,8.3,8.9,41.4,100.0,3272.0,3271.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.42917315131479145,False
575603,2026-08-13T21:26:07.619159+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.2,5.5,0.0,1.5,1.0,240.6,240.8,240.3,11.5,11.1,10.7,861.1,1.7,49.94,0.0,2.8,79.0,861.3,7.2,6.9,79.0,100.0,3320.0,3319.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3844114252789687,False
575665,2026-08-13T21:26:38.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.2,10.4,0.0,1.5,1.0,238.1,238.1,237.6,10.4,9.9,9.2,860.8,4.6,49.92,0.0,7.0,79.0,860.6,15.0,13.9,79.0,100.0,3316.0,3315.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3971019088664544,False
575696,2026-08-13T21:26:53.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,2.0,10.5,0.0,0.7,1.0,231.5,231.4,231.3,22.3,21.7,22.5,849.4,12.3,49.91,0.0,7.1,41.4,851.4,1.8,1.7,41.4,100.0,3279.0,3278.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4143731355864731,False
575727,2026-08-13T21:27:09.629015+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,0.5,4.4,0.0,1.5,2.0,232.2,232.0,231.7,15.4,15.3,15.3,860.8,6.1,49.93,0.0,6.3,79.0,861.3,10.5,8.0,79.0,100.0,3322.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3987658981164973,False
575758,2026-08-13T21:27:24.619291+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,0.8,0.0,0.7,1.0,238.6,238.5,238.7,12.0,10.1,10.7,850.9,2.7,49.97,0.0,1.7,41.4,851.4,1.9,1.7,41.4,100.0,3279.0,3278.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.39714288415181304,False
575820,2026-08-13T21:27:55.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.5,14.8,0.0,0.7,1.0,241.0,241.0,241.1,12.0,10.1,10.7,850.9,4.7,49.97,0.0,1.7,41.4,850.4,19.5,16.9,41.4,100.0,3275.0,3274.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4127457234960411,False
575851,2026-08-13T21:28:11.619225+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.1,1.5,0.0,1.5,1.0,239.5,239.6,238.9,10.4,9.9,9.1,861.5,0.1,49.97,0.0,1.7,79.0,861.6,1.6,1.2,79.0,100.0,3323.0,3322.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3778193459955865,False
575882,2026-08-13T21:28:26.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.5,0.4,0.0,0.7,1.0,240.4,240.1,240.2,12.0,10.1,10.7,850.9,4.5,49.97,0.0,1.7,41.4,851.4,4.1,2.8,41.4,100.0,3276.0,3275.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.3967473399216996,False
575913,2026-08-13T21:28:42.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,5.4,0.0,1.5,1.0,239.0,239.0,238.4,10.4,9.9,9.2,861.5,-0.6,49.97,0.0,1.7,79.0,861.3,4.8,4.8,79.0,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37762662112667456,False
575975,2026-08-13T21:29:13.629398+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,0.0,3.0,0.0,1.4,1.0,241.6,241.8,241.1,12.3,11.8,11.6,861.3,2.7,49.96,0.0,1.8,79.0,861.3,5.7,4.6,79.0,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.397276768446958,False
576006,2026-08-13T21:29:28.619776+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.3,9.1,0.0,0.7,2.0,231.8,231.4,231.8,17.7,16.2,16.7,850.1,10.7,49.93,0.0,6.7,41.4,851.4,1.6,1.7,41.4,100.0,3280.0,3278.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.40157787283511376,False
576037,2026-08-13T21:29:44.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.6,15.9,0.0,1.4,1.0,238.0,238.0,237.5,10.4,10.0,9.2,861.5,1.2,49.97,0.0,1.7,79.0,860.9,17.1,15.0,79.0,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4057442580218675,False
576130,2026-08-13T21:30:30.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.5,2.6,0.0,0.7,1.0,239.9,239.9,240.0,12.1,10.1,10.8,850.9,4.5,49.97,0.0,1.8,41.4,851.4,1.9,1.8,41.4,100.0,3280.0,3279.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.39566152648845976,False
576161,2026-08-13T21:30:46.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,1.1,8.1,0.0,1.4,1.0,227.2,227.0,226.7,22.2,22.5,22.5,860.2,13.3,49.9,0.0,18.3,79.0,861.3,5.2,4.1,79.0,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.42636749213835345,False
576192,2026-08-13T21:31:01.628726+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.4,1.1,0.0,0.7,1.0,235.2,234.8,235.1,16.9,15.0,15.8,850.3,9.9,49.91,0.0,5.8,41.4,850.7,8.8,7.8,41.4,100.0,3278.0,3277.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4016304135849328,False
576223,2026-08-13T21:31:17.628924+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,0.9,4.2,0.0,1.4,1.0,234.1,233.6,233.2,13.9,13.6,13.4,861.0,5.2,49.94,0.0,4.1,79.0,861.9,1.0,0.6,79.0,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39071619433545135,False
576285,2026-08-13T21:31:48.619017+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.3,0.9,20.0,0.0,1.4,1.0,232.9,232.9,232.6,30.9,30.9,29.6,861.0,21.0,49.89,0.0,8.6,79.0,861.9,1.0,0.8,79.0,100.0,3323.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.43582823885508426,False
576316,2026-08-13T21:32:03.628661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.9,6.6,0.0,0.7,2.0,241.0,241.1,241.1,12.1,10.1,10.8,850.9,4.7,49.97,0.0,1.8,41.0,850.0,11.3,16.7,41.0,100.0,3272.0,3270.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4149413494164885,False
576347,2026-08-13T21:32:19.618999+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,1.1,0.0,1.4,1.0,239.4,239.4,238.8,10.4,9.9,9.2,861.5,-0.2,49.97,0.0,1.8,79.0,861.9,0.9,0.6,79.0,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38559994019072724,False
576378,2026-08-13T21:32:34.628688+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.3,1.4,1.3,23.6,0.0,0.7,1.0,226.5,226.2,226.4,33.9,34.0,32.6,850.1,25.4,49.89,0.0,11.4,41.0,851.4,1.8,1.7,41.0,100.0,3280.0,3279.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4476856932793186,False
576440,2026-08-13T21:33:05.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.8,3.4,0.0,0.7,1.0,230.6,230.1,230.6,18.9,17.1,17.2,849.2,2.7,49.88,0.0,4.0,41.0,851.0,6.1,5.2,41.0,100.0,3275.0,3274.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.41514514610209574,False
576471,2026-08-13T21:33:21.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,4.9,0.0,1.4,1.0,241.6,241.6,241.0,10.3,9.9,9.1,861.5,0.1,49.97,0.0,1.7,79.0,861.3,5.0,3.8,79.0,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3902209056773471,False
576502,2026-08-13T21:33:36.629410+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.5,2.7,0.0,0.7,1.0,240.2,240.2,240.2,12.1,10.2,10.7,850.9,4.1,49.97,0.0,1.7,41.0,851.4,1.4,1.7,41.0,100.0,3279.0,3278.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.39367540994889455,False
576533,2026-08-13T21:33:52.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,0.1,4.4,0.0,1.4,1.0,231.9,231.4,231.2,13.7,13.5,13.4,861.2,5.5,49.97,0.0,5.2,79.0,861.3,9.9,7.1,79.0,100.0,3323.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4039717705462164,False
576626,2026-08-13T21:34:38.628726+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.5,7.5,0.0,0.7,1.0,238.6,238.1,238.4,12.0,10.2,10.7,850.9,2.4,49.97,0.0,1.8,41.0,850.4,9.9,10.3,41.0,100.0,3277.0,3276.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.39784988232621776,False
576657,2026-08-13T21:34:54.628695+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,2.0,17.5,0.0,1.4,1.0,228.7,228.2,228.4,33.3,34.9,34.4,859.6,18.3,49.88,0.0,22.7,79.0,861.6,0.8,0.9,79.0,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4519728376630969,False
576688,2026-08-13T21:35:09.646299+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.1,2.0,0.0,0.7,1.0,241.5,241.3,241.5,12.1,10.5,10.8,850.8,5.1,49.97,0.0,1.9,41.0,850.7,7.1,6.2,41.0,100.0,3277.0,3276.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.39783990352077675,False
576750,2026-08-13T21:35:40.628748+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.0,1.0,5.4,0.0,0.7,1.0,231.9,230.7,231.5,14.1,13.3,13.1,850.4,6.8,49.96,0.0,5.9,41.0,851.4,1.4,2.1,41.0,100.0,3279.0,3278.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4039457137489696,False
576781,2026-08-13T21:35:56.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.5,9.2,0.0,1.4,1.0,234.0,233.1,233.4,17.3,18.1,16.9,861.4,0.2,49.9,0.0,9.0,79.0,860.9,9.4,9.6,79.0,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4036621718886897,False
576812,2026-08-13T21:36:11.628879+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.4,0.1,2.1,0.0,0.7,1.0,237.3,236.0,237.1,13.4,14.0,12.6,850.6,8.1,49.92,0.0,4.0,41.0,850.7,6.0,6.2,41.0,100.0,3276.0,3275.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.40592755097245237,False
576843,2026-08-13T21:36:27.629774+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,0.5,7.2,0.0,1.4,1.0,238.6,237.7,238.0,10.6,10.8,9.1,861.4,0.2,49.97,0.0,2.3,79.0,860.9,7.4,6.1,79.0,100.0,3319.0,3318.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3910144003659765,False
576905,2026-08-13T21:36:58.619124+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.4,15.0,0.0,1.4,2.0,241.7,240.9,241.2,10.5,10.7,9.0,861.3,0.2,49.97,0.0,2.3,79.0,860.9,15.2,8.5,79.0,100.0,3317.0,3315.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40877829140774674,False
576936,2026-08-13T21:37:13.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.0,1.4,5.1,0.0,0.7,1.0,229.3,228.5,229.6,20.0,19.0,19.9,850.0,7.4,49.88,0.0,20.3,41.0,851.4,2.3,2.2,41.0,100.0,3279.0,3278.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4215209734456678,False
576967,2026-08-13T21:37:29.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.8,1.2,7.0,0.0,1.4,1.0,240.0,239.2,239.4,10.5,10.8,9.0,860.7,8.3,49.97,0.0,2.3,79.0,861.9,1.3,1.5,79.0,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39030848764855797,False
576998,2026-08-13T21:37:44.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.7,0.1,5.2,0.0,0.7,1.0,238.7,237.8,238.7,12.0,12.6,10.9,850.8,4.1,49.96,0.0,2.2,41.0,850.7,9.3,8.6,41.0,100.0,3276.0,3275.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.39782129200543037,False
577060,2026-08-13T21:38:15.629389+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.1,0.0,3.6,0.0,0.7,1.0,241.3,240.2,241.0,12.0,12.1,11.0,850.7,5.5,49.96,0.0,2.2,41.0,850.7,9.1,8.1,41.0,100.0,3277.0,3276.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4041456143858002,False
577091,2026-08-13T21:38:31.619396+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.9,7.1,0.0,1.4,1.0,231.4,230.8,231.0,16.3,16.9,16.2,860.7,8.7,49.93,0.0,7.0,79.0,861.6,1.6,1.2,79.0,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39495131356278695,False
577153,2026-08-13T21:39:02.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.1,2.1,4.5,0.0,1.4,1.0,228.6,227.9,227.6,17.7,16.6,17.5,859.5,5.7,49.89,0.0,4.1,79.0,861.6,1.2,1.1,79.0,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40347221552889234,False
577215,2026-08-13T21:39:33.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.1,6.3,0.0,1.4,1.0,239.3,238.4,238.4,10.5,10.5,9.2,861.4,0.1,49.97,0.0,2.1,79.0,861.3,6.4,6.7,79.0,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3889023788990702,False
577246,2026-08-13T21:39:48.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.4,0.4,6.8,0.0,0.7,1.0,227.2,226.8,227.7,20.2,20.5,19.1,850.0,14.4,49.93,0.0,9.2,41.0,850.4,7.6,8.4,41.0,100.0,3276.0,3275.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4203984453477882,False
577277,2026-08-13T21:40:04.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.7,0.3,1.6,0.0,1.4,1.0,238.0,236.7,237.1,13.1,13.3,12.6,861.0,4.6,49.95,0.0,3.6,78.6,861.3,6.2,5.4,78.6,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3959663946372947,False
577308,2026-08-13T21:40:19.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.8,1.3,7.8,0.0,0.7,1.0,234.0,232.8,233.7,15.3,15.0,14.5,850.1,10.1,49.92,0.0,7.5,41.0,851.4,2.3,2.2,41.0,100.0,3279.0,3278.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.40215661354406346,False
577370,2026-08-13T21:40:50.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.2,1.9,2.0,0.0,0.7,1.0,230.6,229.8,230.7,19.0,16.8,17.3,849.5,4.2,49.88,0.0,7.7,41.0,851.4,2.2,2.1,41.0,100.0,3279.0,3278.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.41449493657759806,False
577401,2026-08-13T21:41:06.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,0.5,9.9,0.0,1.4,1.0,240.1,239.2,239.2,10.5,10.5,9.1,861.4,0.3,49.97,0.0,2.2,78.6,860.9,10.2,12.8,78.6,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3942704527764496,False
577432,2026-08-13T21:41:21.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.6,2.1,0.0,0.7,2.0,239.8,238.9,239.5,12.0,11.4,11.0,850.8,4.0,49.96,0.0,2.2,41.0,851.4,1.9,2.0,41.0,100.0,3279.0,3277.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.39752838533223717,False
577463,2026-08-13T21:41:37.629242+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,1.1,6.0,0.0,1.4,0.0,227.4,226.8,226.9,18.4,18.9,18.5,860.5,7.5,49.9,0.0,12.4,78.6,861.6,1.5,1.1,78.6,100.0,3322.0,3322.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.41702547509238475,False
577525,2026-08-13T21:42:08.628862+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.8,0.6,2.8,0.0,1.4,1.0,231.7,230.7,230.9,15.3,16.0,15.2,860.7,6.8,49.92,0.0,7.0,78.6,861.3,4.0,3.3,78.6,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4020518888708265,False
577556,2026-08-13T21:42:23.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.3,1.9,0.0,0.7,1.0,240.9,240.4,241.0,12.3,11.7,11.3,850.4,6.0,49.94,0.0,2.7,41.0,850.7,7.9,7.5,41.0,100.0,3277.0,3276.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.39769427760220694,False
577587,2026-08-13T21:42:39.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.0,0.7,0.3,0.0,1.4,1.0,237.6,236.7,236.9,11.8,11.9,10.9,861.2,1.7,49.96,0.0,2.1,78.6,861.9,1.4,1.3,78.6,100.0,3322.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38629133283000855,False
577618,2026-08-13T21:42:54.628838+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.1,9.2,0.0,0.7,1.0,238.0,237.4,238.1,12.0,11.5,10.9,850.8,5.5,49.96,0.0,2.2,41.0,849.7,14.7,16.9,41.0,100.0,3276.0,3275.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4068147447115632,False
577680,2026-08-13T21:43:25.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.6,3.7,0.0,0.7,1.0,239.9,239.6,239.9,12.0,10.5,10.9,850.8,5.0,49.96,0.0,1.9,40.6,851.4,1.3,1.9,40.6,100.0,3278.0,3277.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.3924443606201804,False
577711,2026-08-13T21:43:41.629452+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.2,4.5,0.0,1.4,1.0,238.9,238.8,238.2,10.4,10.0,9.1,861.4,-0.1,49.97,0.0,1.8,78.6,861.6,4.4,3.3,78.6,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3867221464689411,False
577742,2026-08-13T21:43:56.619550+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.8,1.4,0.0,0.7,2.0,226.1,226.1,226.3,25.8,25.4,26.0,849.9,13.7,49.9,0.0,8.7,40.6,850.7,12.3,10.8,40.6,100.0,3274.0,3272.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4487341501977887,False
577773,2026-08-13T21:44:12.619096+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.1,6.1,0.0,1.4,1.0,241.6,241.8,241.1,10.3,9.9,9.2,861.4,0.1,49.97,0.0,1.7,78.6,861.3,6.2,4.8,78.6,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39303124136552076,False
577835,2026-08-13T21:44:43.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,10.1,0.0,1.5,2.0,237.8,237.9,237.3,10.4,9.9,9.2,861.5,1.1,49.97,0.0,1.7,78.6,860.9,11.2,10.5,78.6,100.0,3318.0,3316.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3861930773237147,False
577866,2026-08-13T21:44:58.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,1.6,6.1,0.0,0.7,1.0,230.6,230.1,230.8,18.5,16.4,16.9,849.8,7.8,49.89,0.0,7.4,40.6,851.4,1.7,1.6,40.6,100.0,3278.0,3277.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4059866102498522,False
577897,2026-08-13T21:45:14.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.5,0.4,0.0,1.5,1.0,239.8,239.8,239.3,10.4,9.8,9.1,861.4,1.0,49.97,0.0,4.5,78.6,861.9,0.6,0.8,78.6,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3764648843025001,False
577928,2026-08-13T21:45:29.628950+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,0.3,0.0,0.7,1.0,239.1,239.0,239.1,12.0,10.1,10.8,850.9,5.0,49.97,0.0,1.7,40.6,851.0,5.3,5.5,40.6,100.0,3279.0,3278.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.39719121290175663,False
577990,2026-08-13T21:46:00.628679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.0,3.7,0.0,0.7,2.0,237.6,237.0,237.4,14.8,12.9,13.7,850.4,7.7,49.95,0.0,3.5,40.6,850.4,11.4,10.8,40.6,100.0,3276.0,3274.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4089415772446777,False
578021,2026-08-13T21:46:16.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,1.1,0.6,0.0,1.5,1.0,238.3,238.4,237.8,11.8,11.2,10.9,860.8,1.4,49.93,0.0,3.4,78.6,861.9,0.8,0.8,78.6,100.0,3322.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37708758154026323,False
578052,2026-08-13T21:46:31.618729+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.2,3.6,0.0,0.7,1.0,238.3,237.8,238.0,12.0,10.1,10.7,850.9,3.0,49.97,0.0,1.8,40.6,850.7,6.6,6.0,40.6,100.0,3275.0,3274.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.39702163323226564,False
578083,2026-08-13T21:46:47.630296+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,2.0,2.9,0.0,1.5,1.0,229.0,228.7,228.2,16.5,14.8,15.5,859.6,3.9,49.9,0.0,8.0,78.6,861.6,1.0,0.7,78.6,100.0,3322.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.399596400690173,False
578145,2026-08-13T21:47:18.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.1,1.0,0.0,1.4,2.0,239.2,238.9,238.3,10.4,9.9,9.2,861.5,-0.4,49.97,0.0,1.8,78.6,861.6,0.6,0.7,78.6,100.0,3322.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3804580734713023,False
578207,2026-08-13T21:47:49.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.5,8.8,0.0,1.4,1.0,238.6,238.6,238.1,10.4,9.9,9.1,861.4,1.0,49.97,0.0,1.7,78.6,860.9,9.8,8.4,78.6,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.38469786722378746,False
578238,2026-08-13T21:48:04.629327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.7,13.9,0.0,0.7,2.0,226.2,225.8,226.2,30.7,30.7,30.4,849.7,22.2,49.89,0.0,9.9,40.6,850.4,8.3,9.7,40.6,100.0,3280.0,3278.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.44586263509550095,False
578300,2026-08-13T21:48:35.618687+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.7,4.8,0.0,0.7,1.0,236.5,236.1,236.4,13.8,12.0,12.9,850.7,6.7,49.95,0.0,2.1,40.6,851.4,1.9,1.7,40.6,100.0,3279.0,3278.0,24.6,23.9,24.2,20000.0,856.4,0,0,True,0.3933907456565889,False
578331,2026-08-13T21:48:51.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.0,16.0,0.0,1.5,1.0,237.8,237.6,237.2,10.5,9.9,9.1,861.3,0.0,49.94,0.0,7.1,78.6,860.3,16.0,13.6,78.6,100.0,3320.0,3319.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.39703667202789616,False
578362,2026-08-13T21:49:06.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.3,0.9,17.6,0.0,0.7,1.0,230.8,230.2,230.7,22.3,21.1,20.0,850.5,19.2,49.89,0.0,12.6,40.6,851.4,1.6,1.7,40.6,100.0,3278.0,3277.0,24.6,23.9,24.2,20000.0,856.4,0,0,True,0.41325045028090746,False
578393,2026-08-13T21:49:22.619492+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.6,1.0,5.0,0.0,1.5,1.0,233.7,232.9,232.7,14.2,13.6,13.7,860.9,5.5,49.97,0.0,6.1,78.6,861.9,0.5,0.8,78.6,100.0,3322.0,3321.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3832375050205538,False
578455,2026-08-13T21:49:53.628762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.1,2.3,5.9,0.0,1.5,2.0,227.6,227.1,227.1,27.7,29.5,30.8,859.0,11.2,49.89,0.0,4.8,78.6,861.3,5.3,4.1,78.6,100.0,3320.0,3318.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4271582696064395,False
578486,2026-08-13T21:50:08.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.1,0.6,0.0,0.7,1.0,240.1,240.3,240.5,13.0,11.0,11.8,850.8,6.3,49.97,0.0,1.7,40.6,850.7,6.9,6.5,40.6,100.0,3278.0,3277.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.3978115926139153,False
578517,2026-08-13T21:50:24.619129+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,0.6,1.6,0.0,1.5,1.0,238.6,238.8,238.3,11.5,11.0,10.6,861.3,2.6,49.97,0.0,1.7,78.6,861.9,1.0,0.7,78.6,100.0,3322.0,3321.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3743640778353225,False
578548,2026-08-13T21:50:39.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.5,8.7,0.0,0.6,1.0,237.8,237.7,237.8,12.0,10.2,10.7,850.9,2.2,49.97,0.0,1.8,40.6,850.4,10.9,12.5,40.6,100.0,3269.0,3268.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.41977966423777946,False
578610,2026-08-13T21:51:10.619204+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.5,10.2,0.0,0.7,1.0,239.9,240.0,240.1,12.0,10.2,10.8,850.9,4.3,49.97,0.0,6.3,40.6,850.4,14.5,11.0,40.6,100.0,3273.0,3272.0,24.6,23.9,24.2,20000.0,856.4,0,0,True,0.4010208142329683,False
578641,2026-08-13T21:51:26.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.2,2.9,0.0,1.5,1.0,238.6,238.6,238.0,10.4,9.9,9.1,861.5,1.0,49.97,0.0,1.7,78.6,861.3,3.9,3.6,78.6,100.0,3321.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3755720367022744,False
578672,2026-08-13T21:51:41.628880+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.8,15.6,0.0,0.7,1.0,226.9,226.6,226.7,28.0,27.7,28.2,848.6,16.9,49.88,0.0,2.3,40.6,851.4,1.3,1.7,40.6,100.0,3279.0,3278.0,24.6,23.9,24.2,20000.0,856.4,0,0,True,0.442954040660901,False
578765,2026-08-13T21:52:28.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.6,2.5,0.0,1.4,1.0,237.8,237.8,237.2,10.5,10.0,9.1,861.0,0.1,49.97,0.0,5.1,78.6,861.6,2.6,1.8,78.6,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3776674232842719,False
578796,2026-08-13T21:52:43.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.6,1.5,0.0,0.6,1.0,240.0,239.9,240.0,12.0,10.2,10.7,850.8,3.5,49.96,0.0,1.7,40.6,851.4,2.0,1.8,40.6,100.0,3279.0,3278.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.3939790601820779,False
578827,2026-08-13T21:52:59.628904+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.1,0.2,2.7,0.0,1.4,1.0,229.7,229.1,228.8,16.1,16.0,16.0,860.7,6.9,49.91,0.0,8.5,78.6,860.9,9.6,7.6,78.6,100.0,3316.0,3315.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.40514336624950015,False
578858,2026-08-13T21:53:14.619719+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,1.9,0.1,0.0,0.7,1.0,234.0,233.7,234.0,16.5,15.1,15.7,849.5,3.4,49.91,0.0,7.5,40.6,851.4,3.3,2.6,40.6,100.0,3279.0,3278.0,24.6,23.9,24.2,20000.0,856.4,0,0,True,0.4094991481593125,False
578920,2026-08-13T21:53:45.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.5,7.1,0.0,0.6,1.0,238.6,238.6,238.7,12.0,10.2,10.7,850.9,2.8,49.97,0.0,1.8,40.6,850.4,9.9,9.7,40.6,100.0,3275.0,3274.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.3958458975689715,False
578951,2026-08-13T21:54:01.618561+00:00,external_ems_1,bess_1,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.2,1.5,1.9,21.3,0.0,1.4,1.0,231.7,231.9,231.7,33.2,33.6,32.1,860.0,22.4,49.88,0.0,4.0,78.6,861.9,1.1,0.7,78.6,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.43729925025344746,False
578982,2026-08-13T21:54:16.629394+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,0.4,0.0,0.6,1.0,241.0,240.9,241.1,12.0,10.1,10.7,850.8,4.5,49.97,0.0,1.8,40.6,850.7,4.9,4.9,40.6,100.0,3277.0,3276.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.3984709184528634,False
579013,2026-08-13T21:54:32.630416+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.1,7.7,0.0,1.4,1.0,240.0,239.8,239.2,10.4,9.9,9.2,861.4,-0.1,49.97,0.0,1.8,78.2,861.3,7.6,6.9,78.2,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3835567616485468,False
579075,2026-08-13T21:55:03.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,0.4,2.0,0.0,1.4,2.0,236.6,235.9,235.6,13.7,13.5,13.4,860.9,5.0,49.93,0.0,5.0,78.2,861.3,7.0,6.6,78.2,100.0,3320.0,3318.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3912827800235284,False
579106,2026-08-13T21:55:18.629186+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,1.1,5.5,0.0,0.6,1.0,236.8,236.8,236.8,13.9,12.0,12.7,850.3,6.8,49.97,0.0,7.2,40.6,851.4,1.3,1.7,40.6,100.0,3278.0,3277.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.4021949167768626,False
579137,2026-08-13T21:55:34.629089+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.8,12.0,0.0,1.4,1.0,238.2,238.1,237.6,10.4,9.9,9.1,861.4,0.1,49.97,0.0,1.7,78.2,860.6,12.1,11.0,78.2,100.0,3318.0,3317.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38466961748289163,False
579168,2026-08-13T21:55:49.619565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,0.8,19.0,0.0,0.6,1.0,227.8,226.8,227.6,22.2,19.5,18.8,850.6,20.9,49.89,0.0,20.2,40.2,851.4,1.9,1.8,40.2,100.0,3279.0,3278.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.4367225246588763,False
579261,2026-08-13T21:56:36.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.2,5.3,0.0,1.4,1.0,229.0,228.5,228.2,16.1,16.0,16.2,860.4,6.2,49.95,0.0,9.9,78.2,861.6,0.9,0.8,78.2,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.39844870873312777,False
579292,2026-08-13T21:56:51.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,6.2,0.0,0.6,2.0,238.4,238.3,238.5,12.0,10.1,10.8,850.9,4.5,49.97,0.0,1.8,40.2,850.4,10.7,9.0,40.2,100.0,3278.0,3276.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.3947481724935661,False
579323,2026-08-13T21:57:07.628839+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.4,12.7,0.0,1.4,1.0,227.7,227.9,227.3,26.0,25.7,24.5,860.9,19.3,49.89,0.0,14.9,78.2,861.3,6.6,5.2,78.2,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4251291301186624,False
579385,2026-08-13T21:57:38.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.7,1.2,2.5,0.0,1.4,1.0,236.5,235.8,235.5,12.7,12.4,12.0,860.7,3.5,49.93,0.0,3.9,78.2,861.9,1.0,0.6,78.2,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3837592103818377,False
579416,2026-08-13T21:57:53.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,1.5,10.7,0.0,0.6,1.0,232.3,231.4,231.8,12.0,10.2,10.8,850.9,5.0,49.97,0.0,4.6,40.2,849.4,15.7,12.3,40.2,100.0,3271.0,3270.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.424684442051771,False
579447,2026-08-13T21:58:09.629661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.3,1.6,19.1,0.0,1.4,1.0,230.8,230.5,230.5,34.7,35.8,36.0,860.0,19.8,49.9,0.0,3.9,78.2,861.6,0.7,0.7,78.2,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.43347075213966774,False
579478,2026-08-13T21:58:24.629197+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.9,1.1,0.0,0.6,2.0,239.5,239.4,239.6,12.0,10.2,10.8,850.5,3.0,49.94,0.0,5.5,40.2,851.4,1.9,1.7,40.2,100.0,3278.0,3276.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.39943333551432114,False
579540,2026-08-13T21:58:55.618741+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.1,0.1,9.0,0.0,0.6,1.0,227.5,226.7,227.6,21.2,18.5,18.1,850.6,19.6,49.89,0.0,21.6,40.2,850.7,10.6,8.0,40.2,100.0,3274.0,3273.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.4449481225795296,False
579571,2026-08-13T21:59:11.630010+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,0.0,2.2,0.0,1.5,1.0,240.6,240.5,240.0,11.6,11.2,10.9,861.3,1.6,49.95,0.0,2.4,78.2,861.3,3.8,3.3,78.2,100.0,3319.0,3318.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38602220163635537,False
579602,2026-08-13T21:59:26.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.1,6.2,0.0,0.6,1.0,233.4,233.2,233.4,15.8,14.0,14.9,850.3,7.9,49.95,0.0,2.7,40.2,851.4,1.7,1.7,40.2,100.0,3279.0,3278.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.39814405733030594,False
