id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
593025,2026-08-13T23:51:18.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,2.2,0.0,1.4,1.0,241.2,241.2,240.6,10.3,9.8,9.1,861.2,0.1,49.97,0.0,1.8,75.5,861.3,2.3,1.8,75.5,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3799872334551564,False
593056,2026-08-13T23:51:33.628704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,2.8,0.0,0.7,1.0,239.6,239.6,239.7,12.0,10.1,10.8,850.7,4.5,49.97,0.0,1.8,36.7,851.0,1.7,1.6,36.7,100.0,3278.0,3277.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.37656274337027756,False
593087,2026-08-13T23:51:49.619201+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,0.4,0.9,0.0,1.4,1.0,231.4,230.9,230.5,14.3,13.9,13.8,860.5,5.1,49.92,0.0,8.0,75.5,860.9,6.0,6.0,75.5,100.0,3318.0,3317.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3950221622034377,False
593118,2026-08-13T23:52:04.619005+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.9,0.5,1.2,0.0,0.7,1.0,237.5,236.7,237.1,14.8,12.9,13.7,850.2,7.4,49.92,0.0,4.3,36.7,850.7,6.2,6.4,36.7,100.0,3279.0,3278.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.38639189047247097,False
593180,2026-08-13T23:52:35.629070+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.0,4.5,0.0,0.7,2.0,238.6,238.2,238.3,12.0,10.1,10.8,850.7,2.7,49.97,0.0,1.7,36.7,850.7,7.2,6.7,36.7,100.0,3278.0,3276.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.38013997495736357,False
593211,2026-08-13T23:52:51.619171+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,1.7,13.6,0.0,1.4,1.0,231.1,230.7,230.8,30.9,31.6,31.5,859.9,14.5,49.91,0.0,4.1,75.1,861.6,0.9,0.6,75.1,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.416870404276573,False
593242,2026-08-13T23:53:06.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.2,8.7,0.0,0.7,2.0,240.6,240.7,240.7,12.0,10.1,10.7,850.6,4.6,49.97,0.0,1.7,36.7,849.4,13.3,13.6,36.7,100.0,3268.0,3266.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.39692716120318594,False
593273,2026-08-13T23:53:22.629093+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,0.1,0.0,1.5,1.0,239.0,239.0,238.4,10.4,9.9,9.2,861.2,0.8,49.97,0.0,1.8,75.1,861.6,0.7,0.6,75.1,100.0,3321.0,3320.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3731779431747545,False
593335,2026-08-13T23:53:53.629227+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.3,13.4,0.0,1.5,2.0,238.6,238.5,237.9,10.4,9.9,9.1,861.2,0.0,49.97,0.0,1.8,75.1,860.9,13.4,8.9,75.1,100.0,3317.0,3315.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.385094370675819,False
593366,2026-08-13T23:54:08.618883+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.8,0.2,0.0,0.6,1.0,229.1,229.2,229.5,18.4,16.8,17.1,848.9,3.2,49.9,0.0,7.2,36.7,850.7,3.4,3.1,36.7,100.0,3275.0,3274.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.41887691267134064,False
593397,2026-08-13T23:54:24.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.8,0.4,3.2,0.0,1.5,1.0,239.0,238.6,237.9,11.6,11.1,10.8,860.9,1.3,49.94,0.0,3.4,75.1,861.3,4.5,3.4,75.1,100.0,3321.0,3320.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.37801922680780076,False
593428,2026-08-13T23:54:39.629123+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.1,5.1,0.0,0.7,1.0,237.5,237.4,237.5,14.0,12.1,12.9,849.9,6.9,49.93,0.0,4.2,36.7,851.0,1.8,1.7,36.7,100.0,3279.0,3278.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.38166550471288974,False
593490,2026-08-13T23:55:10.629192+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,2.3,14.7,0.0,0.7,1.0,228.6,228.7,228.5,27.9,27.5,27.5,848.7,15.7,49.89,0.0,10.6,36.7,851.0,1.0,1.7,36.7,100.0,3278.0,3277.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4218729040827473,False
593521,2026-08-13T23:55:26.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,1.0,4.7,0.0,1.5,1.0,234.1,233.3,233.0,14.1,13.9,13.8,860.6,5.5,49.93,0.0,7.3,75.1,861.6,0.8,0.6,75.1,100.0,3322.0,3321.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38258528191980956,False
593552,2026-08-13T23:55:41.618611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.2,4.8,0.0,0.8,1.0,239.1,238.9,239.1,11.9,10.1,10.8,850.6,3.7,49.97,0.0,1.7,36.7,850.4,8.5,6.9,36.7,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.3745800476115475,False
593583,2026-08-13T23:55:57.619010+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,0.2,4.5,0.0,1.5,1.0,227.4,226.8,226.4,16.6,15.2,15.3,860.7,11.2,49.88,0.0,15.3,75.1,860.9,6.7,5.7,75.1,100.0,3317.0,3316.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4141472497838123,False
593645,2026-08-13T23:56:28.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,1.1,0.0,1.5,1.0,239.7,239.7,239.1,10.3,9.9,9.1,861.2,0.1,49.97,0.0,1.7,75.1,861.6,1.2,0.7,75.1,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37315210569405083,False
593676,2026-08-13T23:56:43.619629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.0,2.0,0.0,0.7,2.0,238.1,238.0,238.2,12.0,10.1,10.8,850.7,4.1,49.97,0.0,1.8,36.7,850.7,6.1,5.7,36.7,100.0,3277.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.38695301561941065,False
593707,2026-08-13T23:56:59.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.1,1.5,7.0,0.0,1.5,1.0,233.6,233.2,233.3,17.6,18.5,18.7,860.1,8.2,49.93,0.0,5.4,75.1,861.6,1.2,0.6,75.1,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3868330294733881,False
593738,2026-08-13T23:57:14.628813+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.1,2.6,0.0,0.7,1.0,231.5,231.0,231.4,16.7,14.8,15.7,849.9,9.1,49.93,0.0,7.4,36.7,850.0,11.7,12.9,36.7,100.0,3270.0,3269.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4134105990674017,False
593800,2026-08-13T23:57:45.628674+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.2,1.4,1.4,22.7,0.0,0.7,1.0,227.7,227.5,227.6,32.7,32.8,31.4,849.6,24.2,49.88,0.0,1.9,36.7,851.0,1.5,1.7,36.7,100.0,3278.0,3277.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4354569971450361,False
593831,2026-08-13T23:58:01.628866+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,8.5,0.0,1.5,1.0,240.7,240.7,240.1,10.3,9.9,9.1,861.2,-0.1,49.97,0.0,1.8,75.1,860.9,8.4,11.3,75.1,100.0,3317.0,3316.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.38139022276384926,False
593862,2026-08-13T23:58:16.618554+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.6,18.5,0.0,0.6,2.0,229.2,228.8,229.0,26.7,25.5,25.0,850.4,20.2,49.89,0.0,13.9,36.7,851.0,1.7,1.7,36.7,100.0,3278.0,3276.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.4229813339483283,False
593893,2026-08-13T23:58:32.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,0.7,0.0,1.5,1.0,240.0,240.0,239.4,10.3,9.9,9.1,861.2,0.3,49.97,0.0,1.7,75.1,861.6,1.0,0.7,75.1,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3732843421563379,False
593955,2026-08-13T23:59:03.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.4,0.5,0.0,1.5,2.0,227.9,227.6,227.3,18.7,18.4,18.6,860.5,8.8,49.9,0.0,19.0,75.1,860.9,8.3,7.8,75.1,100.0,3319.0,3317.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4200472115157033,False
594017,2026-08-13T23:59:34.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.1,8.1,0.0,1.4,1.0,232.1,231.5,231.3,15.9,16.1,16.1,860.5,8.9,49.93,0.0,6.5,75.1,861.6,0.8,0.7,75.1,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39355518407071366,False
594048,2026-08-13T23:59:49.628859+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.3,5.9,0.0,0.7,2.0,237.9,237.8,237.9,12.0,10.2,10.7,850.7,3.0,49.97,0.0,1.7,36.7,850.4,8.9,9.7,36.7,100.0,3275.0,3273.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.38424860445808207,False
594110,2026-08-14T00:00:20.628683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.2,1.3,0.0,0.7,1.0,241.0,241.2,241.3,12.9,11.0,11.7,850.6,6.2,49.97,0.0,1.7,36.7,850.4,7.5,6.6,36.7,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.3839095079391418,False
594141,2026-08-14T00:00:36.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,0.8,5.4,0.0,1.4,1.0,234.1,233.4,233.1,14.4,14.2,14.2,860.8,6.4,49.95,0.0,2.4,75.1,861.6,1.0,0.7,75.1,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3887043713816514,False
594172,2026-08-14T00:00:51.628730+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.2,9.2,0.0,0.7,1.0,237.8,237.6,237.8,12.0,10.2,10.8,850.6,4.7,49.97,0.0,1.7,36.7,849.4,13.9,16.1,36.7,100.0,3269.0,3268.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.40594738827202825,False
594203,2026-08-14T00:01:07.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.4,0.8,3.5,0.0,1.4,1.0,232.8,232.6,232.4,30.4,30.8,30.5,860.8,4.5,49.91,0.0,10.3,75.1,861.6,1.0,0.7,75.1,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.41738362713410676,False
594265,2026-08-14T00:01:38.630186+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.6,8.8,0.0,1.4,1.0,238.1,238.1,237.6,10.4,9.9,9.2,861.2,1.0,49.97,0.0,1.8,75.1,860.6,9.8,9.1,75.1,100.0,3319.0,3318.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38808421261377923,False
594296,2026-08-14T00:01:53.618585+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.3,0.8,1.0,21.7,0.0,0.7,1.0,227.9,227.6,227.7,32.5,32.5,31.7,850.0,23.4,49.89,0.0,19.0,36.3,851.0,1.7,1.7,36.3,100.0,3278.0,3277.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4353486375435342,False
594327,2026-08-14T00:02:09.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,1.3,14.1,0.0,1.4,0.0,239.9,240.0,239.4,10.3,9.9,9.1,861.2,-0.6,49.97,0.0,1.8,75.1,859.9,13.5,13.5,75.1,100.0,3317.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40697651809026003,False
594358,2026-08-14T00:02:24.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,6.6,0.0,0.7,2.0,237.5,237.4,237.6,13.7,11.8,12.6,850.3,8.1,49.93,0.0,3.5,36.3,851.0,1.5,1.7,36.3,100.0,3278.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.38544091683016474,False
594420,2026-08-14T00:02:55.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.8,1.7,0.0,0.7,1.0,230.5,230.2,230.3,18.3,16.6,17.0,848.9,2.7,49.89,0.0,8.4,36.3,850.7,4.4,4.8,36.3,100.0,3278.0,3277.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.40815789861069535,False
594451,2026-08-14T00:03:11.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.1,0.0,3.5,0.0,1.4,2.0,231.5,231.2,230.8,15.6,15.6,15.5,860.6,8.1,49.93,0.0,5.7,75.1,860.6,11.6,10.4,75.1,100.0,3317.0,3315.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40857389615535894,False
594482,2026-08-14T00:03:26.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.2,3.1,0.0,0.7,2.0,241.7,241.4,241.5,12.1,10.1,10.7,850.6,4.8,49.95,0.0,1.7,36.3,850.4,7.9,7.4,36.3,100.0,3277.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.38367460679842474,False
594575,2026-08-14T00:04:13.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.8,1.1,15.0,0.0,1.4,0.0,233.5,233.6,233.4,24.8,25.5,24.7,860.5,16.1,49.9,0.0,12.1,75.1,861.6,1.1,0.7,75.1,100.0,3320.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4351711147672786,False
594606,2026-08-14T00:04:28.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.1,0.9,0.0,0.7,1.0,241.1,241.0,241.3,12.0,10.5,10.8,850.6,4.7,49.97,0.0,1.9,36.3,850.7,5.6,5.4,36.3,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.38567094685230763,False
594637,2026-08-14T00:04:44.628707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,8.1,0.0,1.4,0.0,240.4,240.1,239.8,10.4,10.2,9.1,861.2,0.2,49.97,0.0,1.9,75.1,860.9,8.3,7.3,75.1,100.0,3320.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3972891498659125,False
594668,2026-08-14T00:04:59.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.2,6.3,0.0,0.7,1.0,231.1,230.4,231.2,16.4,15.5,15.3,849.9,9.2,49.96,0.0,7.1,36.3,849.7,15.5,13.1,36.3,100.0,3279.0,3278.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4084588734052679,False
594730,2026-08-14T00:05:30.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.4,0.9,6.0,0.0,0.7,1.0,235.3,233.7,235.1,14.8,15.4,14.0,850.1,8.4,49.93,0.0,7.2,36.3,851.0,2.4,2.1,36.3,100.0,3278.0,3277.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.39350547900723887,False
594761,2026-08-14T00:05:46.618663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.8,0.5,11.5,0.0,1.4,2.0,238.4,237.5,237.8,10.6,10.9,9.1,861.1,1.2,49.96,0.0,2.3,75.1,860.6,12.7,10.4,75.1,100.0,3309.0,3307.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4001867367061254,False
594792,2026-08-14T00:06:01.629998+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.3,2.6,15.9,0.0,0.7,1.0,227.0,225.6,227.1,30.5,33.4,30.1,848.1,18.5,49.88,0.0,17.2,36.3,850.7,2.6,2.0,36.3,100.0,3277.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.44558143926735844,False
594823,2026-08-14T00:06:17.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,2.0,0.4,8.1,0.0,1.4,2.0,241.7,240.6,241.0,10.6,11.1,9.1,861.0,0.2,49.96,0.0,2.4,75.1,860.6,8.3,7.5,75.1,100.0,3319.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39540507691417176,False
594885,2026-08-14T00:06:48.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,1.7,0.2,5.7,0.0,1.4,1.0,235.1,232.5,234.2,14.1,15.1,13.4,860.4,5.7,49.92,0.0,8.5,74.7,860.6,11.4,10.7,74.7,100.0,3318.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.406773586978016,False
594916,2026-08-14T00:07:03.628744+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,1.5,1.6,2.2,0.0,0.7,1.0,233.8,230.6,234.3,16.8,16.1,15.3,849.4,5.3,49.9,0.0,10.9,36.3,851.0,3.1,2.6,36.3,100.0,3277.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4082664728354158,False
594947,2026-08-14T00:07:19.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,2.6,0.1,3.1,0.0,1.4,2.0,233.5,230.3,232.7,15.4,18.0,15.5,860.2,7.1,49.94,0.0,9.0,74.7,860.3,10.2,9.8,74.7,100.0,3313.0,3311.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.41735815073185034,False
594978,2026-08-14T00:07:34.629559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,4.7,0.6,3.1,0.0,0.7,2.0,238.9,236.5,238.9,12.2,15.9,11.2,850.4,7.0,49.96,0.0,2.8,36.3,851.0,3.9,2.2,36.3,100.0,3274.0,3272.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.40926474268512664,False
595071,2026-08-14T00:08:21.629384+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,2.6,0.4,2.1,0.0,1.4,1.0,240.4,238.5,239.7,10.8,11.8,9.2,860.9,0.2,49.96,0.0,2.7,74.7,861.3,2.3,1.8,74.7,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39008208353162854,False
595102,2026-08-14T00:08:36.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.2,0.0,0.2,0.0,0.7,2.0,237.9,235.8,237.8,12.2,15.3,11.1,850.4,5.7,49.96,0.0,5.1,36.3,850.4,5.5,5.3,36.3,100.0,3273.0,3271.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.42031760475558055,False
595133,2026-08-14T00:08:52.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,3.2,0.7,5.2,0.0,1.4,1.0,235.1,232.8,234.4,17.1,20.3,17.5,860.2,9.7,49.9,0.0,9.3,74.7,860.9,4.5,5.7,74.7,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4077089196249051,False
595195,2026-08-14T00:09:23.619120+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,1.6,0.7,1.8,0.0,1.4,1.0,238.1,235.6,237.2,13.0,14.1,12.5,860.6,3.9,49.92,0.0,4.7,74.7,861.3,2.1,1.8,74.7,100.0,3319.0,3318.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3930421484421772,False
595226,2026-08-14T00:09:38.618660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.2,1.0,10.4,0.0,0.8,2.0,231.1,229.3,231.0,17.6,19.6,16.4,849.7,13.5,49.92,0.0,7.7,36.3,850.7,3.1,2.3,36.3,100.0,3278.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4000197862688723,False
595257,2026-08-14T00:09:54.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,2.3,0.4,7.8,0.0,1.4,1.0,238.0,236.5,237.3,10.8,11.5,9.2,861.0,0.5,49.96,0.0,2.6,74.7,860.6,8.3,7.9,74.7,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3917530415997593,False
595288,2026-08-14T00:10:09.630640+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,1.4,5.8,2.8,20.6,0.0,0.8,2.0,228.0,226.6,227.9,30.8,36.0,30.2,847.9,23.8,49.87,0.0,3.2,36.3,850.7,3.2,3.4,36.3,100.0,3275.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.45756100469114863,False
595350,2026-08-14T00:10:40.618685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.9,0.7,2.0,0.0,0.7,1.0,240.3,238.6,240.0,12.1,13.9,11.0,850.3,4.2,49.96,0.0,2.6,36.3,851.0,2.2,1.9,36.3,100.0,3276.0,3275.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.38874225427216147,False
595381,2026-08-14T00:10:56.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,2.0,0.2,5.9,0.0,1.4,2.0,228.8,227.0,228.2,18.7,20.6,18.6,859.8,11.0,49.92,0.0,11.2,74.7,859.6,16.9,12.6,74.7,100.0,3317.0,3315.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.42650437225172944,False
595412,2026-08-14T00:11:11.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.0,0.7,6.9,0.0,0.7,2.0,234.6,232.8,234.5,16.9,18.5,15.5,849.7,12.4,49.9,0.0,6.7,36.3,850.4,5.5,6.0,36.3,100.0,3276.0,3274.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.3974878105412569,False
595443,2026-08-14T00:11:27.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,1.7,1.2,5.4,0.0,1.4,1.0,232.4,230.5,231.5,15.2,16.8,15.1,860.1,7.2,49.92,0.0,8.4,74.7,861.3,1.8,1.7,74.7,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3966301111061258,False
595505,2026-08-14T00:11:58.629348+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,4.3,0.3,15.8,0.0,1.4,0.0,229.2,227.1,229.0,27.5,29.9,25.6,860.3,21.9,49.88,0.0,16.8,74.7,860.6,6.1,5.2,74.7,100.0,3317.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4583565432276715,False
595536,2026-08-14T00:12:13.618651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.8,0.2,7.1,0.0,0.7,1.0,241.3,239.8,241.2,12.0,13.9,11.1,850.2,6.5,49.96,0.0,2.5,36.3,850.0,13.6,13.1,36.3,100.0,3273.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39197469203381285,False
595598,2026-08-14T00:12:44.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.2,0.7,5.0,0.0,0.7,1.0,231.7,230.2,231.6,16.8,17.3,16.1,849.7,10.7,49.96,0.0,7.9,36.3,850.4,5.7,4.9,36.3,100.0,3274.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3902772100424476,False
595660,2026-08-14T00:13:15.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.7,0.4,9.9,0.0,0.7,2.0,232.2,231.0,232.0,13.8,13.6,13.1,849.8,6.1,49.93,0.0,7.2,35.9,849.4,16.0,11.8,35.9,100.0,3269.0,3267.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4056340025413863,False
595691,2026-08-14T00:13:31.619566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.4,5.9,0.0,1.4,1.0,238.4,237.8,237.8,10.5,10.5,9.1,861.0,0.3,49.97,0.0,2.2,74.7,860.6,6.2,5.9,74.7,100.0,3318.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3831056098602869,False
595722,2026-08-14T00:13:46.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.6,0.9,6.4,0.0,0.8,1.0,233.3,232.2,233.0,15.3,15.1,14.7,849.8,8.3,49.92,0.0,5.3,35.9,850.7,1.9,2.1,35.9,100.0,3277.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.37949162398623454,False
595753,2026-08-14T00:14:02.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.5,0.7,10.2,0.0,1.4,1.0,238.1,237.4,237.4,10.5,10.6,9.1,861.0,1.3,49.97,0.0,2.1,74.7,860.3,11.5,10.1,74.7,100.0,3315.0,3314.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3887171522275941,False
595815,2026-08-14T00:14:33.641202+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.3,1.2,0.0,1.4,1.0,241.3,241.0,240.7,10.4,10.1,8.9,861.0,0.3,49.97,0.0,1.9,74.7,861.3,1.5,1.0,74.7,100.0,3319.0,3318.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38522324577290945,False
595846,2026-08-14T00:14:48.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.9,0.6,2.0,0.0,0.8,1.0,239.4,238.8,239.0,12.0,10.1,10.7,850.4,4.1,49.97,0.0,1.8,35.9,851.0,2.1,1.9,35.9,100.0,3277.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.37114367431268447,False
595877,2026-08-14T00:15:04.629172+00:00,external_ems_1,bess_1,good,0.2399,normal,PCS phase current imbalance high: 18.1,0.8,18.1,0.2,14.9,0.0,1.4,1.0,231.5,231.0,230.7,14.3,14.0,32.1,860.5,22.4,49.9,0.0,21.2,74.7,860.3,7.5,6.9,74.7,100.0,3318.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.5024040621886384,False
595908,2026-08-14T00:15:19.619408+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.6,1.1,0.0,0.8,1.0,238.7,238.3,238.6,13.5,11.7,12.4,850.1,6.7,49.93,0.0,3.0,35.9,850.7,5.6,4.7,35.9,100.0,3277.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.37442483174276514,False
595970,2026-08-14T00:15:50.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.1,9.4,0.0,0.8,2.0,238.0,237.8,237.9,12.0,10.2,10.8,850.5,3.1,49.97,0.0,1.7,35.9,850.4,12.5,11.0,35.9,100.0,3272.0,3270.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.387582426159113,False
596001,2026-08-14T00:16:06.628687+00:00,external_ems_1,bess_1,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.2,1.1,0.3,20.4,0.0,1.5,1.0,232.7,232.8,232.6,30.6,30.9,29.8,860.6,21.1,49.9,0.0,14.2,74.7,860.9,0.7,0.7,74.7,100.0,3318.0,3317.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.42868474313453614,False
596032,2026-08-14T00:16:21.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.7,5.6,0.0,0.8,1.0,239.5,239.5,239.7,13.3,11.3,12.2,850.3,7.6,49.97,0.0,1.7,35.9,851.0,2.0,1.6,35.9,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0,True,0.3752649463938504,False
596063,2026-08-14T00:16:37.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.6,2.2,0.0,1.5,0.0,240.2,240.1,239.6,12.5,12.1,11.7,860.7,3.0,49.96,0.0,1.7,74.7,861.3,0.8,0.8,74.7,100.0,3320.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.38927124022378984,False
596125,2026-08-14T00:17:08.618816+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.4,1.1,16.3,0.0,1.5,1.0,233.4,233.1,233.1,28.7,29.1,28.9,860.2,17.4,49.91,0.0,4.3,74.7,861.3,1.1,0.7,74.7,100.0,3320.0,3319.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.41366300817605267,False
596156,2026-08-14T00:17:23.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.6,2.7,0.0,0.7,1.0,240.0,239.9,240.1,12.0,10.2,10.8,850.4,3.7,49.97,0.0,5.3,35.9,851.0,1.0,1.6,35.9,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37521201307177465,False
596187,2026-08-14T00:17:39.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,5.7,0.0,1.5,1.0,238.8,238.8,238.2,10.4,9.9,9.2,861.1,0.1,49.97,0.0,1.7,74.7,860.9,5.8,5.1,74.7,100.0,3318.0,3317.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3753864959653113,False
596218,2026-08-14T00:17:54.618939+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.6,9.6,0.0,0.8,1.0,228.4,228.2,228.7,18.2,16.3,16.9,849.4,10.9,49.89,0.0,10.2,35.9,851.0,1.3,1.7,35.9,100.0,3278.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.38729966451251174,False
596280,2026-08-14T00:18:25.629713+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.5,3.2,0.0,0.8,1.0,237.7,237.6,237.9,14.2,12.3,13.1,850.2,7.0,49.93,0.0,3.3,35.9,850.7,3.8,4.0,35.9,100.0,3275.0,3274.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.3744208405482431,False
596311,2026-08-14T00:18:41.629877+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.2,0.3,0.0,1.4,1.0,238.1,237.8,237.2,10.4,9.9,9.2,861.1,0.8,49.97,0.0,3.6,74.7,861.3,0.5,0.7,74.7,100.0,3320.0,3319.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.37827067269660564,False
596342,2026-08-14T00:18:56.618576+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.7,2.7,0.8,20.2,0.0,0.8,2.0,228.8,228.1,228.6,23.6,22.6,20.9,850.2,21.6,49.89,0.0,2.2,35.9,851.0,1.4,1.6,35.9,100.0,3278.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.40497982578285346,False
596373,2026-08-14T00:19:12.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.7,0.0,5.3,0.0,1.4,1.0,233.7,233.2,232.9,12.5,12.0,11.8,860.6,2.2,49.94,0.0,6.5,74.7,860.6,7.5,6.4,74.7,100.0,3312.0,3309.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3964976322700519,False
596435,2026-08-14T00:19:43.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.0,1.4,5.4,0.0,1.5,1.0,231.6,231.1,230.9,15.8,15.8,15.8,860.2,6.4,49.93,0.0,7.1,74.3,861.6,1.0,0.8,74.3,100.0,3320.0,3319.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.38786014084540615,False
596466,2026-08-14T00:19:58.629397+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.4,13.5,0.0,0.8,1.0,238.7,238.6,238.7,12.0,10.1,10.7,850.4,4.8,49.97,0.0,1.7,35.9,850.0,18.3,12.1,35.9,100.0,3275.0,3274.0,24.8,24.0,24.3,20000.0,856.4,0,0,True,0.38278448857246766,False
596497,2026-08-14T00:20:14.629200+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.9,1.4,18.6,0.0,1.5,1.0,230.7,230.5,230.4,36.0,36.9,36.0,859.9,19.4,49.88,0.0,17.5,74.3,861.3,0.8,0.6,74.3,100.0,3321.0,3320.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4359486865741586,False
596528,2026-08-14T00:20:29.630728+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.2,3.8,0.0,0.8,1.0,241.1,241.2,241.2,12.1,10.2,10.7,850.2,3.2,49.97,0.0,1.8,35.9,850.4,7.0,6.8,35.9,100.0,3274.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3792331061049187,False
596590,2026-08-14T00:21:00.630601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.0,6.6,0.0,0.8,2.0,237.9,237.7,237.9,12.0,10.1,10.7,850.4,4.5,49.97,0.0,4.0,35.9,849.4,11.1,10.5,35.9,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.381404526573808,False
596652,2026-08-14T00:21:31.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.1,6.1,0.0,0.8,1.0,236.3,236.1,236.1,13.6,11.9,12.6,849.9,7.5,49.97,0.0,6.1,35.9,851.0,1.4,1.7,35.9,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.38094230685837893,False
596683,2026-08-14T00:21:47.628810+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.8,10.5,0.0,1.5,2.0,238.3,238.4,237.8,10.4,9.9,9.2,861.1,0.6,49.97,0.0,1.7,74.3,860.3,11.1,10.3,74.3,100.0,3318.0,3316.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3782642672876608,False
596745,2026-08-14T00:22:18.618666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,5.8,0.0,1.5,1.0,240.4,240.4,239.8,10.3,9.9,9.1,861.1,0.4,49.97,0.0,1.7,74.3,860.9,6.2,5.4,74.3,100.0,3320.0,3319.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3758219773564775,False
596776,2026-08-14T00:22:33.628841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.9,5.5,0.0,0.8,1.0,237.0,236.7,237.0,13.8,11.9,12.7,850.1,7.3,49.96,0.0,3.1,35.9,851.0,1.8,1.7,35.9,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0,True,0.3776001895272434,False
596807,2026-08-14T00:22:49.628845+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,0.2,9.7,0.0,1.5,2.0,232.2,231.8,231.5,14.7,14.5,14.1,860.4,5.8,49.92,0.0,7.5,74.3,860.6,15.5,11.6,74.3,100.0,3320.0,3318.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.39745242324887287,False
596838,2026-08-14T00:23:04.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.1,17.5,0.0,0.7,1.0,230.0,229.7,230.0,25.0,24.8,24.2,849.9,19.4,49.89,0.0,9.9,35.9,851.0,1.9,1.6,35.9,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4089898734850546,False
596900,2026-08-14T00:23:35.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.0,2.8,0.0,0.7,2.0,239.2,239.0,239.2,12.1,10.1,10.8,850.4,4.0,49.97,0.0,1.7,35.9,850.4,6.8,6.8,35.9,100.0,3276.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3868857854385658,False
596931,2026-08-14T00:23:51.628690+00:00,external_ems_1,bess_1,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.2,1.0,1.7,21.1,0.0,1.5,1.0,230.5,230.7,230.6,37.1,37.8,38.1,859.6,22.1,49.88,0.0,15.2,74.3,861.3,1.0,0.9,74.3,100.0,3320.0,3319.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4366234966139609,False
596962,2026-08-14T00:24:06.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.3,6.8,0.0,0.7,1.0,240.8,240.7,240.8,13.2,11.2,12.0,850.3,6.8,49.94,0.0,1.7,35.9,849.0,13.6,13.8,35.9,100.0,3271.0,3270.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4033015151365284,False
596993,2026-08-14T00:24:22.629965+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.2,1.0,0.0,1.4,1.0,232.5,231.9,231.7,16.8,16.9,17.0,860.4,8.0,49.93,0.0,5.2,74.3,860.6,7.0,6.1,74.3,100.0,3317.0,3316.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.39257019142775545,False
597055,2026-08-14T00:24:53.630042+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.5,1.6,4.1,0.0,1.4,1.0,228.4,227.8,227.4,16.2,14.7,14.9,859.7,5.3,49.9,0.0,16.7,74.3,861.3,1.2,0.7,74.3,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4029429650821764,False
597086,2026-08-14T00:25:08.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.3,3.0,0.4,0.7,1.0,231.9,231.1,231.5,16.6,14.9,15.7,849.7,8.8,49.97,0.0,6.8,35.9,850.0,11.8,10.9,35.5,100.0,3276.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4679914147295567,False
597117,2026-08-14T00:25:24.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.6,1.6,13.0,0.0,1.4,1.0,233.0,232.5,232.5,25.9,26.5,26.4,860.0,13.8,49.92,0.0,9.8,74.3,861.6,0.8,0.7,74.3,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.41305204861174055,False
597210,2026-08-14T00:26:10.619531+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,2.3,1.0,0.0,0.8,2.0,229.0,229.4,229.2,20.5,20.0,21.2,848.1,4.3,49.88,0.0,17.8,35.5,850.4,5.3,4.5,35.5,100.0,3276.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.4269204533558109,False
597241,2026-08-14T00:26:26.618688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.1,5.8,0.0,1.4,1.0,241.1,241.1,240.5,10.3,9.8,9.1,861.0,-0.4,49.97,0.0,1.7,74.3,860.9,5.4,4.8,74.3,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3786244220216288,False
597272,2026-08-14T00:26:41.629535+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.9,9.5,0.0,0.8,1.0,232.4,232.1,232.5,17.8,16.2,16.7,849.8,10.9,49.92,0.0,7.1,35.5,850.7,1.4,1.7,35.5,100.0,3277.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.39064584852633066,False
597303,2026-08-14T00:26:57.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,0.8,3.3,0.0,1.4,1.0,230.5,230.1,229.9,15.1,14.9,14.8,861.1,6.1,49.96,0.0,6.7,74.3,860.3,9.4,7.9,74.3,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.39519208251246024,False
597365,2026-08-14T00:27:28.629293+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.9,1.7,0.0,1.4,0.0,237.2,237.0,236.5,12.7,12.3,11.9,860.4,4.1,49.93,0.0,6.6,74.3,861.3,2.4,2.0,74.3,100.0,3320.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3900843895373854,False
597396,2026-08-14T00:27:43.619173+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.7,9.4,0.0,0.8,2.0,238.7,238.6,238.6,12.0,10.2,10.8,850.4,3.1,49.97,0.0,1.7,35.5,849.7,12.5,10.8,35.5,100.0,3276.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3885413859530414,False
597427,2026-08-14T00:27:59.619191+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.3,0.2,11.5,0.0,1.4,1.0,229.0,229.1,228.3,29.2,29.2,26.9,860.5,23.6,49.89,0.0,15.9,74.3,860.3,12.1,10.5,74.3,100.0,3319.0,3318.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4340186416382046,False
597458,2026-08-14T00:28:14.618749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.1,2.9,0.0,0.8,1.0,241.1,241.0,241.1,11.9,10.1,10.7,850.3,4.6,49.97,0.0,1.8,35.5,850.4,7.5,6.2,35.5,100.0,3276.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.3872530619695065,False
597520,2026-08-14T00:28:45.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.6,2.4,0.0,0.8,2.0,238.5,238.4,238.5,12.0,10.2,10.8,850.4,4.5,49.97,0.0,5.4,35.5,851.0,2.1,1.9,35.5,100.0,3276.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.38628976742956644,False
597551,2026-08-14T00:29:01.618704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,2.0,1.8,0.0,1.4,1.0,230.7,230.3,229.8,15.4,14.1,14.7,859.6,2.4,49.92,0.0,7.4,74.3,861.6,0.6,0.8,74.3,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3949990175098145,False
597582,2026-08-14T00:29:16.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.2,3.3,0.0,0.8,1.0,240.9,240.6,240.7,12.0,10.2,10.7,849.8,7.7,49.97,0.0,1.7,35.5,850.0,11.0,9.8,35.5,100.0,3271.0,3270.0,24.7,23.9,24.2,20000.0,856.4,0,0,True,0.39934216489107294,False
597613,2026-08-14T00:29:32.619866+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.2,0.4,0.0,1.4,1.0,238.9,238.6,238.1,10.4,9.9,9.2,861.1,0.6,49.97,0.0,1.7,74.3,861.3,1.0,0.8,74.3,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37691471124808773,False
597706,2026-08-14T00:30:18.628874+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.5,0.8,14.3,0.0,0.7,1.0,229.2,228.4,229.4,19.6,17.1,17.3,849.9,15.9,49.89,0.0,20.3,35.5,850.7,1.6,1.7,35.5,100.0,3276.0,3275.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.42711819856740885,False
597737,2026-08-14T00:30:34.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.4,6.4,0.0,1.5,1.0,240.5,240.3,239.6,10.3,9.9,9.1,861.0,0.1,49.97,0.0,1.8,74.3,860.6,6.5,4.6,74.3,100.0,3317.0,3316.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37757987848445235,False
597768,2026-08-14T00:30:49.629172+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.6,3.3,0.0,0.7,2.0,239.4,239.4,239.4,12.0,10.1,10.7,850.4,4.4,49.97,0.0,1.7,35.5,851.0,1.1,1.7,35.5,100.0,3277.0,3275.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.3992580334219158,False
597830,2026-08-14T00:31:20.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.1,8.7,0.0,0.7,1.0,234.0,233.8,234.1,17.3,15.6,16.3,849.6,10.6,49.93,0.0,5.3,35.5,850.7,1.9,1.7,35.5,100.0,3277.0,3276.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.3999130664242768,False
597861,2026-08-14T00:31:36.619612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.0,1.0,5.1,0.0,1.5,1.0,231.5,231.2,231.0,15.3,15.3,15.3,860.3,6.3,49.93,0.0,6.8,74.3,861.3,1.2,0.6,74.3,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3862610681026772,False
597892,2026-08-14T00:31:51.629940+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.7,9.2,0.0,0.7,1.0,238.3,238.2,238.3,12.0,10.2,10.7,850.4,2.6,49.97,0.0,1.7,35.5,849.7,11.8,11.3,35.5,100.0,3276.0,3275.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.40397078894053795,False
597923,2026-08-14T00:32:07.630755+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.4,0.4,1.7,0.0,1.5,1.0,227.6,227.1,226.6,16.1,14.7,14.9,860.2,8.3,49.89,0.0,20.2,74.3,860.6,6.6,6.0,74.3,100.0,3318.0,3317.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.41764623172380866,False
597985,2026-08-14T00:32:38.630183+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.6,0.2,0.0,1.5,1.0,240.0,240.1,239.5,10.3,9.8,9.1,861.0,0.8,49.97,0.0,1.7,74.3,861.6,1.0,0.7,74.3,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37385830658329267,False
598016,2026-08-14T00:32:53.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.3,1.3,0.0,0.7,2.0,231.7,231.2,231.6,16.2,14.5,15.2,849.7,7.1,49.92,0.0,8.6,35.5,849.4,8.4,12.9,35.5,100.0,3275.0,3273.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4161797941256541,False
598047,2026-08-14T00:33:09.629175+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,0.9,5.4,0.0,1.5,1.0,235.6,235.4,235.0,14.2,14.1,14.0,860.4,6.0,49.94,0.0,5.1,74.3,861.3,0.6,0.8,74.3,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3849360452267838,False
598078,2026-08-14T00:33:24.619498+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.4,1.0,0.0,0.7,2.0,232.2,231.5,232.0,17.5,16.1,16.5,849.6,10.9,49.93,0.0,6.7,35.5,850.0,9.9,8.9,35.5,100.0,3271.0,3269.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4254618260789373,False
598140,2026-08-14T00:33:55.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,2.6,3.1,0.0,0.7,1.0,230.0,230.3,230.1,20.9,20.5,21.3,848.1,5.0,49.88,0.0,2.0,35.5,850.7,1.9,1.7,35.5,100.0,3277.0,3276.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.43350368431664615,False
598171,2026-08-14T00:34:11.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.5,0.7,11.1,0.0,1.5,1.0,238.4,237.8,237.5,12.8,12.5,12.3,861.0,-0.2,49.95,0.0,3.1,73.9,860.3,10.9,9.4,73.9,100.0,3318.0,3317.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38466119577193186,False
598233,2026-08-14T00:34:42.629811+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.1,5.8,0.0,1.5,2.0,238.3,238.0,237.4,10.4,9.8,9.1,861.0,0.2,49.97,0.0,1.8,73.9,860.9,6.0,4.8,73.9,100.0,3320.0,3318.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37722086853482456,False
598295,2026-08-14T00:35:13.629711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,1.1,11.7,0.0,1.5,1.0,239.9,239.9,239.4,10.3,9.9,9.2,861.0,0.1,49.97,0.0,1.8,73.9,859.9,11.8,13.9,73.9,100.0,3318.0,3317.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3854454595461267,False
598326,2026-08-14T00:35:28.629260+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,2.2,12.3,0.0,0.7,1.0,230.9,230.6,230.5,23.4,23.0,23.8,848.8,14.3,49.89,0.0,4.2,35.5,851.0,2.0,1.7,35.5,100.0,3276.0,3275.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4220653804689984,False
598357,2026-08-14T00:35:44.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.1,0.8,4.9,0.0,1.5,0.0,226.9,226.8,226.4,18.4,18.5,18.4,860.5,5.9,49.9,0.0,5.7,73.9,861.3,1.0,0.8,73.9,100.0,3320.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4113441801827408,False
598388,2026-08-14T00:35:59.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,12.3,0.0,0.7,2.0,238.7,238.5,238.7,12.0,10.1,10.7,850.4,3.1,49.97,0.0,1.7,35.5,849.7,15.4,14.0,35.5,100.0,3270.0,3268.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.41836726514272016,False
598450,2026-08-14T00:36:30.618668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,1.2,0.0,0.7,1.0,240.3,240.4,240.4,12.0,10.1,10.8,850.3,4.6,49.97,0.0,1.8,35.5,850.4,3.4,3.1,35.5,100.0,3275.0,3274.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.40382798822618143,False
598481,2026-08-14T00:36:46.629222+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,1.2,0.3,4.2,0.0,1.5,1.0,237.6,239.4,238.8,10.4,9.9,9.2,861.0,0.0,49.97,0.0,1.7,73.9,861.3,4.2,3.8,73.9,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37654051723323334,False
598512,2026-08-14T00:37:01.619857+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.1,1.7,0.0,0.7,1.0,227.5,227.6,228.0,18.5,16.9,17.4,849.8,9.6,49.92,0.0,14.4,35.5,849.7,11.3,9.8,35.5,100.0,3271.0,3270.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.44413902732252636,False
598543,2026-08-14T00:37:17.619002+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,1.2,2.1,0.0,1.5,1.0,231.3,230.7,230.6,19.0,19.9,20.7,859.7,4.0,49.92,0.0,10.8,73.9,860.9,6.1,4.7,73.9,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3989629916240575,False
598605,2026-08-14T00:37:48.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.3,0.4,12.0,0.0,1.5,1.0,238.9,238.5,237.9,10.4,9.9,9.1,861.0,-0.2,49.97,0.0,1.7,73.9,860.6,11.8,10.1,73.9,100.0,3318.0,3317.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38059164707440524,False
598636,2026-08-14T00:38:03.629304+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.1,1.1,1.1,22.4,0.0,0.7,2.0,227.6,227.5,227.6,32.5,32.5,31.4,849.6,23.8,49.89,0.0,3.8,35.1,850.7,1.4,1.7,35.1,100.0,3276.0,3274.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4541431386715918,False
598667,2026-08-14T00:38:19.618643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.4,7.5,0.0,1.5,1.0,241.8,241.9,241.2,10.3,9.9,9.0,861.0,0.2,49.97,0.0,1.7,73.9,860.6,7.7,7.1,73.9,100.0,3317.0,3316.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3806744662524947,False
598698,2026-08-14T00:38:34.629832+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.7,2.9,0.0,0.7,1.0,239.5,239.4,239.6,12.0,10.2,10.8,850.3,4.7,49.97,0.0,1.7,35.1,851.0,1.8,1.6,35.1,100.0,3277.0,3276.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.39779723836960174,False
598760,2026-08-14T00:39:05.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.1,4.7,0.0,0.7,1.0,234.6,234.5,234.7,16.8,15.2,16.0,849.6,9.0,49.93,0.0,5.0,35.1,849.7,13.7,14.4,35.1,100.0,3276.0,3275.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.41671750370537186,False
598791,2026-08-14T00:39:21.618676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.4,0.2,5.0,0.0,1.5,2.0,234.8,234.0,233.8,13.3,13.1,12.9,860.7,5.1,49.92,0.0,4.1,73.9,860.9,10.1,6.9,73.9,100.0,3314.0,3312.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3919145895795997,False
598822,2026-08-14T00:39:36.629099+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.0,2.9,0.0,0.7,1.0,238.5,238.2,238.3,12.0,10.1,10.7,850.4,2.6,49.97,0.0,1.7,35.1,850.4,5.5,5.3,35.1,100.0,3277.0,3276.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4031349582082022,False
598853,2026-08-14T00:39:52.628756+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.9,1.0,15.2,0.0,1.5,1.0,229.9,229.4,229.0,18.3,16.9,16.4,860.6,15.9,49.89,0.0,4.2,73.9,861.6,0.7,0.7,73.9,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3985137319158184,False
598915,2026-08-14T00:40:23.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,1.1,8.7,0.0,1.5,1.0,234.6,234.4,234.0,16.1,16.2,15.9,860.2,9.6,49.91,0.0,7.8,73.9,861.3,0.9,0.7,73.9,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38685131735052336,False
598946,2026-08-14T00:40:38.618919+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,2.2,0.0,0.7,2.0,239.7,239.5,239.6,12.0,10.1,10.8,850.3,4.6,49.97,0.0,1.7,35.1,850.7,2.4,2.0,35.1,100.0,3276.0,3274.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.3999332893711549,False
598977,2026-08-14T00:40:54.619034+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,9.8,0.0,1.5,1.0,238.8,238.7,238.2,10.3,9.9,9.1,861.0,-0.6,49.97,0.0,1.7,73.9,860.6,9.2,8.4,73.9,100.0,3317.0,3316.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3795233417798712,False
599008,2026-08-14T00:41:09.629451+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,2.7,3.5,0.0,0.7,1.0,227.0,226.6,227.1,21.9,21.0,21.2,848.0,5.3,49.9,0.0,11.5,35.1,850.7,1.8,1.7,35.1,100.0,3276.0,3275.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4446697475275241,False
599070,2026-08-14T00:41:40.629586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.9,7.0,0.0,0.7,1.0,233.8,233.3,233.7,16.4,14.6,15.3,849.8,8.7,49.92,0.0,6.3,35.1,850.7,1.7,1.8,35.1,100.0,3277.0,3276.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.3999504550151693,False
599101,2026-08-14T00:41:56.629270+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.7,0.2,4.2,0.0,1.5,2.0,234.9,234.9,234.5,13.9,13.5,13.2,860.5,4.6,49.97,0.0,7.9,73.9,860.3,8.8,14.4,73.9,100.0,3322.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3935202481942829,False
599132,2026-08-14T00:42:11.628682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.2,6.4,0.0,0.7,1.0,228.7,228.2,228.5,27.7,27.4,27.7,849.8,8.0,49.88,0.0,4.7,35.1,851.0,1.6,1.7,35.1,100.0,3277.0,3276.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.42867913629463983,False
599163,2026-08-14T00:42:27.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.7,0.8,3.0,0.0,1.5,1.0,233.3,232.7,232.3,12.8,12.4,12.1,860.5,3.7,49.95,0.0,6.4,73.9,861.3,0.7,0.7,73.9,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3815537207876617,False
599225,2026-08-14T00:42:58.628757+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,2.8,10.1,0.0,1.5,1.0,226.9,226.5,226.1,23.0,23.4,24.2,858.5,11.2,49.88,0.0,14.6,73.9,861.3,1.1,0.7,73.9,100.0,3321.0,3320.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4240721516622189,False
599287,2026-08-14T00:43:29.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,0.3,0.9,0.0,1.4,1.0,240.3,240.4,239.7,10.4,9.9,9.1,861.0,0.0,49.97,0.0,1.7,73.9,861.3,0.9,0.6,73.9,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3757215332709757,False
599318,2026-08-14T00:43:44.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,1.8,8.2,0.0,0.7,1.0,229.8,229.1,229.6,18.1,16.8,17.1,849.2,9.6,49.94,0.0,9.2,35.1,851.0,1.4,1.6,35.1,100.0,3276.0,3275.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4154304099815003,False
599380,2026-08-14T00:44:15.618617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.4,0.0,7.0,0.0,0.7,1.0,227.4,226.9,227.5,19.5,17.1,17.3,850.0,16.1,49.89,0.0,7.7,35.1,850.0,9.1,7.8,35.1,100.0,3274.0,3273.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.43274796976489777,False
599411,2026-08-14T00:44:31.618792+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.7,0.2,0.5,0.0,1.4,1.0,238.6,237.9,237.6,12.5,12.2,11.8,860.7,3.2,49.93,0.0,4.3,73.9,860.9,3.7,3.1,73.9,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37971956907281534,False
599442,2026-08-14T00:44:46.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.1,5.7,0.0,0.7,1.0,236.8,236.4,236.8,14.7,12.9,13.7,849.6,7.7,49.92,0.0,5.1,35.1,850.7,2.0,1.7,35.1,100.0,3277.0,3276.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.3991744639907728,False
599473,2026-08-14T00:45:02.630755+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.4,12.9,0.0,1.4,2.0,238.4,238.3,237.8,10.4,9.9,9.2,861.0,0.9,49.97,0.0,1.8,73.9,860.6,13.8,12.2,73.9,100.0,3315.0,3313.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38473892363445317,False
599535,2026-08-14T00:45:33.618844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,0.3,0.8,0.0,1.4,1.0,240.7,240.4,239.8,10.3,9.9,9.1,861.0,0.1,49.97,0.0,1.7,73.9,861.3,0.9,0.7,73.9,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3754521965785592,False
599566,2026-08-14T00:45:48.619581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.6,9.4,0.0,0.7,1.0,239.2,239.1,239.2,12.0,10.1,10.8,850.3,2.9,49.97,0.0,1.7,35.1,849.7,12.3,11.7,35.1,100.0,3277.0,3276.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.40428242607024967,False
599597,2026-08-14T00:46:04.629880+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.1,0.7,0.9,0.0,1.4,2.0,228.9,228.7,228.3,19.3,19.3,19.2,859.9,8.9,49.93,0.0,10.6,73.9,860.6,8.0,6.5,73.9,100.0,3315.0,3313.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4052110620464352,False
