id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
599628,2026-08-14T00:46:19.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.9,6.0,0.0,0.7,2.0,240.3,240.4,240.6,15.3,13.5,14.3,849.8,8.1,49.94,0.0,3.0,35.1,850.7,2.1,1.7,35.1,100.0,3277.0,3275.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.40279986315915256,False
599690,2026-08-14T00:46:50.628709+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.4,9.5,0.0,0.7,1.0,238.1,238.0,238.1,12.0,10.2,10.7,850.4,4.1,49.97,0.0,1.7,35.1,850.0,13.6,10.1,35.1,100.0,3273.0,3272.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4034422492191001,False
599721,2026-08-14T00:47:06.629232+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,2.7,7.4,0.0,1.4,1.0,227.7,227.3,227.0,24.1,24.6,25.7,858.6,8.3,49.89,0.0,7.6,73.9,861.3,0.9,0.7,73.9,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.41207481883344377,False
599752,2026-08-14T00:47:21.629159+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,0.3,3.8,0.0,0.7,2.0,240.1,240.0,240.1,11.9,10.2,10.7,850.3,3.7,49.97,0.0,1.7,35.1,850.0,7.5,6.5,35.1,100.0,3274.0,3272.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4011469181338697,False
599845,2026-08-14T00:48:08.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.4,1.0,2.4,0.0,1.4,1.0,237.8,237.3,237.0,12.5,12.3,12.1,860.3,3.2,49.93,0.0,4.7,73.9,861.3,0.8,0.7,73.9,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3807881716130538,False
599876,2026-08-14T00:48:23.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.5,0.9,0.0,0.7,1.0,232.0,231.3,231.6,16.5,14.9,15.7,849.5,9.3,49.92,0.0,7.6,35.1,850.0,10.2,8.0,35.1,100.0,3271.0,3270.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.422152905861573,False
599907,2026-08-14T00:48:39.629729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.4,6.7,0.0,1.4,1.0,238.4,238.4,237.8,10.4,9.9,9.1,861.0,-0.2,49.97,0.0,1.7,73.5,860.6,6.5,5.7,73.5,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37651441321281104,False
599938,2026-08-14T00:48:54.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.7,9.4,0.0,0.7,1.0,229.6,229.9,229.5,26.3,26.0,26.7,848.0,11.2,49.88,0.0,16.5,35.1,850.7,1.8,1.7,35.1,100.0,3277.0,3276.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4344831577098539,False
600000,2026-08-14T00:49:25.618953+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.4,2.0,12.7,0.0,0.7,1.0,231.4,230.7,231.5,17.8,15.4,16.0,848.7,14.5,49.89,0.0,15.1,35.1,850.7,1.8,1.6,35.1,100.0,3277.0,3276.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4189105617374092,False
600031,2026-08-14T00:49:41.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.3,0.3,0.0,1.4,2.0,239.9,239.9,239.3,10.4,9.9,9.1,861.0,0.2,49.96,0.0,3.6,73.5,861.3,0.5,0.7,73.5,100.0,3319.0,3317.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3786744037273364,False
600062,2026-08-14T00:49:56.619622+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.4,0.5,0.0,0.7,2.0,239.4,239.0,239.1,12.0,10.1,10.7,850.3,4.1,49.97,0.0,1.7,35.1,850.7,4.6,4.1,35.1,100.0,3278.0,3276.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.39940455293918165,False
600093,2026-08-14T00:50:12.619171+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.3,0.3,14.2,0.0,1.4,1.0,228.4,228.4,227.5,22.0,21.4,19.7,860.6,20.0,49.9,0.0,6.4,73.5,860.9,5.8,4.0,73.5,100.0,3318.0,3317.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.40741380924839665,False
600155,2026-08-14T00:50:43.618753+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,0.8,3.0,0.0,1.4,1.0,240.6,240.8,240.3,12.0,11.6,11.1,860.5,3.7,49.93,0.0,3.1,73.5,861.3,0.7,1.0,73.5,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3766505047477096,False
600186,2026-08-14T00:50:58.618604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.3,3.8,0.0,0.7,1.0,240.2,240.2,240.3,12.3,10.4,11.0,850.3,5.9,49.97,0.0,1.9,34.7,850.0,9.7,10.0,34.7,100.0,3275.0,3274.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.39917943114828336,False
600217,2026-08-14T00:51:14.629020+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.7,0.3,13.7,0.0,1.4,1.0,229.2,229.6,228.6,18.0,16.9,16.3,860.6,16.6,49.88,0.0,13.3,73.5,860.9,2.9,2.7,73.5,100.0,3319.0,3318.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4068014333230208,False
600248,2026-08-14T00:51:29.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,2.2,0.2,2.6,0.0,0.7,1.0,243.9,243.9,243.9,12.5,10.3,11.2,850.2,5.5,49.97,0.0,1.7,34.7,850.0,8.1,7.2,34.7,100.0,3275.0,3274.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4074508405800425,False
600341,2026-08-14T00:52:16.629264+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.2,1.9,9.4,0.0,1.4,0.0,237.4,236.8,236.4,22.2,23.5,24.4,859.4,9.9,49.91,0.0,8.5,73.5,861.3,0.5,0.9,73.5,100.0,3320.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4206304920934939,False
600372,2026-08-14T00:52:31.628690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.4,9.1,0.0,0.7,1.0,236.7,236.0,236.6,17.3,15.6,15.9,850.3,11.2,49.96,0.0,7.6,34.7,850.7,2.1,1.6,34.7,100.0,3277.0,3276.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4066809169691192,False
600403,2026-08-14T00:52:47.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.5,14.0,0.0,1.4,1.0,240.3,240.2,239.8,10.7,10.4,9.4,861.1,2.4,49.97,0.0,1.8,73.5,859.6,16.4,16.1,73.5,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.39813503896207786,False
600465,2026-08-14T00:53:18.629007+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,0.1,5.0,0.0,1.4,1.0,243.1,242.9,242.2,10.5,10.3,9.4,861.0,1.5,49.97,0.0,1.8,73.5,860.9,6.5,6.2,73.5,100.0,3319.0,3318.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3869308947233296,False
600496,2026-08-14T00:53:33.629557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.4,3.6,0.0,0.7,1.0,240.4,240.1,240.4,13.3,11.3,12.2,850.3,8.3,49.94,0.0,1.6,34.7,850.7,4.7,4.2,34.7,100.0,3278.0,3274.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4017224812326137,False
600527,2026-08-14T00:53:49.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.1,1.2,11.0,0.0,1.4,2.0,239.8,239.9,239.3,10.5,10.2,9.4,861.1,1.8,49.97,0.0,3.5,73.5,859.9,12.8,14.4,73.5,100.0,3310.0,3308.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3933183112437157,False
600558,2026-08-14T00:54:04.618698+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.2,2.4,0.9,21.8,0.0,0.7,2.0,236.6,236.4,236.6,26.6,25.6,24.2,850.1,22.8,49.9,0.0,4.1,34.7,851.0,1.0,1.5,34.7,100.0,3277.0,3275.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4401180961162929,False
600620,2026-08-14T00:54:35.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.4,3.3,0.0,0.7,2.0,241.0,241.0,241.0,12.1,10.2,10.9,850.3,5.2,49.97,0.0,1.7,34.7,850.7,1.9,1.6,34.7,100.0,3277.0,3275.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.4018569557199612,False
600651,2026-08-14T00:54:51.618578+00:00,external_ems_1,bess_1,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.6,1.7,0.8,22.8,0.0,1.5,1.0,231.7,231.9,231.3,33.0,32.6,31.3,860.5,24.3,49.89,0.0,5.3,73.5,861.3,1.5,0.8,73.5,100.0,3321.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4225974428562303,False
600682,2026-08-14T00:55:06.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.8,6.9,0.0,0.7,1.0,244.2,243.8,244.0,12.3,10.2,11.0,850.2,5.5,49.95,0.0,1.5,34.7,849.4,12.4,12.1,34.7,100.0,3273.0,3272.0,24.6,23.9,24.1,20000.0,856.4,0,0,True,0.412853005758909,False
600713,2026-08-14T00:55:22.630111+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.8,0.1,0.4,0.0,1.5,2.0,235.1,234.8,238.0,12.7,12.4,11.9,860.7,5.6,49.96,0.0,1.7,73.5,860.6,6.0,8.5,73.5,100.0,3313.0,3311.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3936534589806828,False
600775,2026-08-14T00:55:53.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,0.5,1.1,0.0,1.5,1.0,241.2,241.3,240.8,10.6,10.3,9.3,861.1,2.0,49.97,0.0,1.6,73.5,861.6,0.9,0.7,73.5,100.0,3321.0,3320.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3729332909022986,False
600806,2026-08-14T00:56:08.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,0.2,3.2,0.0,0.7,2.0,232.4,231.6,232.1,13.0,11.0,11.6,849.9,3.8,49.94,0.0,6.9,34.7,849.7,7.0,7.3,34.7,100.0,3271.0,3267.0,24.6,23.9,24.2,20000.0,856.4,0,0,True,0.4189752860155968,False
600868,2026-08-14T00:56:39.619488+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.6,0.9,10.2,0.0,0.7,1.0,236.4,235.4,235.9,16.9,15.3,15.9,849.8,12.0,49.93,0.0,7.3,34.7,850.7,1.8,1.5,34.7,100.0,3275.0,3274.0,24.6,23.9,24.2,20000.0,856.4,0,0,True,0.4007246635116866,False
600930,2026-08-14T00:57:10.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.1,15.4,0.0,0.6,1.0,228.5,228.3,228.5,32.7,32.2,31.1,849.8,26.0,49.88,0.0,1.9,34.7,849.7,10.6,7.9,34.7,100.0,3273.0,3272.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.4714951212517659,False
600961,2026-08-14T00:57:26.629001+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.1,5.0,0.0,1.5,1.0,242.7,242.9,242.2,11.5,11.1,10.6,861.0,0.5,49.94,0.0,1.6,73.5,860.9,5.5,5.3,73.5,100.0,3318.0,3317.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.38602646500379145,False
600992,2026-08-14T00:57:41.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.7,5.2,0.0,0.7,2.0,241.2,241.2,241.3,12.3,10.4,11.1,850.3,6.9,49.97,0.0,1.6,34.7,851.0,1.7,1.5,34.7,100.0,3278.0,3276.0,24.6,23.9,24.2,20000.0,856.4,0,0,True,0.39809306342267553,False
601023,2026-08-14T00:57:57.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.3,0.8,9.4,0.0,1.5,2.0,239.8,239.4,239.0,10.7,10.3,9.4,861.1,2.1,49.97,0.0,1.6,73.5,860.3,11.5,15.6,73.5,100.0,3316.0,3314.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.38211369708271037,False
601085,2026-08-14T00:58:28.618867+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.2,0.8,0.0,1.5,1.0,241.6,241.6,241.0,10.7,10.4,9.5,861.1,1.6,49.97,0.0,1.6,73.5,861.3,0.8,0.7,73.5,100.0,3320.0,3319.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.37548644257589037,False
601116,2026-08-14T00:58:43.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.7,3.4,0.0,0.6,1.0,241.7,241.7,241.9,12.1,10.1,10.8,850.3,5.2,49.97,0.0,1.6,34.7,851.0,1.8,1.5,34.7,100.0,3277.0,3276.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.40009487271879485,False
601147,2026-08-14T00:58:59.629370+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.9,1.0,18.1,0.0,1.5,1.0,230.9,230.6,230.6,34.7,35.6,35.4,859.9,21.5,49.91,0.0,16.2,73.5,860.9,3.4,2.7,73.5,100.0,3317.0,3316.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.43301287056899307,False
601178,2026-08-14T00:59:14.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.3,2.9,0.0,0.6,1.0,240.9,240.5,240.9,14.3,12.3,13.2,850.3,5.0,49.93,0.0,4.0,34.7,850.0,7.9,8.4,34.7,100.0,3273.0,3272.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.40099077608232025,False
601240,2026-08-14T00:59:45.630464+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.0,3.9,0.0,0.6,2.0,239.9,239.9,240.0,12.2,10.3,11.0,850.4,3.9,49.97,0.0,1.5,34.7,850.4,7.8,7.2,34.7,100.0,3275.0,3273.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.4048575418780949,False
601271,2026-08-14T01:00:01.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.7,2.3,0.8,0.0,1.4,1.0,230.5,230.2,229.6,16.3,14.6,15.3,859.0,5.6,49.9,0.0,4.3,73.5,861.3,4.8,4.1,73.5,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.39930751709980344,False
601302,2026-08-14T01:00:16.629419+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.3,10.1,0.0,0.6,1.0,242.4,242.4,242.5,12.1,10.2,10.9,850.3,5.3,49.97,0.0,1.6,34.7,849.0,15.4,16.3,34.7,100.0,3272.0,3271.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.4206529927208667,False
601333,2026-08-14T01:00:32.629630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.3,0.6,0.0,1.4,1.0,240.7,240.8,240.2,10.6,10.4,9.4,861.0,2.0,49.97,0.0,1.8,73.5,861.3,1.4,1.0,73.5,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3763663350944021,False
601395,2026-08-14T01:01:03.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.3,0.5,9.5,0.0,1.4,1.0,240.4,240.1,239.5,10.6,10.3,9.3,861.1,1.1,49.97,0.0,1.5,73.5,860.6,10.6,10.7,73.5,100.0,3318.0,3317.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.38041161948836977,False
601426,2026-08-14T01:01:18.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.8,16.7,0.0,0.6,1.0,228.2,227.7,228.0,31.9,31.8,31.5,849.2,24.6,49.9,0.0,19.8,34.7,850.0,7.9,7.0,34.7,100.0,3276.0,3275.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.4542198065761382,False
601457,2026-08-14T01:01:34.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.1,0.1,6.3,0.0,1.4,1.0,242.8,242.6,241.9,10.6,10.2,9.5,861.0,0.5,49.97,0.0,1.5,73.5,860.9,6.8,6.4,73.5,100.0,3317.0,3316.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.38482559515500214,False
601488,2026-08-14T01:01:49.629408+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.9,1.2,8.2,0.0,0.6,1.0,236.3,235.4,235.8,16.1,14.2,15.0,849.8,9.3,49.94,0.0,3.3,34.7,851.0,1.1,1.5,34.7,100.0,3277.0,3276.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.4037961018570944,False
601550,2026-08-14T01:02:20.619552+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,2.6,4.9,0.0,0.6,2.0,234.8,234.8,234.9,19.1,18.4,19.4,848.4,6.6,49.9,0.0,12.8,34.7,851.0,1.7,1.2,34.7,100.0,3277.0,3275.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.4351754010183595,False
601581,2026-08-14T01:02:36.628947+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.6,0.8,5.5,0.0,1.4,1.0,238.2,238.1,237.9,13.8,13.5,13.2,860.5,6.0,49.97,0.0,4.8,73.5,861.3,0.5,0.6,73.5,100.0,3318.0,3317.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.38169818949485707,False
601612,2026-08-14T01:02:51.619549+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.1,1.9,0.0,0.6,2.0,240.7,240.7,240.8,12.1,10.2,11.0,850.3,5.9,49.97,0.0,1.5,34.3,850.4,7.8,7.7,34.3,100.0,3276.0,3274.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.4033613723935304,False
601643,2026-08-14T01:03:07.629095+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,2.0,5.3,0.0,1.4,1.0,228.7,228.4,228.2,25.2,26.2,27.3,858.9,13.2,49.89,0.0,8.4,73.1,860.9,7.9,6.5,73.1,100.0,3320.0,3319.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.4188026761489259,False
601705,2026-08-14T01:03:38.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.7,0.7,0.6,0.0,1.4,1.0,239.8,239.5,238.9,11.6,11.5,10.9,860.9,1.9,49.97,0.0,1.5,73.1,861.6,1.3,0.7,73.1,100.0,3320.0,3319.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3736892476324718,False
601736,2026-08-14T01:03:53.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,7.0,0.0,0.6,1.0,239.6,239.6,239.8,12.2,10.3,11.0,850.4,5.2,49.97,0.0,1.5,34.3,849.7,12.2,14.5,34.3,100.0,3280.0,3279.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.4019534640994133,False
601767,2026-08-14T01:04:09.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,2.4,16.5,0.0,1.4,1.0,236.7,236.6,236.1,20.9,21.1,20.6,858.9,16.5,49.9,0.0,3.8,73.1,861.3,0.0,0.7,73.1,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.41772817397558193,False
601798,2026-08-14T01:04:24.629316+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.0,1.0,0.0,0.6,1.0,241.5,241.5,241.6,12.2,10.2,11.0,850.4,5.5,49.97,0.0,1.5,34.3,850.4,6.5,5.6,34.3,100.0,3273.0,3272.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.40828663023576534,False
601860,2026-08-14T01:04:55.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.6,16.3,0.0,0.6,1.0,229.8,229.2,229.7,22.3,21.5,21.2,849.1,17.9,49.9,0.0,13.8,34.3,850.7,1.6,1.2,34.3,100.0,3276.0,3275.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.42378001996266884,False
601922,2026-08-14T01:05:26.618689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.9,0.2,1.0,0.0,0.6,1.0,236.3,235.2,235.7,16.2,14.3,15.2,849.8,9.6,49.94,0.0,4.6,34.3,850.0,8.6,7.5,34.3,100.0,3275.0,3274.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.4100411065462342,False
601953,2026-08-14T01:05:42.618977+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.2,6.1,0.0,1.4,1.0,240.0,240.0,239.5,10.6,10.2,9.2,861.1,1.5,49.97,0.0,1.4,73.1,860.9,7.6,6.5,73.1,100.0,3318.0,3317.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.37852134965265216,False
602015,2026-08-14T01:06:13.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,1.2,12.1,0.0,1.4,1.0,243.5,243.6,243.0,10.3,10.0,9.0,861.1,0.4,49.97,0.0,1.5,73.1,859.9,12.5,10.8,73.1,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.39118935620544737,False
602046,2026-08-14T01:06:28.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.8,1.0,14.1,0.0,0.6,1.0,231.0,230.2,231.1,19.4,16.6,17.3,849.7,16.6,49.88,0.0,4.1,34.3,850.7,2.5,2.7,34.3,100.0,3275.0,3274.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.42073230709800113,False
602077,2026-08-14T01:06:44.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.8,0.8,3.7,0.0,1.4,1.0,236.5,236.3,235.8,12.4,12.0,11.6,860.5,3.7,49.93,0.0,7.0,73.1,861.3,0.0,0.6,73.1,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.37928041159497305,False
602108,2026-08-14T01:06:59.618623+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.4,3.7,0.0,0.6,1.0,240.3,240.3,240.4,12.5,10.5,11.3,850.3,5.8,49.96,0.0,1.8,34.3,850.7,2.1,1.8,34.3,100.0,3276.0,3275.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.3990104656079015,False
602170,2026-08-14T01:07:30.628742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.1,0.2,0.0,0.7,2.0,243.1,243.1,243.2,12.3,10.3,11.1,850.3,6.1,49.97,0.0,1.5,34.3,850.4,5.9,5.8,34.3,100.0,3278.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.39342839948409775,False
602201,2026-08-14T01:07:46.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,1.1,8.7,0.0,1.4,1.0,233.5,232.9,232.5,14.9,14.7,14.6,860.5,9.2,49.93,0.0,6.2,73.1,861.6,0.5,0.5,73.1,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.38532350022947154,False
602232,2026-08-14T01:08:01.628732+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.4,13.6,0.0,0.6,1.0,239.4,239.3,239.4,13.2,11.2,11.8,850.4,3.5,49.97,0.0,2.4,34.3,850.0,17.1,15.3,34.3,100.0,3273.0,3272.0,24.6,24.0,24.2,20000.0,856.4,0,0,True,0.4135580173841409,False
602263,2026-08-14T01:08:17.618911+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.2,1.2,12.4,0.0,1.4,1.0,230.8,229.9,230.0,16.3,15.2,15.1,860.4,12.4,49.89,0.0,3.5,73.1,861.6,0.0,0.6,73.1,100.0,3320.0,3319.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3895548373639685,False
602325,2026-08-14T01:08:48.629962+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,1.4,0.5,9.4,0.0,1.4,1.0,241.6,241.4,240.7,10.6,10.2,9.2,861.1,1.0,49.97,0.0,1.5,73.1,860.6,10.4,9.3,73.1,100.0,3319.0,3318.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.38028057020793066,False
602356,2026-08-14T01:09:03.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.2,15.7,0.0,0.7,1.0,228.2,227.9,228.3,32.6,32.1,32.0,849.2,24.4,49.89,0.0,5.5,34.3,849.4,8.7,10.7,34.3,100.0,3272.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4539375113319956,False
602387,2026-08-14T01:09:19.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.5,0.2,1.8,0.0,1.5,1.0,241.0,240.4,240.0,12.5,12.3,12.0,860.7,4.4,49.93,0.0,3.2,73.1,860.9,6.2,5.6,73.1,100.0,3318.0,3317.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3822847912841258,False
602480,2026-08-14T01:10:05.618641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,1.9,5.8,0.0,0.7,1.0,233.4,233.0,233.6,18.2,16.1,16.6,849.1,7.5,49.9,0.0,7.1,34.3,851.0,1.7,1.3,34.3,100.0,3277.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3919554767983625,False
602511,2026-08-14T01:10:21.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.5,13.1,0.0,1.5,2.0,242.1,242.3,241.6,10.6,10.1,9.2,861.1,1.9,49.97,0.0,1.4,73.1,859.6,15.0,14.7,73.1,100.0,3315.0,3313.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3915737068728551,False
602542,2026-08-14T01:10:36.618767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.7,4.6,0.0,0.7,2.0,241.7,241.8,241.8,12.1,10.1,10.9,850.3,5.6,49.96,0.0,1.3,34.3,851.0,1.0,0.9,34.3,100.0,3277.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3872872215020812,False
602573,2026-08-14T01:10:52.629085+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,1.4,8.2,0.0,1.5,1.0,230.8,230.2,230.0,16.0,15.8,15.9,860.2,8.2,49.9,0.0,7.7,73.1,861.6,0.0,0.4,73.1,100.0,3320.0,3319.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3860660471715914,False
602635,2026-08-14T01:11:23.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,0.1,0.4,0.0,1.5,1.0,235.6,235.1,234.8,14.4,14.5,14.3,860.5,7.1,49.93,0.0,6.0,73.1,860.6,6.7,6.1,73.1,100.0,3320.0,3319.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3875252173738514,False
602666,2026-08-14T01:11:38.629155+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,0.0,0.0,0.7,1.0,241.2,240.9,241.2,13.8,11.8,12.7,850.1,7.3,49.93,0.0,3.8,34.3,850.4,7.3,6.2,34.3,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3902369128410676,False
602697,2026-08-14T01:11:54.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,0.6,1.9,0.0,1.5,0.0,240.7,240.9,240.1,11.3,10.9,10.2,861.0,2.7,49.94,0.0,1.3,73.1,861.6,0.8,0.3,73.1,100.0,3320.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3846011728239896,False
602728,2026-08-14T01:12:09.619410+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.8,1.1,11.8,0.0,0.7,1.0,232.6,231.6,232.1,14.3,12.5,13.0,850.1,4.5,49.94,0.0,7.8,34.3,849.0,16.3,13.3,34.3,100.0,3268.0,3267.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.41868081805599267,False
602790,2026-08-14T01:12:40.618883+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.6,4.1,0.0,0.7,2.0,242.3,242.2,242.4,12.1,10.2,10.9,850.4,5.2,49.97,0.0,1.3,34.3,851.0,1.1,1.1,34.3,100.0,3278.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3868016794295201,False
602821,2026-08-14T01:12:56.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.4,0.3,2.3,0.0,1.5,1.0,241.2,241.2,240.7,10.5,10.0,9.1,861.2,2.2,49.97,0.0,1.3,73.1,860.9,4.5,4.4,73.1,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.377085058943243,False
602852,2026-08-14T01:13:11.629344+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.5,14.4,0.0,0.7,2.0,229.3,228.7,229.1,22.8,21.8,22.0,848.9,19.0,49.92,0.0,4.9,34.3,850.4,4.6,3.4,34.3,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.41080731673333887,False
602883,2026-08-14T01:13:27.619016+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,0.2,5.1,0.0,1.5,1.0,243.3,243.4,242.8,10.6,10.2,9.2,861.1,1.0,49.97,0.0,1.5,73.1,860.9,6.1,4.4,73.1,100.0,3321.0,3320.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3826987527950999,False
602976,2026-08-14T01:14:13.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.6,1.5,12.9,0.0,0.7,1.0,231.6,230.6,231.4,18.8,16.2,16.8,849.5,14.0,49.89,0.0,17.9,34.3,851.0,1.1,1.0,34.3,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.40859506386146827,False
603007,2026-08-14T01:14:29.629345+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.4,0.3,0.0,1.4,1.0,241.8,242.2,241.5,10.4,9.8,8.7,861.2,-0.3,49.97,0.0,5.2,73.1,861.6,0.0,0.0,73.1,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38846994926358247,False
603038,2026-08-14T01:14:44.618640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.5,5.5,0.0,0.7,1.0,241.3,241.5,241.5,12.0,10.0,10.5,850.5,4.0,49.97,0.0,1.0,34.3,850.0,9.5,8.6,34.3,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38434426807103206,False
603100,2026-08-14T01:15:15.619317+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.9,4.6,0.0,0.7,1.0,237.1,236.6,237.0,16.8,14.5,15.1,849.8,10.5,49.94,0.0,3.6,34.3,850.7,5.9,5.1,34.3,100.0,3277.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38531209611154565,False
603131,2026-08-14T01:15:31.618766+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.2,0.7,0.4,0.0,1.4,1.0,240.7,241.1,240.5,11.4,10.7,10.2,860.6,1.2,49.94,0.0,2.4,73.1,861.3,1.6,1.1,73.1,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3842220964184036,False
603162,2026-08-14T01:15:46.629635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.2,0.8,0.0,0.7,1.0,239.9,240.0,240.2,12.2,10.0,10.7,850.5,3.7,49.97,0.0,0.8,34.3,850.7,4.5,3.7,34.3,100.0,3277.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38598140491537897,False
603193,2026-08-14T01:16:02.619089+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,1.6,0.8,15.8,0.0,1.4,1.0,232.4,233.1,231.8,17.1,16.1,15.5,860.8,15.8,49.91,0.0,5.2,73.1,861.6,0.0,-0.1,73.1,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.404394972255021,False
603255,2026-08-14T01:16:33.629594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,0.3,0.5,0.0,1.4,1.0,241.8,242.0,241.4,10.5,9.9,8.9,861.3,-0.5,49.96,0.0,0.8,73.1,861.6,0.0,-0.1,73.1,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3883597125011566,False
603286,2026-08-14T01:16:48.628925+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.2,4.0,0.0,0.7,2.0,232.8,232.5,233.0,15.6,13.3,14.2,849.8,5.1,49.93,0.0,7.3,33.9,851.0,1.1,0.5,33.9,100.0,3278.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.393493312751069,False
603317,2026-08-14T01:17:04.618849+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.2,1.5,3.5,0.0,1.4,1.0,237.8,237.3,237.1,21.0,21.8,22.2,859.8,8.1,49.92,0.0,5.8,73.1,861.3,4.6,3.7,73.1,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3986940055538266,False
603348,2026-08-14T01:17:19.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.2,10.0,0.0,0.7,1.0,227.7,227.6,227.9,22.2,20.5,20.4,849.2,15.4,49.9,0.0,9.2,33.9,850.4,5.4,4.5,33.9,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.40312393685888576,False
603410,2026-08-14T01:17:50.629243+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.1,6.5,0.0,0.7,2.0,235.6,235.4,235.9,16.2,14.0,14.7,849.9,6.5,49.94,0.0,3.1,33.9,851.0,0.0,0.6,33.9,100.0,3278.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3878076118933997,False
603441,2026-08-14T01:18:06.628809+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,1.4,14.0,0.0,1.4,1.0,240.3,240.2,239.7,10.5,9.8,8.8,861.3,1.8,49.98,0.0,0.8,73.1,859.9,15.8,12.9,73.1,100.0,3318.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40027519864481037,False
603503,2026-08-14T01:18:37.619002+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.0,4.8,0.0,1.4,2.0,241.6,241.7,241.2,10.7,10.0,9.0,861.3,0.6,49.98,0.0,0.9,73.1,861.3,5.4,4.3,73.1,100.0,3320.0,3318.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39169963147922887,False
603565,2026-08-14T01:19:08.619056+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.8,0.7,0.0,1.4,1.0,228.7,228.5,228.2,17.9,17.2,17.5,860.7,9.9,49.93,0.0,8.3,73.1,859.9,10.6,13.6,73.1,100.0,3319.0,3318.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4136569005864099,False
603596,2026-08-14T01:19:23.628753+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.8,7.3,0.0,0.7,1.0,240.9,241.1,241.3,13.7,11.3,12.2,850.2,7.8,49.96,0.0,2.7,33.9,851.0,0.5,0.7,33.9,100.0,3277.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.39015017192084256,False
603627,2026-08-14T01:19:39.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.4,1.0,4.9,0.0,1.4,1.0,234.6,234.4,234.2,14.7,14.4,14.3,860.6,4.9,49.93,0.0,6.3,72.8,861.6,0.0,0.0,72.8,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3869411856043731,False
603658,2026-08-14T01:19:54.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.9,8.2,0.0,0.7,2.0,239.1,239.2,239.4,12.4,10.3,10.8,850.6,3.9,49.97,0.0,1.0,33.9,849.7,12.1,9.0,33.9,100.0,3270.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.39607046984994687,False
603720,2026-08-14T01:20:25.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.1,1.1,0.0,0.7,1.0,241.5,241.6,241.7,12.1,10.2,10.8,850.5,4.9,49.97,0.0,0.9,33.9,850.4,6.0,5.5,33.9,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3887206517263461,False
603751,2026-08-14T01:20:41.629290+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.3,0.6,0.0,1.4,1.0,240.7,240.9,240.4,10.6,9.9,8.9,861.3,0.6,49.98,0.0,0.8,72.8,861.6,0.0,-0.2,72.8,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38471987884743664,False
603782,2026-08-14T01:20:56.629710+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.8,13.4,0.0,0.7,1.0,228.7,228.5,228.9,21.8,20.3,19.9,849.2,14.2,49.9,0.0,13.4,33.9,851.0,0.8,0.8,33.9,100.0,3277.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.40722388756500394,False
603813,2026-08-14T01:21:12.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.8,0.2,3.5,0.0,1.4,2.0,236.4,236.0,235.8,14.8,14.5,14.0,860.7,8.9,49.94,0.0,3.9,72.8,860.9,5.4,5.8,72.8,100.0,3319.0,3317.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3893553091468511,False
603875,2026-08-14T01:21:43.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.4,4.4,0.0,1.4,1.0,239.7,239.7,239.3,10.7,10.2,8.9,861.3,1.5,49.98,0.0,1.0,72.8,860.9,5.9,5.7,72.8,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38445048541775245,False
603906,2026-08-14T01:21:58.629149+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.5,3.3,0.0,0.7,1.0,240.9,240.8,241.2,12.4,10.8,11.0,850.5,4.7,49.94,0.0,1.3,33.9,851.0,1.4,1.0,33.9,100.0,3277.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38391670326641497,False
603937,2026-08-14T01:22:14.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.6,15.2,0.0,1.4,1.0,242.4,241.8,242.0,10.5,10.3,8.7,861.2,-0.7,49.97,0.0,1.4,72.8,860.6,14.5,13.6,72.8,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40160370491648756,False
603968,2026-08-14T01:22:29.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.6,1.0,9.7,0.0,0.7,1.0,236.0,235.1,236.2,16.9,16.2,15.3,850.0,11.1,49.9,0.0,5.9,33.9,851.0,1.4,1.4,33.9,100.0,3277.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38935100055371535,False
604030,2026-08-14T01:23:00.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,0.1,1.0,0.0,0.7,1.0,240.4,239.8,240.7,12.1,11.8,10.8,850.5,6.0,49.97,0.0,1.4,33.9,850.4,5.0,5.8,33.9,100.0,3279.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3923081436356561,False
604061,2026-08-14T01:23:16.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,1.9,0.9,7.6,0.0,1.4,1.0,229.2,228.0,228.8,22.2,23.4,21.5,860.0,13.3,49.9,0.0,4.5,72.8,860.9,5.7,5.2,72.8,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4084199894510594,False
604092,2026-08-14T01:23:31.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.0,1.1,0.0,0.7,1.0,242.9,242.4,243.1,12.2,12.0,11.0,850.4,6.3,49.95,0.0,1.3,33.9,850.4,7.4,7.0,33.9,100.0,3277.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3953115521197734,False
604123,2026-08-14T01:23:47.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.4,0.4,0.0,1.4,1.0,241.5,241.0,241.2,10.7,10.4,8.7,861.2,0.4,49.97,0.0,1.3,72.8,861.6,0.0,0.2,72.8,100.0,3320.0,3319.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.38647990459516945,False
604185,2026-08-14T01:24:18.619195+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,1.0,0.8,5.5,0.0,1.4,1.0,239.9,238.2,239.1,13.5,13.4,12.5,860.8,5.5,49.95,0.0,3.7,72.8,861.6,0.0,0.1,72.8,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.386944228011047,False
604216,2026-08-14T01:24:33.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.6,2.2,0.0,0.7,2.0,241.0,240.6,241.2,12.0,11.1,10.8,850.4,3.9,49.95,0.0,6.7,33.9,851.0,1.7,1.2,33.9,100.0,3278.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.388526863520946,False
604247,2026-08-14T01:24:49.629090+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.7,6.4,0.0,1.4,2.0,240.2,239.6,239.5,10.7,10.2,8.8,861.3,2.1,49.97,0.0,1.3,72.8,860.6,8.5,7.5,72.8,100.0,3318.0,3316.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3880443824020265,False
604278,2026-08-14T01:25:04.630079+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.5,1.1,13.0,0.0,0.7,1.0,230.1,229.3,230.5,18.7,16.2,16.8,849.9,13.0,49.89,0.0,6.1,33.9,851.0,0.0,1.0,33.9,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.40111905581415164,False
604340,2026-08-14T01:25:35.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.8,2.7,0.0,0.7,2.0,241.0,240.8,241.4,12.3,10.9,11.0,849.9,3.9,49.94,0.0,1.8,33.9,850.7,1.2,0.9,33.9,100.0,3278.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38780341539283975,False
604371,2026-08-14T01:25:51.629381+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.7,1.3,7.8,0.0,1.4,1.0,231.3,230.3,230.8,18.1,18.3,17.6,860.3,8.3,49.91,0.0,9.9,72.8,861.6,0.5,0.2,72.8,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3941853463236446,False
604402,2026-08-14T01:26:06.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.6,0.4,6.5,0.0,0.7,2.0,230.4,229.8,230.5,27.6,29.3,25.7,850.0,9.7,49.91,0.0,11.0,33.9,850.4,3.2,5.5,33.9,100.0,3278.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.4226184179080238,False
604433,2026-08-14T01:26:22.629958+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.7,0.0,2.9,0.0,1.4,1.0,234.7,233.6,234.0,16.1,16.2,15.5,860.6,10.6,49.93,0.0,7.8,72.8,860.6,7.7,6.8,72.8,100.0,3319.0,3318.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4029714148620061,False
604495,2026-08-14T01:26:53.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.6,2.2,0.0,1.4,1.0,239.2,238.6,238.9,12.2,11.9,10.9,861.0,2.2,49.94,0.0,2.1,72.8,861.6,0.0,0.1,72.8,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3833156750087887,False
604557,2026-08-14T01:27:24.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,0.9,12.4,0.0,1.4,1.0,230.7,230.4,230.1,16.0,15.0,14.7,860.7,12.4,49.9,0.0,14.0,72.8,861.6,0.0,0.0,72.8,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3990789147312644,False
604588,2026-08-14T01:27:39.629496+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,0.6,6.1,0.0,0.7,1.0,241.9,241.4,242.0,12.2,10.9,11.0,850.4,6.1,49.97,0.0,1.0,33.9,851.0,0.0,0.9,33.9,100.0,3277.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.38845426779046666,False
604650,2026-08-14T01:28:10.619496+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.4,0.2,1.8,0.0,0.6,2.0,237.8,237.6,238.4,15.2,14.3,13.8,850.2,8.5,49.94,0.0,6.5,33.9,850.4,6.7,6.0,33.9,100.0,3279.0,3277.0,24.7,24.1,24.2,20000.0,856.4,0,0,True,0.4000469608086054,False
604681,2026-08-14T01:28:26.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.9,0.5,4.5,0.0,1.4,1.0,235.5,234.8,235.1,14.4,14.1,13.5,860.8,7.4,49.91,0.0,8.7,72.8,861.3,2.9,3.2,72.8,100.0,3322.0,3321.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.3909386882494858,False
604712,2026-08-14T01:28:41.619270+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.2,1.1,6.7,0.0,0.7,2.0,236.1,234.8,235.8,15.4,14.4,14.2,849.9,7.8,49.95,0.0,5.4,33.9,851.0,1.1,0.8,33.9,100.0,3278.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.391751788733981,False
604743,2026-08-14T01:28:57.629904+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.0,0.4,14.9,0.0,1.4,1.0,240.1,239.8,239.8,10.7,10.2,8.7,861.3,1.2,49.98,0.0,1.0,72.8,860.9,16.1,11.0,72.8,100.0,3315.0,3314.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40111528654277784,False
604805,2026-08-14T01:29:28.618701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.0,1.2,0.0,1.4,1.0,242.9,242.3,242.3,10.9,10.3,9.0,861.3,0.8,49.98,0.0,1.0,72.8,861.3,2.0,0.6,72.8,100.0,3321.0,3320.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.39161848600921584,False
604836,2026-08-14T01:29:43.618758+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.4,4.6,0.0,0.7,1.0,240.7,240.8,241.1,12.4,10.2,10.9,850.6,5.3,49.97,0.0,0.7,33.9,851.0,0.7,0.3,33.9,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0,True,0.3878666405560129,False
604867,2026-08-14T01:29:59.618633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.9,0.0,2.7,0.0,1.4,1.0,233.8,233.5,233.2,12.4,12.0,11.5,860.9,3.5,49.98,0.0,5.1,72.8,860.9,6.2,7.3,72.8,100.0,3317.0,3316.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.398167339598001,False
604898,2026-08-14T01:30:14.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,0.9,5.8,0.0,0.6,2.0,236.0,235.6,236.1,17.2,15.1,15.7,849.8,11.6,49.91,0.0,5.8,33.9,850.7,5.8,4.5,33.9,100.0,3279.0,3277.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.3955092871440215,False
604960,2026-08-14T01:30:45.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.2,4.0,0.0,0.6,2.0,240.0,240.1,240.2,12.1,10.1,10.7,850.6,2.7,49.97,0.0,0.5,33.9,850.4,6.7,5.4,33.9,100.0,3277.0,3275.0,24.7,24.1,24.2,20000.0,856.4,0,0,True,0.3953631469111342,False
604991,2026-08-14T01:31:01.629860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,1.4,8.1,0.0,1.5,1.0,228.2,228.2,227.5,15.9,14.5,14.6,860.2,8.1,49.89,0.0,3.7,72.8,861.6,0.0,-0.5,72.8,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3914121476848739,False
605022,2026-08-14T01:31:16.618641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.1,3.8,0.0,0.6,1.0,243.0,243.3,243.4,12.1,10.1,10.7,850.5,3.4,49.98,0.0,0.5,33.5,850.4,7.2,13.5,33.5,100.0,3270.0,3269.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.41702636038681706,False
605115,2026-08-14T01:32:03.618973+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.5,0.1,0.0,1.5,1.0,241.0,241.2,240.7,10.6,9.8,8.8,861.4,-0.1,49.98,0.0,0.5,72.8,861.9,0.0,-0.5,72.8,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.37728884482211283,False
605146,2026-08-14T01:32:18.618790+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.2,0.0,2.1,0.0,0.6,2.0,232.6,231.9,232.6,18.1,15.9,16.3,849.7,8.4,49.92,0.0,9.5,33.5,849.7,10.5,12.5,33.5,100.0,3269.0,3267.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.42934472970799104,False
605177,2026-08-14T01:32:34.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,0.7,5.1,0.0,1.5,1.0,239.7,239.9,239.4,15.0,14.8,14.7,860.6,8.1,49.94,0.0,3.8,72.8,861.3,3.0,2.3,72.8,100.0,3322.0,3321.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3826603159334833,False
605208,2026-08-14T01:32:49.618649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.2,1.2,11.1,0.0,0.6,1.0,235.9,235.2,235.8,16.9,14.7,15.1,849.8,11.1,49.94,0.0,6.4,33.5,851.0,0.0,0.2,33.5,100.0,3279.0,3278.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.3982667514711959,False
605270,2026-08-14T01:33:20.619188+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.9,0.7,18.5,0.0,0.6,1.0,228.2,228.0,228.1,30.8,29.2,27.9,850.3,21.5,49.89,0.0,13.7,33.5,851.0,3.0,1.4,33.5,100.0,3277.0,3276.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.42818287135483507,False
605301,2026-08-14T01:33:36.629643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.8,0.5,0.1,0.0,1.4,1.0,242.3,242.6,241.9,10.5,9.8,8.7,861.4,-0.8,49.98,0.0,0.5,72.8,861.9,-0.9,-0.5,72.8,100.0,3322.0,3321.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.38349315722722294,False
605332,2026-08-14T01:33:51.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.3,4.2,0.0,0.6,2.0,240.7,240.8,240.9,12.2,10.1,10.8,850.7,4.7,49.98,0.0,0.4,33.5,851.0,0.5,0.2,33.5,100.0,3278.0,3276.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.3911699078836971,False
605363,2026-08-14T01:34:07.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.0,4.6,0.0,1.4,1.0,237.0,237.3,236.6,11.7,10.9,10.3,860.9,1.4,49.94,0.0,6.6,72.8,860.9,6.0,4.4,72.8,100.0,3318.0,3317.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3830295949188602,False
605425,2026-08-14T01:34:38.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.0,1.2,6.7,0.0,1.5,1.0,236.3,236.0,236.0,14.2,13.6,13.2,860.7,6.1,49.94,0.0,5.6,72.8,861.9,-0.6,-0.6,72.8,100.0,3322.0,3321.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3831158776308805,False
605456,2026-08-14T01:34:53.619067+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.7,8.5,0.0,0.6,1.0,239.7,239.9,240.0,12.0,10.0,10.5,850.7,1.5,49.98,0.0,0.5,33.5,850.0,10.0,9.1,33.5,100.0,3274.0,3273.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.39243546630001735,False
605487,2026-08-14T01:35:09.618621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.4,0.6,17.9,0.0,1.5,1.0,231.6,232.1,231.2,23.0,22.0,20.6,861.0,17.9,49.89,0.0,15.5,72.8,861.6,0.0,-0.5,72.8,100.0,3322.0,3321.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4110900563823362,False
605518,2026-08-14T01:35:24.618703+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.0,0.4,0.0,0.6,1.0,242.6,242.7,242.8,12.0,10.1,10.5,850.7,4.2,49.98,0.0,0.4,33.5,850.7,3.8,3.5,33.5,100.0,3276.0,3275.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.40067805922387717,False
605611,2026-08-14T01:36:11.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.7,1.0,5.6,0.0,1.5,1.0,236.3,235.8,235.6,13.8,13.4,13.1,860.6,5.6,49.94,0.0,4.7,72.8,861.6,0.0,-0.4,72.8,100.0,3323.0,3322.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3799967724429186,False
605642,2026-08-14T01:36:26.629916+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.0,8.9,0.0,0.6,2.0,241.5,241.6,241.8,12.1,10.2,10.8,850.7,4.3,49.98,0.0,0.5,33.5,849.7,13.2,12.3,33.5,100.0,3276.0,3274.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.39606026735451666,False
605673,2026-08-14T01:36:42.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.1,2.1,0.0,1.5,1.0,240.8,241.0,240.4,10.6,9.8,8.8,861.5,0.9,49.98,0.0,0.4,72.8,861.6,3.0,1.8,72.8,100.0,3322.0,3321.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3768638340712505,False
605735,2026-08-14T01:37:13.630654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,1.0,10.9,0.0,1.5,2.0,237.8,237.8,237.3,13.4,12.9,12.4,860.9,5.7,49.95,0.0,3.1,72.8,859.9,16.6,14.7,72.8,100.0,3320.0,3318.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3881613150063782,False
605766,2026-08-14T01:37:28.628708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,0.8,0.3,0.0,0.6,1.0,234.3,234.0,234.5,16.2,14.1,14.8,849.9,5.7,49.93,0.0,4.7,33.5,850.7,5.4,3.2,33.5,100.0,3277.0,3276.0,24.7,24.1,24.3,20000.0,856.4,0,0,True,0.39571315677795177,False
605797,2026-08-14T01:37:44.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.8,0.1,1.1,0.0,1.5,1.0,239.7,239.9,239.3,10.6,9.9,8.8,861.5,0.7,49.98,0.0,0.4,72.4,861.6,1.8,0.6,72.4,100.0,3321.0,3320.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3755513936147602,False
605828,2026-08-14T01:37:59.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.3,3.5,0.0,0.7,2.0,241.2,241.5,241.6,12.0,10.1,10.6,850.1,3.5,49.95,0.0,0.3,33.5,851.4,0.0,0.2,33.5,100.0,3279.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3854974426483575,False
605890,2026-08-14T01:38:30.619036+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,2.2,9.2,0.0,0.7,1.0,233.6,234.0,233.7,21.2,19.8,20.2,848.8,9.2,49.91,0.0,11.3,33.5,851.0,0.0,0.0,33.5,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4004334031540194,False
605921,2026-08-14T01:38:46.628844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.2,0.7,1.8,0.0,1.5,1.0,239.2,239.7,239.2,12.2,11.5,11.0,860.9,1.8,49.98,0.0,3.5,72.4,861.6,0.0,-0.5,72.4,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3710588199145953,False
605952,2026-08-14T01:39:01.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.3,6.8,0.0,0.7,1.0,240.7,240.7,240.9,12.0,10.1,10.5,850.7,2.2,49.98,0.0,0.4,33.5,850.4,9.0,8.6,33.5,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3793163440711575,False
605983,2026-08-14T01:39:17.619418+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.7,0.8,4.6,0.0,1.4,2.0,228.6,228.3,228.1,17.3,16.6,16.9,860.5,8.7,49.9,0.0,7.7,72.4,861.3,4.1,3.0,72.4,100.0,3319.0,3317.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3932379861420632,False
606045,2026-08-14T01:39:48.618782+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.7,4.7,0.0,1.4,1.0,237.9,237.7,237.4,13.0,12.3,11.9,861.2,4.7,49.96,0.0,2.0,72.4,861.9,0.0,-0.5,72.4,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37655820772188764,False
606076,2026-08-14T01:40:03.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.7,5.2,0.0,0.7,1.0,239.0,239.1,239.3,12.1,10.2,10.7,850.7,3.0,49.98,0.0,0.4,33.5,850.0,8.2,9.1,33.5,100.0,3271.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3852337804023409,False
606138,2026-08-14T01:40:34.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.3,1.3,0.0,0.7,1.0,241.2,241.4,241.5,12.1,10.1,10.6,850.7,3.7,49.95,0.0,2.8,33.5,851.0,2.4,1.1,33.5,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38043784955629223,False
606200,2026-08-14T01:41:05.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,3.2,0.4,12.1,0.0,0.7,1.0,227.7,227.4,227.7,28.4,26.4,25.2,850.4,22.7,49.9,0.0,18.1,33.5,850.0,10.6,10.8,33.5,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4315859310426803,False
606231,2026-08-14T01:41:21.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.4,0.6,0.3,0.0,1.4,1.0,242.8,243.2,242.5,11.0,10.3,9.6,861.3,-0.3,49.97,0.0,0.3,72.4,861.9,0.0,-0.7,72.4,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38345824814900137,False
606262,2026-08-14T01:41:36.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.4,0.5,2.8,0.0,0.7,2.0,236.2,235.6,236.0,14.9,12.5,13.4,850.2,7.7,49.95,0.0,1.2,33.5,850.7,4.9,4.0,33.5,100.0,3276.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38202662560082434,False
606293,2026-08-14T01:41:52.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.2,5.1,0.0,1.4,1.0,239.8,240.0,239.4,10.6,9.8,8.7,861.5,0.2,49.98,0.0,0.3,72.4,861.3,5.3,4.2,72.4,100.0,3318.0,3317.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.378922547855131,False
606355,2026-08-14T01:42:23.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,1.6,13.8,0.0,1.4,1.0,242.0,242.3,241.6,10.7,10.0,8.8,861.5,0.4,49.98,0.0,0.3,72.4,859.9,14.2,14.1,72.4,100.0,3315.0,3314.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.39969966648623245,False
