id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
606386,2026-08-14T01:42:38.629251+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.6,3.8,0.0,0.7,1.0,241.0,241.0,241.1,12.1,10.1,10.7,850.8,3.8,49.97,0.0,0.1,33.5,851.4,0.0,0.2,33.5,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.381303240181074,False
606417,2026-08-14T01:42:54.630228+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.7,2.0,0.0,1.4,1.0,239.2,239.4,238.8,10.7,9.9,8.8,861.2,1.1,49.96,0.0,6.1,72.4,861.9,-0.9,-0.8,72.4,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.37932406824130094,False
606448,2026-08-14T01:43:09.618569+00:00,external_ems_2,bess_2,good,0.0618,normal,PCS phase current imbalance high: 10.6,0.6,10.6,0.4,6.6,0.0,0.7,1.0,232.7,232.1,232.7,20.8,10.2,10.8,850.8,2.6,49.98,0.0,0.2,33.5,850.4,9.2,8.0,33.5,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4459383337188722,False
606510,2026-08-14T01:43:40.629059+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.4,8.5,0.0,0.7,1.0,236.7,236.4,236.8,15.6,13.3,14.2,850.0,8.5,49.94,0.0,2.7,33.5,851.4,0.0,0.0,33.5,100.0,3278.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3850690713665229,False
606541,2026-08-14T01:43:56.618653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,0.8,6.3,0.0,1.4,0.0,235.8,235.6,235.3,13.9,13.5,13.1,860.8,5.3,49.94,0.0,4.7,72.4,861.6,-1.0,-1.0,72.4,100.0,3322.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.39265425042579893,False
606572,2026-08-14T01:44:11.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.4,13.5,0.0,0.7,1.0,240.2,240.3,240.4,11.9,10.0,10.6,850.8,1.6,49.98,0.0,0.1,33.5,850.4,15.1,10.7,33.5,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38682782277451044,False
606603,2026-08-14T01:44:27.618572+00:00,external_ems_1,bess_1,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.3,1.4,1.0,22.6,0.0,1.4,1.0,234.0,234.0,233.7,32.2,31.6,30.8,860.9,21.6,49.89,0.0,18.8,72.4,861.9,-1.0,-1.0,72.4,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.44204081985553123,False
606665,2026-08-14T01:44:58.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,0.7,7.8,0.0,1.4,1.0,240.5,240.7,240.1,10.7,9.9,8.8,861.6,0.8,49.98,0.0,0.0,72.4,860.9,8.6,8.0,72.4,100.0,3323.0,3318.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3826308422265881,False
606696,2026-08-14T01:45:13.629822+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,0.1,2.7,0.0,0.7,2.0,233.9,233.4,233.9,16.0,13.6,14.4,850.1,5.3,49.93,0.0,7.1,33.5,850.0,8.0,10.4,33.5,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3918979869945427,False
606727,2026-08-14T01:45:29.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.2,0.5,1.2,0.0,1.5,1.0,239.1,239.0,238.3,12.4,11.7,11.2,861.1,2.7,49.96,0.0,1.2,72.4,861.6,1.5,1.2,72.4,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.372577864558553,False
606758,2026-08-14T01:45:44.629040+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,1.4,4.7,0.0,0.7,1.0,234.0,233.3,233.8,15.8,13.5,14.3,850.0,4.7,49.94,0.0,4.3,33.5,851.4,0.0,-0.3,33.5,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3849668331777591,False
606820,2026-08-14T01:46:15.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,1.6,10.1,0.0,0.7,2.0,236.7,236.6,237.0,17.1,15.0,15.8,849.8,9.0,49.92,0.0,6.2,33.5,851.4,-1.1,-0.2,33.5,100.0,3279.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38893253244718684,False
606851,2026-08-14T01:46:31.619193+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.3,1.3,0.0,1.5,0.0,242.0,242.2,241.7,10.5,9.7,8.6,861.6,0.7,49.99,0.0,0.0,72.4,861.9,-0.6,-1.2,72.4,100.0,3322.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3958285646508462,False
606882,2026-08-14T01:46:46.619581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.5,1.9,0.0,0.7,2.0,240.6,240.6,240.8,11.9,10.1,10.5,850.9,0.8,49.98,0.0,-0.1,33.5,851.4,-1.1,-0.5,33.5,100.0,3279.0,3277.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3830201010237703,False
606913,2026-08-14T01:47:02.618811+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,1.2,8.1,0.0,1.5,1.0,231.8,231.6,231.3,15.6,15.2,14.8,860.7,7.2,49.93,0.0,8.5,72.4,861.9,-0.9,-1.3,72.4,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3876223463172156,False
606975,2026-08-14T01:47:33.629521+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,0.4,0.8,0.0,1.5,1.0,235.5,235.3,235.0,14.6,14.0,13.7,860.9,5.2,49.95,0.0,4.2,72.4,861.3,6.0,4.6,72.4,100.0,3318.0,3317.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37946283680762644,False
607006,2026-08-14T01:47:48.619740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.2,2.9,0.0,0.7,1.0,239.6,239.6,239.8,12.1,10.3,10.7,850.9,2.3,49.98,0.0,-0.3,33.5,850.7,5.2,4.2,33.5,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38009727153748596,False
607037,2026-08-14T01:48:04.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.3,1.5,6.9,0.0,1.5,1.0,230.0,229.9,229.3,15.3,14.0,14.0,860.4,5.7,49.9,0.0,13.5,72.4,861.9,-1.2,-0.5,72.4,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3984756083704479,False
607068,2026-08-14T01:48:19.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.4,3.6,0.0,0.7,1.0,229.4,228.9,229.4,18.9,16.7,17.5,850.4,6.9,49.95,0.0,6.7,33.5,850.0,10.5,11.8,33.5,100.0,3270.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4107030763739426,False
607130,2026-08-14T01:48:50.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.5,1.1,9.7,0.0,0.7,1.0,235.8,235.9,236.2,15.5,13.0,14.1,850.3,8.6,49.94,0.0,4.6,33.5,851.4,-1.1,-0.8,33.5,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3861956139996515,False
607192,2026-08-14T01:49:21.619258+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.5,5.3,0.0,0.7,2.0,229.4,229.3,229.7,20.0,18.1,18.4,850.2,10.1,49.93,0.0,9.0,33.1,850.7,4.8,3.4,33.1,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3898913174484992,False
607223,2026-08-14T01:49:37.629277+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.6,0.1,3.8,0.0,1.5,1.0,242.3,242.6,242.1,11.2,10.3,9.6,861.7,-0.2,49.99,0.0,-0.2,72.4,861.6,3.6,1.7,72.4,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.380007343403982,False
607285,2026-08-14T01:50:08.619026+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.5,9.8,0.0,1.5,1.0,239.0,239.1,238.6,10.9,10.1,8.9,861.8,1.2,49.99,0.0,-0.5,72.4,861.3,11.0,8.4,72.4,100.0,3319.0,3318.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3830341043245183,False
607316,2026-08-14T01:50:23.618766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.4,10.5,0.0,0.7,1.0,237.0,236.5,236.8,16.0,13.7,14.4,850.3,8.8,49.94,0.0,4.2,33.1,851.7,-1.7,-0.8,33.1,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38679247957135027,False
607347,2026-08-14T01:50:39.619084+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.5,0.3,0.0,1.5,1.0,241.5,241.7,241.0,10.7,10.0,8.7,861.8,-1.0,49.99,0.0,3.2,72.4,862.3,-1.3,-1.6,72.4,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.38485494619300564,False
607378,2026-08-14T01:50:54.618556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.6,7.6,0.0,0.7,1.0,240.2,240.1,240.4,12.0,10.2,10.7,851.0,1.3,49.98,0.0,-0.4,33.1,850.4,8.9,8.1,33.1,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37892358780002794,False
607440,2026-08-14T01:51:25.618611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,0.3,3.4,0.0,0.7,1.0,238.2,237.9,238.2,15.3,13.0,13.9,850.4,8.2,49.95,0.0,2.3,33.1,850.7,4.8,4.2,33.1,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3828265847375901,False
607471,2026-08-14T01:51:41.629339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.5,0.7,1.5,0.0,1.5,1.0,239.7,240.0,239.4,11.4,10.5,9.9,861.6,-0.1,49.95,0.0,1.5,72.4,862.3,-1.6,-1.7,72.4,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3772182174766131,False
607502,2026-08-14T01:51:56.618650+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.4,6.1,0.0,0.7,2.0,239.5,239.5,239.7,12.0,10.3,10.7,851.1,1.2,49.98,0.0,-0.6,33.1,850.7,7.3,9.8,33.1,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3791403017722995,False
607533,2026-08-14T01:52:12.629139+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.3,2.1,9.6,0.0,1.5,1.0,230.5,229.9,230.1,23.3,23.7,24.6,860.2,7.8,49.92,0.0,4.5,72.4,862.3,-1.8,-1.7,72.4,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.40092379229571173,False
607595,2026-08-14T01:52:43.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.0,1.2,0.0,1.5,1.0,240.2,240.4,239.8,10.9,10.0,8.8,861.9,-0.7,49.99,0.0,-0.5,72.4,861.9,-1.9,-1.6,72.4,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3830878471205369,False
607626,2026-08-14T01:52:58.629102+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,1.4,5.2,0.0,0.7,1.0,233.7,233.1,233.6,16.1,13.9,14.6,850.3,3.6,49.93,0.0,7.6,33.1,851.7,-1.6,-0.8,33.1,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3866752748845908,False
607657,2026-08-14T01:53:14.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.5,9.3,0.0,1.5,1.0,241.8,242.2,241.5,10.9,9.8,9.0,861.8,-1.8,49.97,0.0,-0.3,72.4,861.3,7.5,5.2,72.4,100.0,3322.0,3321.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3819629466558639,False
607750,2026-08-14T01:54:00.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.5,1.1,8.0,0.0,0.7,1.0,236.8,236.6,237.0,14.8,12.3,13.2,850.6,7.5,49.96,0.0,1.9,33.1,851.7,-0.5,-0.7,33.1,100.0,3281.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.385622391142853,False
607781,2026-08-14T01:54:16.619107+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.0,0.3,6.3,0.0,1.5,1.0,234.4,234.0,233.7,14.3,13.7,13.3,861.2,4.8,49.98,0.0,5.2,72.4,860.9,11.1,7.6,72.4,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3867209948288637,False
607812,2026-08-14T01:54:31.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.5,0.7,9.0,0.0,0.7,2.0,240.6,240.4,240.6,14.2,11.7,12.6,850.7,7.3,49.94,0.0,1.9,33.1,851.4,-1.7,-0.8,33.1,100.0,3280.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38456881771031165,False
607843,2026-08-14T01:54:47.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.3,1.0,4.2,0.0,1.5,1.0,239.7,240.0,239.5,12.0,11.2,10.7,861.3,2.6,49.95,0.0,4.0,72.4,862.3,-1.6,-1.6,72.4,100.0,3324.0,3323.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.37889668200570076,False
607905,2026-08-14T01:55:18.629655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.0,1.4,8.1,0.0,1.5,1.0,229.6,229.1,229.2,29.4,30.0,30.4,860.2,12.6,49.91,0.0,8.8,72.4,861.6,4.5,3.5,72.4,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4111343807203814,False
607936,2026-08-14T01:55:33.628762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.1,0.3,0.0,0.7,2.0,241.6,241.7,241.9,12.1,10.4,10.9,851.1,2.7,49.98,0.0,-0.5,33.1,851.0,3.0,2.2,33.1,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38584754309967134,False
607967,2026-08-14T01:55:49.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.6,2.6,0.0,1.5,1.0,240.9,241.2,240.5,10.8,10.0,8.8,861.7,0.6,49.98,0.0,-0.5,72.4,862.3,-2.0,-1.8,72.4,100.0,3323.0,3322.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3810514703679937,False
607998,2026-08-14T01:56:04.618618+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,0.2,4.3,0.0,0.7,2.0,229.7,229.2,229.7,17.6,15.5,16.4,850.2,6.0,49.95,0.0,6.0,33.1,850.4,10.3,6.8,33.1,100.0,3273.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4010249980376737,False
608060,2026-08-14T01:56:35.628753+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,0.2,1.7,0.0,0.7,2.0,236.4,236.5,236.7,14.8,12.4,13.4,850.5,3.1,49.94,0.0,4.4,33.1,850.7,4.8,4.1,33.1,100.0,3277.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3865996670341807,False
608091,2026-08-14T01:56:51.619065+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.3,5.3,0.0,1.5,1.0,240.6,240.7,240.2,10.6,9.8,8.7,861.9,-0.8,49.99,0.0,-0.6,72.4,861.6,4.5,2.9,72.4,100.0,3320.0,3319.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3771593843388974,False
608122,2026-08-14T01:57:06.628671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,2.6,13.1,0.0,0.7,1.0,231.0,231.5,231.2,22.9,21.2,21.7,849.1,12.5,49.9,0.0,10.4,33.1,851.7,-0.6,-0.9,33.1,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40598158021641745,False
608153,2026-08-14T01:57:22.629216+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.5,9.5,0.0,1.4,1.0,242.9,243.1,242.5,10.7,9.8,8.6,861.8,-2.0,49.99,0.0,-0.6,72.4,861.3,7.5,7.1,72.4,100.0,3319.0,3318.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.39048788190968675,False
608246,2026-08-14T01:58:08.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,1.3,10.7,0.0,0.7,1.0,240.2,240.2,240.4,16.3,14.2,14.8,850.4,9.3,49.94,0.0,2.4,33.1,851.7,-1.4,-0.9,33.1,100.0,3280.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38854838993545476,False
608277,2026-08-14T01:58:24.618653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,0.1,2.4,0.0,1.4,1.0,236.7,236.9,236.5,13.0,12.3,11.7,861.4,4.5,49.99,0.0,3.4,72.4,861.3,6.9,5.8,72.4,100.0,3319.0,3318.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3824574655635198,False
608308,2026-08-14T01:58:39.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.0,4.4,0.0,0.7,1.0,242.5,242.7,242.9,12.1,10.3,10.9,850.7,3.6,49.96,0.0,-0.6,33.1,851.7,-0.8,-1.1,33.1,100.0,3279.0,3278.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3892742213291816,False
608370,2026-08-14T01:59:10.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.4,6.3,0.0,0.7,2.0,239.1,239.2,239.4,12.1,10.4,10.9,851.1,2.7,49.98,0.0,-0.6,33.1,850.7,9.0,8.0,33.1,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.37761905097983134,False
608401,2026-08-14T01:59:26.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,1.9,17.6,0.0,1.4,1.0,229.0,228.9,228.4,31.1,31.1,31.3,860.4,16.1,49.91,0.0,16.7,72.4,862.3,-1.5,-1.8,72.4,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4300521067288848,False
608432,2026-08-14T01:59:41.619005+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.1,1.2,0.0,0.7,1.0,243.1,243.3,243.3,11.9,10.2,10.7,851.1,1.9,49.97,0.0,-0.7,33.1,851.0,3.1,3.3,33.1,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.38633078517096453,False
608463,2026-08-14T01:59:57.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.4,0.5,0.0,1.4,1.0,241.7,241.9,241.4,10.6,9.8,8.7,861.9,-1.5,49.99,0.0,-0.5,72.4,862.3,-2.0,-1.7,72.4,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.38580258095192155,False
608525,2026-08-14T02:00:28.628747+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.1,0.3,0.0,0.0,1.4,1.0,238.5,238.4,238.0,12.7,11.9,11.6,861.3,2.7,49.96,0.0,3.3,72.4,861.6,2.7,1.8,72.4,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3761939156874214,False
608556,2026-08-14T02:00:43.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.9,2.6,0.0,0.7,2.0,241.3,241.3,241.6,12.5,10.3,10.9,850.8,1.7,49.96,0.0,4.4,33.1,851.7,-0.9,-0.9,33.1,100.0,3280.0,3278.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.388020344671827,False
608587,2026-08-14T02:00:59.628762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,1.4,13.3,0.0,1.4,1.0,239.4,239.6,239.0,10.9,10.1,8.8,862.0,1.6,49.99,0.0,-0.5,72.4,860.6,14.9,12.0,72.4,100.0,3320.0,3319.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3948137141082856,False
608618,2026-08-14T02:01:14.629432+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,1.7,10.2,0.0,0.7,2.0,230.2,229.8,230.6,18.6,16.6,17.2,849.7,11.6,49.91,0.0,15.8,33.1,851.4,1.4,0.2,33.1,100.0,3280.0,3278.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.39865686277764584,False
608680,2026-08-14T02:01:45.628696+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,1.0,5.7,0.0,0.7,2.0,241.0,241.1,241.3,14.5,12.2,13.2,850.7,4.6,49.96,0.0,-0.7,33.1,851.7,-1.1,-0.7,33.1,100.0,3281.0,3279.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.3862599173173123,False
608711,2026-08-14T02:02:01.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.7,7.1,0.0,1.4,1.0,240.0,240.2,239.7,10.6,9.8,8.7,862.0,-0.2,49.99,0.0,-0.5,72.4,861.3,6.9,6.0,72.4,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3813931645201686,False
608773,2026-08-14T02:02:32.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,0.3,1.6,0.0,1.4,1.0,242.1,242.3,241.7,10.7,9.8,8.6,862.0,0.4,49.99,0.0,-0.6,72.4,862.3,-1.2,-1.5,72.4,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3875529289594924,False
608835,2026-08-14T02:03:03.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.8,1.4,7.6,0.0,1.4,1.0,230.3,230.1,229.8,15.3,14.9,14.5,860.9,6.2,49.92,0.0,7.9,72.4,862.3,-1.4,-1.6,72.4,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3950448633967557,False
608866,2026-08-14T02:03:18.619643+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,0.4,4.7,0.0,0.7,1.0,234.3,233.9,234.3,17.9,15.6,16.3,850.3,11.3,49.93,0.0,4.6,33.1,850.7,6.6,5.5,33.1,100.0,3279.0,3278.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.38530824063650027,False
608897,2026-08-14T02:03:34.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,0.8,5.6,0.0,1.4,1.0,234.7,234.7,234.3,13.5,12.9,12.5,861.5,4.4,49.94,0.0,3.6,72.4,862.3,-1.2,-1.5,72.4,100.0,3323.0,3322.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3842841105944727,False
608928,2026-08-14T02:03:49.619596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.2,1.8,0.0,0.7,1.0,239.0,239.0,239.3,12.2,10.4,10.8,851.2,1.0,49.98,0.0,-0.8,33.1,851.4,2.8,1.0,33.1,100.0,3280.0,3279.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.3850441776626673,False
608990,2026-08-14T02:04:20.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,0.0,14.3,0.0,0.7,1.0,237.0,237.2,237.4,14.0,11.7,12.5,850.7,2.3,49.95,0.0,4.8,33.1,850.7,16.6,10.0,33.1,100.0,3279.0,3278.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.39664411239804376,False
609021,2026-08-14T02:04:36.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.6,1.0,9.5,0.0,1.4,1.0,235.1,234.9,234.6,14.8,14.4,14.2,861.3,7.5,49.92,0.0,6.8,72.0,862.3,-2.0,-1.6,72.0,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3872646265978479,False
609052,2026-08-14T02:04:51.618633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.5,1.1,5.8,0.0,0.7,1.0,235.7,235.6,236.0,15.5,13.0,13.9,850.6,4.5,49.96,0.0,4.8,33.1,851.7,-1.3,-1.0,33.1,100.0,3280.0,3279.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.3867346976907612,False
609083,2026-08-14T02:05:07.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,1.2,10.7,0.0,1.4,1.0,240.8,241.0,240.5,10.7,9.8,8.7,862.1,-1.5,49.99,0.0,-0.7,72.0,860.9,9.2,8.6,72.0,100.0,3318.0,3317.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.39086607749008345,False
609145,2026-08-14T02:05:38.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.1,3.7,0.0,1.4,1.0,243.2,243.6,243.1,10.7,9.8,8.6,862.0,-1.8,49.99,0.0,-0.8,72.0,861.9,1.9,1.8,72.0,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3861012536980601,False
609176,2026-08-14T02:05:53.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.2,0.4,2.2,0.0,0.6,1.0,234.7,234.0,234.5,15.2,13.0,13.9,851.3,1.0,49.94,0.0,-0.8,33.1,851.7,-1.2,-1.2,33.1,100.0,3281.0,3280.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.39862874897566475,False
609207,2026-08-14T02:06:09.630542+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,1.0,11.5,0.0,1.4,1.0,238.9,239.1,238.5,10.9,10.1,8.8,861.6,0.5,49.99,0.0,2.7,72.0,860.6,12.0,13.2,72.0,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3862604524151317,False
609238,2026-08-14T02:06:24.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.2,8.5,0.0,0.7,1.0,237.3,236.8,237.1,15.7,13.4,14.2,850.5,7.4,49.93,0.0,4.0,33.1,851.7,-1.1,-0.9,33.1,100.0,3280.0,3279.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.385229230561562,False
609300,2026-08-14T02:06:55.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.9,8.5,0.0,0.6,2.0,240.2,240.2,240.5,12.0,10.3,10.8,851.3,2.0,49.99,0.0,-0.9,33.1,850.4,10.5,8.7,33.1,100.0,3279.0,3277.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.3897562080906846,False
609331,2026-08-14T02:07:11.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.5,1.0,7.6,0.0,1.5,1.0,228.2,228.3,227.9,17.8,17.3,17.3,860.9,8.3,49.91,0.0,6.9,72.0,861.9,0.7,0.5,72.0,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3896189676068931,False
609362,2026-08-14T02:07:26.618599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,0.7,7.4,0.0,0.7,1.0,238.3,238.2,238.5,14.8,12.3,13.4,850.7,8.6,49.96,0.0,1.8,33.1,851.4,1.2,0.7,33.1,100.0,3280.0,3279.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.38197015883830904,False
609393,2026-08-14T02:07:42.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.5,1.9,0.0,1.5,1.0,240.4,240.7,240.2,10.8,9.8,8.9,862.1,-0.5,49.99,0.0,-0.8,72.0,862.6,-2.4,-2.2,72.0,100.0,3325.0,3324.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38066376606482,False
609455,2026-08-14T02:08:13.628663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,1.1,6.9,0.0,1.5,1.0,234.8,234.5,234.2,14.3,13.7,13.6,861.2,6.9,49.93,0.0,5.4,72.0,862.3,0.0,0.0,72.0,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.37782150427118255,False
609486,2026-08-14T02:08:28.629429+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,0.1,3.4,0.0,0.6,1.0,235.6,235.3,235.6,15.2,12.9,13.8,850.9,3.2,49.97,0.0,3.8,33.1,851.0,6.6,7.2,33.1,100.0,3274.0,3273.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.3955435225588825,False
609517,2026-08-14T02:08:44.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.1,2.0,0.0,1.5,1.0,239.9,240.0,239.5,11.0,10.1,8.9,862.2,0.2,49.99,0.0,-1.0,72.0,862.3,-1.8,-2.3,72.0,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.38097898800386887,False
609548,2026-08-14T02:08:59.628679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.2,3.9,0.0,0.6,1.0,233.7,233.4,233.9,16.6,14.3,15.0,850.8,2.7,49.93,0.0,6.0,33.1,852.0,-1.2,-1.3,33.1,100.0,3280.0,3279.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.39328900124310845,False
609610,2026-08-14T02:09:30.629212+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,0.6,2.0,0.0,0.6,2.0,235.1,234.9,235.2,15.8,13.3,14.2,850.8,4.9,49.95,0.0,4.4,33.1,851.4,2.9,1.9,33.1,100.0,3277.0,3275.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.38995599760857286,False
609641,2026-08-14T02:09:46.629684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.3,4.4,0.0,1.5,2.0,241.0,241.1,240.6,10.9,10.0,8.8,862.2,0.4,49.99,0.0,-1.0,72.0,861.9,4.8,3.2,72.0,100.0,3322.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3774985817157927,False
609672,2026-08-14T02:10:01.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.4,1.0,5.9,0.0,0.6,1.0,237.7,237.8,237.9,14.1,11.7,12.6,851.0,4.2,49.97,0.0,1.1,33.1,852.0,-1.7,-1.3,33.1,100.0,3281.0,3280.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.39055251734202184,False
609703,2026-08-14T02:10:17.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.3,11.3,0.0,1.5,1.0,239.8,240.2,239.7,10.9,9.8,8.8,862.2,-2.4,49.99,0.0,-1.0,72.0,861.9,8.9,5.3,72.0,100.0,3319.0,3318.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3825959874420308,False
609765,2026-08-14T02:10:48.618656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,5.0,1.3,1.0,5.9,0.0,1.5,1.0,241.9,237.4,236.9,12.8,12.0,11.5,861.6,3.4,49.96,0.0,3.7,72.0,862.6,-2.5,-2.4,72.0,100.0,3325.0,3324.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.39842317594302934,False
609827,2026-08-14T02:11:19.629415+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,0.8,4.0,0.0,1.5,1.0,228.1,227.9,227.8,16.4,16.2,16.2,861.1,5.8,49.95,0.0,6.0,72.0,861.9,1.8,0.8,72.0,100.0,3323.0,3322.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3935178799211939,False
609858,2026-08-14T02:11:34.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.3,0.5,3.5,0.0,0.7,2.0,241.5,241.5,241.6,13.0,10.7,11.5,851.2,2.9,49.96,0.0,-0.1,33.1,851.7,-0.6,0.0,33.1,100.0,3281.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3852581742703345,False
609920,2026-08-14T02:12:05.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.8,12.2,0.0,0.7,1.0,239.7,239.6,239.8,12.1,10.4,10.9,851.5,-2.2,49.99,0.0,-1.3,33.1,850.7,10.0,8.2,33.1,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3889470861067892,False
609951,2026-08-14T02:12:21.629004+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.3,1.6,17.9,0.0,1.5,1.0,231.5,231.5,231.5,28.5,28.8,28.6,861.0,15.4,49.92,0.0,12.9,72.0,862.6,-2.5,-2.4,72.0,100.0,3325.0,3324.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4198190612421477,False
609982,2026-08-14T02:12:36.619106+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.2,1.7,0.0,0.7,1.0,242.0,242.1,242.3,12.0,10.4,10.9,851.5,0.0,49.99,0.0,-1.4,33.1,851.7,-1.7,-1.8,33.1,100.0,3281.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3919715766314501,False
610013,2026-08-14T02:12:52.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.7,7.5,0.0,1.5,1.0,241.1,241.2,240.8,11.0,10.0,8.8,862.3,0.9,49.99,0.0,-1.3,72.0,861.6,8.4,8.3,72.0,100.0,3321.0,3320.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.38177864892826885,False
610075,2026-08-14T02:13:23.619484+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.1,1.8,0.0,1.5,0.0,241.5,241.9,241.2,11.4,10.5,9.7,862.0,2.3,49.96,0.0,0.4,72.0,861.9,4.1,3.1,72.0,100.0,3323.0,3323.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.38903961451114344,False
610106,2026-08-14T02:13:38.628688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.4,0.5,5.3,0.0,0.7,2.0,237.3,237.2,237.4,14.5,12.1,13.1,851.2,4.4,49.94,0.0,1.1,33.1,851.7,-0.9,-1.2,33.1,100.0,3282.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38219612979679973,False
610137,2026-08-14T02:13:54.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.2,3.5,0.0,1.5,1.0,239.5,239.7,239.1,11.2,10.3,9.0,862.4,1.5,50.0,0.0,-1.5,72.0,862.6,-2.0,-2.6,72.0,100.0,3325.0,3324.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3818111428934394,False
610168,2026-08-14T02:14:09.629347+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,1.6,11.3,0.0,0.7,2.0,232.1,232.1,232.4,19.6,17.5,17.9,849.8,13.2,49.91,0.0,6.0,33.1,851.4,1.9,2.2,33.1,100.0,3282.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3917131376504496,False
610230,2026-08-14T02:14:40.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.6,2.2,0.0,0.7,1.0,237.4,237.0,237.2,16.1,13.9,14.8,850.8,7.0,49.93,0.0,3.9,32.8,851.4,4.8,2.3,32.8,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38195786749157545,False
610261,2026-08-14T02:14:56.631861+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,0.9,10.0,0.0,1.4,1.0,235.3,235.4,235.0,14.2,13.7,13.2,861.7,7.7,49.96,0.0,2.0,72.0,862.6,-2.3,-2.8,72.0,100.0,3325.0,3324.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.38687526070191497,False
610292,2026-08-14T02:15:11.629458+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.2,11.6,0.0,0.7,2.0,240.1,240.2,240.4,12.2,10.6,11.1,851.6,-1.4,49.99,0.0,-1.7,32.8,850.4,10.2,11.7,32.8,100.0,3280.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3916882512843355,False
610385,2026-08-14T02:15:58.630003+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.2,4.9,0.0,1.4,1.0,241.4,241.5,241.0,11.1,10.1,8.9,862.4,2.3,49.97,0.0,-1.6,72.0,862.6,-2.6,-2.9,72.0,100.0,3326.0,3325.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.38833941412571543,False
610416,2026-08-14T02:16:13.618718+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.4,0.4,9.3,0.0,0.7,1.0,236.0,236.3,236.6,14.9,12.5,13.4,851.1,2.2,49.99,0.0,3.1,32.8,850.7,11.5,8.3,32.8,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3891092398176599,False
610447,2026-08-14T02:16:29.629236+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.5,1.5,9.3,0.0,1.4,1.0,235.9,235.8,235.6,15.9,15.4,15.6,861.1,6.3,49.93,0.0,4.9,72.0,862.6,-3.0,-3.0,72.0,100.0,3326.0,3325.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.39607822719003244,False
610478,2026-08-14T02:16:44.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,0.8,4.9,0.0,0.7,1.0,235.7,235.6,235.9,14.2,11.8,12.8,851.2,2.8,49.97,0.0,4.1,32.8,852.0,-2.1,-2.0,32.8,100.0,3281.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3857794062774644,False
610540,2026-08-14T02:17:15.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.1,5.8,0.0,0.7,2.0,228.5,228.1,228.6,19.7,17.5,17.8,850.6,5.8,49.91,0.0,13.7,32.8,851.7,0.0,-0.6,32.8,100.0,3281.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.40313190491606105,False
610571,2026-08-14T02:17:31.618886+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.1,0.6,0.0,1.4,1.0,243.6,243.9,243.2,10.8,10.0,8.8,862.5,-1.7,49.99,0.0,-1.8,72.0,862.6,-1.1,-1.4,72.0,100.0,3325.0,3324.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3938088415762535,False
610602,2026-08-14T02:17:46.619106+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.3,2.6,0.0,0.7,1.0,241.2,241.2,241.4,12.4,10.9,11.3,851.7,-0.3,49.98,0.0,-1.9,32.8,852.0,-2.9,-2.4,32.8,100.0,3282.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39109030606564515,False
610633,2026-08-14T02:18:02.618767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.1,4.8,0.0,1.4,1.0,234.9,235.1,234.4,11.5,10.5,9.9,862.0,1.1,50.0,0.0,0.2,72.0,861.9,5.9,3.8,72.0,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3841388866421561,False
610695,2026-08-14T02:18:33.619671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.3,8.3,0.0,1.4,1.0,240.9,241.1,240.5,11.3,10.4,9.1,862.2,-0.7,49.97,0.0,2.6,72.0,861.9,7.6,4.7,72.0,100.0,3326.0,3325.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3824282415907244,False
610726,2026-08-14T02:18:48.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.6,0.5,0.0,0.7,2.0,240.6,240.6,240.9,12.3,10.8,11.3,851.8,-2.7,50.0,0.0,-1.9,32.8,852.4,-2.2,-2.4,32.8,100.0,3282.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39264059856614203,False
610757,2026-08-14T02:19:04.628976+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,1.9,12.6,0.0,1.4,1.0,227.2,226.8,226.6,16.5,16.0,16.3,861.0,9.0,49.91,0.0,12.8,72.0,862.9,-3.6,-3.4,72.0,100.0,3325.0,3324.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.41321357530568925,False
610788,2026-08-14T02:19:19.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.2,0.2,0.0,0.7,1.0,238.9,239.1,239.3,14.8,12.4,13.5,851.2,6.6,49.95,0.0,1.5,32.8,851.4,6.8,5.0,32.8,100.0,3281.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3874386654309195,False
610881,2026-08-14T02:20:06.628941+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,1.3,16.6,0.0,1.4,1.0,233.3,232.9,232.6,15.3,14.9,14.7,861.6,13.1,49.94,0.0,4.5,72.0,862.9,-3.5,-3.7,72.0,100.0,3326.0,3325.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.40367970419039845,False
610912,2026-08-14T02:20:21.628744+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.8,7.8,0.0,0.7,1.0,238.9,239.3,239.4,12.5,11.0,11.6,851.8,1.9,50.0,0.0,-2.4,32.8,851.0,9.7,10.2,32.8,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.38672458668510323,False
610943,2026-08-14T02:20:37.628680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,1.0,6.6,0.0,1.4,1.0,240.9,241.3,240.6,11.6,10.5,10.0,861.9,2.7,49.96,0.0,0.8,72.0,862.9,-3.9,-3.8,72.0,100.0,3326.0,3325.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3870625757111125,False
611005,2026-08-14T02:21:08.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,0.9,7.2,0.0,1.4,2.0,239.7,239.9,239.4,12.0,10.7,9.4,862.8,-0.5,50.0,0.0,-2.7,72.0,861.9,6.7,4.6,72.0,100.0,3325.0,3323.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.38861631309159206,False
611036,2026-08-14T02:21:23.629384+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,0.9,5.1,0.0,0.7,2.0,229.2,228.4,228.9,18.2,16.2,16.8,850.8,7.2,49.92,0.0,7.1,32.8,851.7,2.1,1.8,32.8,100.0,3280.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3931983488868742,False
611067,2026-08-14T02:21:39.618696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.1,7.4,0.0,1.4,1.0,242.0,242.2,241.6,11.1,9.9,9.1,862.5,6.3,49.98,0.0,-1.3,72.0,862.6,-1.1,-1.0,72.0,100.0,3325.0,3324.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3892483716675225,False
611098,2026-08-14T02:21:54.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.8,6.3,0.0,0.7,1.0,238.2,238.4,238.5,13.7,11.6,12.5,851.6,2.1,49.99,0.0,-1.4,32.8,852.4,-4.2,-3.7,32.8,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3908622404626072,False
611160,2026-08-14T02:22:25.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,1.8,17.9,0.0,0.7,1.0,234.2,233.7,234.0,19.9,17.8,18.7,850.6,14.3,49.93,0.0,3.9,32.8,852.4,-3.6,-3.6,32.8,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3987209224026892,False
611191,2026-08-14T02:22:41.618623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.7,0.4,5.7,0.0,1.4,1.0,242.2,242.3,241.8,12.2,11.1,9.5,862.9,1.1,50.01,0.0,-3.2,72.0,863.3,-4.6,-4.9,72.0,100.0,3328.0,3327.0,25.6,24.2,24.5,20000.0,855.9,0,0,True,0.3961522291141453,False
611222,2026-08-14T02:22:56.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.7,5.7,0.0,0.7,2.0,240.6,240.6,240.9,13.1,12.4,12.7,852.1,-0.5,50.01,0.0,-3.3,32.8,851.4,5.2,4.9,32.8,100.0,3280.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.39063930563216637,False
611253,2026-08-14T02:23:12.619323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.9,1.0,8.9,0.0,1.5,1.0,229.6,228.9,228.8,15.8,15.2,14.9,861.9,6.4,49.94,0.0,6.0,72.0,862.9,-2.5,-2.6,72.0,100.0,3326.0,3325.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3913650505785079,False
611315,2026-08-14T02:23:43.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.6,8.3,0.0,1.5,1.0,237.6,238.0,237.3,11.6,10.6,9.7,862.7,2.8,49.97,0.0,-1.3,72.0,863.3,-5.5,-5.5,72.0,100.0,3328.0,3327.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.38426230730833305,False
611346,2026-08-14T02:23:58.618631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.6,6.6,0.0,0.7,1.0,240.0,240.2,240.4,13.8,12.9,13.0,852.3,-2.6,50.01,0.0,-4.1,32.8,851.7,4.0,4.2,32.8,100.0,3280.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3934889802129384,False
611408,2026-08-14T02:24:29.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.6,4.4,0.0,0.7,2.0,243.5,243.7,244.0,14.2,12.9,13.5,852.3,1.6,50.01,0.0,-4.3,32.8,851.7,6.0,5.1,32.8,100.0,3280.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.3960185517819194,False
611470,2026-08-14T02:25:00.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.0,10.7,0.0,0.7,1.0,238.8,238.9,239.5,15.2,13.3,14.2,852.0,5.1,50.02,0.0,-1.1,32.8,853.0,-5.6,-5.5,32.8,100.0,3282.0,3281.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.4003289257115836,False
611501,2026-08-14T02:25:16.619208+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,1.1,8.3,0.0,1.5,1.0,236.5,236.5,235.9,14.2,13.6,13.2,862.2,6.8,49.95,0.0,2.2,72.0,863.3,-1.5,-1.3,72.0,100.0,3327.0,3326.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3820576331112974,False
611532,2026-08-14T02:25:31.619916+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.9,8.9,0.0,0.7,1.0,242.2,242.4,242.7,14.6,13.7,13.8,852.6,-3.0,50.0,0.0,-1.2,32.8,851.7,5.9,5.3,32.8,100.0,3280.0,3279.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.39265010663046923,False
611563,2026-08-14T02:25:47.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.7,5.2,0.0,1.5,1.0,241.5,241.5,241.0,13.3,12.3,11.1,863.6,-6.3,50.03,0.0,-5.2,72.0,862.9,-1.1,-0.7,72.0,100.0,3329.0,3328.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3877454615609968,False
611625,2026-08-14T02:26:18.629350+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,1.0,7.1,0.0,1.5,1.0,244.2,244.0,243.6,13.4,12.2,11.1,863.6,-1.1,50.03,0.0,-5.5,72.0,862.6,6.0,3.5,72.0,100.0,3327.0,3326.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3913635737422574,False
611656,2026-08-14T02:26:33.629191+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.4,10.1,0.0,0.7,2.0,229.5,229.1,229.6,19.0,17.0,17.8,851.3,5.7,49.94,0.0,5.0,32.8,852.7,-4.4,-2.1,32.8,100.0,3283.0,3281.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.39790290380056675,False
611687,2026-08-14T02:26:49.618730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.4,0.5,0.0,1.5,1.0,243.1,243.3,242.8,13.9,13.0,11.7,863.7,-1.5,50.03,0.0,-5.6,72.0,863.3,-1.0,-0.5,72.0,100.0,3326.0,3325.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.3938280735168037,False
611718,2026-08-14T02:27:04.618638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.5,6.6,0.0,0.7,2.0,241.6,241.4,241.6,15.2,14.6,14.6,852.9,-0.4,50.03,0.0,-5.7,32.8,853.4,-7.0,-6.9,32.8,100.0,3286.0,3284.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.4050528142940088,False
611780,2026-08-14T02:27:35.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.3,13.6,0.0,0.7,1.0,235.6,235.7,235.8,16.3,14.5,15.6,852.1,6.1,49.98,0.0,-1.1,32.8,853.4,-7.5,-7.3,32.8,100.0,3286.0,3285.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.40252903325585265,False
611811,2026-08-14T02:27:51.628751+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.6,12.7,0.0,1.5,1.0,235.4,235.6,235.1,12.4,11.0,10.3,863.3,4.2,50.0,0.0,-0.9,72.0,863.9,-8.5,-8.4,72.0,100.0,3331.0,3330.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.39499601580133176,False
611842,2026-08-14T02:28:06.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.7,8.3,0.0,0.7,1.0,241.1,241.1,241.4,15.8,15.5,15.2,853.1,-6.3,50.03,0.0,-6.7,32.8,852.4,2.0,2.4,32.8,100.0,3285.0,3284.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.401945737021945,False
611873,2026-08-14T02:28:22.629455+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.3,1.3,11.6,0.0,1.5,1.0,229.5,229.5,229.3,14.6,13.6,13.3,862.6,3.0,49.95,0.0,3.6,72.0,863.9,-8.6,-8.6,72.0,100.0,3330.0,3329.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4000975805091335,False
611935,2026-08-14T02:28:53.629552+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.1,1.3,0.0,1.4,1.0,242.1,242.5,241.8,15.3,14.3,13.2,864.3,-7.6,50.04,0.0,-6.9,72.0,864.2,-8.9,-9.0,72.0,100.0,3332.0,3331.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40921946689129113,False
611966,2026-08-14T02:29:08.629110+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.1,3.8,0.0,0.6,1.0,233.7,234.0,234.2,15.6,15.3,15.5,852.8,-2.5,50.0,0.0,-2.0,32.8,852.7,1.3,2.6,32.8,100.0,3285.0,3282.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.4109063601323882,False
611997,2026-08-14T02:29:24.628818+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.3,1.3,18.5,0.0,1.4,1.0,230.3,230.3,230.0,14.4,13.4,13.1,862.9,9.4,49.96,0.0,2.2,72.0,864.2,-9.1,-9.3,72.0,100.0,3332.0,3331.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.41626557781503715,False
612028,2026-08-14T02:29:39.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.3,1.3,0.0,0.7,1.0,243.6,243.2,243.6,16.5,16.1,15.9,853.4,-7.5,50.04,0.0,-7.2,32.8,853.7,-8.8,-8.8,32.8,100.0,3289.0,3288.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.42205856236134726,False
612090,2026-08-14T02:30:10.629558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,0.3,3.7,0.0,0.6,1.0,232.3,232.7,233.1,16.8,15.3,16.2,852.7,3.7,49.99,0.0,0.0,32.8,853.0,0.0,0.6,32.8,100.0,3284.0,3283.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.4038419776697306,False
612121,2026-08-14T02:30:26.618764+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.4,2.0,0.0,1.4,1.0,242.5,242.9,242.3,13.6,12.5,11.3,864.3,-5.7,50.01,0.0,-6.5,72.0,863.9,-3.7,-3.0,72.0,100.0,3331.0,3330.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40283408925878644,False
612152,2026-08-14T02:30:41.619755+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.9,0.2,0.0,0.6,1.0,234.3,234.4,234.6,16.8,15.4,16.3,852.8,-5.5,50.01,0.0,-2.2,32.8,853.7,-5.3,-2.5,32.8,100.0,3289.0,3288.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.41919997774789586,False
612183,2026-08-14T02:30:57.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.1,4.3,0.0,1.4,1.0,241.1,241.2,240.7,16.0,15.2,14.0,864.6,-4.3,50.05,0.0,-8.0,72.0,864.5,-8.6,-8.8,72.0,100.0,3332.0,3331.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4045063124818285,False
612245,2026-08-14T02:31:28.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,1.0,12.4,0.0,1.4,1.0,242.6,242.5,241.9,16.5,15.6,14.4,864.6,-10.4,50.05,0.0,-8.0,72.0,863.6,2.0,1.4,72.0,100.0,3330.0,3329.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4097296318412433,False
612276,2026-08-14T02:31:43.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.6,2.4,0.0,0.7,2.0,242.0,242.2,242.2,16.9,16.6,16.3,853.8,-7.2,50.04,0.0,-7.9,32.8,854.4,-9.6,-9.3,32.8,100.0,3289.0,3287.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.423251107053866,False
612307,2026-08-14T02:31:59.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.9,13.2,0.0,1.4,1.0,229.2,229.5,229.0,12.2,11.0,10.1,863.9,3.3,49.99,0.0,1.2,72.0,864.8,-9.9,-10.3,72.0,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.42143189996564456,False
612338,2026-08-14T02:32:14.629870+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.5,7.3,0.0,0.7,2.0,241.9,241.9,242.1,17.3,17.0,16.8,853.9,-8.7,50.05,0.0,-8.4,32.8,853.4,-1.4,1.6,32.8,100.0,3290.0,3288.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4122693540406517,False
612400,2026-08-14T02:32:45.618718+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.0,3.0,0.0,0.7,1.0,243.4,243.2,243.7,17.5,16.8,16.8,853.7,-7.1,50.02,0.0,-6.9,32.8,853.7,-4.1,-1.0,32.8,100.0,3287.0,3286.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.41858021969380776,False
612462,2026-08-14T02:33:16.619306+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.7,9.2,0.0,0.7,2.0,239.8,239.7,240.0,17.6,17.2,17.2,854.1,-7.2,50.05,0.0,-9.1,32.8,853.4,2.0,3.0,32.8,100.0,3285.0,3283.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4121768192460008,False
612493,2026-08-14T02:33:32.628728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,1.3,9.8,0.0,1.4,1.0,234.1,234.3,233.9,12.9,11.5,11.1,863.9,-1.4,49.98,0.0,-1.3,72.0,865.2,-11.2,-11.0,72.0,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.41038218061004045,False
612555,2026-08-14T02:34:03.619581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.9,1.3,0.0,1.4,1.0,241.5,241.0,241.0,17.5,15.4,15.7,865.1,-0.5,50.05,0.0,-8.5,72.0,864.2,-1.8,-1.8,72.0,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4025307084028253,False
612586,2026-08-14T02:34:18.618647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.3,0.8,8.5,0.0,0.7,1.0,229.6,229.3,230.2,18.5,15.2,17.5,853.2,1.7,49.99,0.0,1.0,32.8,854.0,-6.8,-5.3,32.8,100.0,3290.0,3289.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.42143309487963543,False
612617,2026-08-14T02:34:34.629439+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.3,0.7,1.6,0.0,1.4,1.0,243.6,242.6,243.2,15.8,13.5,13.8,865.2,-3.1,50.05,0.0,-8.9,72.0,864.5,-4.7,-5.0,72.0,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4086229997055911,False
612648,2026-08-14T02:34:49.628756+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,5.4,1.3,4.4,0.0,0.7,1.0,234.5,233.0,234.7,18.9,13.5,18.6,853.4,-6.1,50.01,0.0,-4.4,32.8,854.7,-10.5,-9.9,32.8,100.0,3293.0,3292.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4403487333013857,False
612710,2026-08-14T02:35:20.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,3.2,1.7,7.4,0.0,0.7,2.0,231.2,227.8,231.0,18.6,15.4,17.9,853.0,-1.8,49.97,0.0,0.8,32.8,854.7,-9.2,-9.1,32.8,100.0,3289.0,3287.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4333189048972934,False
612741,2026-08-14T02:35:36.618555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,3.0,0.1,5.1,0.0,1.4,1.0,237.3,235.3,237.3,15.2,12.2,12.9,865.3,-5.6,50.05,0.0,-5.9,72.0,865.2,-10.7,-10.9,72.0,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4143337921395243,False
612772,2026-08-14T02:35:51.618626+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.3,0.3,7.5,0.0,0.7,1.0,242.3,240.7,242.8,19.6,15.3,18.9,854.4,-2.3,50.05,0.0,-9.0,32.8,854.7,-9.8,-10.3,32.8,100.0,3291.0,3290.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4353115010065359,False
612803,2026-08-14T02:36:07.629056+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,1.6,1.4,14.9,0.0,1.4,2.0,229.5,226.7,229.1,14.2,12.7,12.6,864.1,4.0,49.97,0.0,1.7,72.0,865.5,-10.9,-11.2,72.0,100.0,3336.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4315376724423076,False
612865,2026-08-14T02:36:38.629605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,3.2,0.1,5.3,0.0,1.4,1.0,240.6,238.7,240.4,16.6,13.4,14.9,865.4,-5.7,50.02,0.0,-8.4,72.0,865.5,-11.0,-10.8,72.0,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4180314841064207,False
612896,2026-08-14T02:36:53.618630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.2,0.2,2.9,0.0,0.7,1.0,240.1,238.5,240.5,20.1,15.9,19.5,854.6,-7.4,50.06,0.0,-9.8,32.8,854.4,-4.5,-1.4,32.8,100.0,3294.0,3293.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.42775284197815167,False
612927,2026-08-14T02:37:09.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,3.3,1.4,11.9,0.0,1.4,2.0,234.2,232.8,233.8,14.0,10.7,11.0,864.4,-0.5,49.99,0.0,-2.7,72.0,865.8,-12.4,-12.3,72.0,100.0,3338.0,3336.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4246515987859216,False
613020,2026-08-14T02:37:55.629778+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,5.1,1.0,9.8,0.0,0.7,1.0,237.6,235.8,237.6,20.9,15.8,20.5,854.4,-2.2,50.07,0.0,-5.7,32.8,855.4,-12.0,-12.8,32.8,100.0,3293.0,3292.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.44271244944317756,False
