id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
613051,2026-08-14T02:38:11.618838+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,4.5,0.5,4.0,0.0,1.4,1.0,241.2,240.3,240.8,20.8,16.3,18.9,866.0,-14.6,50.07,0.0,-11.3,72.0,865.5,-10.6,-11.1,72.0,100.0,3339.0,3338.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4168111058241355,False
613082,2026-08-14T02:38:26.619427+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,5.5,1.2,12.8,0.0,0.7,1.0,228.0,226.6,228.3,21.2,15.7,20.9,853.8,5.9,49.99,0.0,-1.1,32.8,855.0,-6.9,-4.8,32.8,100.0,3292.0,3291.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.439502066919103,False
613113,2026-08-14T02:38:42.630038+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,4.8,0.7,2.6,0.0,1.4,2.0,242.3,241.5,241.9,23.2,18.4,21.3,866.2,-11.7,50.08,0.0,-12.0,72.0,865.5,-9.1,-8.7,72.0,100.0,3338.0,3336.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.41629874732728434,False
613175,2026-08-14T02:39:13.628882+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,2.3,0.1,0.5,0.0,1.4,1.0,233.8,232.2,233.3,15.8,13.5,14.0,865.3,-2.6,50.06,0.0,-4.7,72.0,865.2,-2.1,-1.9,72.0,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.41329184288882376,False
613206,2026-08-14T02:39:28.618716+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,5.9,1.5,16.8,0.0,0.7,1.0,235.8,234.5,236.1,22.6,16.7,22.2,854.2,3.6,50.0,0.0,-5.1,32.8,855.7,-13.2,-13.8,32.8,100.0,3296.0,3295.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.44162471418149435,False
613237,2026-08-14T02:39:44.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,4.8,0.1,7.3,0.0,1.4,1.0,242.0,241.1,241.6,22.7,17.9,21.2,866.4,-7.4,50.08,0.0,-10.9,72.0,866.5,-14.7,-14.2,72.0,100.0,3338.0,3337.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.42106510045213924,False
613268,2026-08-14T02:39:59.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.6,0.1,8.2,0.0,0.7,1.0,240.3,239.3,240.6,20.8,18.2,20.5,855.5,-16.3,50.07,0.0,-11.5,33.2,855.4,-8.1,-2.9,33.2,100.0,3293.0,3292.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4314863740436763,False
613330,2026-08-14T02:40:30.628738+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.9,0.0,4.3,0.0,0.8,2.0,243.6,242.5,244.0,20.0,17.1,19.1,855.4,-11.8,50.07,0.0,-11.8,33.2,855.4,-7.5,-3.5,33.2,100.0,3291.0,3289.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.43032879051476874,False
613361,2026-08-14T02:40:46.618749+00:00,external_ems_1,bess_1,good,0.0128,normal,PCS phase voltage imbalance high: 5.5,5.5,4.6,0.0,4.4,0.0,1.4,1.0,236.3,241.3,241.8,21.9,17.3,20.4,866.5,-8.9,50.07,0.0,-11.6,72.4,866.5,-13.3,-13.7,72.4,100.0,3339.0,3338.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4480503926285272,False
613392,2026-08-14T02:41:01.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,5.2,0.1,1.9,0.0,0.7,2.0,238.5,237.2,239.0,20.2,15.0,19.6,855.5,-5.5,50.07,0.0,-6.8,33.2,855.4,-7.4,-4.9,33.2,100.0,3292.0,3290.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.43923030302154714,False
613423,2026-08-14T02:41:17.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,1.8,1.5,12.9,0.0,1.4,2.0,230.5,229.1,230.1,13.7,12.1,11.9,865.0,0.0,49.99,0.0,-1.3,72.4,866.5,-12.9,-13.2,72.4,100.0,3341.0,3339.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4239926623620116,False
613516,2026-08-14T02:42:03.618570+00:00,external_ems_2,bess_2,good,0.0356,normal,PCS phase current imbalance high: 9.5,4.3,9.5,1.1,1.1,0.0,0.8,1.0,222.1,222.4,226.4,12.1,18.1,21.6,854.9,-10.6,50.03,0.0,-6.5,33.2,856.0,-11.7,-12.0,33.2,100.0,3297.0,3296.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.508115437943521,False
613547,2026-08-14T02:42:19.630143+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,3.4,0.1,3.9,0.0,1.4,1.0,238.2,237.2,237.6,22.2,18.8,20.8,866.6,-8.9,50.07,0.0,-9.9,72.4,866.5,-12.8,-13.2,72.4,100.0,3341.0,3340.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4171863370342912,False
613578,2026-08-14T02:42:34.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.4,0.6,2.3,0.0,0.8,1.0,239.1,238.3,239.2,21.8,21.4,21.6,855.8,-10.3,50.06,0.0,-8.3,33.2,856.4,-12.6,-13.1,33.2,100.0,3297.0,3296.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4264793674279756,False
613640,2026-08-14T02:43:05.630193+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.3,1.7,0.0,0.8,1.0,237.9,238.0,238.2,21.8,22.5,21.8,855.7,-12.9,50.06,0.0,-11.9,33.2,856.0,-11.2,-11.3,33.2,100.0,3296.0,3295.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.42795827709985296,False
613671,2026-08-14T02:43:21.618736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.5,0.1,1.7,0.0,1.4,1.0,238.8,238.8,238.5,22.3,21.2,20.8,867.0,-10.5,50.07,0.0,-11.5,72.4,866.9,-12.2,-12.4,72.4,100.0,3341.0,3340.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4207343539151135,False
613702,2026-08-14T02:43:36.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.4,0.7,0.0,0.8,1.0,239.0,238.9,239.5,21.6,22.2,21.9,856.0,-10.4,50.06,0.0,-10.0,33.2,856.4,-11.1,-12.5,33.2,100.0,3296.0,3295.0,25.0,24.2,24.4,20000.0,856.4,0,0,True,0.4257493318018252,False
613733,2026-08-14T02:43:52.628865+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.4,0.2,4.0,0.0,1.4,1.0,238.0,238.0,237.8,17.4,16.0,15.0,866.7,-7.8,50.06,0.0,-11.0,72.4,866.9,-11.8,-12.1,72.4,100.0,3342.0,3341.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.41223924482713076,False
613795,2026-08-14T02:44:23.618996+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.6,0.5,4.1,0.0,1.4,2.0,239.0,239.0,238.8,19.1,18.0,17.5,866.7,-8.0,50.06,0.0,-10.4,72.4,867.2,-12.1,-12.2,72.4,100.0,3343.0,3341.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.40856997165888703,False
613826,2026-08-14T02:44:38.618948+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.6,1.4,0.0,0.7,1.0,238.5,238.5,238.9,18.7,18.8,18.4,855.8,-9.5,50.05,0.0,-8.0,33.2,856.4,-10.9,-10.6,33.2,100.0,3298.0,3297.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4216834041289092,False
613857,2026-08-14T02:44:54.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.0,6.2,0.0,1.5,1.0,238.3,238.2,237.8,18.3,17.3,16.6,866.9,-4.6,50.06,0.0,-8.4,72.4,866.9,-10.8,-11.4,72.4,100.0,3341.0,3340.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4029719252127857,False
613888,2026-08-14T02:45:09.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.1,0.5,1.2,0.0,0.7,1.0,238.6,238.4,239.0,18.2,18.3,18.2,855.9,-11.6,50.05,0.0,-8.1,33.2,856.4,-10.4,-10.1,33.2,100.0,3298.0,3297.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4256690271317059,False
613950,2026-08-14T02:45:40.619466+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.5,5.5,0.0,0.8,1.0,237.8,237.5,238.0,17.6,17.3,17.3,855.9,-4.6,50.05,0.0,-8.4,33.2,856.4,-10.1,-9.9,33.2,100.0,3298.0,3297.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4113975762057268,False
613981,2026-08-14T02:45:56.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.1,10.9,0.0,1.5,1.0,237.8,238.0,237.6,17.4,16.4,15.5,866.8,0.4,50.05,0.0,-8.5,72.4,866.9,-10.5,-10.5,72.4,100.0,3341.0,3340.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4045020620598181,False
614043,2026-08-14T02:46:27.619331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.0,0.7,0.0,1.5,1.0,239.1,239.2,238.9,16.4,15.3,14.5,866.9,-10.8,50.05,0.0,-8.2,72.4,866.9,-10.1,-10.2,72.4,100.0,3341.0,3340.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.41185013468996273,False
614105,2026-08-14T02:46:58.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.1,8.1,0.0,1.5,1.0,238.1,238.3,237.8,16.0,15.2,14.0,866.8,-1.7,50.04,0.0,-7.6,72.8,866.9,-9.8,-9.8,72.8,100.0,3342.0,3341.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.40428168180477686,False
614136,2026-08-14T02:47:13.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.1,1.3,0.0,0.8,1.0,237.7,237.8,238.1,16.7,16.4,16.2,855.9,-6.5,50.04,0.0,-7.4,33.6,856.0,-7.8,-7.8,33.6,100.0,3297.0,3297.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.4153755356172027,False
614167,2026-08-14T02:47:29.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.8,0.9,5.0,0.0,1.5,1.0,237.6,237.7,237.1,12.5,10.6,9.7,866.0,-3.5,50.0,0.0,-3.0,72.8,866.9,-8.5,-8.8,72.8,100.0,3341.0,3340.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.3935708916690217,False
614198,2026-08-14T02:47:44.619620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.1,0.5,0.0,0.8,2.0,244.4,244.5,244.7,16.3,15.7,15.7,855.5,-2.4,50.04,0.0,-7.2,33.6,855.4,-1.9,-0.2,33.6,100.0,3294.0,3292.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.41104306047285827,False
614260,2026-08-14T02:48:15.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.5,11.2,0.0,0.8,2.0,240.4,240.4,240.7,16.1,15.7,15.4,855.2,-6.8,50.01,0.0,-2.0,33.6,854.7,4.4,4.2,33.6,100.0,3290.0,3288.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.3978157777876605,False
614291,2026-08-14T02:48:31.618626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.7,0.2,8.0,0.0,1.6,1.0,240.0,240.2,239.5,12.4,11.2,9.7,866.0,3.0,50.02,0.0,-4.7,72.8,866.2,-5.0,-5.1,72.8,100.0,3340.0,3339.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.3975056276123655,False
614322,2026-08-14T02:48:46.629683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,1.1,11.8,0.0,0.8,1.0,235.5,235.8,236.2,15.7,14.1,15.0,854.9,3.5,50.03,0.0,-1.8,33.6,856.0,-8.3,-7.7,33.6,100.0,3296.0,3295.0,24.9,24.1,24.4,20000.0,856.4,0,0,True,0.40343897869574835,False
614353,2026-08-14T02:49:02.628877+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,1.2,12.3,0.0,1.5,2.0,240.7,240.9,240.4,14.5,13.6,12.4,866.4,-7.5,50.04,0.0,-6.3,72.8,865.2,4.8,3.1,72.8,100.0,3335.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.3930460656791978,False
614415,2026-08-14T02:49:33.628988+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.2,0.3,0.0,1.5,1.0,243.0,243.3,242.7,14.4,13.7,12.4,866.4,-7.6,50.03,0.0,-6.3,72.8,866.2,-7.9,-8.1,72.8,100.0,3339.0,3338.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.40513273669736477,False
614446,2026-08-14T02:49:48.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.7,4.8,0.0,0.7,1.0,241.1,241.2,241.4,15.5,14.9,14.7,855.3,-2.4,50.03,0.0,-6.2,33.6,856.0,-7.2,-6.9,33.6,100.0,3297.0,3296.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40823847654196604,False
614477,2026-08-14T02:50:04.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,1.3,7.9,0.0,1.5,1.0,230.8,231.1,230.4,13.1,12.0,11.5,865.2,0.2,49.96,0.0,2.8,72.8,866.5,-7.7,-7.9,72.8,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4013421771066773,False
614508,2026-08-14T02:50:19.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.4,0.5,0.0,0.7,1.0,235.7,236.0,236.2,15.5,14.2,14.9,855.0,-2.9,50.0,0.0,-4.6,33.6,855.4,-2.4,-0.6,33.6,100.0,3296.0,3295.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40101973028515747,False
614570,2026-08-14T02:50:50.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.3,1.8,0.0,0.7,2.0,240.3,240.4,240.7,15.1,14.5,14.3,855.3,-3.9,50.03,0.0,-5.8,33.6,855.0,-2.1,0.0,33.6,100.0,3296.0,3294.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40147261867544204,False
614601,2026-08-14T02:51:06.619313+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,1.5,14.8,0.0,1.5,1.0,228.3,227.7,227.5,15.6,14.9,14.6,864.7,7.3,49.95,0.0,4.7,72.8,866.2,-7.5,-7.5,72.8,100.0,3340.0,3339.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.409269168753322,False
614632,2026-08-14T02:51:21.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.8,8.9,0.0,0.7,1.0,242.2,242.3,242.6,15.1,14.4,14.4,855.2,-3.7,50.02,0.0,-5.5,33.6,854.4,5.2,4.7,33.6,100.0,3290.0,3289.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3983306680975209,False
614663,2026-08-14T02:51:37.629174+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.0,5.7,0.0,1.5,1.0,242.0,242.3,241.7,13.7,12.7,11.5,866.2,-1.8,50.03,0.0,-5.6,72.8,866.2,-7.5,-7.3,72.8,100.0,3340.0,3339.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.399943367446667,False
614725,2026-08-14T02:52:08.635336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,1.0,1.6,0.0,1.5,1.0,241.5,241.5,241.1,13.8,12.7,11.4,866.2,-1.6,50.03,0.0,-5.5,72.8,865.2,0.0,0.4,72.8,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3862503217750938,False
614756,2026-08-14T02:52:23.619768+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.8,0.7,0.0,0.7,2.0,232.3,232.6,232.8,15.3,14.2,14.4,853.9,2.8,49.99,0.0,5.3,33.6,854.7,3.5,3.6,33.6,100.0,3294.0,3292.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3970499841945241,False
614787,2026-08-14T02:52:39.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.6,1.4,0.0,1.5,1.0,244.5,244.8,244.4,13.5,12.5,11.3,866.1,-0.3,50.01,0.0,-5.5,72.8,865.5,-1.7,-1.8,72.8,100.0,3339.0,3336.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3988246691260447,False
614818,2026-08-14T02:52:54.629473+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.8,7.3,0.0,0.7,1.0,238.1,238.5,238.7,14.9,13.3,14.0,854.9,1.3,50.01,0.0,-5.4,33.6,855.7,-6.0,-5.8,33.6,100.0,3295.0,3294.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.401681298911109,False
614880,2026-08-14T02:53:25.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,1.5,16.8,0.0,0.7,1.0,234.6,234.7,235.0,16.5,14.4,15.4,854.2,10.7,49.96,0.0,1.8,33.6,855.7,-6.1,-6.3,33.6,100.0,3296.0,3295.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40165476669597616,False
614911,2026-08-14T02:53:41.629464+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.1,1.9,0.0,1.5,1.0,242.4,242.4,241.9,13.6,12.7,11.4,866.1,-5.1,50.01,0.0,-1.2,72.8,866.2,-7.0,-7.2,72.8,100.0,3339.0,3338.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4006629217726011,False
614942,2026-08-14T02:53:56.629281+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.5,1.2,0.0,0.7,1.0,240.3,240.4,240.8,14.9,14.1,14.1,855.2,0.6,50.02,0.0,-5.4,33.6,854.7,1.8,3.2,33.6,100.0,3291.0,3290.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3967875856632023,False
614973,2026-08-14T02:54:12.619212+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,1.2,10.5,0.0,1.5,1.0,228.9,228.2,228.1,15.4,14.7,14.3,864.6,5.7,49.95,0.0,5.7,72.8,865.8,-4.8,-4.9,72.8,100.0,3337.0,3336.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4010141947333622,False
615035,2026-08-14T02:54:43.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.8,2.9,0.0,1.5,1.0,240.6,240.7,240.2,13.2,12.1,10.9,865.4,-4.6,50.0,0.0,-5.5,72.8,866.2,-7.5,-7.3,72.8,100.0,3339.0,3338.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3921290100160229,False
615097,2026-08-14T02:55:14.619399+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.7,7.2,0.0,1.5,1.0,232.7,232.5,232.0,14.1,13.4,13.0,864.8,6.0,49.96,0.0,1.6,72.8,865.5,-1.2,-1.3,72.8,100.0,3339.0,3338.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3914059324254893,False
615128,2026-08-14T02:55:29.619048+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.8,7.1,0.0,0.7,2.0,237.8,237.7,238.0,15.1,14.0,14.6,855.2,-2.2,50.02,0.0,-2.7,33.6,854.4,4.9,5.2,33.6,100.0,3290.0,3288.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3966667882389204,False
615190,2026-08-14T02:56:00.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,1.7,10.2,0.0,0.7,1.0,228.2,228.1,228.4,18.1,16.0,16.9,854.0,3.0,49.94,0.0,5.1,33.6,855.7,-7.2,-6.1,33.6,100.0,3295.0,3294.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41537324911562173,False
615221,2026-08-14T02:56:16.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.9,5.8,0.0,1.4,1.0,244.0,243.8,243.6,13.5,12.5,11.4,866.1,-1.7,50.02,0.0,-5.7,72.8,865.2,4.1,3.1,72.8,100.0,3337.0,3336.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3970148389508802,False
615252,2026-08-14T02:56:31.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,2.0,7.1,0.0,0.7,1.0,228.5,227.8,228.3,19.4,17.4,18.3,853.7,-0.2,49.94,0.0,4.4,33.6,855.7,-7.3,-6.5,33.6,100.0,3296.0,3295.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4180588094091518,False
615283,2026-08-14T02:56:47.618695+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,0.6,2.6,0.0,1.4,1.0,243.1,243.2,242.9,14.1,13.2,11.9,866.1,0.4,50.03,0.0,-6.0,72.8,865.5,-2.2,-1.9,72.8,100.0,3337.0,3336.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4003673430372284,False
615345,2026-08-14T02:57:18.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.4,0.9,0.0,1.4,1.0,234.0,234.6,234.0,12.2,11.2,9.9,865.6,4.1,50.0,0.0,-0.7,72.8,865.2,3.2,2.1,72.8,100.0,3336.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.3926242905031138,False
615376,2026-08-14T02:57:33.629692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.3,6.5,0.0,0.7,2.0,238.2,238.4,238.5,15.7,14.1,15.0,854.4,-0.8,49.97,0.0,-1.2,33.6,855.7,-7.3,-6.6,33.6,100.0,3296.0,3294.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.3995975254111336,False
615407,2026-08-14T02:57:49.629302+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.8,12.5,0.0,1.4,1.0,236.8,237.0,236.4,12.2,10.5,9.5,865.4,4.4,49.99,0.0,-1.0,72.8,866.2,-8.1,-8.0,72.8,100.0,3340.0,3339.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4036250991811893,False
615438,2026-08-14T02:58:04.619295+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.4,0.5,0.0,0.7,2.0,240.7,240.5,240.8,15.5,14.9,14.8,855.4,0.5,50.03,0.0,-6.2,33.6,855.0,0.0,1.5,33.6,100.0,3293.0,3291.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4014809481059596,False
615500,2026-08-14T02:58:35.619254+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.4,0.1,0.0,0.7,1.0,243.6,243.8,244.0,15.7,15.1,15.0,855.4,-1.4,50.03,0.0,-6.4,33.6,855.0,-1.3,0.5,33.6,100.0,3292.0,3291.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40735675399374116,False
615531,2026-08-14T02:58:51.628738+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.1,3.7,0.0,1.4,1.0,242.8,243.1,242.4,14.8,14.0,12.7,866.3,-4.6,50.04,0.0,-6.6,72.8,866.2,-8.3,-8.6,72.8,100.0,3340.0,3339.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4078589586518879,False
615562,2026-08-14T02:59:06.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.7,10.6,0.0,0.7,1.0,232.9,233.0,233.3,15.9,15.5,15.2,855.4,-7.2,50.01,0.0,-1.1,33.6,854.7,3.4,4.2,33.6,100.0,3292.0,3291.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40860867809047036,False
615655,2026-08-14T02:59:53.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,1.3,4.7,0.0,1.5,1.0,240.3,240.6,240.1,15.7,14.8,13.5,866.5,-2.6,50.04,0.0,-7.1,72.8,865.2,2.1,2.1,72.8,100.0,3338.0,3337.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3930149284730196,False
615686,2026-08-14T03:00:08.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,2.2,17.7,0.0,0.7,1.0,228.2,228.0,228.5,18.9,16.9,18.2,854.2,9.5,49.95,0.0,2.7,33.6,856.4,-8.2,-8.7,33.6,100.0,3296.0,3295.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42141834378289234,False
615717,2026-08-14T03:00:24.628753+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.9,1.1,3.5,0.0,1.5,1.0,244.5,244.8,244.0,15.6,14.9,13.7,866.6,-1.7,50.04,0.0,-7.6,72.8,865.5,1.8,1.6,72.8,100.0,3338.0,3337.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.3977109919874578,False
615748,2026-08-14T03:00:39.628829+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.5,6.7,0.0,0.7,1.0,240.8,240.9,241.1,16.5,15.7,16.0,855.5,-2.5,50.04,0.0,-7.5,33.6,856.0,-9.2,-9.0,33.6,100.0,3297.0,3296.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41214362957483586,False
615810,2026-08-14T03:01:10.618708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.1,4.0,0.0,0.7,1.0,242.5,242.2,242.5,17.0,16.7,16.4,855.8,-10.8,50.04,0.0,-8.0,33.6,855.7,-6.8,-4.5,33.6,100.0,3297.0,3296.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4192701291347733,False
615841,2026-08-14T03:01:26.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.7,0.1,11.6,0.0,1.5,1.0,234.2,234.6,234.1,12.9,11.2,10.2,866.4,5.5,50.02,0.0,-2.1,72.8,866.5,-6.1,-6.6,72.8,100.0,3338.0,3337.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4093594789864401,False
615872,2026-08-14T03:01:41.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.4,7.5,0.0,0.7,2.0,239.2,239.0,239.3,17.7,16.5,16.9,855.3,4.3,50.02,0.0,-5.9,33.6,855.7,-3.2,-0.4,33.6,100.0,3294.0,3292.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40178257239303283,False
615903,2026-08-14T03:01:57.629176+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,0.8,7.8,0.0,1.5,1.0,235.1,235.1,234.7,12.7,11.5,10.2,866.1,-3.0,50.01,0.0,-3.8,72.8,866.9,-10.8,-10.5,72.8,100.0,3342.0,3341.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.40281767389009315,False
615965,2026-08-14T03:02:28.619063+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.5,13.8,0.0,1.5,1.0,231.1,230.8,230.5,14.0,12.8,12.6,865.4,3.3,49.97,0.0,0.4,72.8,866.9,-10.5,-11.0,72.8,100.0,3341.0,3340.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.4138183543250613,False
615996,2026-08-14T03:02:43.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.5,1.2,0.0,0.7,1.0,243.5,243.5,243.8,18.3,18.1,17.7,855.9,-8.9,50.05,0.0,-8.6,33.6,856.4,-10.1,-10.7,33.6,100.0,3298.0,3297.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42657249265925035,False
616027,2026-08-14T03:02:59.628978+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.7,5.7,0.0,1.5,1.0,241.9,241.9,241.5,17.8,17.0,15.8,866.9,-7.8,50.06,0.0,-8.3,72.8,866.2,-2.1,-2.5,72.8,100.0,3341.0,3340.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.39948314963232295,False
616058,2026-08-14T03:03:14.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.9,0.1,0.0,0.7,2.0,232.9,232.7,233.0,18.6,17.5,18.0,855.1,-4.4,49.99,0.0,-1.9,33.6,856.0,-4.3,-1.2,33.6,100.0,3295.0,3293.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40848581888927066,False
616151,2026-08-14T03:04:01.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.8,7.4,0.0,1.5,2.0,240.9,241.2,240.6,19.5,18.8,17.8,867.0,-8.7,50.06,0.0,-9.6,73.1,866.2,-1.3,-0.2,73.1,100.0,3341.0,3339.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.40223990061432147,False
616182,2026-08-14T03:04:16.619117+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.8,16.1,0.0,0.7,2.0,230.7,230.7,230.9,18.8,16.9,17.9,854.9,4.1,49.97,0.0,1.1,33.6,856.7,-12.0,-11.9,33.6,100.0,3299.0,3297.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4188163819265947,False
616213,2026-08-14T03:04:32.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.2,7.5,0.0,1.4,1.0,241.9,242.1,241.4,20.3,20.1,18.7,867.1,-15.6,50.06,0.0,-7.9,73.1,866.9,-8.1,-8.3,73.1,100.0,3341.0,3340.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.41973350189678016,False
616275,2026-08-14T03:05:03.619062+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.8,9.4,0.0,1.5,2.0,230.2,230.6,229.9,13.2,11.8,11.3,866.4,-3.5,50.01,0.0,-0.9,73.1,867.2,-12.9,-12.5,73.1,100.0,3344.0,3342.0,25.5,24.0,24.4,20000.0,855.9,0,0,True,0.414409343743001,False
616306,2026-08-14T03:05:18.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.2,10.2,0.0,0.7,1.0,239.5,239.3,239.6,19.1,18.0,18.5,855.5,-2.9,50.01,0.0,-6.1,33.6,856.7,-13.1,-11.8,33.6,100.0,3299.0,3298.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4116816032384959,False
616337,2026-08-14T03:05:34.619351+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.0,2.1,0.0,1.4,1.0,234.9,235.0,234.5,13.5,12.3,11.2,866.5,-6.0,50.02,0.0,-4.3,73.1,866.5,-3.9,-3.9,73.1,100.0,3341.0,3340.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.4083659952942221,False
616368,2026-08-14T03:05:49.628805+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.1,0.4,0.0,0.7,2.0,241.4,241.4,241.8,21.0,21.7,20.9,856.5,-6.7,50.06,0.0,-9.2,33.9,856.4,-6.3,-2.2,33.9,100.0,3299.0,3297.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4206040213381856,False
616430,2026-08-14T03:06:20.618627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,9.7,0.0,0.7,2.0,241.2,241.2,241.5,17.7,18.3,17.3,856.4,-10.2,50.06,0.0,-8.5,33.9,855.7,-0.5,2.9,33.9,100.0,3294.0,3292.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41222504812895133,False
616461,2026-08-14T03:06:36.628743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.2,16.0,0.0,1.5,1.0,232.6,232.9,232.3,13.2,11.8,11.3,866.3,3.8,49.98,0.0,-2.0,73.1,867.5,-12.2,-12.8,73.1,100.0,3344.0,3343.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4106482660616603,False
616492,2026-08-14T03:06:51.619070+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.3,2.9,0.0,0.7,1.0,241.9,241.5,241.9,20.4,20.7,20.5,856.8,-8.7,50.06,0.0,-12.3,33.9,857.1,-11.6,-12.2,33.9,100.0,3301.0,3300.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42962097979854336,False
616523,2026-08-14T03:07:07.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.4,3.6,0.0,1.4,2.0,241.4,241.5,241.0,20.7,20.3,19.0,867.3,-8.9,50.06,0.0,-12.0,73.1,866.9,-5.3,-5.6,73.1,100.0,3343.0,3341.0,25.5,24.1,24.4,20000.0,855.9,0,0,True,0.40932814300888926,False
616585,2026-08-14T03:07:38.619597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.1,0.9,0.6,0.0,1.5,1.0,242.0,242.0,241.7,16.0,14.9,13.9,867.4,-3.9,50.06,0.0,-10.1,73.1,866.5,-4.5,-4.2,73.1,100.0,3342.0,3341.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40587089222194983,False
616616,2026-08-14T03:07:53.629455+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,1.2,5.7,0.0,0.7,1.0,234.3,234.3,234.5,19.3,18.4,18.7,855.9,-5.9,50.02,0.0,-7.2,33.9,857.1,-11.6,-11.0,33.9,100.0,3301.0,3300.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4192457026336416,False
616678,2026-08-14T03:08:24.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.7,18.8,0.0,0.7,1.0,231.6,231.9,232.1,18.8,17.3,18.2,855.4,6.0,49.97,0.0,-0.9,33.9,857.1,-12.8,-11.7,33.9,100.0,3299.0,3298.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4133387852090419,False
616740,2026-08-14T03:08:55.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.4,3.0,0.0,0.7,2.0,240.3,240.2,240.8,20.5,20.9,20.2,856.7,-7.3,50.06,0.0,-9.7,33.9,857.1,-10.3,-11.8,33.9,100.0,3300.0,3299.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4198419346652518,False
616771,2026-08-14T03:09:11.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,1.4,16.1,0.0,1.5,1.0,229.4,229.5,229.1,14.0,12.8,12.3,866.1,5.4,49.98,0.0,0.5,73.1,867.5,-10.7,-11.4,73.1,100.0,3344.0,3343.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4173583251755017,False
616802,2026-08-14T03:09:26.618678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.1,6.7,0.0,0.7,1.0,243.6,243.7,243.9,18.2,17.6,17.8,856.8,-5.5,50.06,0.0,-11.5,33.9,855.7,1.2,2.8,33.9,100.0,3297.0,3296.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4178407716845464,False
616833,2026-08-14T03:09:42.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.4,6.0,0.0,1.5,1.0,242.3,242.2,241.6,20.7,19.9,18.7,867.5,-5.6,50.06,0.0,-9.0,73.1,867.9,-11.6,-12.0,73.1,100.0,3345.0,3344.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4066524743911677,False
616895,2026-08-14T03:10:13.629176+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.3,5.9,0.0,1.5,1.0,237.9,237.9,237.4,13.4,12.3,11.1,866.9,-0.3,50.03,0.0,-6.1,73.1,867.2,-6.2,-6.2,73.1,100.0,3343.0,3342.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.3960666964453652,False
616926,2026-08-14T03:10:28.618788+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.0,10.1,0.0,0.7,1.0,228.7,228.9,229.1,18.7,17.2,18.0,855.4,6.6,49.98,0.0,1.1,33.9,856.4,-3.5,-0.3,33.9,100.0,3295.0,3294.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40450151678075097,False
616957,2026-08-14T03:10:44.618910+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.1,4.8,0.0,1.5,1.0,242.2,242.3,241.9,16.6,15.7,14.7,867.3,-10.7,50.05,0.0,-10.8,73.1,867.2,-5.9,-6.2,73.1,100.0,3343.0,3342.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40990948653158255,False
616988,2026-08-14T03:10:59.618653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.0,8.9,0.0,0.7,1.0,238.1,238.2,238.5,18.9,17.9,18.2,856.4,-2.4,50.01,0.0,-8.5,33.9,857.4,-11.3,-11.3,33.9,100.0,3302.0,3301.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.41465395154888474,False
617050,2026-08-14T03:11:30.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,1.9,14.6,0.0,0.7,1.0,233.9,234.0,234.2,18.8,17.3,18.0,855.5,3.6,49.98,0.0,-1.9,33.9,857.4,-11.0,-12.2,33.9,100.0,3300.0,3299.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.40898001778227955,False
617081,2026-08-14T03:11:46.629611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,0.1,3.6,0.0,1.5,1.0,242.6,242.7,242.3,21.4,20.7,19.9,867.8,-15.6,50.06,0.0,-12.1,73.1,867.9,-12.0,-12.6,73.1,100.0,3346.0,3345.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.42315382186418005,False
617112,2026-08-14T03:12:01.629894+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,4.7,0.0,0.7,1.0,241.4,241.3,241.6,18.1,18.7,17.7,856.7,-3.9,50.06,0.0,-9.9,33.9,857.1,-8.6,-8.3,33.9,100.0,3302.0,3301.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.418276437066415,False
617143,2026-08-14T03:12:17.629483+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.6,5.5,0.0,1.5,1.0,228.8,229.1,228.5,13.6,12.2,11.6,866.6,0.5,49.99,0.0,0.0,73.1,867.2,-5.0,-4.6,73.1,100.0,3341.0,3340.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40872015598055533,False
617205,2026-08-14T03:12:48.629721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.5,7.7,0.0,1.5,1.0,238.7,238.8,238.4,15.3,14.3,13.3,867.7,-5.4,50.02,0.0,-8.5,73.5,868.2,-13.1,-13.2,73.5,100.0,3344.0,3343.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.40118233145998033,False
617236,2026-08-14T03:13:03.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.0,6.7,0.0,0.7,1.0,240.6,240.6,240.9,21.0,21.5,21.5,857.4,-8.7,50.07,0.0,-13.4,33.9,856.4,-2.0,1.6,33.9,100.0,3296.0,3295.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4184116828883533,False
617267,2026-08-14T03:13:19.618961+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,1.3,14.6,0.0,1.5,1.0,233.8,233.9,233.4,13.0,11.5,10.9,866.6,1.9,49.99,0.0,-2.5,73.5,867.9,-12.7,-13.8,73.5,100.0,3345.0,3344.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4071181634082716,False
617298,2026-08-14T03:13:34.629381+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.1,10.4,0.0,0.7,2.0,241.5,241.5,241.8,21.7,22.0,22.2,857.5,-11.7,50.07,0.0,-12.6,33.9,856.4,-1.3,2.1,33.9,100.0,3298.0,3296.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4205881242053385,False
617360,2026-08-14T03:14:05.629708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.3,11.1,0.0,0.7,1.0,228.3,228.6,228.8,20.4,19.0,19.9,856.4,-2.2,50.0,0.0,-1.9,33.9,857.7,-13.3,-13.6,33.9,100.0,3301.0,3300.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.4287477303322727,False
617391,2026-08-14T03:14:21.618939+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,1.0,5.1,0.0,1.5,1.0,243.1,243.3,243.0,18.6,17.8,16.8,868.2,-9.9,50.05,0.0,-10.5,73.5,867.2,-4.8,-3.2,73.5,100.0,3345.0,3344.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.407196250430155,False
617422,2026-08-14T03:14:36.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.4,3.5,0.0,0.7,1.0,234.7,234.3,234.7,21.8,21.2,21.2,856.7,-3.8,50.04,0.0,-8.3,33.9,857.1,-7.3,-4.8,33.9,100.0,3299.0,3298.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42038122394212457,False
617453,2026-08-14T03:14:52.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.5,0.4,1.1,0.0,1.5,1.0,240.0,240.4,239.8,19.0,17.7,16.5,868.3,-12.3,50.08,0.0,-15.5,73.5,867.9,-11.2,-12.1,73.5,100.0,3345.0,3344.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.4172640541506695,False
617515,2026-08-14T03:15:23.629728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,1.4,1.2,0.0,1.5,1.0,234.4,234.5,234.1,16.9,16.0,15.0,868.9,-7.3,50.09,0.0,-8.2,73.5,867.5,-6.1,-5.2,73.5,100.0,3345.0,3344.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.41343151642459275,False
617546,2026-08-14T03:15:38.628990+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,1.4,16.6,0.0,0.7,1.0,234.0,234.3,234.6,22.7,21.8,22.2,856.7,2.1,50.03,0.0,-6.7,34.3,858.1,-14.5,-14.0,34.3,100.0,3304.0,3303.0,24.8,24.1,24.3,20000.0,856.4,0,0,True,0.42343232426806454,False
617577,2026-08-14T03:15:54.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,0.4,6.7,0.0,1.5,1.0,239.9,240.2,239.8,18.6,17.6,16.9,868.1,-9.6,50.05,0.0,-9.3,73.5,868.5,-16.3,-15.6,73.5,100.0,3351.0,3350.0,25.6,24.1,24.4,20000.0,855.9,0,0,True,0.41154539049147093,False
617608,2026-08-14T03:16:09.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.3,5.8,0.0,0.7,1.0,241.0,240.9,241.2,26.4,27.5,26.3,857.4,-16.0,50.09,0.0,-16.3,34.3,857.7,-10.2,-7.1,34.3,100.0,3301.0,3300.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.4312637150994931,False
617670,2026-08-14T03:16:40.628980+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.4,0.9,0.0,0.7,2.0,242.8,242.9,243.2,24.4,24.8,24.7,858.1,-8.5,50.09,0.0,-17.0,34.3,857.7,-9.4,-3.8,34.3,100.0,3304.0,3302.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.43382544206881407,False
617732,2026-08-14T03:17:11.629018+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.5,3.4,0.0,0.7,1.0,239.5,239.6,239.9,27.4,28.0,27.8,857.9,-8.6,50.1,0.0,-11.7,34.3,857.4,-5.2,-1.2,34.3,100.0,3301.0,3300.0,24.8,24.1,24.4,20000.0,856.4,0,0,True,0.42511111891107306,False
617763,2026-08-14T03:17:27.629303+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.3,8.2,0.0,1.5,1.0,235.4,235.7,235.1,17.2,16.4,15.3,867.9,-11.1,50.03,0.0,-7.6,73.5,869.2,-19.3,-19.1,73.5,100.0,3348.0,3347.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4153155763991757,False
617825,2026-08-14T03:17:58.629151+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.4,0.8,0.0,1.5,2.0,240.9,241.0,240.6,27.8,26.1,25.8,869.3,-12.9,50.11,0.0,-16.4,73.5,868.9,-13.7,-13.1,73.5,100.0,3349.0,3347.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.42202604290435475,False
617856,2026-08-14T03:18:13.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.1,5.7,0.0,0.6,2.0,229.1,229.3,229.7,24.6,23.8,24.0,857.0,-3.4,50.03,0.0,-4.8,34.3,858.1,-9.1,-3.6,34.3,100.0,3307.0,3305.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.43025953324685395,False
617887,2026-08-14T03:18:29.629574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.4,6.9,0.0,1.5,1.0,242.4,243.1,242.4,24.3,23.4,22.4,868.9,-18.7,50.11,0.0,-20.0,73.5,868.5,-11.8,-12.3,73.5,100.0,3350.0,3349.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.4222837746927708,False
617918,2026-08-14T03:18:44.619751+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.1,0.7,6.8,0.0,0.6,1.0,236.7,236.6,237.3,23.2,23.1,23.1,858.0,-8.4,50.09,0.0,-13.8,34.3,858.7,-15.2,-15.9,34.3,100.0,3307.0,3306.0,24.8,24.2,24.4,20000.0,856.4,0,0,True,0.43463172621041135,False
617980,2026-08-14T03:19:15.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,1.9,7.8,0.0,0.7,2.0,234.2,234.3,234.4,25.4,24.6,24.8,857.5,-8.8,50.03,0.0,-8.3,34.3,859.4,-16.6,-20.1,34.3,100.0,3308.0,3306.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.43401836634373553,False
618011,2026-08-14T03:19:31.628671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,1.0,11.0,0.0,1.5,2.0,240.4,240.4,239.9,23.8,21.9,21.3,869.2,-20.0,50.09,0.0,-12.7,73.9,868.2,-9.0,-9.1,73.9,100.0,3348.0,3346.0,25.6,24.1,24.5,20000.0,855.9,0,0,True,0.41840245315814306,False
618042,2026-08-14T03:19:46.629251+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.5,1.3,0.0,0.7,1.0,239.8,240.1,240.3,27.9,26.3,27.4,858.9,-21.4,50.12,0.0,-16.3,34.3,859.4,-20.1,-20.8,34.3,100.0,3306.0,3305.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.44184146729795126,False
618073,2026-08-14T03:20:02.629085+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,1.5,12.4,0.0,1.6,1.0,229.5,229.2,228.9,16.7,15.7,15.0,868.4,-9.7,50.04,0.0,-7.6,73.9,869.9,-22.1,-22.0,73.9,100.0,3353.0,3352.0,25.7,24.1,24.5,20000.0,855.9,0,0,True,0.4344224436574346,False
618135,2026-08-14T03:20:33.619035+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.5,3.8,0.0,1.5,1.0,238.0,238.5,238.1,25.2,24.5,23.4,869.4,-17.0,50.09,0.0,-13.2,73.9,869.9,-20.8,-21.6,73.9,100.0,3350.0,3349.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4198576691775594,False
618166,2026-08-14T03:20:48.628791+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.3,3.9,0.0,0.7,1.0,241.9,242.1,242.3,32.3,34.1,32.6,859.4,-22.8,50.12,0.0,-18.9,34.8,859.1,-18.9,-16.7,34.8,100.0,3308.0,3307.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4461643694789831,False
618197,2026-08-14T03:21:04.628722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.6,0.2,0.0,1.5,2.0,237.5,237.9,237.7,25.0,24.5,23.4,869.3,-21.5,50.08,0.0,-14.8,73.9,869.9,-21.7,-20.8,73.9,100.0,3353.0,3354.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4306319754178414,False
618290,2026-08-14T03:21:50.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.1,7.4,0.0,0.7,1.0,239.2,239.2,239.6,27.7,28.2,27.5,859.0,-15.9,50.1,0.0,-14.9,34.8,860.1,-23.3,-23.5,34.8,100.0,3309.0,3308.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.4281566534025281,False
618321,2026-08-14T03:22:06.628918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,1.8,16.7,0.0,1.5,1.0,240.1,240.7,239.9,39.8,40.6,39.0,871.0,-28.7,50.15,0.0,-14.1,73.9,869.2,-12.0,-12.3,73.9,100.0,3352.0,3351.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4586815210939,False
618352,2026-08-14T03:22:21.628668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,0.9,1.2,10.6,0.0,0.7,2.0,232.6,229.6,230.0,28.0,27.1,27.1,858.2,-4.5,50.05,0.0,-9.5,34.8,859.4,-15.1,-16.4,34.8,100.0,3312.0,3310.0,24.9,24.2,24.4,20000.0,856.4,0,0,True,0.43827241729418503,False
618383,2026-08-14T03:22:37.619743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.0,5.2,0.0,1.5,1.0,241.1,241.9,241.2,30.6,29.7,28.9,869.9,-22.3,50.12,0.0,-17.0,73.9,869.9,-17.1,-17.4,73.9,100.0,3353.0,3352.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.43447779957764493,False
618445,2026-08-14T03:23:08.618846+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,1.5,15.5,0.0,1.5,1.0,240.6,240.9,240.3,40.9,40.3,39.9,871.0,-27.4,50.16,0.0,-16.5,74.3,869.5,-11.9,-12.5,74.3,100.0,3353.0,3352.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.45655080943479137,False
618476,2026-08-14T03:23:23.619035+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.6,13.4,0.0,0.7,2.0,235.2,235.1,235.6,26.9,26.2,26.2,858.8,-8.8,50.09,0.0,-13.9,34.8,860.4,-22.2,-23.8,34.8,100.0,3313.0,3311.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.43200681516135825,False
618507,2026-08-14T03:23:39.628991+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,5.2,0.5,3.9,0.0,1.5,2.0,239.4,240.4,239.6,29.8,27.0,24.6,870.0,-18.9,50.15,0.0,-22.9,74.3,870.5,-22.8,-25.1,74.3,100.0,3353.0,3351.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4361943028503467,False
618538,2026-08-14T03:23:54.629414+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.3,5.5,0.0,0.7,1.0,239.0,239.5,239.6,31.5,31.0,32.0,859.8,-16.1,50.13,0.0,-18.2,34.8,860.1,-21.6,-21.9,34.8,100.0,3311.0,3310.0,24.9,24.2,24.5,20000.0,856.4,0,0,True,0.4290478847331908,False
618600,2026-08-14T03:24:25.630568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.8,4.7,0.4,0.6,1.0,242.2,242.3,242.6,30.0,31.2,30.4,859.5,-14.2,50.12,0.0,-13.9,35.2,858.7,-9.5,-3.3,34.8,100.0,3308.0,3307.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.49522618189160694,False
618631,2026-08-14T03:24:41.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.5,10.9,0.0,1.5,1.0,234.7,234.8,234.4,21.6,20.7,19.8,869.7,-8.1,50.08,0.0,-12.8,74.3,870.2,-19.0,-19.0,74.3,100.0,3352.0,3351.0,25.7,24.2,24.5,20000.0,855.9,0,0,True,0.4203785200241004,False
618662,2026-08-14T03:24:56.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.2,0.8,0.0,0.6,2.0,238.9,239.3,239.5,23.4,24.1,22.9,858.9,-12.6,50.11,0.0,-19.4,35.2,859.1,-11.8,-12.0,35.2,100.0,3310.0,3308.0,24.9,24.3,24.5,20000.0,856.4,0,0,True,0.43273131543970267,False
618693,2026-08-14T03:25:12.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,1.3,18.8,0.0,1.5,1.0,233.2,233.1,232.5,16.3,15.4,14.6,868.9,-0.6,50.03,0.0,-7.6,74.3,870.2,-19.4,-20.2,74.3,100.0,3354.0,3353.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4291417446527129,False
618786,2026-08-14T03:25:58.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.8,12.2,0.0,0.7,2.0,236.1,236.1,236.6,23.6,23.3,23.4,858.9,-8.1,50.07,0.0,-10.6,35.2,859.7,-20.3,-19.5,35.2,100.0,3314.0,3312.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4236056562480392,False
618817,2026-08-14T03:26:14.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.7,0.7,9.0,0.0,1.5,2.0,240.4,241.0,240.5,26.1,24.3,22.4,869.6,-15.9,50.12,0.0,-20.6,74.3,868.9,-6.9,-6.4,74.3,100.0,3351.0,3349.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.41953362853531656,False
618848,2026-08-14T03:26:29.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.5,8.3,0.0,0.7,2.0,230.8,230.8,231.2,25.8,25.0,25.0,858.2,-2.0,50.06,0.0,-7.4,35.2,858.7,-10.3,-4.5,35.2,100.0,3310.0,3308.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.42361171387505947,False
618910,2026-08-14T03:27:00.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.0,1.1,10.7,0.0,0.7,1.0,236.9,236.9,237.4,23.1,23.1,23.1,858.6,-7.4,50.06,0.0,-12.3,35.2,859.7,-18.1,-18.1,35.2,100.0,3314.0,3313.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.42194505889804107,False
618941,2026-08-14T03:27:16.619127+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.3,16.2,0.0,1.5,1.0,239.8,240.1,239.5,32.5,31.9,31.1,870.2,-21.2,50.11,0.0,-19.3,74.3,868.9,-5.0,-5.0,74.3,100.0,3350.0,3349.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4340331315997794,False
618972,2026-08-14T03:27:31.618604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,1.8,8.6,0.0,0.7,1.0,231.2,231.2,231.3,24.8,24.0,24.4,857.9,-9.1,50.02,0.0,-6.2,35.2,859.7,-17.7,-18.2,35.2,100.0,3312.0,3311.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4332466310083576,False
619003,2026-08-14T03:27:47.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.0,8.4,0.0,1.5,1.0,242.0,241.8,241.5,27.4,25.7,25.3,870.2,-9.5,50.11,0.0,-12.4,74.7,870.2,-17.9,-17.3,74.7,100.0,3355.0,3354.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.428449962335617,False
619065,2026-08-14T03:28:18.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.4,3.0,0.0,1.5,1.0,229.2,229.2,228.7,14.5,12.9,12.4,868.8,-6.5,50.03,0.0,-3.8,74.7,869.2,-9.5,-9.6,74.7,100.0,3351.0,3350.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.41962842134813017,False
619096,2026-08-14T03:28:33.628815+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.7,9.8,0.0,0.7,2.0,238.6,238.5,238.9,22.9,22.4,22.4,858.7,-4.5,50.07,0.0,-12.8,35.2,859.4,-14.3,-13.8,35.2,100.0,3308.0,3306.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4167278390417403,False
619127,2026-08-14T03:28:49.628954+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.3,14.4,0.0,1.5,2.0,237.2,237.1,236.9,20.8,20.1,19.0,869.6,-4.5,50.09,0.0,-13.1,74.7,869.9,-18.9,-17.6,74.7,100.0,3355.0,3353.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.42342287595009326,False
619158,2026-08-14T03:29:04.629279+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.4,10.5,0.0,0.7,1.0,240.2,240.2,240.6,28.3,29.6,29.3,859.8,-15.4,50.1,0.0,-14.8,35.2,858.4,-4.9,0.1,35.2,100.0,3310.0,3309.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4244793221196082,False
619220,2026-08-14T03:29:35.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.4,7.6,0.0,0.7,3.0,241.2,240.8,241.2,27.7,29.1,27.7,859.1,-13.4,50.1,0.0,-15.2,35.5,858.7,-5.8,0.5,35.5,100.0,3304.0,3301.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.42967155951271857,False
619251,2026-08-14T03:29:51.619114+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.4,0.6,8.7,0.0,1.5,2.0,240.6,241.1,240.6,22.4,20.2,19.0,869.6,-10.4,50.11,0.0,-12.2,74.7,870.2,-19.1,-19.5,74.7,100.0,3357.0,3355.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.41535866985729797,False
619313,2026-08-14T03:30:22.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.6,5.8,0.0,1.5,1.0,241.9,242.3,241.9,24.1,22.5,22.3,869.8,-5.6,50.1,0.0,-16.5,74.7,869.2,-11.4,-10.8,74.7,100.0,3352.0,3351.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4102046721187908,False
619375,2026-08-14T03:30:53.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.8,0.6,3.8,0.0,1.5,1.0,240.0,239.6,239.7,23.1,20.3,21.3,870.1,-7.6,50.11,0.0,-16.1,74.7,869.5,-11.4,-12.0,74.7,100.0,3351.0,3350.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.4092233503472329,False
619406,2026-08-14T03:31:08.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.4,0.7,6.8,0.0,0.7,1.0,230.5,229.9,231.1,24.8,20.4,24.7,859.0,-10.2,50.01,0.0,-13.4,35.5,859.7,-17.0,-15.9,35.5,100.0,3309.0,3308.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.4431197972159249,False
619437,2026-08-14T03:31:24.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.8,0.4,3.3,0.0,1.5,1.0,235.0,234.2,234.8,18.9,16.1,17.6,869.3,-10.7,50.1,0.0,-9.2,74.7,868.9,-7.4,-7.7,74.7,100.0,3348.0,3347.0,25.7,24.2,24.6,20000.0,855.9,0,0,True,0.41348345020779403,False
619468,2026-08-14T03:31:39.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.8,1.7,15.7,0.0,0.7,1.0,235.1,234.0,235.2,25.1,21.3,24.7,858.0,-1.9,50.02,0.0,-7.4,35.5,859.7,-17.6,-17.3,35.5,100.0,3311.0,3310.0,25.0,24.3,24.6,20000.0,856.4,0,0,True,0.43367545080554976,False
619530,2026-08-14T03:32:10.618643+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,0.3,4.6,0.0,0.7,2.0,240.5,239.9,240.9,29.2,28.4,29.8,859.4,-12.2,50.1,0.0,-13.9,35.5,859.1,-7.6,-6.5,35.5,100.0,3311.0,3309.0,25.0,24.3,24.6,20000.0,856.4,0,0,True,0.42844498937732306,False
619561,2026-08-14T03:32:26.619209+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.1,0.0,9.3,0.0,1.4,1.0,230.8,229.9,230.7,15.2,13.3,13.1,869.2,-1.3,50.07,0.0,-7.5,74.7,869.2,-10.6,-10.9,74.7,100.0,3350.0,3349.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4320529879262596,False
619592,2026-08-14T03:32:41.618654+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.3,0.2,1.6,0.0,0.7,2.0,241.9,241.1,242.4,22.9,21.6,22.4,859.3,-7.8,50.07,0.0,-15.2,35.5,859.1,-9.4,-6.6,35.5,100.0,3313.0,3311.0,25.0,24.3,24.6,20000.0,856.4,0,0,True,0.42988134679686435,False
