id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
619623,2026-08-14T03:32:57.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.9,0.5,7.5,0.0,1.4,1.0,240.7,240.5,240.6,23.3,19.4,21.5,869.7,-9.6,50.1,0.0,-14.1,75.1,870.2,-17.1,-17.6,75.1,100.0,3353.0,3352.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.42589403288452693,False
619685,2026-08-14T03:33:28.629696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.8,10.0,0.0,1.4,1.0,236.1,235.7,235.8,16.0,14.2,14.2,869.1,-9.7,50.05,0.0,-8.9,75.1,869.9,-19.7,-17.8,75.1,100.0,3351.0,3350.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4240999977957482,False
619716,2026-08-14T03:33:43.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.5,0.2,7.9,0.0,0.6,2.0,240.7,240.7,241.4,24.3,21.8,23.6,859.6,-7.4,50.1,0.0,-17.3,35.5,859.4,-15.3,-14.4,35.5,100.0,3313.0,3311.0,25.0,24.4,24.6,20000.0,856.4,0,0,True,0.44165872697724085,False
619747,2026-08-14T03:33:59.629451+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.4,0.7,8.4,0.0,1.5,1.0,239.3,239.5,239.3,22.3,18.9,19.1,869.9,-16.5,50.1,0.0,-18.6,75.1,869.2,-8.1,-8.1,75.1,100.0,3351.0,3350.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.41903124960984023,False
619778,2026-08-14T03:34:14.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.5,0.7,3.7,0.0,0.8,2.0,230.4,229.5,230.4,24.6,22.1,24.2,858.4,-9.3,50.03,0.0,-4.9,35.5,859.1,-5.6,-1.8,35.5,100.0,3308.0,3306.0,25.1,24.3,24.6,20000.0,856.4,0,0,True,0.4304742875768837,False
619840,2026-08-14T03:34:45.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.5,0.6,6.8,0.0,0.8,1.0,235.9,235.1,236.2,23.6,22.1,23.1,858.8,-4.8,50.06,0.0,-10.3,35.5,859.4,-11.6,-12.3,35.5,100.0,3306.0,3305.0,25.1,24.3,24.6,20000.0,856.4,0,0,True,0.4204070988065878,False
619871,2026-08-14T03:35:01.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.4,0.2,12.4,0.0,1.4,2.0,239.4,239.2,239.1,29.4,27.0,28.5,869.7,-5.2,50.1,0.0,-17.7,75.1,869.9,-17.6,-17.3,75.1,100.0,3356.0,3354.0,25.7,24.3,24.6,20000.0,855.9,0,0,True,0.4309547941184559,False
619902,2026-08-14T03:35:16.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,2.0,3.2,0.0,0.8,1.0,232.3,231.6,232.6,24.8,21.5,24.6,858.1,-13.3,50.01,0.0,-6.0,36.0,860.1,-16.5,-18.0,36.0,100.0,3309.0,3308.0,25.1,24.3,24.6,20000.0,856.4,0,0,True,0.4420185740933214,False
619933,2026-08-14T03:35:32.619127+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,0.7,2.4,0.0,1.5,1.0,236.3,235.6,235.9,18.1,15.7,16.2,869.6,-7.9,50.08,0.0,-10.1,75.1,868.9,-5.5,-4.6,75.1,100.0,3350.0,3349.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4137994372938485,False
619995,2026-08-14T03:36:03.628771+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,1.2,12.5,0.0,1.5,2.0,228.0,227.6,228.0,14.5,12.7,12.5,868.7,-5.1,50.02,0.0,-4.4,75.1,869.9,-17.6,-17.6,75.1,100.0,3353.0,3351.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4318839182598428,False
620026,2026-08-14T03:36:18.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.7,5.1,0.0,0.8,2.0,241.0,240.5,241.2,26.0,25.3,26.6,859.8,-14.5,50.1,0.0,-14.4,36.0,859.1,-9.4,-3.3,36.0,100.0,3306.0,3304.0,25.1,24.3,24.6,20000.0,856.4,0,0,True,0.4187117493559232,False
620057,2026-08-14T03:36:34.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.9,16.3,0.0,1.5,2.0,230.9,230.2,230.4,14.4,12.1,12.3,868.6,2.5,50.02,0.0,-4.1,75.1,869.5,-13.8,-13.5,75.1,100.0,3352.0,3350.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.42383042715911196,False
620088,2026-08-14T03:36:49.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.1,2.6,0.0,0.8,1.0,242.6,242.3,242.9,22.4,20.7,21.5,859.5,-8.4,50.09,0.0,-15.8,36.0,859.4,-11.0,-11.7,36.0,100.0,3308.0,3307.0,25.1,24.3,24.6,20000.0,856.4,0,0,True,0.42781154071076966,False
620150,2026-08-14T03:37:20.619185+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,0.8,1.1,2.3,0.0,0.8,1.0,237.3,237.0,238.4,28.4,28.4,29.2,859.8,-9.8,50.1,0.0,-11.8,36.0,858.7,-7.5,-2.2,36.0,100.0,3304.0,3303.0,25.1,24.3,24.6,20000.0,856.4,0,0,True,0.4268780697802138,False
620181,2026-08-14T03:37:36.619590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.1,0.6,5.2,0.0,1.5,2.0,239.9,239.9,240.1,22.0,18.9,20.1,869.3,-11.9,50.06,0.0,-12.0,75.1,869.9,-17.1,-16.6,75.1,100.0,3356.0,3354.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.41383661381501585,False
620212,2026-08-14T03:37:51.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.3,5.1,0.0,0.8,1.0,240.6,240.3,241.0,29.8,29.6,30.6,859.8,-14.9,50.07,0.0,-10.8,36.0,860.1,-20.0,-17.2,36.0,100.0,3310.0,3309.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4208901079439647,False
620243,2026-08-14T03:38:07.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.9,1.2,6.0,0.0,1.5,1.0,240.6,240.0,240.1,23.0,20.1,21.0,870.1,-11.5,50.11,0.0,-16.6,75.5,868.9,-5.5,-4.2,75.5,100.0,3351.0,3350.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.41580864066283746,False
620305,2026-08-14T03:38:38.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.6,0.4,2.4,0.0,1.5,1.0,241.5,241.6,241.4,26.5,24.0,23.9,869.8,-20.6,50.11,0.0,-12.4,75.5,870.2,-18.2,-18.7,75.5,100.0,3352.0,3351.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4253688318380306,False
620367,2026-08-14T03:39:09.618873+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.9,0.8,1.1,0.0,1.5,1.0,233.1,233.1,232.9,20.3,18.4,18.6,869.7,-8.5,50.07,0.0,-9.2,75.5,868.9,-7.4,-7.3,75.5,100.0,3351.0,3350.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4214262663882292,False
620398,2026-08-14T03:39:24.619410+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,1.8,14.7,0.0,0.8,2.0,233.1,232.5,233.3,25.3,23.3,25.0,858.6,-4.8,50.04,0.0,-8.4,36.0,860.4,-19.5,-19.1,36.0,100.0,3314.0,3312.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.4265040110065055,False
620460,2026-08-14T03:39:55.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.7,0.0,6.1,0.0,0.9,1.0,240.6,239.8,240.7,30.4,29.9,30.6,859.7,-17.9,50.11,0.0,-13.4,36.0,859.7,-11.8,-13.5,36.0,100.0,3311.0,3310.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.433876743644586,False
620491,2026-08-14T03:40:11.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.0,1.2,13.1,0.0,1.5,1.0,230.8,229.8,230.3,16.3,14.3,14.6,869.3,-6.5,50.06,0.0,-7.2,75.5,870.5,-19.6,-18.6,75.5,100.0,3352.0,3351.0,25.8,24.3,24.7,20000.0,855.9,0,0,True,0.435044141670526,False
620522,2026-08-14T03:40:26.629290+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,0.5,5.9,0.0,0.9,2.0,241.3,240.9,241.8,24.9,23.6,24.4,859.6,-12.1,50.1,0.0,-13.4,36.0,859.1,-6.2,0.0,36.0,100.0,3308.0,3306.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.41213094668295275,False
620553,2026-08-14T03:40:42.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.7,0.7,9.5,0.0,1.5,1.0,235.4,234.5,235.2,19.0,16.3,17.6,869.5,-8.8,50.07,0.0,-11.5,75.5,870.2,-18.3,-18.0,75.5,100.0,3355.0,3354.0,25.8,24.3,24.7,20000.0,855.9,0,0,True,0.4193227072184967,False
620615,2026-08-14T03:41:13.629939+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.4,4.5,0.0,1.5,1.0,231.6,231.1,231.4,15.9,13.9,14.0,869.1,-7.8,50.03,0.0,-7.1,75.5,869.5,-12.3,-11.7,75.5,100.0,3353.0,3351.0,25.8,24.3,24.7,20000.0,855.9,0,0,True,0.4185784327662608,False
620646,2026-08-14T03:41:28.629013+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.5,0.2,0.9,0.0,0.9,2.0,235.2,234.4,235.9,23.4,21.9,23.1,859.3,-8.5,50.06,0.0,-10.1,36.3,859.1,-7.6,-0.1,36.3,100.0,3306.0,3304.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.42370061683330135,False
620677,2026-08-14T03:41:44.618838+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,1.0,9.1,0.0,1.5,2.0,236.8,236.1,236.6,17.5,15.2,16.0,869.5,-10.1,50.06,0.0,-9.1,75.5,870.5,-19.2,-18.9,75.5,100.0,3355.0,3353.0,25.8,24.3,24.7,20000.0,855.9,0,0,True,0.41858225505752317,False
620708,2026-08-14T03:41:59.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.1,1.2,12.1,0.0,0.9,2.0,235.1,234.2,235.4,24.0,21.9,23.3,859.2,-6.3,50.08,0.0,-10.7,36.3,860.4,-18.4,-18.6,36.3,100.0,3317.0,3315.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.42612156168408816,False
620770,2026-08-14T03:42:30.618694+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,1.0,3.2,1.6,20.2,0.0,0.9,1.0,229.0,228.4,229.4,25.7,22.5,25.2,858.5,3.6,50.02,0.0,-5.2,36.3,860.1,-16.6,-16.9,36.3,100.0,3310.0,3309.0,25.1,24.2,24.5,20000.0,856.4,0,0,True,0.42992740421272807,False
620801,2026-08-14T03:42:46.629533+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.3,0.2,8.9,0.0,1.5,2.0,241.9,241.7,241.5,24.3,21.0,21.5,870.0,-8.5,50.12,0.0,-13.3,75.5,870.2,-17.4,-17.1,75.5,100.0,3353.0,3351.0,25.8,24.3,24.7,20000.0,855.9,0,0,True,0.4232068085349447,False
620832,2026-08-14T03:43:01.628771+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.4,0.8,0.0,0.8,1.0,240.1,239.7,240.4,31.3,31.0,31.8,860.3,-20.0,50.11,0.0,-16.2,36.3,860.7,-19.2,-18.4,36.3,100.0,3313.0,3312.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.42881833462356306,False
620925,2026-08-14T03:43:48.618866+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.7,0.8,5.9,0.0,1.5,1.0,239.2,238.9,239.0,22.5,19.8,21.1,869.7,-14.8,50.07,0.0,-13.7,75.9,870.5,-20.7,-20.4,75.9,100.0,3355.0,3354.0,25.8,24.3,24.7,20000.0,855.9,0,0,True,0.420852733171873,False
620956,2026-08-14T03:44:03.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.6,0.0,3.3,0.0,0.8,1.0,240.1,239.6,240.4,23.8,23.5,23.2,860.1,-17.7,50.11,0.0,-20.6,36.3,860.1,-14.4,-14.5,36.3,100.0,3309.0,3308.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.43250156445358606,False
620987,2026-08-14T03:44:19.619474+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,1.6,19.4,0.0,1.5,2.0,231.5,231.1,231.4,15.5,13.8,14.0,869.3,0.7,50.04,0.0,-7.3,75.9,870.9,-18.7,-20.4,75.9,100.0,3355.0,3353.0,25.8,24.3,24.7,20000.0,855.9,0,0,True,0.4412257574866051,False
621018,2026-08-14T03:44:34.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,0.1,6.8,0.0,0.8,2.0,240.0,239.6,240.3,31.6,31.0,31.6,859.6,-15.6,50.09,0.0,-12.9,36.3,859.7,-8.8,-3.1,36.3,100.0,3307.0,3305.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4288527439054198,False
621080,2026-08-14T03:45:05.618557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.4,1.6,13.9,0.0,0.8,1.0,236.4,235.9,237.0,24.8,23.4,24.3,859.5,-4.8,50.07,0.0,-11.0,36.3,861.1,-18.7,-19.5,36.3,100.0,3312.0,3311.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4243101288446729,False
621111,2026-08-14T03:45:21.618897+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.7,0.8,4.2,0.0,1.5,1.0,240.2,239.9,240.1,23.4,20.7,21.9,870.3,-13.9,50.1,0.0,-17.1,75.9,869.5,-9.7,-9.8,75.9,100.0,3352.0,3351.0,25.8,24.3,24.7,20000.0,855.9,0,0,True,0.41389248844855797,False
621142,2026-08-14T03:45:36.629174+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.8,1.8,19.7,0.0,0.8,1.0,230.3,229.6,230.5,26.7,23.9,26.0,858.9,-0.7,50.03,0.0,-6.9,36.3,860.7,-20.4,-20.1,36.3,100.0,3311.0,3310.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4286666054490259,False
621173,2026-08-14T03:45:52.628832+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.7,0.2,3.2,0.0,1.5,2.0,241.0,241.2,240.8,26.7,23.0,23.2,870.4,-11.8,50.12,0.0,-18.2,75.9,870.2,-15.0,-14.9,75.9,100.0,3354.0,3352.0,25.8,24.3,24.7,20000.0,855.9,0,0,True,0.4241441356417427,False
621235,2026-08-14T03:46:23.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.9,0.2,4.3,0.0,1.5,1.0,240.0,240.0,239.8,32.7,30.8,31.0,869.7,-4.8,50.1,0.0,-13.1,75.9,869.5,-9.1,-9.2,75.9,100.0,3352.0,3351.0,25.8,24.3,24.7,20000.0,855.9,0,0,True,0.4271495108872342,False
621266,2026-08-14T03:46:38.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.1,0.7,2.9,0.0,0.8,1.0,238.1,237.3,238.4,25.2,24.1,24.8,859.7,-13.3,50.07,0.0,-13.1,36.7,860.4,-16.2,-16.0,36.7,100.0,3315.0,3314.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4184639222880444,False
621297,2026-08-14T03:46:54.618943+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.6,0.1,14.6,0.0,1.5,1.0,236.5,236.5,236.9,24.7,22.1,23.1,870.8,-7.1,50.13,0.0,-13.6,75.9,870.9,-21.7,-22.0,75.9,100.0,3358.0,3357.0,25.8,24.3,24.7,20000.0,855.9,0,0,True,0.4341659033142039,False
621328,2026-08-14T03:47:09.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.8,8.4,0.0,0.8,1.0,239.3,239.0,239.8,29.6,30.7,30.0,860.5,-17.5,50.13,0.0,-15.9,36.7,859.7,-9.1,-1.8,36.7,100.0,3312.0,3311.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.42859474626948585,False
621421,2026-08-14T03:47:56.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,4.0,0.6,7.0,0.0,1.5,2.0,239.1,238.9,238.8,28.1,24.1,25.4,870.9,-19.8,50.17,0.0,-18.3,76.3,871.5,-26.8,-26.5,76.3,100.0,3359.0,3357.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.43083766484265096,False
621452,2026-08-14T03:48:11.629880+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.1,0.6,5.9,0.0,0.8,1.0,236.0,235.9,236.4,31.4,31.5,31.4,860.5,-14.4,50.16,0.0,-18.4,36.7,861.1,-20.3,-19.6,36.7,100.0,3310.0,3309.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.43313883460688624,False
621483,2026-08-14T03:48:27.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,0.6,4.6,0.0,1.5,1.0,237.6,237.8,237.5,33.2,31.0,31.1,871.5,-25.0,50.14,0.0,-20.6,76.3,870.9,-20.4,-20.9,76.3,100.0,3358.0,3357.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4286452582563256,False
621545,2026-08-14T03:48:58.629293+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.7,4.3,0.0,1.5,2.0,238.8,238.8,238.2,49.7,47.7,49.7,870.8,-26.3,50.19,0.0,-19.5,76.3,871.5,-22.0,-22.5,76.3,100.0,3360.0,3358.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4618369374278609,False
621576,2026-08-14T03:49:13.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.1,1.5,3.6,0.0,0.8,2.0,235.5,235.8,236.2,34.2,34.2,34.1,860.9,-25.0,50.12,0.0,-20.6,36.7,862.4,-28.6,-31.3,36.7,100.0,3319.0,3317.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4481436310574595,False
621607,2026-08-14T03:49:29.629934+00:00,external_ems_1,bess_1,good,0.0736,normal,PCS phase current imbalance high: 11.1,0.3,11.1,2.6,3.4,0.0,1.5,1.0,238.9,238.9,238.6,43.7,37.3,48.4,874.5,-29.6,50.26,0.0,-54.5,76.3,871.9,-26.2,-25.9,76.3,100.0,3362.0,3361.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.5296279826024612,False
621638,2026-08-14T03:49:44.618643+00:00,external_ems_2,bess_2,good,0.019,normal,PCS phase current imbalance high: 8.8,0.2,8.8,0.7,0.2,0.0,0.8,2.0,236.7,236.9,236.9,46.9,39.3,48.1,862.7,-34.8,50.21,0.0,-16.7,37.1,863.4,-35.0,-41.9,37.1,100.0,3334.0,3332.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.5054286362354738,False
621700,2026-08-14T03:50:15.618638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,4.7,1.0,12.4,0.0,0.8,2.0,237.4,237.5,237.9,32.6,35.7,31.0,863.1,-12.2,50.2,0.0,-39.6,37.1,862.1,-24.6,-23.2,37.1,100.0,3320.0,3318.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.46113750283080335,False
621731,2026-08-14T03:50:31.618552+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.8,8.9,0.0,1.5,1.0,228.7,228.7,228.3,17.6,16.7,15.6,870.4,-11.7,50.05,0.0,-7.4,76.7,871.2,-20.6,-20.0,76.7,100.0,3359.0,3358.0,25.8,24.3,24.7,20000.0,855.9,0,0,True,0.4441496413213487,False
621762,2026-08-14T03:50:46.629418+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,0.2,6.8,0.0,0.8,2.0,241.6,241.9,242.3,27.1,29.4,27.3,860.5,-19.7,50.13,0.0,-12.8,37.1,860.7,-12.9,-14.7,37.1,100.0,3316.0,3314.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4258215769732602,False
621793,2026-08-14T03:51:02.618905+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.3,4.8,0.0,1.5,1.0,240.7,241.2,240.7,30.3,29.3,28.4,871.5,-17.6,50.13,0.0,-20.3,76.7,871.2,-22.4,-20.4,76.7,100.0,3360.0,3359.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.42999315700897706,False
621855,2026-08-14T03:51:33.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.6,8.0,0.0,1.5,2.0,236.3,236.3,235.9,20.4,19.6,18.8,870.3,-9.9,50.08,0.0,-11.4,76.7,870.9,-17.9,-17.9,76.7,100.0,3355.0,3353.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4177215027722167,False
621886,2026-08-14T03:51:48.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.3,1.0,10.1,0.0,0.8,2.0,239.1,239.4,240.0,24.8,25.1,24.9,860.1,-12.4,50.08,0.0,-13.4,37.1,861.1,-22.5,-20.7,37.1,100.0,3314.0,3312.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4226711372822172,False
621948,2026-08-14T03:52:19.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.9,13.2,0.0,0.8,1.0,229.1,228.9,229.1,27.1,26.6,26.7,859.2,-6.0,50.04,0.0,-7.2,37.1,861.1,-19.2,-18.1,37.1,100.0,3312.0,3311.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.4326375536185764,False
622010,2026-08-14T03:52:50.619590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.8,7.5,0.0,0.8,1.0,240.2,240.3,240.6,29.6,31.1,30.0,860.6,-16.7,50.14,0.0,-21.7,37.5,861.4,-24.2,-22.4,37.5,100.0,3315.0,3314.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.42719170396524087,False
622041,2026-08-14T03:53:06.628909+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.4,8.3,0.0,1.6,2.0,237.6,238.0,237.4,30.3,29.2,28.6,870.8,-16.5,50.11,0.0,-14.4,76.7,871.2,-24.8,-23.9,76.7,100.0,3359.0,3357.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.42713374216775907,False
622072,2026-08-14T03:53:21.629506+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.6,0.8,6.0,0.0,0.8,1.0,235.3,235.5,236.1,27.2,26.6,26.7,860.3,-12.6,50.1,0.0,-14.8,37.5,861.1,-18.6,-19.9,37.5,100.0,3315.0,3314.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.41916807613761403,False
622103,2026-08-14T03:53:37.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.0,2.8,0.0,1.6,2.0,238.7,239.0,238.7,29.2,27.8,27.4,871.2,-19.3,50.13,0.0,-18.2,76.7,871.2,-22.1,-21.9,76.7,100.0,3359.0,3357.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4284903661029379,False
622165,2026-08-14T03:54:08.628888+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,1.6,17.3,0.0,1.6,2.0,232.1,232.3,231.9,22.9,22.4,21.6,870.6,-9.3,50.08,0.0,-12.4,77.1,872.2,-26.6,-27.4,77.1,100.0,3363.0,3361.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4485253010347018,False
622196,2026-08-14T03:54:23.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,3.7,1.0,9.9,0.0,0.8,2.0,237.6,237.7,237.9,43.9,42.3,46.0,862.1,-25.4,50.17,0.0,-14.9,37.5,861.1,-15.5,-15.4,37.5,100.0,3313.0,3311.0,25.0,24.2,24.5,20000.0,856.4,0,0,True,0.44975941758883126,False
622227,2026-08-14T03:54:39.619504+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,1.4,1.2,8.1,0.0,1.6,1.0,234.1,234.0,234.0,26.6,26.3,25.2,871.0,-18.7,50.11,0.0,-16.4,77.1,872.2,-26.8,-29.3,77.1,100.0,3360.0,3359.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.45136306662993164,False
622258,2026-08-14T03:54:54.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,7.7,0.2,3.0,0.0,0.7,1.0,238.1,238.4,238.4,43.4,37.1,44.8,862.5,-37.6,50.22,0.0,-39.2,37.5,862.7,-40.6,-33.8,37.5,100.0,3320.0,3319.0,25.0,24.3,24.5,20000.0,856.4,0,0,True,0.5094303873398403,False
622320,2026-08-14T03:55:25.618920+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.1,0.0,4.4,0.0,0.8,2.0,236.2,236.2,236.7,40.2,40.2,40.3,862.7,-27.8,50.2,0.0,-23.3,37.5,862.7,-32.2,-29.8,37.5,100.0,3317.0,3315.0,25.1,24.3,24.5,20000.0,856.4,0,0,True,0.46180985925777374,False
622351,2026-08-14T03:55:41.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,5.4,0.1,6.3,0.0,1.6,2.0,237.8,237.5,237.4,35.5,30.1,30.2,873.3,-27.4,50.2,0.0,-30.3,77.1,873.2,-33.7,-34.8,77.1,100.0,3369.0,3367.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4822025243011077,False
622382,2026-08-14T03:55:56.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.7,7.0,0.0,0.8,2.0,238.3,238.3,238.8,35.2,35.4,35.1,861.7,-21.3,50.16,0.0,-24.0,37.9,863.4,-28.3,-32.0,37.9,100.0,3316.0,3314.0,25.1,24.3,24.6,20000.0,856.4,0,0,True,0.44060870698719906,False
622413,2026-08-14T03:56:12.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.1,0.5,10.3,0.0,1.6,2.0,237.6,238.6,237.7,59.8,60.9,60.5,871.4,-31.6,50.21,0.0,-32.1,77.1,871.9,-21.3,-21.4,77.1,100.0,3359.0,3357.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.506907222527474,False
622475,2026-08-14T03:56:43.629669+00:00,external_ems_1,bess_1,good,0.0238,normal,PCS phase current imbalance high: 9.0,0.6,9.0,2.0,8.6,0.0,1.6,2.0,238.7,238.2,238.1,70.1,75.2,66.2,871.9,-33.2,50.26,0.0,-50.1,77.5,873.9,-41.8,-36.8,77.5,100.0,3372.0,3370.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.557068801792986,False
622506,2026-08-14T03:56:58.619226+00:00,external_ems_2,bess_2,good,0.0071,normal,PCS phase current imbalance high: 8.3,0.7,8.3,2.2,3.4,0.0,0.8,3.0,237.8,237.4,238.1,68.4,75.0,66.7,861.2,-30.5,50.24,0.0,-29.6,37.9,863.4,-33.9,-35.5,37.9,100.0,3321.0,3318.0,25.1,24.3,24.6,20000.0,856.4,0,0,True,0.5472829804407278,False
622537,2026-08-14T03:57:14.618965+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.2,8.0,0.0,1.6,2.0,237.9,238.1,237.7,36.1,34.0,34.4,872.0,-16.8,50.16,0.0,-19.6,77.5,872.2,-24.8,-24.2,77.5,100.0,3362.0,3360.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.44690555208550004,False
622568,2026-08-14T03:57:29.628936+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.9,9.5,0.0,0.7,1.0,238.6,238.8,239.3,33.7,34.6,34.0,861.5,-15.8,50.13,0.0,-21.5,37.9,862.4,-25.3,-24.6,37.9,100.0,3322.0,3321.0,25.1,24.4,24.6,20000.0,856.4,0,0,True,0.4371607545646536,False
622630,2026-08-14T03:58:00.629667+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.8,4.7,1.3,25.5,0.0,0.7,1.0,237.7,237.4,238.2,62.5,62.1,66.8,864.0,-52.9,50.22,0.0,-25.2,37.9,862.7,-27.4,-28.0,37.9,100.0,3322.0,3321.0,25.1,24.4,24.6,20000.0,856.4,0,0,True,0.542294733743896,False
622661,2026-08-14T03:58:16.619145+00:00,external_ems_1,bess_1,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,0.3,1.3,0.9,25.0,0.0,1.6,2.0,234.2,234.5,234.3,32.9,32.5,31.6,872.0,-16.2,50.15,0.0,-21.4,77.5,872.9,-41.2,-36.2,77.5,100.0,3366.0,3364.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4876834088898638,False
622692,2026-08-14T03:58:31.619419+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,7.0,1.1,13.1,0.0,0.7,2.0,238.0,237.8,238.5,61.4,66.8,59.8,861.3,-39.1,50.23,0.0,-24.2,38.4,862.4,-26.0,-24.2,38.4,100.0,3326.0,3324.0,25.1,24.4,24.6,20000.0,856.4,0,0,True,0.5178922752588664,False
622723,2026-08-14T03:58:47.618633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,3.5,1.4,16.2,0.0,1.6,2.0,238.8,239.5,238.8,64.1,61.9,65.4,872.1,-43.0,50.23,0.0,-33.1,77.5,873.5,-26.8,-35.7,77.5,100.0,3360.0,3358.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.5227609864987025,False
622785,2026-08-14T03:59:18.618596+00:00,external_ems_1,bess_1,good,0.0333,normal,PCS phase current imbalance high: 9.4,0.7,9.4,1.3,1.1,0.0,1.6,2.0,236.1,236.3,235.6,50.0,53.9,44.5,872.2,-30.7,50.2,0.0,-42.1,77.9,873.5,-31.8,-36.8,77.9,100.0,3368.0,3366.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.5247681925065784,False
622816,2026-08-14T03:59:33.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.1,3.9,0.0,0.8,2.0,234.6,234.7,235.0,36.0,36.0,35.8,862.3,-20.8,50.16,0.0,-20.8,38.4,862.4,-24.7,-24.3,38.4,100.0,3320.0,3318.0,25.2,24.4,24.6,20000.0,856.4,0,0,True,0.44935725538170507,False
622847,2026-08-14T03:59:49.618653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,5.0,0.5,1.2,0.0,1.6,2.0,240.2,239.9,239.7,33.0,28.0,32.9,872.7,-26.4,50.18,0.0,-36.0,77.9,872.2,-25.2,-25.3,77.9,100.0,3361.0,3359.0,25.8,24.2,24.6,20000.0,855.9,0,0,True,0.4643033662544013,False
622878,2026-08-14T04:00:04.618778+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.7,11.1,0.0,0.8,2.0,238.9,238.8,239.3,39.8,41.0,40.7,862.0,-28.7,50.18,0.0,-21.8,38.4,863.7,-39.8,-37.3,38.4,100.0,3320.0,3318.0,25.2,24.4,24.7,20000.0,856.4,0,0,True,0.4507240667703303,False
622948,2026-08-14T04:00:39.618563+00:00,external_ems_2,bess_2,good,0.1235,normal,PCS DC current and BMS current mismatch: 27.7,0.5,3.5,1.9,27.7,0.0,0.8,2.0,238.5,238.0,238.0,25.1,25.0,21.6,866.0,-24.3,50.28,0.0,-30.0,38.7,864.1,-52.0,-42.1,38.7,100.0,3338.0,3336.0,25.2,24.4,24.7,20000.0,856.4,0,0,True,0.5162570374334243,False
623010,2026-08-14T04:01:10.629854+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.3,9.3,0.0,0.8,2.0,237.9,238.2,238.4,35.4,36.5,34.2,863.8,-32.0,50.2,0.0,-30.5,38.7,864.1,-41.3,-40.0,38.7,100.0,3322.0,3320.0,25.2,24.4,24.7,20000.0,856.4,0,0,True,0.46984789899770496,False
623041,2026-08-14T04:01:26.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,4.9,0.3,4.3,0.0,1.5,1.0,237.2,237.0,236.6,39.9,35.0,39.5,873.5,-29.9,50.21,0.0,-37.9,78.3,873.2,-34.2,-31.7,78.3,100.0,3364.0,3363.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.4910390538013369,False
623103,2026-08-14T04:01:57.619510+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,6.0,0.3,5.5,0.0,1.5,1.0,236.9,236.7,236.5,69.6,65.9,71.9,874.6,-51.5,50.23,0.0,-20.3,78.3,874.9,-46.0,-48.4,78.3,100.0,3363.0,3362.0,25.8,24.3,24.6,20000.0,855.9,0,0,True,0.5750810486668209,True
623136,2026-08-14T04:02:13.618580+00:00,external_ems_2,bess_2,good,0.2304,normal,PCS phase current imbalance high: 17.7,0.8,17.7,0.3,17.7,0.0,0.8,2.0,237.3,236.8,237.6,52.4,62.1,44.4,863.8,-23.5,50.29,0.0,-12.1,38.7,864.1,-41.2,-35.7,38.7,100.0,3337.0,3335.0,25.3,24.5,24.7,20000.0,856.4,0,0,True,0.5465263732406478,False
623168,2026-08-14T04:02:29.628777+00:00,external_ems_2,bess_2,good,0.0499,normal,PCS phase current imbalance high: 10.1,0.7,10.1,2.8,19.8,0.0,0.8,2.0,238.1,237.4,237.9,71.7,81.2,71.1,862.9,-31.8,50.32,0.0,-11.6,39.1,865.7,-51.6,-48.4,39.1,100.0,3322.0,3320.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.5706823113162574,True
623204,2026-08-14T04:02:47.629053+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,0.5,10.2,0.0,0.8,2.0,238.1,237.8,238.3,29.5,30.1,28.0,864.9,-23.2,50.26,0.0,-31.0,39.1,864.4,-33.4,-37.5,39.1,100.0,3334.0,3332.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.47274384108145406,False
623288,2026-08-14T04:03:29.619829+00:00,external_ems_2,bess_2,good,0.0266,normal,PCS phase current imbalance high: 8.6; PCS DC current and BMS current mismatch: 21.6,0.9,8.6,1.6,21.6,0.0,0.8,2.0,237.8,237.9,238.7,78.1,75.8,84.4,862.5,-65.9,50.26,0.0,-57.6,39.1,864.1,-44.3,-39.0,39.1,100.0,3330.0,3328.0,25.3,24.5,24.8,20000.0,856.4,0,0,True,0.5828911698305556,True
623326,2026-08-14T04:03:48.629054+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,4.6,2.1,0.9,0.0,0.7,3.0,237.5,236.9,238.0,67.4,72.0,67.7,863.6,-46.7,50.23,0.0,-31.4,39.1,865.7,-45.8,-47.1,39.1,100.0,3340.0,3337.0,25.3,24.6,24.8,20000.0,856.4,0,0,True,0.5549410586886145,False
623358,2026-08-14T04:04:04.630137+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,4.9,1.9,2.7,0.0,0.7,1.0,237.1,236.5,237.6,71.5,76.4,73.8,863.2,-49.5,50.23,0.0,-46.5,39.1,865.1,-46.8,-45.8,39.1,100.0,3318.0,3317.0,25.3,24.6,24.8,20000.0,856.4,0,0,True,0.5601964969535848,False
623394,2026-08-14T04:04:22.618582+00:00,external_ems_2,bess_2,good,0.2827,normal,PCS phase current imbalance high: 19.9,1.0,19.9,0.8,4.6,0.0,0.7,2.0,239.4,238.9,239.9,53.7,61.7,41.8,864.3,-54.4,50.31,0.0,-34.5,39.6,865.1,-59.0,-47.2,39.6,100.0,3335.0,3333.0,25.3,24.6,24.9,20000.0,856.4,0,0,True,0.5861789877520607,True
623463,2026-08-14T04:04:57.618575+00:00,external_ems_1,bess_1,good,0.1571,normal,PCS phase current imbalance high: 13.2; PCS DC current and BMS current mismatch: 29.3,0.9,13.2,0.8,29.3,0.0,1.5,2.0,239.4,238.5,239.2,35.7,22.9,36.1,876.3,-27.5,50.28,0.0,-60.7,79.0,875.5,-56.8,-47.4,79.0,100.0,3369.0,3367.0,25.9,24.4,24.7,20000.0,855.9,0,0,True,0.5938370863738285,True
623494,2026-08-14T04:05:12.629998+00:00,external_ems_2,bess_2,good,0.194,normal,PCS DC current and BMS current mismatch: 32.1,1.3,4.6,2.2,32.1,0.0,0.8,2.0,239.7,238.4,239.1,25.4,24.3,20.8,866.9,-16.4,50.31,0.0,-63.2,39.6,864.7,-48.5,-41.2,39.6,100.0,3322.0,3320.0,25.4,24.6,24.9,20000.0,856.4,0,0,True,0.5511200874734836,False
623525,2026-08-14T04:05:28.618688+00:00,external_ems_1,bess_1,good,0.0119,normal,PCS phase current imbalance high: 8.5,0.2,8.5,0.7,9.3,0.0,1.6,3.0,235.5,235.3,235.4,51.7,54.2,45.7,874.5,-23.3,50.23,0.0,-21.9,79.0,875.2,-32.6,-42.2,79.0,100.0,3379.0,3376.0,26.0,24.4,24.7,20000.0,855.9,0,0,True,0.5398887658972601,False
623620,2026-08-14T04:06:15.618639+00:00,external_ems_2,bess_2,good,0.0784,normal,PCS phase current imbalance high: 11.3,1.1,11.3,2.0,12.2,0.0,0.7,2.0,234.2,233.5,234.6,62.5,53.4,64.7,864.1,-35.1,50.26,0.0,-40.5,40.0,866.1,-47.3,-47.5,40.0,100.0,3343.0,3341.0,25.4,24.7,24.9,20000.0,856.4,0,0,True,0.5437842253279807,False
623651,2026-08-14T04:06:31.618585+00:00,external_ems_1,bess_1,good,0.114,normal,PCS phase current imbalance high: 12.8,1.0,12.8,1.9,9.5,0.0,1.6,2.0,237.3,236.5,237.5,35.8,23.0,35.3,876.8,-30.5,50.27,0.0,-21.0,79.5,874.9,-40.0,-48.1,79.5,100.0,3363.0,3361.0,26.0,24.4,24.8,20000.0,855.9,0,0,True,0.5474979479804031,False
623689,2026-08-14T04:06:50.629652+00:00,external_ems_1,bess_1,good,0.226,normal,PCS phase current imbalance high: 17.5; PCS DC current and BMS current mismatch: 20.3,0.7,17.5,2.3,20.3,0.0,1.6,1.0,238.6,238.1,238.8,36.4,18.9,33.3,877.8,-31.7,50.33,0.0,-54.0,79.5,875.5,-52.0,-48.4,79.5,100.0,3361.0,3360.0,26.0,24.4,24.8,20000.0,855.9,0,0,True,0.6047734908478775,True
623720,2026-08-14T04:07:05.629682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.7,2.7,17.1,0.0,0.8,1.0,234.7,233.7,235.5,66.4,69.1,67.1,863.4,-33.0,50.23,0.0,-18.3,40.0,866.1,-50.1,-48.3,40.0,100.0,3322.0,3321.0,25.5,24.7,25.0,20000.0,856.4,0,0,True,0.548705518682527,False
623789,2026-08-14T04:07:40.619259+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,5.8,1.4,9.4,0.0,1.6,2.0,237.8,237.6,237.7,41.3,35.9,41.7,873.5,-26.9,50.26,0.0,-25.8,79.5,874.9,-36.3,-41.5,79.5,100.0,3373.0,3371.0,26.0,24.4,24.8,20000.0,855.9,0,0,True,0.5107615141674258,False
623820,2026-08-14T04:07:55.618848+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.0,1.6,11.0,0.0,0.7,1.0,236.1,235.8,236.9,32.2,31.3,32.3,861.8,-14.0,50.13,0.0,-21.0,40.4,863.4,-25.0,-27.5,40.4,100.0,3320.0,3319.0,25.5,24.8,25.0,20000.0,856.4,0,0,True,0.4574442843995639,False
623851,2026-08-14T04:08:11.629187+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,4.5,0.0,10.7,0.3,1.7,2.0,239.3,239.1,238.7,52.7,48.2,52.3,871.9,-29.6,50.16,0.0,-23.3,79.8,871.9,-18.9,-19.1,79.5,100.0,3362.0,3360.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.5228508774884432,False
623882,2026-08-14T04:08:26.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.9,3.8,0.0,0.8,1.0,238.4,238.4,239.1,30.6,29.7,30.4,861.8,-21.3,50.13,0.0,-19.7,40.4,862.7,-25.1,-26.4,40.4,100.0,3327.0,3326.0,25.5,24.7,25.0,20000.0,856.4,0,0,True,0.4462183913471935,False
623946,2026-08-14T04:08:58.618562+00:00,external_ems_2,bess_2,good,0.2854,normal,PCS DC current and BMS current mismatch: 37.8,0.8,8.0,2.3,37.8,0.0,0.8,1.0,238.2,237.4,238.1,28.8,30.8,22.8,867.0,-5.2,50.33,0.0,-11.2,40.4,864.7,-43.0,-40.9,40.4,100.0,3318.0,3317.0,25.5,24.7,25.0,20000.0,856.4,0,0,True,0.5546580818109607,False
623981,2026-08-14T04:09:16.618573+00:00,external_ems_1,bess_1,good,0.2334,normal,PCS phase current imbalance high: 17.7; PCS DC current and BMS current mismatch: 22.9,0.9,17.7,0.8,22.9,0.0,1.7,3.0,239.4,238.5,238.7,72.0,58.3,76.0,874.4,-76.6,50.32,0.0,-41.8,79.8,875.2,-53.7,-50.5,79.8,100.0,3382.0,3379.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.629970908607162,True
624012,2026-08-14T04:09:31.618573+00:00,external_ems_2,bess_2,good,0.3017,normal,PCS phase current imbalance high: 20.7,0.5,20.7,2.5,2.9,0.4,0.8,1.0,235.8,235.5,235.3,58.0,37.7,58.4,867.9,-48.8,50.31,0.0,-51.9,40.8,865.4,-51.7,-42.3,40.4,100.0,3318.0,3317.0,25.5,24.7,25.0,20000.0,856.4,0,0,True,0.6405608648493858,True
624051,2026-08-14T04:09:51.618621+00:00,external_ems_1,bess_1,good,0.2116,normal,PCS phase current imbalance high: 16.4; PCS DC current and BMS current mismatch: 31.7,0.6,16.4,1.3,31.7,0.0,1.7,3.0,234.7,234.1,234.3,54.7,58.1,41.7,874.6,-22.9,50.25,0.0,-57.5,79.8,875.9,-54.6,-48.7,79.8,100.0,3388.0,3385.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.6307032956429646,True
624159,2026-08-14T04:10:45.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,5.1,1.3,14.6,0.0,1.7,3.0,239.7,239.2,238.8,94.7,92.8,97.9,872.6,-56.6,50.3,0.0,-44.8,80.2,873.9,-42.0,-39.3,80.2,100.0,3379.0,3376.0,26.1,24.4,24.8,20000.0,855.9,0,0,True,0.593305783883943,True
624190,2026-08-14T04:11:00.618585+00:00,external_ems_2,bess_2,good,0.0095,normal,PCS phase current imbalance high: 8.4,0.4,8.4,2.8,3.8,0.0,0.8,1.0,233.2,232.9,233.3,62.7,56.2,64.6,862.3,-46.7,50.25,0.0,-17.1,40.8,865.1,-50.5,-46.0,40.8,100.0,3320.0,3319.0,25.6,24.8,25.0,20000.0,856.4,0,0,True,0.5622894426657035,False
624221,2026-08-14T04:11:16.618564+00:00,external_ems_1,bess_1,good,0.133,normal,PCS phase current imbalance high: 13.6,0.7,13.6,3.4,10.2,0.0,1.6,2.0,239.1,238.9,239.6,31.9,18.3,27.7,877.9,-31.5,50.33,0.0,-40.0,80.2,874.5,-41.7,-37.5,80.2,100.0,3363.0,3361.0,26.1,24.5,24.8,20000.0,855.9,0,0,True,0.5809440679401473,True
624302,2026-08-14T04:11:56.628688+00:00,external_ems_2,bess_2,good,0.0736,normal,PCS phase current imbalance high: 11.1,1.6,11.1,1.3,12.9,0.0,0.8,2.0,237.4,235.9,237.5,82.0,74.1,85.2,867.0,-50.3,50.33,0.0,-74.4,41.2,865.7,-37.4,-48.9,41.2,100.0,3343.0,3341.0,25.6,24.8,25.1,20000.0,856.4,0,0,True,0.594987520138747,True
624339,2026-08-14T04:12:15.618583+00:00,external_ems_1,bess_1,good,0.0879,normal,PCS phase current imbalance high: 11.7,0.5,11.7,1.4,2.6,0.0,1.6,2.0,236.2,235.8,235.7,51.3,41.3,53.0,873.5,-33.9,50.27,0.0,-50.9,80.6,874.9,-36.5,-44.1,80.6,100.0,3374.0,3372.0,26.1,24.5,24.9,20000.0,855.9,0,0,True,0.5589732562002532,False
624370,2026-08-14T04:12:30.618587+00:00,external_ems_2,bess_2,good,0.1351,normal,PCS phase current imbalance high: 13.4; PCS DC current and BMS current mismatch: 26.6,0.5,13.4,1.0,26.6,0.0,0.9,4.0,236.8,236.3,236.3,92.9,87.5,100.9,864.7,-81.4,50.32,0.0,-33.3,41.2,865.7,-54.8,-43.3,41.2,100.0,3330.0,3326.0,25.7,24.8,25.1,20000.0,856.4,0,0,True,0.6202581491051607,True
624406,2026-08-14T04:12:48.618581+00:00,external_ems_2,bess_2,good,0.0618,normal,PCS phase current imbalance high: 10.6,0.9,10.6,2.8,15.6,0.0,0.9,2.0,239.4,239.7,240.3,104.5,115.1,108.1,862.3,-53.6,50.34,0.0,-58.3,41.2,865.1,-38.0,-44.4,41.2,100.0,3327.0,3325.0,25.7,24.8,25.1,20000.0,856.4,0,0,True,0.615722607185742,True
624469,2026-08-14T04:13:20.628759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,7.1,1.4,11.4,0.0,1.6,1.0,237.0,236.6,236.8,34.3,27.2,33.6,873.8,-28.4,50.23,0.0,-53.0,80.6,875.2,-39.8,-51.0,80.6,100.0,3361.0,3360.0,26.1,24.5,24.9,20000.0,855.9,0,0,True,0.5322840778774357,False
624500,2026-08-14T04:13:35.619123+00:00,external_ems_2,bess_2,good,0.2103,normal,PCS phase current imbalance high: 13.4; PCS DC current and BMS current mismatch: 32.6,1.4,13.4,0.8,32.6,0.0,0.9,2.0,236.5,236.6,237.9,87.9,79.5,92.9,865.3,-71.0,50.34,0.0,-68.6,41.6,866.1,-38.4,-50.0,41.6,100.0,3347.0,3345.0,25.7,24.8,25.1,20000.0,856.4,0,0,True,0.6310952762741551,True
624535,2026-08-14T04:13:53.618574+00:00,external_ems_1,bess_1,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.9,5.1,0.7,25.3,0.0,1.7,3.0,237.4,237.7,236.8,94.1,96.7,99.2,875.6,-70.4,50.28,0.0,-44.9,81.0,874.9,-45.1,-40.9,81.0,100.0,3378.0,3375.0,26.2,24.5,24.9,20000.0,855.9,0,0,True,0.613662711372635,True
624568,2026-08-14T04:14:09.618574+00:00,external_ems_2,bess_2,good,0.1734,normal,PCS phase current imbalance high: 15.3,0.4,15.3,0.2,6.2,0.0,0.9,2.0,234.3,234.7,234.4,54.0,38.7,53.7,866.6,-51.0,50.3,0.0,-29.1,41.6,866.4,-57.2,-47.9,41.6,100.0,3333.0,3331.0,25.7,24.8,25.1,20000.0,856.4,0,0,True,0.5627706504060797,False
624631,2026-08-14T04:14:41.629398+00:00,external_ems_1,bess_1,good,0.1341,normal,PCS phase current imbalance high: 13.5; PCS DC current and BMS current mismatch: 23.3,0.3,13.5,1.3,23.3,0.0,1.6,2.0,239.4,239.3,239.1,90.2,78.2,91.7,873.6,-61.8,50.34,0.0,-21.1,81.0,874.9,-38.5,-40.1,81.0,100.0,3363.0,3361.0,26.2,24.6,24.9,20000.0,855.9,0,0,True,0.6090836145410307,True
624675,2026-08-14T04:15:03.618604+00:00,external_ems_1,bess_1,good,0.1497,normal,PCS phase current imbalance high: 14.3,0.5,14.3,4.2,10.2,0.0,1.6,3.0,238.1,238.6,238.6,32.9,18.6,28.6,872.3,-38.7,50.35,0.0,-13.6,81.4,876.5,-48.9,-51.9,81.4,100.0,3387.0,3384.0,26.2,24.6,24.9,20000.0,855.9,0,0,True,0.6277995779224768,True
624739,2026-08-14T04:15:35.618576+00:00,external_ems_1,bess_1,good,0.1283,normal,PCS phase current imbalance high: 13.4,1.9,13.4,3.5,17.7,0.0,1.6,2.0,237.3,238.6,236.7,102.9,109.7,96.3,872.4,-56.9,50.33,0.0,-15.9,81.4,875.9,-39.2,-45.2,81.4,100.0,3365.0,3363.0,26.2,24.6,25.0,20000.0,855.9,0,0,True,0.6444902249409439,True
624809,2026-08-14T04:16:10.628851+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,6.1,1.3,17.8,0.0,1.6,3.0,237.4,238.0,237.3,62.7,59.8,65.9,873.2,-52.2,50.24,0.0,-34.0,81.4,874.5,-34.4,-45.9,81.4,100.0,3384.0,3381.0,26.2,24.6,25.0,20000.0,855.9,0,0,True,0.5668767558823896,False
624840,2026-08-14T04:16:25.619215+00:00,external_ems_2,bess_2,good,0.0901,normal,PCS phase current imbalance high: 10.3; PCS DC current and BMS current mismatch: 25.4,1.1,10.3,0.8,25.4,0.0,0.9,2.0,236.6,236.8,237.7,88.9,84.5,94.8,863.9,-58.4,50.3,0.0,-32.0,42.4,864.7,-33.0,-38.9,42.4,100.0,3326.0,3324.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.5874308267701335,True
624871,2026-08-14T04:16:41.628955+00:00,external_ems_1,bess_1,good,0.1283,normal,PCS phase current imbalance high: 13.4,0.5,13.4,0.0,6.1,0.0,1.7,2.0,238.9,238.8,238.4,65.5,54.7,68.1,875.2,-48.8,50.3,0.0,-12.4,81.8,875.2,-54.9,-47.5,81.8,100.0,3364.0,3362.0,26.3,24.6,25.0,20000.0,855.9,0,0,True,0.5812534321244618,True
624902,2026-08-14T04:16:56.628905+00:00,external_ems_2,bess_2,good,0.2803,normal,PCS phase current imbalance high: 19.8,0.4,19.8,3.8,11.2,0.0,0.9,3.0,236.4,236.3,236.0,61.1,47.1,66.9,868.5,-47.7,50.33,0.0,-57.8,42.4,864.7,-36.5,-39.1,42.4,100.0,3342.0,3339.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.6040531959619931,True
624978,2026-08-14T04:17:34.618664+00:00,external_ems_2,bess_2,good,0.0024,normal,PCS phase current imbalance high: 8.1,0.5,8.1,0.2,10.5,0.0,0.9,3.0,235.4,235.9,235.4,38.3,30.2,33.5,864.2,-25.6,50.23,0.0,-20.4,42.4,864.4,-36.1,-36.0,42.4,100.0,3338.0,3335.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.4976326635886456,False
625009,2026-08-14T04:17:50.618740+00:00,external_ems_1,bess_1,good,0.0887,normal,PCS phase current imbalance high: 9.4; PCS DC current and BMS current mismatch: 25.4,0.6,9.4,0.4,25.4,0.0,1.7,2.0,238.5,238.7,238.1,73.8,65.7,75.1,874.3,-58.0,50.29,0.0,-47.0,81.8,873.9,-32.6,-33.1,81.8,100.0,3380.0,3362.0,26.3,24.6,25.0,20000.0,855.9,0,0,True,0.5795771270871568,True
625040,2026-08-14T04:18:05.629900+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,3.1,1.4,14.9,0.0,0.9,2.0,237.3,237.4,237.8,39.2,42.3,39.2,863.3,-19.7,50.19,0.0,-19.8,42.8,864.7,-34.6,-34.6,42.8,100.0,3325.0,3323.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.4613924286427129,False
625074,2026-08-14T04:18:22.629113+00:00,external_ems_2,bess_2,good,0.1615,normal,PCS phase current imbalance high: 14.8,0.7,14.8,1.2,9.4,0.0,0.9,1.0,237.0,237.7,237.5,53.1,41.3,56.1,866.9,-41.3,50.26,0.0,-51.9,42.8,865.7,-50.7,-45.6,42.8,100.0,3322.0,3321.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.5507394217292358,False
625139,2026-08-14T04:18:55.630710+00:00,external_ems_1,bess_1,good,0.0713,normal,PCS phase current imbalance high: 11.0,0.8,11.0,2.1,15.5,0.0,1.7,3.0,234.5,234.9,234.1,77.4,83.8,72.8,872.4,-42.2,50.3,0.0,-52.7,82.2,874.5,-57.7,-48.0,82.2,100.0,3376.0,3373.0,26.3,24.6,25.0,20000.0,855.9,0,0,True,0.6186031899485663,True
625170,2026-08-14T04:19:10.618613+00:00,external_ems_2,bess_2,good,0.0478,normal,PCS phase current imbalance high: 9.9; PCS DC current and BMS current mismatch: 22.6,1.0,9.9,3.5,22.6,0.0,0.9,2.0,239.4,239.7,240.4,98.3,108.2,99.8,862.2,-55.5,50.32,0.0,-60.1,42.8,865.7,-32.9,-41.5,42.8,100.0,3342.0,3340.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.6189838527755184,True
625201,2026-08-14T04:19:26.618578+00:00,external_ems_1,bess_1,good,0.1499,normal,PCS phase current imbalance high: 8.5; PCS DC current and BMS current mismatch: 29.3,0.7,8.5,0.2,29.3,0.0,1.6,3.0,236.0,235.3,235.9,33.9,25.4,32.6,875.7,-31.6,50.26,0.0,-41.6,82.2,875.9,-60.9,-51.3,82.2,100.0,3380.0,3377.0,26.3,24.7,25.0,20000.0,855.9,0,0,True,0.5991094740582292,True
625232,2026-08-14T04:19:41.629056+00:00,external_ems_2,bess_2,good,0.1924,normal,PCS phase current imbalance high: 16.1,2.2,16.1,2.5,4.9,0.0,0.9,3.0,237.6,237.2,235.4,62.3,53.1,69.2,867.2,-47.4,50.32,0.0,-69.6,43.2,864.7,-52.3,-40.9,43.2,100.0,3339.0,3336.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.5821680229408698,True
625294,2026-08-14T04:20:12.618591+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.6,4.8,0.6,21.1,0.0,0.9,1.0,236.4,236.4,237.0,33.0,28.2,29.5,865.3,-28.0,50.22,0.0,-22.6,43.2,864.7,-49.1,-39.3,43.2,100.0,3322.0,3321.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.49936697157077714,False
625325,2026-08-14T04:20:28.628710+00:00,external_ems_1,bess_1,good,0.0214,normal,PCS phase current imbalance high: 8.9,0.9,8.9,1.5,18.9,0.0,1.7,2.0,238.0,237.1,237.9,33.1,24.2,32.5,873.4,-27.9,50.21,0.0,-21.5,82.6,874.9,-46.8,-41.3,82.6,100.0,3378.0,3376.0,26.4,24.7,25.0,20000.0,855.9,0,0,True,0.5374601857296902,False
625356,2026-08-14T04:20:43.628683+00:00,external_ems_2,bess_2,good,0.0594,normal,PCS phase current imbalance high: 10.5,0.9,10.5,1.1,4.5,0.0,0.9,2.0,237.3,237.1,238.0,47.2,37.4,47.9,863.3,-34.5,50.24,0.0,-43.6,43.2,864.4,-30.0,-32.4,43.2,100.0,3327.0,3325.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.49069466173387505,False
625387,2026-08-14T04:20:59.618587+00:00,external_ems_1,bess_1,good,0.1108,normal,PCS phase current imbalance high: 12.6; PCS DC current and BMS current mismatch: 21.5,1.0,12.6,2.2,21.5,0.0,1.7,3.0,238.3,237.3,237.9,74.0,63.8,76.4,876.1,-70.0,50.27,0.0,-47.4,82.6,873.9,-48.5,-42.0,82.6,100.0,3378.0,3375.0,26.4,24.7,25.0,20000.0,855.9,0,0,True,0.6087400481997669,True
625449,2026-08-14T04:21:30.629024+00:00,external_ems_1,bess_1,good,0.0903,normal,PCS phase current imbalance high: 11.8,0.9,11.8,0.6,0.1,0.0,1.7,2.0,236.2,235.3,235.8,52.6,56.5,44.7,873.8,-28.2,50.27,0.0,-16.6,82.6,873.2,-28.3,-28.9,82.6,100.0,3364.0,3362.0,26.4,24.7,25.0,20000.0,855.9,0,0,True,0.5377428443450701,False
625480,2026-08-14T04:21:45.628666+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.4,1.5,13.6,0.0,0.9,1.0,234.7,234.1,235.3,37.9,36.6,38.0,862.6,-25.3,50.15,0.0,-21.7,43.6,864.1,-38.9,-35.2,43.6,100.0,3322.0,3321.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.46954090005764026,False
625511,2026-08-14T04:22:01.618752+00:00,external_ems_1,bess_1,good,0.0641,normal,PCS phase current imbalance high: 10.7,1.3,10.7,1.1,10.0,0.0,1.7,2.0,240.0,238.7,239.4,31.0,20.3,28.0,874.6,-28.5,50.22,0.0,-40.2,82.6,873.5,-38.5,-33.2,82.6,100.0,3371.0,3369.0,26.4,24.7,25.0,20000.0,855.9,0,0,True,0.5317035478374902,False
625542,2026-08-14T04:22:16.618566+00:00,external_ems_2,bess_2,good,0.0071,normal,PCS phase current imbalance high: 8.3,1.1,8.3,0.9,2.6,0.0,0.9,2.0,238.2,237.4,238.5,52.1,46.6,54.9,863.2,-35.0,50.21,0.0,-14.8,43.6,864.1,-32.4,-33.2,43.6,100.0,3331.0,3329.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.4917952867375921,False
625604,2026-08-14T04:22:47.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.3,0.8,3.1,0.0,0.9,2.0,236.2,235.9,236.9,33.9,32.6,33.4,862.9,-29.6,50.14,0.0,-20.4,43.6,863.7,-32.7,-32.4,43.6,100.0,3331.0,3329.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.45872264488670167,False
625635,2026-08-14T04:23:03.618695+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.1,0.6,4.6,0.0,1.8,1.0,236.9,236.6,236.8,35.5,32.4,34.3,872.3,-22.0,50.16,0.0,-24.1,83.0,872.9,-26.6,-32.5,83.0,100.0,3359.0,3358.0,26.4,24.6,25.0,20000.0,855.9,0,0,True,0.47769715364046783,False
625666,2026-08-14T04:23:18.618990+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,5.8,0.2,4.7,0.0,0.9,2.0,238.9,238.1,238.7,44.5,49.5,43.7,862.9,-16.6,50.2,0.0,-15.8,43.6,862.7,-21.3,-22.1,43.6,100.0,3320.0,3318.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.48146823143107087,False
625697,2026-08-14T04:23:34.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,1.5,11.2,0.0,1.7,2.0,235.0,234.7,235.1,30.1,27.6,28.8,871.4,-24.6,50.13,0.0,-17.7,83.0,872.9,-35.8,-31.4,83.0,100.0,3369.0,3367.0,26.3,24.6,25.0,20000.0,855.9,0,0,True,0.48023564651049216,False
625759,2026-08-14T04:24:05.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,0.8,0.3,0.0,1.7,3.0,237.8,238.2,237.9,56.7,54.4,56.9,871.7,-27.8,50.2,0.0,-38.1,83.0,872.5,-27.5,-27.8,83.0,100.0,3367.0,3364.0,26.3,24.6,25.0,20000.0,855.9,0,0,True,0.5178248448713593,False
625821,2026-08-14T04:24:36.618657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,5.8,0.1,7.7,0.4,1.7,1.0,239.7,238.9,239.4,36.2,30.4,35.1,872.0,-17.1,50.17,0.0,-30.2,83.0,871.9,-24.8,-23.3,83.4,100.0,3362.0,3361.0,26.3,24.6,25.0,20000.0,855.9,0,0,True,0.5416417424107726,False
625852,2026-08-14T04:24:51.629314+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.2,1.1,1.8,0.0,0.9,2.0,237.9,236.5,238.1,38.0,36.4,38.6,862.0,-28.8,50.14,0.0,-20.4,43.9,863.1,-27.0,-26.5,43.9,100.0,3320.0,3318.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.462563417117831,False
625914,2026-08-14T04:25:22.628665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.0,1.9,8.4,0.0,0.9,1.0,232.7,231.3,233.5,31.5,28.5,31.1,861.5,-17.8,50.11,0.0,-16.5,43.9,863.4,-26.2,-29.7,43.9,100.0,3319.0,3318.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.4727772538004003,False
625945,2026-08-14T04:25:38.619200+00:00,external_ems_1,bess_1,good,0.0119,normal,PCS phase current imbalance high: 8.5,1.7,8.5,1.5,3.7,0.0,1.7,2.0,238.8,237.1,238.5,28.4,19.9,22.3,873.0,-15.2,50.19,0.0,-13.7,83.4,871.5,-18.9,-18.4,83.4,100.0,3361.0,3359.0,26.3,24.6,25.0,20000.0,855.9,0,0,True,0.4905999167205031,False
625976,2026-08-14T04:25:53.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.5,2.0,14.6,0.0,0.9,2.0,236.5,235.0,237.2,32.3,29.8,31.8,861.7,-18.0,50.12,0.0,-19.3,43.9,863.7,-32.6,-31.0,43.9,100.0,3325.0,3323.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.46074729035472284,False
626007,2026-08-14T04:26:09.629461+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,5.0,1.0,5.2,0.0,1.7,2.0,238.3,237.5,238.5,41.6,36.7,41.7,871.9,-29.9,50.2,0.0,-22.6,83.4,872.9,-35.1,-31.9,83.4,100.0,3363.0,3361.0,26.3,24.6,25.0,20000.0,855.9,0,0,True,0.48724847430238005,False
626069,2026-08-14T04:26:40.624219+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,5.9,0.8,10.8,0.0,1.7,2.0,233.7,232.6,234.1,30.7,24.8,29.5,871.4,-15.7,50.13,0.0,-16.6,83.4,872.2,-26.5,-26.1,83.4,100.0,3364.0,3362.0,26.3,24.6,25.0,20000.0,855.9,0,0,True,0.48515478282554925,False
