id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
626100,2026-08-14T04:26:55.618581+00:00,external_ems_2,bess_2,good,0.038,normal,PCS phase current imbalance high: 9.6,1.5,9.6,0.4,7.6,0.0,0.9,1.0,240.2,238.9,240.4,45.4,38.5,48.1,862.7,-33.4,50.19,0.0,-40.4,44.3,863.1,-25.8,-26.5,44.3,100.0,3324.0,3323.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.49374975576666547,False
626131,2026-08-14T04:27:11.629873+00:00,external_ems_1,bess_1,good,0.038,normal,PCS phase current imbalance high: 9.6,1.9,9.6,0.6,5.8,0.0,1.7,2.0,240.1,238.2,239.5,31.4,21.8,31.1,873.5,-22.5,50.21,0.0,-40.9,83.4,872.9,-28.3,-32.8,83.4,100.0,3369.0,3367.0,26.3,24.6,25.0,20000.0,855.9,0,0,True,0.5099991078254806,False
626162,2026-08-14T04:27:26.630567+00:00,external_ems_2,bess_2,good,0.0451,normal,PCS phase current imbalance high: 9.9,1.2,9.9,0.8,9.4,0.0,0.9,2.0,238.6,237.6,238.8,42.7,34.1,44.0,863.5,-31.3,50.21,0.0,-35.2,44.3,862.7,-21.9,-22.5,44.3,100.0,3320.0,3318.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.49089505528595534,False
626224,2026-08-14T04:27:57.629893+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,2.3,5.8,0.0,0.9,2.0,238.4,237.5,238.2,38.4,39.6,38.3,861.8,-33.3,50.21,0.0,-38.0,44.3,864.1,-27.5,-32.2,44.3,100.0,3330.0,3328.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.46960866698183346,False
626255,2026-08-14T04:28:13.618647+00:00,external_ems_1,bess_1,good,0.0347,normal,PCS phase current imbalance high: 8.7; PCS DC current and BMS current mismatch: 22.1,0.6,8.7,0.1,22.1,0.0,1.7,1.0,238.1,237.7,237.5,57.7,50.1,58.8,872.6,-49.3,50.23,0.0,-43.4,83.8,872.5,-27.2,-25.2,83.8,100.0,3363.0,3362.0,26.3,24.6,24.9,20000.0,855.9,0,0,True,0.5432978522485666,False
626286,2026-08-14T04:28:28.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.0,1.2,12.1,0.0,0.9,2.0,235.1,234.6,235.7,36.5,35.8,36.8,862.5,-21.7,50.14,0.0,-20.8,44.3,863.7,-33.8,-30.5,44.3,100.0,3327.0,3325.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.459562069541582,False
626379,2026-08-14T04:29:15.629040+00:00,external_ems_1,bess_1,good,0.0333,normal,PCS phase current imbalance high: 9.4,0.5,9.4,0.5,15.6,0.0,1.8,2.0,239.7,239.3,239.2,63.2,55.6,65.0,873.0,-42.5,50.24,0.0,-30.0,83.8,872.5,-26.9,-26.2,83.8,100.0,3365.0,3363.0,26.3,24.5,24.9,20000.0,855.9,0,0,True,0.5224508877315148,False
626410,2026-08-14T04:29:30.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.2,1.5,11.3,0.0,0.9,2.0,234.6,234.1,235.1,37.1,35.9,37.0,862.6,-24.2,50.16,0.0,-22.8,44.7,864.1,-35.5,-36.4,44.7,100.0,3336.0,3334.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.46385723488293334,False
626441,2026-08-14T04:29:46.628866+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,6.1,1.0,9.3,0.0,1.8,1.0,237.2,237.8,237.2,65.3,62.3,68.4,872.2,-39.8,50.25,0.0,-34.7,84.1,873.2,-30.5,-30.2,84.1,100.0,3362.0,3361.0,26.3,24.5,24.9,20000.0,855.9,0,0,True,0.5390762004705824,False
626472,2026-08-14T04:30:01.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,5.9,2.5,13.3,0.0,0.9,2.0,238.4,237.2,238.5,70.4,73.8,67.9,861.9,-45.4,50.25,0.0,-36.6,44.7,864.4,-32.1,-37.6,44.7,100.0,3320.0,3318.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.5397831197681778,False
626534,2026-08-14T04:30:32.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,6.4,1.4,9.1,0.0,0.9,3.0,238.9,237.9,239.1,60.2,62.2,66.6,864.5,-34.2,50.24,0.0,-48.5,44.7,863.1,-25.1,-24.3,44.7,100.0,3321.0,3318.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.5177419828537666,False
626565,2026-08-14T04:30:48.629563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,3.5,1.2,12.6,0.0,1.8,2.0,235.6,235.5,235.5,38.6,35.1,36.8,872.3,-29.7,50.16,0.0,-21.9,84.1,873.5,-42.3,-37.6,84.1,100.0,3361.0,3359.0,26.3,24.5,24.9,20000.0,855.9,0,0,True,0.49236474386855933,False
626596,2026-08-14T04:31:03.629011+00:00,external_ems_2,bess_2,good,0.0238,normal,PCS phase current imbalance high: 9.0,1.0,9.0,0.3,6.5,0.0,0.9,2.0,237.0,236.2,237.2,58.0,52.1,61.1,864.0,-37.8,50.24,0.0,-13.4,44.7,863.7,-31.3,-36.0,44.7,100.0,3334.0,3332.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.507828855798461,False
626627,2026-08-14T04:31:19.618623+00:00,external_ems_1,bess_1,good,0.0808,normal,PCS phase current imbalance high: 11.4,0.6,11.4,1.4,4.5,0.0,1.8,2.0,237.9,237.3,237.6,36.8,27.1,38.5,874.9,-33.9,50.23,0.0,-21.4,84.1,873.5,-38.4,-35.9,84.1,100.0,3371.0,3369.0,26.3,24.5,24.9,20000.0,855.9,0,0,True,0.5181212380203327,False
626689,2026-08-14T04:31:50.629037+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,1.4,6.4,0.0,1.8,1.0,237.3,237.5,237.1,55.4,56.7,55.1,872.1,-35.2,50.19,0.0,-40.3,84.1,873.5,-41.6,-35.8,84.1,100.0,3360.0,3359.0,26.3,24.5,24.9,20000.0,855.9,0,0,True,0.5269598199544603,False
626720,2026-08-14T04:32:05.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.7,0.5,15.3,0.0,0.9,3.0,236.9,237.1,237.7,33.1,32.9,32.4,863.6,-22.1,50.2,0.0,-26.4,45.1,864.1,-37.4,-35.2,45.1,100.0,3325.0,3322.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.4692363152327036,False
626751,2026-08-14T04:32:21.619305+00:00,external_ems_1,bess_1,good,0.0119,normal,PCS phase current imbalance high: 8.5,0.5,8.5,2.1,1.7,0.0,1.8,2.0,239.6,239.3,239.1,29.6,22.6,21.1,875.0,-25.2,50.24,0.0,-18.3,84.5,872.9,-26.9,-27.2,84.5,100.0,3364.0,3362.0,26.3,24.5,24.9,20000.0,855.9,0,0,True,0.5038102889470674,False
626782,2026-08-14T04:32:36.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,2.1,17.5,0.0,0.9,2.0,234.5,234.3,234.9,38.2,37.9,38.6,862.6,-25.7,50.15,0.0,-21.2,45.1,864.7,-43.2,-36.6,45.1,100.0,3329.0,3327.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.4692389887807939,False
626875,2026-08-14T04:33:23.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.3,0.6,8.6,0.0,1.7,2.0,236.5,236.7,236.5,37.3,34.5,34.0,872.6,-19.8,50.2,0.0,-24.0,84.5,873.2,-28.4,-28.2,84.5,100.0,3364.0,3362.0,26.2,24.5,24.9,20000.0,855.9,0,0,True,0.4748825443638795,False
626906,2026-08-14T04:33:38.629432+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.9,8.7,0.0,0.9,2.0,236.4,236.6,236.9,38.0,38.7,38.3,862.8,-22.8,50.17,0.0,-27.2,45.1,863.7,-31.5,-29.9,45.1,100.0,3326.0,3324.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.4583261333450142,False
626937,2026-08-14T04:33:54.629659+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.6,1.3,1.8,0.0,1.8,1.0,238.6,238.9,238.4,42.4,42.4,41.8,872.6,-32.8,50.18,0.0,-23.6,84.5,873.9,-34.6,-34.5,84.5,100.0,3361.0,3360.0,26.3,24.5,24.9,20000.0,855.9,0,0,True,0.5005414743043929,False
626999,2026-08-14T04:34:25.630475+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.5,1.7,13.4,0.0,1.7,2.0,235.2,235.5,235.3,34.2,33.6,32.7,872.2,-22.8,50.15,0.0,-19.9,84.9,873.9,-36.2,-34.7,84.9,100.0,3368.0,3366.0,26.2,24.5,24.9,20000.0,855.9,0,0,True,0.48493753820781105,False
627030,2026-08-14T04:34:40.630459+00:00,external_ems_2,bess_2,good,0.0285,normal,PCS phase current imbalance high: 9.2,0.4,9.2,1.7,17.4,0.0,0.9,2.0,238.3,238.7,238.6,45.4,38.1,47.3,864.8,-40.9,50.23,0.0,-14.4,45.5,863.1,-23.5,-24.4,45.5,100.0,3329.0,3327.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.4902516863820647,False
627061,2026-08-14T04:34:56.629657+00:00,external_ems_1,bess_1,good,0.1756,normal,PCS phase current imbalance high: 15.2; PCS DC current and BMS current mismatch: 24.4,0.1,15.2,0.8,24.4,0.0,1.7,3.0,237.3,237.4,237.4,36.9,32.3,21.7,875.0,-16.7,50.25,0.0,-51.8,84.9,874.2,-41.1,-37.7,84.9,100.0,3370.0,3367.0,26.2,24.5,24.9,20000.0,855.9,0,0,True,0.5728483713768621,True
627092,2026-08-14T04:35:11.618559+00:00,external_ems_2,bess_2,good,0.0024,normal,PCS phase current imbalance high: 8.1,0.4,8.1,1.9,1.8,0.0,0.9,2.0,238.3,238.0,238.4,70.1,74.6,66.5,862.8,-42.1,50.23,0.0,-18.9,45.5,864.7,-43.9,-38.8,45.5,100.0,3320.0,3318.0,25.8,24.9,25.2,20000.0,856.4,0,0,True,0.5428551212024956,False
627161,2026-08-14T04:35:46.629377+00:00,external_ems_1,bess_1,good,0.2582,normal,PCS DC current and BMS current mismatch: 36.1,1.2,3.6,2.3,36.1,0.0,1.7,1.0,238.6,238.4,237.4,98.5,101.2,102.1,872.9,-84.9,50.31,0.0,-17.1,84.9,875.2,-48.8,-45.7,84.9,100.0,3362.0,3361.0,26.2,24.5,24.9,20000.0,855.9,0,0,True,0.6509175882818813,True
627197,2026-08-14T04:36:04.618680+00:00,external_ems_1,bess_1,good,0.0903,normal,PCS phase current imbalance high: 11.8,1.5,11.8,1.6,11.8,0.0,1.7,2.0,237.6,238.3,236.8,90.8,95.5,83.7,872.9,-50.8,50.32,0.0,-41.8,84.9,874.5,-39.0,-37.0,84.9,100.0,3364.0,3362.0,26.2,24.5,24.9,20000.0,855.9,0,0,True,0.5936143621316144,True
627228,2026-08-14T04:36:19.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,7.2,3.1,10.4,0.0,1.0,2.0,233.9,234.1,234.2,60.3,54.7,61.9,863.0,-46.1,50.24,0.0,-23.4,45.9,866.1,-35.7,-43.9,45.9,100.0,3341.0,3339.0,25.9,24.9,25.3,20000.0,856.4,0,0,True,0.5261556518733779,False
627259,2026-08-14T04:36:35.618586+00:00,external_ems_1,bess_1,good,0.247,normal,PCS phase current imbalance high: 18.4,0.6,18.4,1.7,7.9,0.0,1.8,2.0,238.4,237.8,237.8,49.2,55.4,37.0,872.8,-21.4,50.27,0.0,-53.1,85.3,874.5,-29.3,-38.7,85.3,100.0,3368.0,3366.0,26.3,24.5,24.9,20000.0,855.9,0,0,True,0.56446574519829,False
627321,2026-08-14T04:37:06.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,0.3,1.0,0.0,1.8,2.0,236.2,236.6,236.2,33.7,32.5,32.3,872.9,-26.1,50.15,0.0,-19.6,85.3,873.2,-27.1,-27.3,85.3,100.0,3366.0,3364.0,26.3,24.5,24.9,20000.0,855.9,0,0,True,0.4766441624764014,False
627352,2026-08-14T04:37:21.629306+00:00,external_ems_2,bess_2,good,0.2209,normal,PCS phase current imbalance high: 17.3,0.6,17.3,1.6,5.3,0.0,1.0,2.0,235.3,235.6,235.9,34.1,51.4,51.3,862.5,-28.5,50.19,0.0,-22.3,45.9,864.1,-33.8,-33.0,45.9,100.0,3322.0,3320.0,25.9,24.9,25.3,20000.0,856.4,0,0,True,0.5117923139674078,False
627414,2026-08-14T04:37:52.629096+00:00,external_ems_2,bess_2,good,0.0024,normal,PCS phase current imbalance high: 8.1,0.2,8.1,0.4,12.7,0.0,1.0,2.0,238.0,238.0,238.2,44.5,51.7,43.6,863.0,-36.4,50.21,0.0,-29.6,45.9,863.4,-23.7,-24.3,45.9,100.0,3322.0,3320.0,25.9,24.9,25.3,20000.0,856.4,0,0,True,0.4838225579223284,False
627476,2026-08-14T04:38:23.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,7.3,0.1,0.5,0.0,1.0,2.0,239.7,239.9,240.0,50.2,56.7,49.4,863.2,-21.7,50.22,0.0,-29.5,46.3,863.1,-21.2,-22.6,46.3,100.0,3321.0,3319.0,25.9,24.9,25.3,20000.0,856.4,0,0,True,0.49655370445346186,False
627507,2026-08-14T04:38:39.619672+00:00,external_ems_1,bess_1,good,0.1235,normal,PCS phase current imbalance high: 13.2,0.4,13.2,0.3,9.1,0.0,1.8,2.0,237.9,237.5,237.6,40.5,41.8,28.6,874.2,-19.2,50.23,0.0,-36.7,85.7,873.9,-28.3,-36.1,85.7,100.0,3363.0,3361.0,26.3,24.5,24.9,20000.0,855.9,0,0,True,0.5189013735977214,False
627538,2026-08-14T04:38:54.629198+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,1.6,6.2,0.0,1.0,2.0,236.4,236.7,237.1,40.1,40.4,40.2,863.1,-24.2,50.19,0.0,-24.1,46.3,864.7,-30.4,-36.2,46.3,100.0,3328.0,3326.0,25.9,24.9,25.3,20000.0,856.4,0,0,True,0.4550796454806643,False
627569,2026-08-14T04:39:10.618553+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,5.8,1.3,1.3,0.0,1.8,1.0,236.9,237.1,236.5,54.6,50.2,56.0,872.6,-31.6,50.23,0.0,-18.5,85.7,873.9,-32.9,-34.3,85.7,100.0,3364.0,3363.0,26.3,24.5,24.9,20000.0,855.9,0,0,True,0.5196877453368065,False
627631,2026-08-14T04:39:41.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.6,1.5,10.5,0.0,1.8,2.0,237.8,238.5,237.5,80.1,82.7,82.0,872.7,-41.9,50.26,0.0,-46.7,85.7,874.2,-31.4,-34.4,85.7,100.0,3365.0,3363.0,26.3,24.5,24.9,20000.0,855.9,0,0,True,0.5611911549842931,False
627662,2026-08-14T04:39:56.618660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,7.0,0.8,13.2,0.0,0.9,2.0,238.5,238.7,239.0,39.3,43.4,36.4,864.3,-18.5,50.23,0.0,-13.8,46.3,865.1,-31.7,-37.9,46.3,100.0,3334.0,3332.0,25.9,25.0,25.3,20000.0,856.4,0,0,True,0.4863211049522616,False
627693,2026-08-14T04:40:12.618829+00:00,external_ems_1,bess_1,good,0.133,normal,PCS phase current imbalance high: 13.6,0.1,13.6,2.0,6.5,0.0,1.8,2.0,237.4,237.4,237.3,35.3,30.8,21.7,875.2,-17.9,50.24,0.0,-40.0,85.7,873.2,-24.4,-24.7,85.7,100.0,3364.0,3362.0,26.3,24.5,24.9,20000.0,855.9,0,0,True,0.5280860153701679,False
627724,2026-08-14T04:40:27.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.5,8.2,0.0,0.9,2.0,235.7,235.9,236.2,37.5,37.6,37.8,862.9,-24.9,50.14,0.0,-22.3,46.7,864.4,-33.1,-34.2,46.7,100.0,3330.0,3328.0,25.9,25.0,25.3,20000.0,856.4,0,0,True,0.4641003946563523,False
627786,2026-08-14T04:40:58.628696+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,3.2,0.9,9.1,0.0,0.9,2.0,238.2,238.1,238.5,27.0,29.0,25.8,865.0,-21.0,50.22,0.0,-43.0,46.7,864.1,-30.1,-29.6,46.7,100.0,3332.0,3330.0,25.9,25.0,25.3,20000.0,856.4,0,0,True,0.47663925644389676,False
627817,2026-08-14T04:41:14.619445+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,0.8,4.9,0.0,1.8,2.0,236.1,236.3,235.9,34.3,33.7,32.9,872.7,-27.6,50.15,0.0,-19.2,86.1,873.5,-32.5,-30.5,86.1,100.0,3366.0,3364.0,26.3,24.5,24.9,20000.0,855.9,0,0,True,0.47777150574358634,False
627848,2026-08-14T04:41:29.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,5.8,0.9,14.0,0.0,0.9,2.0,238.8,238.3,239.2,57.0,54.8,60.6,863.2,-42.9,50.23,0.0,-43.8,46.7,864.1,-28.9,-29.5,46.7,100.0,3322.0,3320.0,25.9,25.0,25.3,20000.0,856.4,0,0,True,0.5057739977068186,False
627879,2026-08-14T04:41:45.630242+00:00,external_ems_1,bess_1,good,0.0095,normal,PCS phase current imbalance high: 8.4,0.6,8.4,0.3,0.1,0.0,1.8,2.0,238.4,238.9,238.3,55.7,50.3,58.7,873.9,-44.6,50.21,0.0,-15.5,86.1,874.2,-44.5,-38.8,86.1,100.0,3363.0,3361.0,26.3,24.5,24.9,20000.0,855.9,0,0,True,0.5417956926113153,False
627941,2026-08-14T04:42:16.618573+00:00,external_ems_1,bess_1,good,0.0561,normal,PCS DC current and BMS current mismatch: 23.5,0.3,1.7,1.0,23.5,0.0,1.8,2.0,236.6,236.9,236.8,37.0,35.7,35.3,872.9,-15.9,50.16,0.0,-23.7,86.1,873.9,-39.4,-35.1,86.1,100.0,3363.0,3361.0,26.3,24.5,24.9,20000.0,855.9,0,0,True,0.4933324371991329,False
627972,2026-08-14T04:42:31.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.5,0.7,12.7,0.0,0.9,2.0,239.0,239.2,239.4,27.2,28.2,25.7,865.1,-19.5,50.21,0.0,-37.8,46.7,864.4,-32.2,-33.2,46.7,100.0,3321.0,3319.0,25.9,25.0,25.3,20000.0,856.4,0,0,True,0.47877740532793023,False
628003,2026-08-14T04:42:47.628756+00:00,external_ems_1,bess_1,good,0.0166,normal,PCS phase current imbalance high: 8.7,0.2,8.7,2.1,3.0,0.0,1.8,1.0,238.9,238.7,238.9,29.5,20.8,25.4,874.6,-18.6,50.21,0.0,-42.2,86.1,872.5,-21.6,-22.3,86.1,100.0,3365.0,3364.0,26.3,24.5,24.9,20000.0,855.9,0,0,True,0.5171704397853873,False
628034,2026-08-14T04:43:02.619287+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.6,1.7,15.1,0.0,0.9,2.0,234.4,234.5,235.3,33.6,33.0,33.4,862.4,-16.7,50.14,0.0,-18.7,47.1,864.1,-31.8,-32.3,47.1,100.0,3325.0,3323.0,25.9,25.0,25.3,20000.0,856.4,0,0,True,0.4652854369887968,False
628096,2026-08-14T04:43:33.629904+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.8,2.1,7.6,0.0,0.9,2.0,238.1,237.0,238.2,59.1,61.4,58.6,862.3,-28.9,50.22,0.0,-44.5,47.1,864.4,-36.5,-33.2,47.1,100.0,3330.0,3328.0,25.9,25.0,25.3,20000.0,856.4,0,0,True,0.49024589713938893,False
628127,2026-08-14T04:43:49.618596+00:00,external_ems_1,bess_1,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.6,5.2,0.5,21.4,0.0,1.8,3.0,236.1,235.6,236.2,40.5,35.3,39.2,873.7,-19.3,50.2,0.0,-23.6,86.5,874.2,-40.7,-36.7,86.5,100.0,3377.0,3374.0,26.3,24.5,24.9,20000.0,855.9,0,0,True,0.5270557157110879,False
628158,2026-08-14T04:44:04.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,7.1,3.9,0.5,0.0,0.9,3.0,238.9,237.9,239.4,91.0,96.9,89.8,862.2,-52.4,50.3,0.0,-10.8,47.1,866.1,-52.9,-43.8,47.1,100.0,3343.0,3340.0,25.9,25.0,25.3,20000.0,856.4,0,0,True,0.6128638170222581,True
628201,2026-08-14T04:44:26.628679+00:00,external_ems_1,bess_1,good,0.057,normal,PCS phase current imbalance high: 10.4,0.8,10.4,2.0,6.6,0.0,1.8,3.0,238.2,237.6,237.4,111.0,105.7,116.1,873.9,-61.9,50.35,0.0,-31.8,86.5,875.9,-55.3,-50.3,86.5,100.0,3391.0,3388.0,26.3,24.5,24.9,20000.0,855.9,0,0,True,0.6721643954127736,True
628269,2026-08-14T04:45:00.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,6.0,2.2,7.7,0.0,1.7,2.0,236.5,236.7,236.1,80.1,82.9,76.9,873.0,-39.3,50.28,0.0,-19.2,86.9,875.2,-47.0,-43.0,86.9,100.0,3367.0,3365.0,26.3,24.6,25.0,20000.0,855.9,0,0,True,0.5880612120257804,True
628300,2026-08-14T04:45:15.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.8,1.4,19.4,0.0,0.9,2.0,238.8,238.1,239.0,25.8,24.8,23.0,866.5,-20.8,50.25,0.0,-49.1,47.5,865.1,-40.2,-35.4,47.5,100.0,3322.0,3320.0,25.9,25.0,25.4,20000.0,856.4,0,0,True,0.51077969489176,False
628331,2026-08-14T04:45:31.629741+00:00,external_ems_1,bess_1,good,0.019,normal,PCS phase current imbalance high: 8.8,0.5,8.8,1.4,9.8,0.0,1.7,3.0,238.3,237.8,238.1,63.0,56.8,65.6,873.8,-46.8,50.21,0.0,-22.0,86.9,875.2,-37.0,-40.6,86.9,100.0,3380.0,3377.0,26.3,24.6,25.0,20000.0,855.9,0,0,True,0.5610267915611374,False
628362,2026-08-14T04:45:46.618885+00:00,external_ems_2,bess_2,good,0.0285,normal,PCS phase current imbalance high: 9.2,1.0,9.2,2.2,12.3,0.0,0.9,2.0,238.7,237.7,238.6,49.6,56.6,47.4,862.5,-17.6,50.28,0.0,-30.6,47.5,864.7,-29.9,-32.6,47.5,100.0,3328.0,3326.0,26.0,25.1,25.4,20000.0,856.4,0,0,True,0.5111099606911992,False
628424,2026-08-14T04:46:17.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,1.5,14.5,0.0,0.9,2.0,235.4,235.0,236.0,38.8,37.9,39.0,863.2,-22.2,50.16,0.0,-21.0,47.5,864.7,-36.7,-36.8,47.5,100.0,3325.0,3323.0,26.0,25.1,25.4,20000.0,856.4,0,0,True,0.4793759385487337,False
628486,2026-08-14T04:46:48.628850+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,1.8,10.0,0.0,0.9,2.0,236.4,235.9,236.9,40.7,39.9,41.0,863.3,-21.7,50.16,0.0,-22.7,47.5,865.1,-31.7,-39.7,47.5,100.0,3331.0,3329.0,26.0,25.1,25.4,20000.0,856.4,0,0,True,0.4781852039106508,False
628517,2026-08-14T04:47:04.618569+00:00,external_ems_1,bess_1,good,0.0309,normal,PCS phase current imbalance high: 9.3,0.5,9.3,2.7,16.1,0.0,1.7,2.0,235.8,235.5,235.3,76.5,81.4,72.1,873.2,-41.4,50.31,0.0,-49.4,87.3,875.9,-57.5,-46.1,87.3,100.0,3365.0,3363.0,26.3,24.6,25.0,20000.0,855.9,0,0,True,0.615323884013432,True
628586,2026-08-14T04:47:38.628747+00:00,external_ems_2,bess_2,good,0.2614,normal,PCS DC current and BMS current mismatch: 36.3,0.7,5.2,1.3,36.3,0.0,0.9,3.0,237.6,236.9,237.5,31.4,33.1,27.9,867.4,-19.6,50.29,0.0,-57.4,47.9,866.1,-55.9,-51.3,47.9,100.0,3350.0,3347.0,26.0,25.1,25.4,20000.0,856.4,0,0,True,0.5832884801382965,True
628617,2026-08-14T04:47:54.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,5.3,2.5,2.9,0.0,1.8,3.0,237.6,237.7,237.7,75.5,74.7,80.0,873.4,-45.1,50.26,0.0,-36.1,87.3,875.9,-42.2,-43.2,87.3,100.0,3370.0,3367.0,26.4,24.6,25.0,20000.0,855.9,0,0,True,0.583485806817491,True
628648,2026-08-14T04:48:09.618574+00:00,external_ems_2,bess_2,good,0.1684,normal,PCS DC current and BMS current mismatch: 30.5,0.4,5.0,1.8,30.5,0.0,0.9,3.0,237.4,237.0,237.4,28.6,23.6,23.7,867.9,-16.5,50.29,0.0,-65.4,47.9,866.1,-47.0,-40.6,47.9,100.0,3340.0,3337.0,26.0,25.1,25.4,20000.0,856.4,0,0,True,0.5556487589529051,False
628688,2026-08-14T04:48:29.629878+00:00,external_ems_2,bess_2,good,0.1425,normal,PCS phase current imbalance high: 14.0,1.5,14.0,0.8,6.6,0.0,1.0,3.0,238.3,238.2,239.7,105.4,103.2,117.2,865.6,-53.3,50.35,0.0,-39.5,47.9,866.4,-46.7,-50.6,47.9,100.0,3352.0,3349.0,26.1,25.1,25.4,20000.0,856.4,0,0,True,0.6318514668139745,True
628754,2026-08-14T04:49:02.628691+00:00,external_ems_2,bess_2,good,0.2114,normal,PCS phase current imbalance high: 16.9,1.0,16.9,2.4,13.8,0.0,1.0,3.0,236.6,235.9,236.9,50.1,34.8,51.7,867.1,-44.2,50.27,0.0,-14.3,48.2,864.7,-30.4,-30.8,48.2,100.0,3327.0,3324.0,26.1,25.1,25.5,20000.0,856.4,0,0,True,0.5592350213922076,False
628785,2026-08-14T04:49:18.628689+00:00,external_ems_1,bess_1,good,0.1976,normal,PCS phase current imbalance high: 16.1; PCS DC current and BMS current mismatch: 25.0,1.8,16.1,1.3,25.0,0.0,1.8,3.0,238.8,237.0,238.1,51.8,41.6,57.7,876.8,-58.3,50.29,0.0,-55.2,87.7,875.5,-33.3,-41.8,87.7,100.0,3383.0,3380.0,26.5,24.7,25.1,20000.0,855.9,0,0,True,0.6177936206070291,True
628816,2026-08-14T04:49:33.618571+00:00,external_ems_2,bess_2,good,0.076,normal,PCS phase current imbalance high: 11.2,1.9,11.2,0.5,1.7,0.0,1.0,2.0,239.4,237.8,239.7,42.8,43.7,32.5,866.6,-48.4,50.3,0.0,-61.6,48.2,866.1,-46.7,-46.4,48.2,100.0,3335.0,3333.0,26.1,25.1,25.5,20000.0,856.4,0,0,True,0.5486654407530733,False
628847,2026-08-14T04:49:49.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,6.5,3.0,10.0,0.0,1.8,2.0,237.4,236.7,237.0,78.9,79.8,73.3,878.5,-44.1,50.31,0.0,-51.5,87.7,875.5,-34.1,-37.3,87.7,100.0,3387.0,3379.0,26.5,24.7,25.1,20000.0,855.9,0,0,True,0.6275434714864726,True
628915,2026-08-14T04:50:23.618768+00:00,external_ems_1,bess_1,good,0.209,normal,PCS phase current imbalance high: 16.8,1.9,16.8,2.2,12.2,0.0,1.8,2.0,238.4,236.5,238.0,44.5,33.5,50.3,876.7,-39.5,50.28,0.0,-22.6,87.7,874.5,-27.3,-28.1,87.7,100.0,3370.0,3368.0,26.5,24.7,25.1,20000.0,855.9,0,0,True,0.5814531753369881,True
628946,2026-08-14T04:50:38.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,2.9,1.9,19.9,0.0,0.9,3.0,235.9,234.1,236.5,41.8,38.9,41.8,863.8,-28.9,50.17,0.0,-25.2,48.6,865.7,-48.8,-39.7,48.6,100.0,3334.0,3331.0,26.1,25.2,25.5,20000.0,856.4,0,0,True,0.513501235428591,False
628977,2026-08-14T04:50:54.629411+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,7.6,1.1,11.9,0.0,1.8,2.0,238.4,237.2,238.0,76.2,71.3,78.9,873.1,-37.7,50.25,0.0,-14.6,88.1,874.2,-25.8,-26.9,88.1,100.0,3370.0,3368.0,26.5,24.7,25.1,20000.0,855.9,0,0,True,0.5807899086774403,True
629070,2026-08-14T04:51:40.618657+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,6.5,1.6,12.3,0.0,0.9,2.0,238.8,238.2,239.4,68.9,68.2,74.7,863.1,-41.1,50.24,0.0,-32.7,48.6,864.7,-28.8,-27.9,48.6,100.0,3330.0,3328.0,26.1,25.2,25.5,20000.0,856.4,0,0,True,0.5318526867073544,False
629101,2026-08-14T04:51:56.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.3,1.3,3.4,0.0,1.8,3.0,236.5,236.0,236.4,37.5,34.2,36.1,873.6,-34.8,50.17,0.0,-21.7,88.1,874.9,-31.4,-34.2,88.1,100.0,3374.0,3371.0,26.5,24.7,25.1,20000.0,855.9,0,0,True,0.5371399405737778,False
629132,2026-08-14T04:52:11.618680+00:00,external_ems_2,bess_2,good,0.1533,normal,PCS phase current imbalance high: 14.2; PCS DC current and BMS current mismatch: 25.8,1.1,14.2,0.8,25.8,0.0,1.0,1.0,237.2,236.1,237.2,54.7,63.9,49.7,864.6,-21.0,50.27,0.0,-65.5,48.6,865.4,-46.8,-40.6,48.6,100.0,3328.0,3327.0,26.1,25.1,25.5,20000.0,856.4,0,0,True,0.5821999664743025,True
629165,2026-08-14T04:52:28.629285+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.8,2.8,0.3,0.4,1.8,3.0,234.8,235.1,234.5,63.7,66.5,64.3,874.1,-44.9,50.23,0.0,-19.2,88.5,876.9,-45.2,-47.8,88.1,100.0,3390.0,3387.0,26.5,24.7,25.1,20000.0,855.9,0,0,True,0.6527226738877325,True
629227,2026-08-14T04:52:59.628688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,2.9,1.7,12.6,0.0,1.8,2.0,235.3,235.2,235.3,35.9,33.0,34.0,873.5,-23.5,50.16,0.0,-23.3,88.5,875.2,-36.1,-38.0,88.5,100.0,3377.0,3375.0,26.5,24.7,25.1,20000.0,855.9,0,0,True,0.5350879857837847,False
629258,2026-08-14T04:53:14.618866+00:00,external_ems_2,bess_2,good,0.0706,normal,PCS DC current and BMS current mismatch: 24.4,0.4,3.3,1.7,24.4,0.0,1.0,3.0,238.9,238.6,239.0,26.5,24.2,23.2,867.1,-12.6,50.26,0.0,-50.0,49.0,865.4,-37.0,-38.4,49.0,100.0,3327.0,3324.0,26.1,25.1,25.5,20000.0,856.4,0,0,True,0.5248562723231256,False
629291,2026-08-14T04:53:31.618565+00:00,external_ems_1,bess_1,good,0.038,normal,PCS phase current imbalance high: 9.6,0.6,9.6,1.4,10.1,0.0,1.8,4.0,235.6,235.1,235.0,74.4,79.7,70.1,874.1,-31.9,50.31,0.0,-52.2,88.5,875.5,-42.0,-39.8,88.5,100.0,3374.0,3370.0,26.5,24.7,25.1,20000.0,855.9,0,0,True,0.6138999242133145,True
629322,2026-08-14T04:53:46.618591+00:00,external_ems_2,bess_2,good,0.0333,normal,PCS phase current imbalance high: 9.4,0.8,9.4,0.2,6.2,0.0,1.1,2.0,238.3,237.8,238.6,44.2,47.8,38.4,865.9,-26.9,50.24,0.0,-31.1,49.0,865.7,-33.1,-39.7,49.0,100.0,3328.0,3326.0,26.2,25.1,25.5,20000.0,856.4,0,0,True,0.5053958567638748,False
629395,2026-08-14T04:54:23.618582+00:00,external_ems_1,bess_1,good,0.3231,normal,PCS phase current imbalance high: 21.6,1.1,21.6,0.7,16.9,0.0,1.7,2.0,237.3,236.9,238.0,51.2,48.3,29.6,876.2,-16.5,50.3,0.0,-31.0,88.9,875.5,-33.4,-34.5,88.9,100.0,3371.0,3369.0,26.5,24.8,25.1,20000.0,855.9,0,0,True,0.59907311612651,True
629432,2026-08-14T04:54:41.629443+00:00,external_ems_2,bess_2,good,0.095,normal,PCS phase current imbalance high: 12.0,1.7,12.0,0.6,5.6,0.0,1.0,3.0,237.1,235.8,237.5,71.6,64.8,76.8,865.1,-54.1,50.26,0.0,-52.9,49.4,865.7,-48.5,-40.8,49.4,100.0,3336.0,3333.0,26.2,25.2,25.5,20000.0,856.4,0,0,True,0.584792922511787,True
629463,2026-08-14T04:54:57.618592+00:00,external_ems_1,bess_1,good,0.3287,normal,PCS DC current and BMS current mismatch: 40.5,0.2,7.3,0.5,40.5,0.0,1.7,2.0,238.2,238.1,238.0,70.9,65.1,72.4,874.0,-67.9,50.25,0.0,-50.6,88.9,874.5,-27.4,-28.1,88.9,100.0,3374.0,3372.0,26.5,24.8,25.1,20000.0,855.9,0,0,True,0.6239999554908743,True
629500,2026-08-14T04:55:15.619036+00:00,external_ems_2,bess_2,good,0.019,normal,PCS phase current imbalance high: 8.8,1.4,8.8,1.3,1.9,0.0,1.0,2.0,236.6,235.6,237.0,66.1,62.4,71.2,865.8,-56.7,50.22,0.0,-36.5,49.4,867.1,-54.8,-45.0,49.4,100.0,3345.0,3343.0,26.2,25.2,25.5,20000.0,856.4,0,0,True,0.5787052322188445,True
629595,2026-08-14T04:56:03.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,6.9,2.9,1.9,0.0,1.8,3.0,235.8,235.4,235.6,65.6,61.8,68.7,874.0,-47.9,50.22,0.0,-25.9,88.9,876.9,-49.8,-45.2,88.9,100.0,3384.0,3381.0,26.6,24.8,25.1,20000.0,855.9,0,0,True,0.6252357142180295,True
629626,2026-08-14T04:56:18.618635+00:00,external_ems_2,bess_2,good,0.1164,normal,PCS phase current imbalance high: 12.9,1.5,12.9,2.0,17.1,0.0,1.0,2.0,236.6,236.6,238.1,90.1,83.4,96.3,864.7,-68.8,50.29,0.0,-33.2,49.8,866.7,-51.7,-42.7,49.8,100.0,3340.0,3338.0,26.2,25.2,25.5,20000.0,856.4,0,0,True,0.6073947721029623,True
629662,2026-08-14T04:56:36.618565+00:00,external_ems_2,bess_2,good,0.0594,normal,PCS phase current imbalance high: 10.5,0.5,10.5,2.5,5.1,0.0,1.0,3.0,237.4,237.3,237.8,96.0,103.9,93.4,863.2,-45.5,50.32,0.0,-10.3,49.8,865.7,-40.4,-36.1,49.8,100.0,3328.0,3325.0,26.2,25.2,25.5,20000.0,856.4,0,0,True,0.6122639077026967,True
629749,2026-08-14T04:57:20.629341+00:00,external_ems_1,bess_1,good,0.2022,normal,PCS phase current imbalance high: 16.3; PCS DC current and BMS current mismatch: 24.9,0.3,16.3,0.6,24.9,0.0,1.8,3.0,238.5,238.2,238.4,101.9,91.8,108.1,877.5,-63.3,50.35,0.0,-20.4,89.2,876.9,-38.4,-51.7,89.2,100.0,3382.0,3379.0,26.6,24.8,25.2,20000.0,855.9,0,0,True,0.6822770435863694,True
629783,2026-08-14T04:57:37.618838+00:00,external_ems_1,bess_1,good,0.1093,normal,PCS phase current imbalance high: 12.6,0.9,12.6,3.2,5.6,0.0,1.8,4.0,237.0,237.2,236.3,90.6,97.2,84.6,874.7,-36.2,50.35,0.0,-81.1,89.2,877.9,-41.8,-47.0,89.2,100.0,3398.0,3394.0,26.6,24.8,25.2,20000.0,855.9,0,0,True,0.6835303707558594,True
629816,2026-08-14T04:57:53.618572+00:00,external_ems_2,bess_2,good,0.0333,normal,PCS phase current imbalance high: 9.4,0.2,9.4,1.0,8.0,0.0,1.0,3.0,235.7,235.9,235.8,54.9,46.9,56.3,865.7,-45.7,50.25,0.0,-51.3,50.2,866.7,-37.7,-42.1,50.2,100.0,3340.0,3337.0,26.2,25.2,25.6,20000.0,856.4,0,0,True,0.5502882755281565,False
629849,2026-08-14T04:58:10.618561+00:00,external_ems_1,bess_1,good,0.0974,normal,PCS phase current imbalance high: 12.1,0.8,12.1,0.6,0.6,0.0,1.8,3.0,236.1,236.0,235.3,94.1,99.2,87.1,878.5,-53.8,50.36,0.0,-58.0,89.6,877.9,-53.2,-47.9,89.6,100.0,3387.0,3384.0,26.6,24.8,25.2,20000.0,855.9,0,0,True,0.6958495524040612,True
629924,2026-08-14T04:58:47.618702+00:00,external_ems_2,bess_2,good,0.0901,normal,PCS phase current imbalance high: 10.3; PCS DC current and BMS current mismatch: 25.4,0.6,10.3,4.5,25.4,0.0,1.0,3.0,238.1,237.6,237.5,31.9,34.1,23.8,863.9,-37.4,50.35,0.0,-13.9,50.2,868.4,-62.8,-51.2,50.2,100.0,3345.0,3342.0,26.3,25.3,25.6,20000.0,856.4,0,0,True,0.6088435772864741,True
629955,2026-08-14T04:59:03.618580+00:00,external_ems_1,bess_1,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.7,4.2,1.9,25.6,0.0,1.8,4.0,238.3,238.2,237.6,79.8,79.6,83.8,875.0,-58.2,50.26,0.0,-22.4,89.6,876.9,-32.6,-39.1,89.6,100.0,3388.0,3384.0,26.6,24.8,25.2,20000.0,855.9,0,0,True,0.6348782929842092,True
629986,2026-08-14T04:59:18.628980+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,7.2,1.7,3.9,0.0,1.0,4.0,235.9,235.7,236.2,64.8,71.1,63.9,865.0,-44.3,50.27,0.0,-21.2,50.6,866.7,-48.2,-40.7,50.6,100.0,3339.0,3335.0,26.3,25.3,25.6,20000.0,856.4,0,0,True,0.5763081065437414,True
630023,2026-08-14T04:59:37.618570+00:00,external_ems_1,bess_1,good,0.114,normal,PCS phase current imbalance high: 12.8,0.8,12.8,2.9,9.3,0.0,1.8,2.0,236.4,236.8,236.0,84.3,91.2,78.4,875.0,-47.7,50.34,0.0,-40.7,90.0,877.9,-38.4,-51.5,90.0,100.0,3372.0,3370.0,26.6,24.8,25.2,20000.0,855.9,0,0,True,0.6469996111055023,True
630091,2026-08-14T05:00:11.630250+00:00,external_ems_1,bess_1,good,0.1497,normal,PCS phase current imbalance high: 14.3,0.8,14.3,0.6,11.2,0.0,1.9,3.0,237.3,237.5,238.1,79.7,67.5,81.8,877.1,-53.5,50.3,0.0,-17.7,90.0,876.5,-42.3,-37.6,90.0,100.0,3384.0,3381.0,26.7,24.8,25.2,20000.0,855.9,0,0,True,0.6492623281652927,True
630122,2026-08-14T05:00:26.618573+00:00,external_ems_2,bess_2,good,0.1877,normal,PCS phase current imbalance high: 15.9,2.2,15.9,1.0,2.2,0.0,1.0,2.0,238.4,237.0,239.2,97.4,88.3,104.2,866.8,-40.9,50.33,0.0,-12.8,50.6,867.8,-38.7,-48.7,50.6,100.0,3341.0,3339.0,26.3,25.3,25.7,20000.0,856.4,0,0,True,0.6215071298520637,True
630192,2026-08-14T05:01:01.618583+00:00,external_ems_2,bess_2,good,0.11,normal,PCS phase current imbalance high: 12.4; PCS DC current and BMS current mismatch: 25.3,1.3,12.4,2.0,25.3,0.0,1.0,3.0,238.0,236.8,238.1,60.8,69.9,57.5,865.1,-28.5,50.28,0.0,-49.2,51.0,867.1,-53.8,-48.9,51.0,100.0,3345.0,3342.0,26.3,25.3,25.7,20000.0,856.4,0,0,True,0.5918941303507029,True
630266,2026-08-14T05:01:38.618562+00:00,external_ems_2,bess_2,good,0.0831,normal,PCS phase current imbalance high: 11.5,1.7,11.5,0.6,2.9,0.0,1.0,2.0,235.3,233.8,235.5,69.1,60.7,72.2,866.8,-47.1,50.28,0.0,-13.0,51.0,867.4,-44.2,-44.1,51.0,100.0,3330.0,3328.0,26.3,25.3,25.7,20000.0,856.4,0,0,True,0.5904023330046265,True
630297,2026-08-14T05:01:54.618578+00:00,external_ems_1,bess_1,good,0.2162,normal,PCS phase current imbalance high: 17.1,1.3,17.1,1.7,5.3,0.0,1.8,3.0,238.9,237.6,238.7,44.8,42.1,27.7,876.9,-19.1,50.26,0.0,-19.6,90.4,875.2,-24.4,-25.6,90.4,100.0,3377.0,3374.0,26.6,24.8,25.2,20000.0,855.9,0,0,True,0.592849850725066,True
630328,2026-08-14T05:02:09.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.7,2.0,9.0,0.0,1.0,2.0,231.8,230.8,232.4,30.9,29.2,30.4,863.4,-17.2,50.11,0.0,-15.4,51.0,865.4,-26.2,-31.4,51.0,100.0,3337.0,3335.0,26.3,25.3,25.7,20000.0,856.4,0,0,True,0.5172002792964818,False
630359,2026-08-14T05:02:25.619198+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,7.4,1.6,12.4,0.0,1.8,2.0,240.6,239.8,240.2,33.7,26.6,34.0,875.5,-32.0,50.2,0.0,-16.2,90.4,873.9,-19.6,-19.2,90.4,100.0,3368.0,3366.0,26.6,24.8,25.2,20000.0,855.9,0,0,True,0.5441443682272183,False
630421,2026-08-14T05:02:56.619324+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.1,1.2,6.1,0.4,1.8,3.0,235.3,235.2,235.5,32.2,29.1,30.7,873.7,-21.5,50.12,0.0,-15.4,90.8,874.9,-27.6,-26.6,90.4,100.0,3372.0,3369.0,26.6,24.8,25.2,20000.0,855.9,0,0,True,0.5828877203779759,True
630452,2026-08-14T05:03:11.618571+00:00,external_ems_2,bess_2,good,0.1963,normal,PCS phase current imbalance high: 16.1; PCS DC current and BMS current mismatch: 23.8,0.7,16.1,3.5,23.8,0.0,1.0,2.0,236.0,235.3,235.7,55.3,42.8,58.9,868.2,-49.7,50.28,0.0,-37.7,51.4,864.7,-25.9,-26.3,51.4,100.0,3332.0,3330.0,26.3,25.3,25.7,20000.0,856.4,0,0,True,0.5935437518768492,True
630483,2026-08-14T05:03:27.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,4.3,1.1,4.2,0.0,1.8,2.0,237.1,237.2,237.1,43.5,43.9,39.6,875.6,-29.4,50.21,0.0,-27.4,90.8,874.5,-25.2,-25.0,90.8,100.0,3371.0,3369.0,26.6,24.8,25.2,20000.0,855.9,0,0,True,0.5477802411087781,False
630514,2026-08-14T05:03:42.618582+00:00,external_ems_2,bess_2,good,0.0309,normal,PCS phase current imbalance high: 9.3,0.6,9.3,0.5,3.3,0.0,1.0,2.0,237.5,237.3,237.9,45.4,37.5,46.8,865.6,-33.4,50.2,0.0,-43.0,51.4,865.1,-30.1,-28.1,51.4,100.0,3334.0,3332.0,26.3,25.3,25.6,20000.0,856.4,0,0,True,0.5325761669786938,False
630576,2026-08-14T05:04:13.618923+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,2.0,11.2,0.0,1.0,2.0,237.7,237.6,238.1,26.9,26.8,24.9,866.7,-12.2,50.23,0.0,-14.2,51.4,864.7,-23.4,-23.4,51.4,100.0,3331.0,3329.0,26.3,25.3,25.6,20000.0,856.4,0,0,True,0.5081811420970652,False
630607,2026-08-14T05:04:29.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.8,1.7,16.9,0.0,1.9,2.0,235.0,234.6,234.8,32.0,29.2,30.4,873.8,-20.0,50.15,0.0,-21.2,90.8,875.5,-36.9,-34.5,90.8,100.0,3370.0,3368.0,26.6,24.7,25.1,20000.0,855.9,0,0,True,0.5343143313487115,False
630638,2026-08-14T05:04:44.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.2,1.1,5.5,0.0,1.0,2.0,238.2,237.7,238.7,37.0,34.9,37.1,864.0,-21.2,50.2,0.0,-25.0,51.4,865.1,-26.7,-31.6,51.4,100.0,3328.0,3326.0,26.3,25.3,25.6,20000.0,856.4,0,0,True,0.4948801822107699,False
630669,2026-08-14T05:05:00.618832+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,0.1,7.2,0.0,1.9,2.0,239.2,239.7,239.2,56.6,55.9,56.8,874.1,-31.1,50.2,0.0,-13.6,90.8,874.2,-23.9,-23.5,90.8,100.0,3371.0,3369.0,26.6,24.7,25.1,20000.0,855.9,0,0,True,0.5557824963788192,False
630731,2026-08-14T05:05:31.619849+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,5.3,0.9,7.5,0.0,1.8,2.0,238.5,238.5,238.0,55.5,52.1,57.4,874.0,-38.0,50.19,0.0,-24.8,91.2,874.9,-30.5,-29.4,91.2,100.0,3372.0,3370.0,26.5,24.7,25.1,20000.0,855.9,0,0,True,0.545958091231182,False
630762,2026-08-14T05:05:46.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,7.0,0.1,11.3,0.0,1.0,2.0,237.7,236.4,237.6,35.8,39.3,32.3,865.8,-30.3,50.25,0.0,-13.1,51.8,865.7,-41.6,-39.0,51.8,100.0,3332.0,3330.0,26.3,25.3,25.6,20000.0,856.4,0,0,True,0.5265935491332283,False
630795,2026-08-14T05:06:03.629324+00:00,external_ems_1,bess_1,good,0.0095,normal,PCS phase current imbalance high: 8.4,0.2,8.4,0.7,4.6,0.0,1.8,2.0,236.4,236.3,236.2,64.6,68.7,60.3,874.5,-26.0,50.28,0.0,-42.0,91.2,875.2,-30.6,-29.9,91.2,100.0,3375.0,3373.0,26.5,24.7,25.1,20000.0,855.9,0,0,True,0.5879117950092679,True
630826,2026-08-14T05:06:18.628925+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.7,2.1,17.9,0.0,1.0,2.0,237.0,236.4,237.6,42.4,41.1,42.8,864.6,-26.3,50.19,0.0,-35.5,51.8,866.7,-44.2,-39.4,51.8,100.0,3337.0,3335.0,26.3,25.3,25.6,20000.0,856.4,0,0,True,0.5142066523822227,False
630888,2026-08-14T05:06:49.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.9,10.5,0.0,1.0,2.0,239.3,239.3,239.7,28.8,29.3,27.0,866.3,-31.3,50.21,0.0,-38.6,51.8,864.4,-20.8,-21.5,51.8,100.0,3334.0,3332.0,26.3,25.3,25.6,20000.0,856.4,0,0,True,0.5120064393367015,False
630919,2026-08-14T05:07:05.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,1.2,15.3,0.0,1.8,2.0,229.6,229.2,229.4,18.1,16.1,16.6,872.7,-6.3,50.05,0.0,-8.5,91.2,873.9,-21.6,-19.9,91.2,100.0,3368.0,3366.0,26.5,24.7,25.1,20000.0,855.9,0,0,True,0.5208878390263204,False
630950,2026-08-14T05:07:20.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.1,0.7,2.9,0.0,1.0,2.0,240.0,239.2,240.2,47.2,50.3,47.7,863.7,-23.6,50.18,0.0,-15.2,51.8,864.4,-26.5,-24.0,51.8,100.0,3330.0,3328.0,26.3,25.3,25.6,20000.0,856.4,0,0,True,0.517733806093887,False
630981,2026-08-14T05:07:36.629306+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.1,0.7,1.8,0.0,1.8,3.0,237.0,236.7,237.0,30.8,27.7,29.1,873.8,-29.1,50.14,0.0,-21.4,91.2,874.5,-30.9,-29.4,91.2,100.0,3371.0,3368.0,26.5,24.7,25.1,20000.0,855.9,0,0,True,0.524231156439057,False
631043,2026-08-14T05:08:07.619819+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.6,5.5,0.0,1.8,3.0,238.6,238.6,238.2,39.5,37.2,38.5,873.9,-31.8,50.16,0.0,-22.9,91.6,874.5,-26.3,-26.5,91.6,100.0,3379.0,3376.0,26.5,24.7,25.1,20000.0,855.9,0,0,True,0.5339037222152467,False
631074,2026-08-14T05:08:22.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.9,0.6,3.0,0.0,1.1,2.0,237.3,237.6,237.7,41.5,39.7,42.6,865.0,-25.2,50.21,0.0,-24.4,52.2,864.4,-22.2,-23.2,52.2,100.0,3327.0,3325.0,26.3,25.2,25.6,20000.0,856.4,0,0,True,0.49640755532788094,False
631105,2026-08-14T05:08:38.628871+00:00,external_ems_1,bess_1,good,0.0166,normal,PCS phase current imbalance high: 8.7,0.7,8.7,0.6,5.7,0.0,1.8,3.0,237.7,237.0,237.3,65.1,69.5,60.8,873.9,-34.0,50.25,0.0,-46.0,91.6,874.5,-28.3,-28.5,91.6,100.0,3375.0,3372.0,26.5,24.7,25.1,20000.0,855.9,0,0,True,0.581770240335332,True
631136,2026-08-14T05:08:53.628735+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,3.2,0.6,16.3,0.0,1.1,2.0,238.2,238.5,238.6,37.2,39.3,36.1,865.5,-20.9,50.2,0.0,-24.4,52.2,866.1,-37.2,-36.2,52.2,100.0,3332.0,3330.0,26.3,25.2,25.6,20000.0,856.4,0,0,True,0.49846851146409754,False
631198,2026-08-14T05:09:24.629490+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,1.5,10.1,0.0,1.1,2.0,233.1,233.4,233.8,35.0,34.6,34.8,863.9,-24.5,50.14,0.0,-20.5,52.2,865.4,-34.6,-34.2,52.2,100.0,3337.0,3335.0,26.3,25.2,25.6,20000.0,856.4,0,0,True,0.4994264020166643,False
631260,2026-08-14T05:09:55.629910+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,6.7,1.8,15.8,0.0,1.1,2.0,238.2,238.1,238.4,57.0,62.9,56.2,864.3,-27.9,50.24,0.0,-13.7,52.2,866.1,-43.7,-35.6,52.2,100.0,3331.0,3329.0,26.3,25.2,25.6,20000.0,856.4,0,0,True,0.5307896439920032,False
631291,2026-08-14T05:10:11.619232+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.6,1.1,4.7,0.0,1.8,2.0,236.9,236.8,236.7,38.5,36.9,37.1,874.8,-27.7,50.2,0.0,-23.8,91.6,875.9,-32.4,-34.4,91.6,100.0,3373.0,3371.0,26.5,24.7,25.1,20000.0,855.9,0,0,True,0.53691720356186,False
631353,2026-08-14T05:10:42.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,5.3,0.4,17.1,0.0,1.8,3.0,237.3,237.7,237.2,40.8,40.8,35.5,875.5,-23.0,50.2,0.0,-33.0,92.0,875.9,-40.1,-37.0,92.0,100.0,3370.0,3367.0,26.5,24.7,25.1,20000.0,855.9,0,0,True,0.5506202697617699,False
631384,2026-08-14T05:10:57.618560+00:00,external_ems_2,bess_2,good,0.0903,normal,PCS phase current imbalance high: 11.8,0.5,11.8,1.3,14.8,0.0,1.1,2.0,237.2,237.7,237.3,45.8,35.0,46.8,867.0,-43.9,50.25,0.0,-44.5,52.5,865.7,-29.1,-29.1,52.5,100.0,3335.0,3333.0,26.3,25.2,25.6,20000.0,856.4,0,0,True,0.5383932849475439,False
631415,2026-08-14T05:11:13.618807+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,1.5,10.5,0.0,1.8,2.0,235.3,235.7,235.3,40.6,39.5,38.5,875.0,-29.2,50.19,0.0,-25.7,92.0,876.5,-39.7,-37.6,92.0,100.0,3372.0,3370.0,26.5,24.7,25.1,20000.0,855.9,0,0,True,0.5464407216629313,False
631446,2026-08-14T05:11:28.618557+00:00,external_ems_2,bess_2,good,0.019,normal,PCS phase current imbalance high: 8.8,0.4,8.8,0.4,12.1,0.0,1.1,3.0,236.3,236.0,236.4,58.3,53.0,61.8,866.5,-44.1,50.25,0.0,-16.2,52.5,866.1,-32.0,-34.7,52.5,100.0,3338.0,3335.0,26.3,25.2,25.6,20000.0,856.4,0,0,True,0.552941888889024,False
631508,2026-08-14T05:11:59.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,6.8,1.2,13.5,0.0,1.1,3.0,239.0,238.7,239.2,46.7,52.7,45.9,864.5,-22.7,50.19,0.0,-23.6,52.5,865.7,-36.2,-34.8,52.5,100.0,3342.0,3339.0,26.3,25.2,25.6,20000.0,856.4,0,0,True,0.5161445461573323,False
631539,2026-08-14T05:12:15.628939+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,6.9,1.6,2.3,0.0,1.9,3.0,239.1,237.9,238.4,26.9,20.0,21.2,876.5,-27.1,50.22,0.0,-16.8,92.0,874.9,-24.8,-24.0,92.0,100.0,3371.0,3368.0,26.6,24.7,25.1,20000.0,855.9,0,0,True,0.551709053293151,False
631570,2026-08-14T05:12:30.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.0,0.7,0.7,0.0,1.1,3.0,238.3,237.2,238.4,43.8,45.8,44.6,864.7,-26.9,50.18,0.0,-23.0,52.5,865.4,-27.6,-28.7,52.5,100.0,3329.0,3326.0,26.3,25.2,25.6,20000.0,856.4,0,0,True,0.5094567755191725,False
631601,2026-08-14T05:12:46.619617+00:00,external_ems_1,bess_1,good,0.0523,normal,PCS phase current imbalance high: 10.2,1.1,10.2,1.6,0.6,0.0,1.9,2.0,239.4,238.3,239.0,30.1,19.9,26.1,877.1,-27.5,50.22,0.0,-22.7,92.4,875.5,-26.9,-29.8,92.4,100.0,3377.0,3375.0,26.6,24.7,25.1,20000.0,855.9,0,0,True,0.5649993583176882,False
631663,2026-08-14T05:13:17.629429+00:00,external_ems_1,bess_1,good,0.0428,normal,PCS phase current imbalance high: 9.8,0.7,9.8,1.2,4.3,0.0,1.9,3.0,238.3,237.6,237.9,43.8,36.6,46.4,876.1,-28.7,50.24,0.0,-42.5,92.4,874.9,-24.4,-23.5,92.4,100.0,3374.0,3371.0,26.6,24.7,25.1,20000.0,855.9,0,0,True,0.5641284630433051,False
631694,2026-08-14T05:13:32.618575+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,1.1,1.3,2.0,21.5,0.0,1.1,2.0,236.6,236.1,237.2,36.5,35.2,36.4,864.4,-19.7,50.14,0.0,-22.0,52.9,866.4,-41.2,-35.1,52.9,100.0,3333.0,3331.0,26.3,25.2,25.6,20000.0,856.4,0,0,True,0.4997826076343904,False
631725,2026-08-14T05:13:48.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,6.8,0.2,5.1,0.0,1.9,3.0,238.4,237.5,238.1,33.5,26.7,30.3,875.7,-24.7,50.21,0.0,-22.0,92.4,875.9,-29.8,-34.8,92.4,100.0,3371.0,3368.0,26.6,24.7,25.1,20000.0,855.9,0,0,True,0.540993428308811,False
631818,2026-08-14T05:14:34.628933+00:00,external_ems_2,bess_2,good,0.0665,normal,PCS phase current imbalance high: 10.8,1.1,10.8,0.2,2.0,0.0,1.1,3.0,236.8,236.1,237.2,55.1,47.7,58.5,866.3,-34.2,50.23,0.0,-14.4,52.9,866.1,-32.2,-31.6,52.9,100.0,3338.0,3335.0,26.3,25.2,25.6,20000.0,856.4,0,0,True,0.5492281049203888,False
631849,2026-08-14T05:14:50.618571+00:00,external_ems_1,bess_1,good,0.0048,normal,PCS phase current imbalance high: 8.2,0.4,8.2,0.1,7.6,0.4,1.8,3.0,238.3,237.9,237.9,46.3,39.7,47.9,876.4,-30.6,50.22,0.0,-20.7,92.4,876.5,-38.2,-34.5,92.8,100.0,3372.0,3369.0,26.6,24.8,25.1,20000.0,855.9,0,0,True,0.6093515616750067,True
631880,2026-08-14T05:15:05.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,5.1,1.0,14.4,0.0,1.1,2.0,238.8,237.7,239.0,67.7,71.6,66.5,864.1,-39.8,50.23,0.0,-22.7,53.3,865.1,-25.4,-25.2,53.3,100.0,3328.0,3326.0,26.3,25.2,25.6,20000.0,856.4,0,0,True,0.5442134761307225,False
631911,2026-08-14T05:15:21.619818+00:00,external_ems_1,bess_1,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,1.1,7.3,1.4,24.7,0.0,1.8,3.0,238.4,237.3,238.1,31.6,24.7,24.3,875.8,-18.2,50.21,0.0,-30.9,92.8,877.2,-42.9,-39.9,92.8,100.0,3376.0,3373.0,26.6,24.8,25.1,20000.0,855.9,0,0,True,0.580035911213371,True
631973,2026-08-14T05:15:52.628686+00:00,external_ems_1,bess_1,good,0.2701,normal,PCS phase current imbalance high: 19.3; PCS DC current and BMS current mismatch: 21.6,1.2,19.3,1.0,21.6,0.0,1.8,3.0,237.8,236.8,238.0,44.4,39.0,25.1,878.2,-20.0,50.27,0.0,-57.4,92.8,877.2,-41.6,-40.4,92.8,100.0,3385.0,3382.0,26.6,24.8,25.2,20000.0,855.9,0,0,True,0.6428700300870505,True
632004,2026-08-14T05:16:07.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.7,1.3,4.8,0.0,1.1,2.0,236.1,235.1,236.8,38.5,35.8,37.5,865.4,-29.9,50.21,0.0,-27.6,53.3,866.7,-34.7,-39.2,53.3,100.0,3331.0,3329.0,26.3,25.2,25.6,20000.0,856.4,0,0,True,0.5033163689818174,False
632035,2026-08-14T05:16:23.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,5.5,0.2,13.6,0.0,1.8,3.0,235.0,234.3,234.7,65.5,65.0,60.0,877.7,-28.5,50.23,0.0,-52.6,92.8,877.5,-42.1,-37.3,92.8,100.0,3375.0,3372.0,26.6,24.8,25.2,20000.0,855.9,0,0,True,0.6244478514936577,True
632066,2026-08-14T05:16:38.618873+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.1,0.0,15.7,0.0,1.1,3.0,238.8,236.9,239.1,34.5,35.6,33.5,867.4,-29.1,50.23,0.0,-32.7,53.3,867.4,-44.8,-43.0,53.3,100.0,3336.0,3333.0,26.3,25.2,25.6,20000.0,856.4,0,0,True,0.529580831623329,False
632128,2026-08-14T05:17:09.618569+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,2.0,1.5,1.2,26.0,0.0,1.1,4.0,237.1,235.3,237.3,34.1,33.5,32.6,866.9,-30.4,50.23,0.0,-19.3,53.7,868.1,-56.4,-46.0,53.7,100.0,3341.0,3337.0,26.3,25.2,25.6,20000.0,856.4,0,0,True,0.5491630809759048,False
632159,2026-08-14T05:17:25.618961+00:00,external_ems_1,bess_1,good,0.1299,normal,PCS DC current and BMS current mismatch: 28.1,0.9,7.6,1.9,28.1,0.0,1.8,3.0,236.6,235.7,236.6,97.9,95.1,102.7,876.0,-62.5,50.3,0.0,-52.7,93.2,877.9,-34.4,-38.9,93.2,100.0,3377.0,3374.0,26.6,24.8,25.2,20000.0,855.9,0,0,True,0.6626825846566504,True
632191,2026-08-14T05:17:41.618567+00:00,external_ems_1,bess_1,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,1.0,7.5,3.0,26.3,0.0,1.9,4.0,236.1,235.1,235.7,86.6,88.7,81.2,876.6,-36.9,50.31,0.0,-71.4,93.2,879.6,-63.2,-49.9,93.2,100.0,3404.0,3400.0,26.7,24.8,25.2,20000.0,855.9,0,0,True,0.7060368259516772,True
632222,2026-08-14T05:17:56.618793+00:00,external_ems_2,bess_2,good,0.3027,normal,PCS phase current imbalance high: 19.3; PCS DC current and BMS current mismatch: 37.8,3.0,19.3,0.2,37.8,0.0,1.0,2.0,236.9,235.0,238.0,99.7,84.5,103.8,868.0,-79.4,50.34,0.0,-62.2,53.7,867.8,-41.6,-40.7,53.7,100.0,3335.0,3333.0,26.3,25.3,25.7,20000.0,856.4,0,0,True,0.6812976300036125,True
632334,2026-08-14T05:18:52.618577+00:00,external_ems_2,bess_2,good,0.0825,normal,PCS phase current imbalance high: 8.5; PCS DC current and BMS current mismatch: 25.1,1.8,8.5,4.9,25.1,0.0,1.1,3.0,239.8,238.1,239.9,108.8,112.7,104.2,864.9,-76.5,50.35,0.0,-34.5,54.1,869.8,-51.4,-53.9,54.1,100.0,3334.0,3331.0,26.4,25.3,25.7,20000.0,856.4,0,0,True,0.6824762856647857,True
632367,2026-08-14T05:19:09.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,7.8,3.1,13.3,0.0,1.9,4.0,235.2,233.9,234.6,93.3,97.2,89.4,883.3,-43.0,50.36,0.0,-42.3,93.5,880.2,-56.3,-51.0,93.5,100.0,3387.0,3383.0,26.7,24.8,25.3,20000.0,855.9,0,0,True,0.7090424776061639,True
632398,2026-08-14T05:19:24.618577+00:00,external_ems_2,bess_2,good,0.2299,normal,PCS phase current imbalance high: 13.6; PCS DC current and BMS current mismatch: 33.8,1.4,13.6,0.7,33.8,0.0,1.1,4.0,239.8,238.4,239.8,43.7,44.2,30.6,869.1,-21.4,50.32,0.0,-11.0,54.1,869.8,-55.2,-49.4,54.1,100.0,3353.0,3349.0,26.4,25.3,25.7,20000.0,856.4,0,0,True,0.6130292758673902,True
632466,2026-08-14T05:19:58.618841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.3,1.4,7.2,0.0,1.1,2.0,233.3,231.7,233.4,15.6,16.8,14.5,860.7,9.9,49.96,0.0,6.6,54.1,862.1,2.7,1.8,54.1,100.0,3321.0,3319.0,26.4,25.3,25.7,20000.0,856.4,0,0,True,0.5083147548164626,False
632497,2026-08-14T05:20:14.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,1.0,11.0,0.0,1.9,3.0,238.4,237.9,238.0,10.9,10.6,8.9,871.9,0.3,49.97,0.0,2.0,93.5,870.9,11.3,11.9,93.5,100.0,3359.0,3356.0,26.7,24.8,25.3,20000.0,855.9,0,0,True,0.5622505186392321,False
632528,2026-08-14T05:20:29.618789+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.5,2.1,8.2,0.0,1.1,2.0,227.9,226.9,228.2,25.2,26.6,24.1,858.6,14.9,49.88,0.0,16.1,54.1,860.7,6.7,6.0,54.1,100.0,3316.0,3314.0,26.4,25.3,25.7,20000.0,856.4,0,0,True,0.5381016101952467,False
