id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
632559,2026-08-14T05:20:45.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.4,1.2,0.0,1.9,3.0,241.4,241.1,241.1,10.6,10.3,8.8,870.8,-0.1,49.96,0.0,1.8,93.5,871.2,1.1,1.6,93.5,100.0,3359.0,3356.0,26.7,24.8,25.2,20000.0,855.9,0,0,True,0.5426813741539243,False
632621,2026-08-14T05:21:16.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.5,15.5,0.0,1.9,2.0,237.6,237.2,237.3,10.8,10.4,8.9,870.4,0.8,49.97,0.0,1.8,93.5,869.9,16.3,12.1,93.5,100.0,3350.0,3348.0,26.7,24.8,25.2,20000.0,855.9,0,0,True,0.5441408113619178,False
632652,2026-08-14T05:21:31.629049+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.9,1.6,9.7,0.0,1.0,2.0,240.5,240.0,241.1,34.8,33.9,34.6,862.8,-23.3,50.13,0.0,-21.8,54.1,864.4,-33.0,-29.4,54.1,100.0,3326.0,3324.0,26.3,25.3,25.6,20000.0,856.4,0,0,True,0.496047510494297,False
632683,2026-08-14T05:21:47.628765+00:00,external_ems_1,bess_1,good,0.0879,normal,PCS phase current imbalance high: 11.7,0.7,11.7,0.8,15.0,0.0,1.9,3.0,239.2,238.5,238.8,35.5,26.1,37.8,875.1,-24.3,50.21,0.0,-28.2,93.5,875.9,-39.3,-42.4,93.5,100.0,3370.0,3367.0,26.6,24.7,25.1,20000.0,855.9,0,0,True,0.5627552479520532,False
632714,2026-08-14T05:22:02.619488+00:00,external_ems_2,bess_2,good,0.1782,normal,PCS phase current imbalance high: 15.5,1.3,15.5,2.3,6.9,0.0,1.0,3.0,239.1,238.1,239.4,64.0,55.7,71.2,868.4,-43.4,50.32,0.0,-67.7,54.1,866.1,-36.5,-37.9,54.1,100.0,3340.0,3337.0,26.3,25.3,25.6,20000.0,856.4,0,0,True,0.5883660935016757,True
632782,2026-08-14T05:22:36.629684+00:00,external_ems_2,bess_2,good,0.277,normal,PCS phase current imbalance high: 13.0; PCS DC current and BMS current mismatch: 36.8,1.5,13.0,2.2,36.8,0.0,1.0,3.0,237.7,236.5,238.0,94.6,85.4,98.4,866.9,-14.7,50.37,0.0,-62.6,54.5,869.1,-51.5,-48.6,54.5,100.0,3354.0,3351.0,26.3,25.3,25.6,20000.0,856.4,0,0,True,0.648462030510566,True
632846,2026-08-14T05:23:08.618833+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,6.9,1.1,10.8,0.0,1.1,4.0,239.6,238.4,239.2,27.4,28.7,21.8,866.7,-23.0,50.35,0.0,-13.0,54.5,867.8,-33.8,-42.0,54.5,100.0,3348.0,3344.0,26.4,25.3,25.7,20000.0,856.4,0,0,True,0.5502283459343115,False
632921,2026-08-14T05:23:46.629306+00:00,external_ems_1,bess_1,good,0.3084,normal,PCS phase current imbalance high: 20.5; PCS DC current and BMS current mismatch: 31.1,0.8,20.5,0.2,31.1,0.0,1.9,5.0,234.9,234.8,235.6,53.0,53.9,33.4,879.4,-9.0,50.28,0.0,-15.1,93.9,879.6,-40.1,-49.0,93.9,100.0,3407.0,3402.0,26.7,24.8,25.2,20000.0,855.9,0,0,True,0.7001011226176074,True
632995,2026-08-14T05:24:23.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,4.0,1.4,6.7,0.0,1.9,5.0,237.8,238.4,237.5,81.6,84.3,85.6,878.5,-49.3,50.25,0.0,-34.8,94.3,879.9,-42.6,-41.6,94.3,100.0,3402.0,3397.0,26.7,24.8,25.2,20000.0,855.9,0,0,True,0.6606206246682931,True
633026,2026-08-14T05:24:38.629373+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,1.1,1.0,0.0,1.1,3.0,237.4,237.7,238.1,34.7,35.3,35.1,865.3,-25.9,50.13,0.0,-19.5,54.9,866.4,-26.9,-27.6,54.9,100.0,3339.0,3336.0,26.4,25.3,25.7,20000.0,856.4,0,0,True,0.5102336729946004,False
633057,2026-08-14T05:24:54.618675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.0,11.0,0.0,1.9,5.0,239.7,239.8,239.2,39.1,36.4,37.5,876.2,-26.2,50.17,0.0,-14.5,94.3,876.2,-15.2,-15.6,94.3,100.0,3382.0,3377.0,26.7,24.8,25.2,20000.0,855.9,0,0,True,0.5895048123556792,True
633088,2026-08-14T05:25:09.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,2.0,11.4,0.0,1.1,3.0,230.3,230.4,230.6,29.5,28.5,28.5,864.1,-14.2,50.08,0.0,-12.1,54.9,866.1,-25.6,-26.3,54.9,100.0,3335.0,3332.0,26.4,25.3,25.7,20000.0,856.4,0,0,True,0.5290737463764866,False
633150,2026-08-14T05:25:40.618687+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,3.2,0.6,0.8,0.0,1.1,3.0,240.3,240.3,240.8,31.9,35.1,32.2,865.1,-24.3,50.14,0.0,-26.2,54.9,865.7,-23.5,-24.1,54.9,100.0,3332.0,3329.0,26.4,25.3,25.7,20000.0,856.4,0,0,True,0.5089323175507628,False
633181,2026-08-14T05:25:56.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,5.5,0.1,6.3,0.0,2.0,4.0,235.2,235.8,235.5,31.0,28.3,25.5,876.4,-18.1,50.14,0.0,-15.2,94.3,876.5,-24.4,-25.4,94.3,100.0,3377.0,3373.0,26.7,24.7,25.2,20000.0,855.9,0,0,True,0.5738539759861608,True
633212,2026-08-14T05:26:11.619198+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,0.6,2.9,0.0,1.1,3.0,238.1,238.5,238.9,29.3,28.9,28.8,864.5,-16.5,50.1,0.0,-17.1,54.9,865.1,-19.4,-18.4,54.9,100.0,3330.0,3327.0,26.4,25.3,25.7,20000.0,856.4,0,0,True,0.5024433127644115,False
633243,2026-08-14T05:26:27.618569+00:00,external_ems_1,bess_1,good,0.2822,normal,PCS DC current and BMS current mismatch: 37.6,1.1,6.3,1.7,37.6,0.4,2.0,5.0,238.1,238.0,237.0,89.7,91.1,96.0,876.5,-70.3,50.28,0.0,-45.6,94.7,878.2,-32.7,-39.3,94.3,100.0,3387.0,3382.0,26.7,24.7,25.2,20000.0,855.9,0,0,True,0.7021561181251162,True
633307,2026-08-14T05:26:59.629419+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,5.1,1.3,6.7,0.0,2.0,6.0,236.5,236.1,236.6,35.4,30.4,35.5,878.3,-32.0,50.24,0.0,-18.9,94.7,879.6,-38.7,-48.7,94.7,100.0,3406.0,3400.0,26.7,24.7,25.2,20000.0,855.9,0,0,True,0.6322381024453078,True
633339,2026-08-14T05:27:15.628668+00:00,external_ems_1,bess_1,good,0.0689,normal,PCS phase current imbalance high: 10.9,0.6,10.9,2.7,4.1,0.0,2.0,6.0,237.6,237.3,237.0,59.3,51.0,61.9,878.5,-42.4,50.26,0.0,-19.2,94.7,881.2,-46.5,-51.3,94.7,100.0,3412.0,3406.0,26.7,24.7,25.2,20000.0,855.9,0,0,True,0.6650743501046438,True
633376,2026-08-14T05:27:33.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.4,11.9,0.0,1.1,3.0,236.2,236.3,236.9,33.3,34.3,33.6,866.7,-18.2,50.18,0.0,-18.8,55.3,867.1,-30.1,-28.2,55.3,100.0,3336.0,3333.0,26.4,25.3,25.7,20000.0,856.4,0,0,True,0.5149217984763639,False
633407,2026-08-14T05:27:49.628800+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.2,9.2,0.0,1.9,5.0,236.9,237.5,237.3,29.4,29.1,27.8,876.7,-17.0,50.11,0.0,-17.2,94.7,877.9,-26.2,-28.3,94.7,100.0,3390.0,3385.0,26.7,24.8,25.2,20000.0,855.9,0,0,True,0.5909638146027304,True
633469,2026-08-14T05:28:20.628804+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,6.7,0.3,16.3,0.0,2.0,5.0,238.3,237.6,237.9,31.1,24.4,27.7,878.9,-18.8,50.23,0.0,-20.0,94.7,879.2,-35.1,-45.4,94.7,100.0,3382.0,3377.0,26.7,24.7,25.2,20000.0,855.9,0,0,True,0.6176404974696549,True
633510,2026-08-14T05:28:40.619047+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,1.5,2.8,0.0,1.1,3.0,218.9,218.9,219.1,41.0,39.9,38.9,860.2,22.9,49.82,0.0,22.8,55.3,861.7,20.1,16.1,55.3,100.0,3319.0,3316.0,26.4,25.3,25.7,20000.0,856.4,0,0,True,0.6032197498347793,True
633541,2026-08-14T05:28:56.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.1,0.0,0.0,2.0,5.0,244.5,245.2,244.9,1.0,0.8,0.8,877.0,0.0,49.97,0.0,0.0,95.1,873.9,0.0,0.1,95.1,100.0,3372.0,3367.0,26.7,24.7,25.2,20000.0,855.9,0,0,True,0.6052644815631069,True
633572,2026-08-14T05:29:11.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.4,10.4,0.0,1.1,2.0,234.7,234.7,234.8,17.9,16.0,16.5,860.7,11.8,49.93,0.0,1.5,55.3,862.1,1.4,1.1,55.3,100.0,3321.0,3319.0,26.4,25.3,25.7,20000.0,856.4,0,0,True,0.5040373365269402,False
633634,2026-08-14T05:29:42.618571+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,0.4,2.5,2.7,24.5,0.0,1.0,3.0,229.2,229.4,229.6,31.6,29.8,29.1,858.7,25.7,49.85,0.0,15.0,55.3,861.4,1.2,1.0,55.3,100.0,3318.0,3315.0,26.3,25.3,25.6,20000.0,856.4,0,0,True,0.5366589381629268,False
633665,2026-08-14T05:29:58.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,3.1,0.0,0.0,1.9,4.0,235.2,235.1,235.3,1.0,0.7,0.8,875.3,0.0,49.97,0.0,0.0,95.1,872.2,0.0,0.0,95.1,100.0,3365.0,3361.0,26.6,24.7,25.1,20000.0,855.9,0,0,True,0.5691789371634343,False
633696,2026-08-14T05:30:13.629309+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.5,11.5,0.0,1.1,2.0,241.6,242.0,242.0,12.1,10.5,10.7,860.2,3.3,49.97,0.0,1.4,55.3,859.7,14.8,12.1,55.3,100.0,3313.0,3311.0,26.3,25.2,25.6,20000.0,856.4,0,0,True,0.4907983558889948,False
633727,2026-08-14T05:30:29.618992+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.0,4.0,239.6,240.3,239.8,0.9,0.7,0.8,874.8,0.0,50.08,0.0,0.0,95.1,871.9,0.0,0.0,95.1,100.0,3363.0,3359.0,26.6,24.6,25.1,20000.0,855.9,0,0,True,0.5600012122233088,False
633793,2026-08-14T05:31:02.619063+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.4,0.0,2.0,4.0,232.5,232.7,233.0,0.9,0.7,0.8,874.5,-0.4,49.88,0.0,0.0,95.1,871.5,0.0,0.0,95.1,100.0,3362.0,3358.0,26.6,24.6,25.1,20000.0,855.9,0,0,True,0.5687741202136991,False
633824,2026-08-14T05:31:17.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.6,19.6,0.0,1.1,2.0,241.3,241.5,241.8,12.1,11.5,10.7,860.3,3.8,49.97,0.0,1.8,55.3,858.7,23.4,23.4,55.3,100.0,3308.0,3306.0,26.3,25.2,25.6,20000.0,856.4,0,0,True,0.5096811308723468,False
633855,2026-08-14T05:31:33.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.0,3.0,224.5,224.3,225.0,0.9,0.7,0.8,874.1,0.0,49.8,0.0,0.0,95.1,871.2,0.0,0.0,95.1,100.0,3360.0,3357.0,26.6,24.6,25.1,20000.0,855.9,0,0,True,0.5666721123499792,False
633886,2026-08-14T05:31:48.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.9,0.5,9.3,0.0,1.1,3.0,245.1,244.2,245.4,12.1,12.6,10.7,859.6,4.4,49.96,0.0,2.4,55.3,859.1,13.7,13.0,55.3,100.0,3309.0,3306.0,26.3,25.2,25.6,20000.0,856.4,0,0,True,0.4932633191924757,False
633948,2026-08-14T05:32:19.629064+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,3.5,0.6,8.5,0.0,1.1,2.0,238.2,235.0,238.5,21.5,23.3,19.8,858.7,13.9,49.96,0.0,11.1,55.3,858.1,22.4,21.2,55.3,100.0,3306.0,3304.0,26.3,25.2,25.5,20000.0,856.4,0,0,True,0.5200712328934479,False
634010,2026-08-14T05:32:50.630689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,5.8,0.2,6.6,0.0,1.1,2.0,242.1,239.7,242.8,59.9,55.7,61.5,865.6,-49.2,50.33,0.0,-40.5,55.3,865.4,-42.6,-44.2,55.3,100.0,3326.0,3324.0,26.3,25.2,25.5,20000.0,856.4,0,0,True,0.5488908235943606,False
634043,2026-08-14T05:33:07.618669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.8,0.0,0.0,1.9,3.0,239.3,236.0,239.5,0.9,0.7,0.8,873.3,0.0,49.97,0.0,0.0,95.1,870.5,0.0,0.0,95.1,100.0,3357.0,3354.0,26.5,24.6,25.0,20000.0,855.9,0,0,True,0.533031089268186,False
634105,2026-08-14T05:33:38.619231+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.9,0.1,0.0,1.9,4.0,238.7,235.7,238.5,0.9,0.7,0.8,873.1,-0.1,49.96,0.0,0.0,95.1,870.2,0.0,0.0,95.1,100.0,3357.0,3353.0,26.5,24.6,25.0,20000.0,855.9,0,0,True,0.5337198054352603,False
634136,2026-08-14T05:33:53.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,3.1,1.3,4.4,0.0,1.1,2.0,237.9,234.7,237.9,14.2,16.0,12.9,859.1,7.9,49.94,0.0,5.2,55.3,860.4,3.5,2.0,55.3,100.0,3314.0,3312.0,26.3,25.2,25.5,20000.0,856.4,0,0,True,0.4950493260270877,False
634167,2026-08-14T05:34:09.619462+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,3.0,0.0,0.0,1.9,3.0,232.5,229.8,232.8,0.9,0.7,0.7,872.9,0.0,49.89,0.0,0.0,95.1,869.9,0.0,0.0,95.1,100.0,3356.0,3353.0,26.5,24.6,25.0,20000.0,855.9,0,0,True,0.5352598406030441,False
634198,2026-08-14T05:34:24.629036+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.4,0.3,9.8,0.0,1.1,2.0,241.2,239.6,241.4,12.1,13.1,10.7,859.0,5.1,49.96,0.0,2.4,55.3,858.7,14.9,12.1,55.3,100.0,3309.0,3307.0,26.2,25.1,25.5,20000.0,856.4,0,0,True,0.4714486470609934,False
634260,2026-08-14T05:34:55.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.3,2.7,16.9,0.0,1.1,4.0,254.1,252.9,254.5,62.5,58.6,62.9,864.0,-45.2,50.31,0.0,-45.4,55.3,866.7,-62.1,-62.7,55.3,100.0,3331.0,3327.0,26.2,25.1,25.5,20000.0,856.4,0,0,True,0.5976474681978446,True
634293,2026-08-14T05:35:12.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.7,0.0,0.0,2.0,3.0,243.1,240.0,243.4,0.9,0.7,0.7,872.6,0.0,49.96,0.0,0.0,95.1,869.9,0.0,0.0,95.1,100.0,3354.0,3351.0,26.5,24.5,25.0,20000.0,855.9,0,0,True,0.513015106184342,False
634324,2026-08-14T05:35:27.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,5.0,4.6,1.7,12.8,0.0,1.1,2.0,234.0,229.5,234.5,20.9,24.3,19.7,857.7,15.9,49.89,0.0,12.1,55.3,859.4,3.1,2.7,55.3,100.0,3310.0,3308.0,26.2,25.1,25.5,20000.0,856.4,0,0,True,0.5074462506938652,False
634355,2026-08-14T05:35:43.618956+00:00,external_ems_1,bess_1,good,0.0847,normal,PCS phase voltage imbalance high: 8.3,8.3,0.2,3.0,0.0,0.0,2.0,3.0,243.7,235.4,243.4,0.9,0.7,0.7,872.5,0.0,49.96,0.0,0.0,95.1,869.5,0.0,0.0,95.1,100.0,3354.0,3351.0,26.5,24.5,25.0,20000.0,855.9,0,0,True,0.5394989386353752,False
634417,2026-08-14T05:36:14.619088+00:00,external_ems_1,bess_1,good,0.0975,normal,PCS phase voltage imbalance high: 8.8,8.8,0.2,2.8,0.0,0.0,2.0,3.0,245.6,236.8,245.0,0.9,0.7,0.7,872.3,0.0,49.92,0.0,0.0,95.1,869.5,0.0,0.0,95.1,100.0,3353.0,3350.0,26.5,24.5,25.0,20000.0,855.9,0,0,True,0.5383352254199207,False
634448,2026-08-14T05:36:29.628807+00:00,external_ems_2,bess_2,good,0.0444,normal,PCS phase voltage imbalance high: 6.7; PCS phase current imbalance high: 8.5,6.7,8.5,2.3,17.6,0.0,1.1,2.0,233.3,227.2,233.9,23.9,30.1,21.6,856.8,21.2,49.86,0.0,15.8,55.3,859.1,3.6,2.6,55.3,100.0,3309.0,3307.0,26.2,25.1,25.5,20000.0,856.4,0,0,True,0.5476160124632488,False
634479,2026-08-14T05:36:45.618571+00:00,external_ems_1,bess_1,good,0.0924,normal,PCS phase voltage imbalance high: 8.6,8.6,0.2,2.9,0.1,0.0,2.0,3.0,242.5,233.9,242.3,0.9,0.7,0.7,872.1,-0.1,49.95,0.0,0.0,95.1,869.2,0.0,0.0,95.1,100.0,3353.0,3350.0,26.5,24.5,25.0,20000.0,855.9,0,0,True,0.5351421864325456,False
634577,2026-08-14T05:37:34.618643+00:00,external_ems_1,bess_1,good,0.0487,normal,PCS phase voltage imbalance high: 6.9,6.9,0.2,2.8,0.0,0.0,2.0,3.0,227.7,221.1,228.0,0.9,0.7,0.7,872.0,0.0,49.83,0.0,0.0,95.1,869.2,0.0,0.0,95.1,100.0,3352.0,3349.0,26.5,24.5,25.0,20000.0,855.9,0,0,True,0.5407995008069125,False
634608,2026-08-14T05:37:49.618588+00:00,external_ems_2,bess_2,good,0.0821,normal,PCS phase voltage imbalance high: 8.2,8.2,6.3,0.1,6.2,0.0,1.1,2.0,242.7,234.5,242.5,13.7,19.1,12.8,857.3,8.4,49.94,0.0,5.2,55.3,857.4,14.6,13.7,55.3,100.0,3301.0,3299.0,26.2,25.1,25.4,20000.0,856.4,0,0,True,0.5275011594535118,False
634639,2026-08-14T05:38:05.619642+00:00,external_ems_1,bess_1,good,0.0334,normal,PCS phase voltage imbalance high: 6.3,6.3,0.2,3.0,0.0,0.0,2.0,2.0,232.3,226.5,232.8,0.9,0.7,0.7,871.9,0.0,49.85,0.0,0.0,95.1,868.9,0.0,0.0,95.1,100.0,3351.0,3349.0,26.5,24.5,25.0,20000.0,855.9,0,0,True,0.5231876920152786,False
634670,2026-08-14T05:38:20.618565+00:00,external_ems_2,bess_2,good,0.0693,normal,PCS phase voltage imbalance high: 7.7,7.7,5.2,0.6,1.1,0.0,1.2,1.0,241.9,234.2,241.9,12.1,15.9,10.7,857.8,6.1,49.95,0.0,3.2,55.3,858.4,5.0,3.7,55.3,100.0,3305.0,3304.0,26.2,25.0,25.4,20000.0,856.4,0,0,True,0.4971182444328632,False
634733,2026-08-14T05:38:52.629745+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.7,0.1,0.0,1.9,3.0,252.6,249.8,252.8,0.9,0.7,0.7,871.6,-0.1,50.39,0.0,0.0,95.1,868.9,0.0,0.0,95.1,100.0,3351.0,3348.0,26.4,24.5,25.0,20000.0,855.9,0,0,True,0.552941066090989,False
634765,2026-08-14T05:39:08.618575+00:00,external_ems_1,bess_1,good,0.0667,normal,PCS phase voltage imbalance high: 7.6,7.6,0.2,2.7,0.0,0.0,1.9,3.0,242.5,234.9,242.2,0.9,0.7,0.7,871.6,0.0,49.96,0.0,0.0,95.1,868.9,0.0,0.0,95.1,100.0,3351.0,3348.0,26.4,24.5,25.0,20000.0,855.9,0,0,True,0.5161705524982628,False
634796,2026-08-14T05:39:23.618577+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,3.8,6.7,3.1,24.0,0.0,1.2,2.0,226.0,222.3,226.1,31.8,34.9,28.2,855.3,27.2,49.8,0.0,22.6,55.3,858.4,3.2,2.6,55.3,100.0,3307.0,3305.0,26.2,25.0,25.4,20000.0,856.4,0,0,True,0.5544380450816995,False
634827,2026-08-14T05:39:39.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,3.0,0.0,0.0,1.9,2.0,243.2,241.6,243.4,0.9,0.7,0.7,871.5,0.0,49.96,0.0,0.0,95.1,868.5,0.0,0.0,95.1,100.0,3350.0,3348.0,26.4,24.5,25.0,20000.0,855.9,0,0,True,0.48694307463342557,False
634889,2026-08-14T05:40:10.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,3.0,0.0,0.0,1.9,3.0,242.5,241.8,242.9,0.9,0.7,0.7,871.5,0.0,49.97,0.0,0.0,95.1,868.5,0.0,0.0,95.1,100.0,3350.0,3347.0,26.4,24.5,24.9,20000.0,855.9,0,0,True,0.49235991965440873,False
634920,2026-08-14T05:40:25.618911+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.6,0.2,7.7,0.0,1.1,1.0,243.4,242.5,243.7,12.0,12.3,10.7,857.6,4.9,49.96,0.0,2.3,55.3,857.4,12.6,12.7,55.3,100.0,3306.0,3305.0,26.1,25.0,25.4,20000.0,856.4,0,0,True,0.46937893001918907,False
634951,2026-08-14T05:40:41.618784+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.1,0.0,1.9,2.0,225.5,224.3,225.9,0.9,0.7,0.7,871.4,0.1,49.83,0.0,0.0,95.1,868.5,0.0,0.0,95.1,100.0,3349.0,3347.0,26.4,24.5,24.9,20000.0,855.9,0,0,True,0.50401530685441,False
634989,2026-08-14T05:41:00.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.8,0.2,0.0,1.9,2.0,229.4,228.1,229.7,0.9,0.7,0.7,871.3,-0.2,49.87,0.0,0.0,95.1,868.5,0.0,0.0,95.1,100.0,3349.0,3347.0,26.4,24.5,24.9,20000.0,855.9,0,0,True,0.490851251687427,False
635082,2026-08-14T05:41:46.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.6,0.8,2.9,0.0,1.2,2.0,244.0,243.4,244.4,12.4,12.6,11.0,857.3,5.0,49.96,0.0,2.3,55.3,858.1,2.1,1.8,55.3,100.0,3305.0,3303.0,26.1,24.9,25.3,20000.0,856.4,0,0,True,0.4551018631189169,False
635113,2026-08-14T05:42:02.629686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.1,0.0,2.0,3.0,242.9,242.2,243.1,0.9,0.7,0.7,871.2,-0.1,49.97,0.0,0.0,95.1,868.5,0.0,0.0,95.1,100.0,3349.0,3346.0,26.4,24.4,24.9,20000.0,855.9,0,0,True,0.48263525401432866,False
635144,2026-08-14T05:42:17.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.4,1.0,9.1,0.0,1.2,2.0,225.5,223.6,225.7,36.9,37.6,34.2,854.7,31.1,49.85,0.0,19.9,55.3,855.7,22.0,23.5,55.3,100.0,3294.0,3292.0,26.1,24.9,25.3,20000.0,856.4,0,0,True,0.5487441225552153,False
635213,2026-08-14T05:42:52.628713+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.8,0.0,0.0,2.0,2.0,238.5,237.5,238.6,0.9,0.7,0.7,871.0,0.0,49.97,0.0,0.0,95.1,868.2,0.0,0.0,95.1,100.0,3348.0,3346.0,26.4,24.4,24.9,20000.0,855.9,0,0,True,0.4668285258132545,False
635244,2026-08-14T05:43:07.618577+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,1.7,3.8,3.2,26.9,0.0,1.2,2.0,226.6,225.2,226.9,41.6,42.1,38.3,854.5,31.8,49.81,0.0,21.2,55.3,857.7,4.9,5.0,55.3,100.0,3302.0,3300.0,26.1,24.9,25.3,20000.0,856.4,0,0,True,0.5415847971306845,False
635275,2026-08-14T05:43:23.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.0,2.0,3.0,244.7,244.5,244.9,0.9,0.7,0.7,871.0,-0.2,49.97,0.0,0.0,95.1,868.2,0.0,0.0,95.1,100.0,3348.0,3345.0,26.4,24.4,24.9,20000.0,855.9,0,0,True,0.48882988594004445,False
635306,2026-08-14T05:43:38.618641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.4,9.3,0.0,1.1,2.0,236.4,236.0,236.5,16.9,15.9,15.9,856.7,10.6,49.89,0.0,3.9,55.3,858.1,1.3,1.0,55.3,100.0,3305.0,3303.0,26.0,24.9,25.3,20000.0,856.4,0,0,True,0.45956810126184783,False
635368,2026-08-14T05:44:09.619202+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.6,1.1,2.7,0.0,1.1,2.0,229.9,230.1,230.5,37.2,35.1,33.6,856.0,7.4,49.82,0.0,16.5,55.3,857.1,10.1,7.0,55.3,100.0,3301.0,3299.0,26.0,24.9,25.3,20000.0,856.4,0,0,True,0.5082692874279685,False
635399,2026-08-14T05:44:25.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.0,2.0,232.2,232.4,232.5,0.9,0.7,0.7,870.8,0.0,49.93,0.0,0.0,95.1,867.9,0.0,0.0,95.1,100.0,3347.0,3345.0,26.4,24.4,24.9,20000.0,855.9,0,0,True,0.46839014770022736,False
635431,2026-08-14T05:44:41.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,2.0,2.0,238.0,237.8,238.1,0.9,0.7,0.7,870.7,0.1,49.96,0.0,0.0,95.1,867.9,0.0,0.0,95.1,100.0,3347.0,3345.0,26.4,24.4,24.9,20000.0,855.9,0,0,True,0.4601338183380181,False
635467,2026-08-14T05:44:59.618771+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.2,0.0,2.0,2.0,223.9,224.1,224.3,0.9,0.7,0.7,870.8,-0.2,49.8,0.0,0.0,95.1,867.9,0.0,0.0,95.1,100.0,3347.0,3345.0,26.4,24.4,24.9,20000.0,855.9,0,0,True,0.49847788753419525,False
635529,2026-08-14T05:45:30.618777+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.8,0.0,0.0,1.9,2.0,243.6,244.5,244.0,0.9,0.6,0.7,870.7,0.0,49.94,0.0,0.0,95.1,867.9,0.0,0.0,95.1,100.0,3347.0,3345.0,26.3,24.4,24.8,20000.0,855.9,0,0,True,0.46133255222611236,False
635560,2026-08-14T05:45:45.618685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.3,18.4,0.0,1.2,2.0,240.7,241.1,241.1,12.1,10.5,10.7,857.0,3.6,49.97,0.0,1.4,55.3,855.7,22.0,22.3,55.3,100.0,3294.0,3292.0,26.0,24.8,25.2,20000.0,856.4,0,0,True,0.4734081694359098,False
635622,2026-08-14T05:46:16.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.8,6.9,0.0,1.2,1.0,230.7,230.6,231.0,24.8,23.1,23.2,855.6,19.1,49.89,0.0,11.4,55.3,856.4,12.2,10.3,55.3,100.0,3298.0,3297.0,26.0,24.8,25.2,20000.0,856.4,0,0,True,0.47131010698510784,False
635690,2026-08-14T05:46:50.618634+00:00,external_ems_2,bess_2,good,0.1764,normal,PCS DC current and BMS current mismatch: 31.0,0.5,2.1,3.2,31.0,0.0,1.2,2.0,225.2,225.3,225.7,40.2,38.6,38.1,854.5,32.8,49.8,0.0,20.5,55.3,857.7,1.8,1.1,55.3,100.0,3302.0,3300.0,26.0,24.8,25.2,20000.0,856.4,0,0,True,0.5236993367362357,False
635721,2026-08-14T05:47:06.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,1.9,2.0,245.0,245.7,245.2,0.9,0.7,0.7,870.6,0.0,49.96,0.0,0.0,95.1,867.9,0.0,0.0,95.1,100.0,3346.0,3344.0,26.3,24.4,24.8,20000.0,855.9,0,0,True,0.4573020483666461,False
635752,2026-08-14T05:47:21.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,2.0,16.1,0.0,1.2,2.0,228.6,228.7,228.9,24.2,22.4,22.5,855.7,17.4,49.89,0.0,10.5,55.3,857.7,1.3,1.2,55.3,100.0,3304.0,3302.0,26.0,24.8,25.2,20000.0,856.4,0,0,True,0.4665905471968728,False
635783,2026-08-14T05:47:37.619051+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.0,0.1,0.0,2.0,2.0,240.3,240.9,240.6,0.9,0.6,0.7,870.5,-0.1,49.97,0.0,0.0,95.1,867.5,0.0,0.0,95.1,100.0,3346.0,3344.0,26.3,24.3,24.8,20000.0,855.9,0,0,True,0.44956543609087585,False
635845,2026-08-14T05:48:08.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.0,2.0,2.0,237.2,237.1,237.2,0.8,0.6,0.6,870.4,-0.1,49.93,0.0,0.0,95.1,867.9,0.0,0.0,95.1,100.0,3346.0,3344.0,26.3,24.3,24.8,20000.0,855.9,0,0,True,0.44191684165835066,False
635876,2026-08-14T05:48:23.618762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.7,1.9,0.0,1.1,2.0,241.0,241.0,241.4,12.1,11.2,10.7,856.7,3.3,49.97,0.0,1.7,54.9,857.4,1.4,1.0,54.9,100.0,3302.0,3300.0,25.9,24.8,25.2,20000.0,856.4,0,0,True,0.43423928297022896,False
635909,2026-08-14T05:48:40.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.9,0.1,0.0,2.0,2.0,242.5,241.8,242.6,0.9,0.6,0.7,870.4,0.1,50.3,0.0,0.0,95.1,867.5,0.0,0.0,95.1,100.0,3346.0,3344.0,26.3,24.3,24.8,20000.0,855.9,0,0,True,0.4756535747682507,False
635942,2026-08-14T05:48:56.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.5,11.5,0.0,1.1,2.0,244.4,244.7,244.9,12.0,11.3,10.7,856.9,4.1,49.96,0.0,1.8,54.9,856.4,15.6,14.3,54.9,100.0,3298.0,3296.0,25.9,24.8,25.2,20000.0,856.4,0,0,True,0.45481210461029165,False
636004,2026-08-14T05:49:27.618573+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,1.8,2.3,1.9,22.9,0.0,1.1,2.0,240.7,238.9,240.7,12.1,13.0,10.7,856.6,4.9,49.96,0.0,2.4,54.9,854.7,27.8,26.8,54.9,100.0,3295.0,3293.0,25.9,24.8,25.2,20000.0,856.4,0,0,True,0.4838252426561649,False
636035,2026-08-14T05:49:43.629077+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.9,0.1,0.0,1.9,2.0,230.3,226.7,230.7,0.8,0.6,0.7,870.4,0.1,49.84,0.0,0.0,95.1,867.5,0.0,0.0,95.1,100.0,3345.0,3343.0,26.2,24.3,24.8,20000.0,855.9,0,0,True,0.46315587661374685,False
636066,2026-08-14T05:49:58.619383+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,3.1,0.7,2.8,0.0,1.1,2.0,243.5,240.7,243.5,12.1,13.8,10.7,856.4,5.4,49.96,0.0,2.6,54.9,857.1,2.6,2.5,54.9,100.0,3302.0,3300.0,25.9,24.8,25.2,20000.0,856.4,0,0,True,0.44325419424566226,False
636097,2026-08-14T05:50:14.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.3,2.8,0.0,0.0,1.9,2.0,241.9,239.3,242.2,0.9,0.6,0.7,870.3,0.0,49.96,0.0,0.0,95.1,867.5,0.0,0.0,95.1,100.0,3345.0,3343.0,26.2,24.3,24.7,20000.0,855.9,0,0,True,0.43613968334169606,False
636159,2026-08-14T05:50:45.618985+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.3,2.7,0.1,0.0,1.9,2.0,244.0,241.8,244.3,0.9,0.6,0.6,870.2,0.1,49.95,0.0,0.0,95.1,867.5,0.0,0.0,95.1,100.0,3345.0,3343.0,26.2,24.3,24.7,20000.0,855.9,0,0,True,0.4407552899301018,False
636190,2026-08-14T05:51:00.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.2,3.9,2.0,16.3,0.0,1.1,2.0,232.2,228.6,232.8,23.3,25.6,21.7,855.1,19.3,49.87,0.0,12.9,54.9,857.1,3.0,2.4,54.9,100.0,3301.0,3299.0,25.9,24.8,25.2,20000.0,856.4,0,0,True,0.4769291308440644,False
636221,2026-08-14T05:51:16.628686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.2,2.7,0.2,0.0,1.9,2.0,231.1,228.0,231.8,0.8,0.6,0.6,870.2,-0.2,49.96,0.0,0.0,95.1,867.5,0.0,0.0,95.1,100.0,3345.0,3343.0,26.2,24.3,24.7,20000.0,855.9,0,0,True,0.44417592474172246,False
636252,2026-08-14T05:51:31.629223+00:00,external_ems_2,bess_2,good,0.1748,normal,PCS DC current and BMS current mismatch: 30.9,4.7,6.3,3.5,30.9,0.0,1.1,1.0,227.3,222.7,227.4,43.4,45.3,39.0,853.6,33.6,49.79,0.0,23.9,54.9,857.1,2.7,2.3,54.9,100.0,3301.0,3300.0,25.9,24.8,25.1,20000.0,856.4,0,0,True,0.5620394914918851,False
636314,2026-08-14T05:52:02.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.3,0.5,2.7,0.0,1.1,2.0,242.9,241.3,242.8,12.1,13.0,10.7,856.2,4.9,49.96,0.0,2.4,54.9,856.7,2.2,2.4,54.9,100.0,3299.0,3297.0,25.9,24.8,25.1,20000.0,856.4,0,0,True,0.43757764489999473,False
636345,2026-08-14T05:52:18.619247+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.0,0.0,2.0,2.0,227.3,225.8,227.6,0.8,0.6,0.6,870.1,0.0,49.92,0.0,0.0,95.1,867.2,0.0,0.0,95.1,100.0,3345.0,3343.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.4330203819908922,False
636376,2026-08-14T05:52:33.618622+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,2.2,19.0,0.0,1.1,2.0,247.1,246.6,247.0,12.8,13.2,11.7,856.2,7.8,49.96,0.0,2.4,54.9,858.4,-11.2,-7.1,54.9,100.0,3306.0,3304.0,25.9,24.8,25.1,20000.0,856.4,0,0,True,0.4746503270180635,False
636411,2026-08-14T05:52:51.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.0,0.0,2.0,2.0,230.3,229.0,230.7,0.8,0.6,0.6,870.1,0.0,49.9,0.0,0.0,95.1,867.2,0.0,0.0,95.1,100.0,3344.0,3342.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.4240626372133966,False
636473,2026-08-14T05:53:22.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.0,0.0,2.0,2.0,225.1,223.4,225.0,0.8,0.6,0.6,870.1,0.0,49.79,0.0,0.0,95.1,867.2,0.0,0.0,95.1,100.0,3344.0,3342.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.45143322973884115,False
636504,2026-08-14T05:53:37.629640+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,1.4,1.8,2.0,21.9,0.0,1.2,2.0,243.7,242.6,244.0,12.0,12.5,10.7,856.0,4.6,49.96,0.0,2.3,54.9,854.0,26.5,26.5,54.9,100.0,3292.0,3290.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.4846110159968134,False
636535,2026-08-14T05:53:53.628893+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.8,0.0,0.0,2.0,2.0,242.8,242.1,243.1,0.9,0.6,0.6,870.0,0.0,49.97,0.0,0.0,95.1,867.2,0.0,0.0,95.1,100.0,3344.0,3342.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.4257286131526204,False
636566,2026-08-14T05:54:08.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.4,1.9,12.6,0.0,1.2,2.0,226.5,225.3,227.2,21.2,22.2,19.8,854.8,15.3,49.87,0.0,15.6,54.9,856.7,2.7,2.1,54.9,100.0,3300.0,3298.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.46619022344365835,False
636634,2026-08-14T05:54:42.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.8,2.4,16.0,0.0,1.2,2.0,229.4,227.9,229.8,23.4,24.5,21.7,854.7,18.5,49.88,0.0,13.3,54.9,857.1,2.5,2.0,54.9,100.0,3300.0,3298.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.4599751936925762,False
636696,2026-08-14T05:55:13.629810+00:00,external_ems_2,bess_2,good,0.1587,normal,PCS DC current and BMS current mismatch: 29.9,1.9,5.2,3.3,29.9,0.0,1.2,2.0,226.7,225.1,227.0,40.8,42.4,37.2,853.4,32.6,49.79,0.0,21.1,54.9,856.7,2.7,2.1,54.9,100.0,3294.0,3292.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.529066263159929,False
636727,2026-08-14T05:55:29.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,2.0,2.0,238.4,237.6,238.3,0.8,0.6,0.6,869.9,0.0,49.88,0.0,0.0,95.1,867.2,0.0,0.0,95.1,100.0,3344.0,3342.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.41351304947768047,False
636789,2026-08-14T05:56:00.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.0,0.0,2.0,2.0,240.4,239.2,240.3,0.8,0.6,0.6,869.9,0.0,49.97,0.0,0.0,95.1,867.2,0.0,0.0,95.1,100.0,3344.0,3342.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.409167305041882,False
636820,2026-08-14T05:56:15.629741+00:00,external_ems_2,bess_2,good,0.1395,normal,PCS DC current and BMS current mismatch: 28.7,1.9,5.4,3.4,28.7,0.0,1.2,2.0,227.0,225.6,227.5,39.2,39.6,34.2,853.3,31.2,49.8,0.0,21.2,54.5,856.7,2.5,2.0,54.5,100.0,3300.0,3298.0,25.9,24.7,25.1,20000.0,856.4,0,0,True,0.5207293296726947,False
636851,2026-08-14T05:56:31.619271+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.7,0.3,0.0,2.0,2.0,232.9,231.1,232.7,0.8,0.6,0.6,869.9,0.3,49.97,0.0,0.0,95.1,867.2,0.0,0.0,95.1,100.0,3344.0,3342.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.42907385542821713,False
636882,2026-08-14T05:56:46.628667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,0.8,2.8,0.0,1.2,1.0,242.0,240.9,242.3,12.1,12.6,10.7,855.9,4.8,49.96,0.0,2.3,54.5,856.7,2.0,2.1,54.5,100.0,3299.0,3298.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.42349322208709533,False
636944,2026-08-14T05:57:17.618556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,1.5,18.2,0.0,1.2,1.0,241.2,240.9,241.5,12.0,10.5,10.7,855.9,4.0,49.97,0.0,1.7,54.5,854.4,22.2,23.5,54.5,100.0,3292.0,3291.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.4475313747522049,False
636975,2026-08-14T05:57:33.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.9,1.0,224.1,224.4,224.1,0.8,0.6,0.6,869.8,0.0,49.81,0.0,0.0,95.1,867.2,0.0,0.0,95.1,100.0,3343.0,3342.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.4361731126449999,False
637006,2026-08-14T05:57:48.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.3,3.3,0.0,1.2,2.0,244.8,245.3,245.1,14.1,12.3,12.6,855.4,5.9,49.97,0.0,1.4,54.5,855.7,9.2,7.4,54.5,100.0,3295.0,3293.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.4345362281740548,False
637037,2026-08-14T05:58:04.628861+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.9,2.0,238.9,239.1,239.3,0.8,0.6,0.6,869.8,0.0,49.97,0.0,0.0,95.1,866.9,0.0,0.0,95.1,100.0,3343.0,3341.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.40092607458627233,False
637099,2026-08-14T05:58:35.619300+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.0,1.9,2.0,226.9,227.4,227.5,0.8,0.6,0.6,869.8,0.1,49.84,0.0,0.0,95.1,867.2,0.0,0.0,95.1,100.0,3343.0,3341.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.42913087871746125,False
637130,2026-08-14T05:58:50.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,2.0,6.7,0.0,1.2,1.0,235.4,235.8,235.9,17.6,15.7,15.8,854.7,7.9,49.9,0.0,11.7,54.5,856.7,1.2,0.9,54.5,100.0,3299.0,3298.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.4371986509538947,False
637161,2026-08-14T05:59:06.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.0,1.9,2.0,241.7,242.5,242.2,0.8,0.6,0.6,869.7,-0.1,49.97,0.0,0.0,95.1,866.9,0.0,0.0,95.1,100.0,3343.0,3341.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.4078725243380084,False
637254,2026-08-14T05:59:52.628976+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,1.2,7.5,0.0,1.3,2.0,236.9,237.2,237.2,16.2,14.1,14.6,855.2,8.8,49.95,0.0,1.4,54.5,856.4,1.3,0.9,54.5,100.0,3299.0,3297.0,25.8,24.5,25.0,20000.0,856.4,0,0,True,0.4156207705553278,False
637285,2026-08-14T06:00:08.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,1.9,2.0,239.9,240.5,240.3,0.8,0.6,0.6,869.7,-0.1,49.97,0.0,0.0,95.1,866.9,0.0,0.0,95.1,100.0,3343.0,3341.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.403767518900137,False
637317,2026-08-14T06:00:24.628805+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.2,0.0,1.9,2.0,254.2,254.1,254.0,0.8,0.6,0.6,869.6,0.2,50.37,0.0,0.0,95.1,866.9,0.0,0.0,95.1,100.0,3343.0,3341.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.47430764748091336,False
637353,2026-08-14T06:00:42.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.9,2.0,245.5,245.8,245.7,0.8,0.6,0.6,869.7,0.0,50.37,0.0,0.0,95.1,866.9,0.0,0.0,95.1,100.0,3343.0,3341.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.4432681400495501,False
637415,2026-08-14T06:01:13.618710+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.9,2.0,224.5,224.6,224.7,0.8,0.6,0.6,869.6,0.0,49.81,0.0,0.0,95.1,866.9,0.0,0.0,95.1,100.0,3343.0,3341.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.4352959470115119,False
637446,2026-08-14T06:01:28.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.0,3.0,0.0,1.3,2.0,232.2,232.4,232.6,24.5,22.8,22.7,854.4,17.7,49.88,0.0,11.9,54.5,855.4,14.7,13.0,54.5,100.0,3299.0,3297.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.4437916246781526,False
637477,2026-08-14T06:01:44.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.9,2.0,230.4,230.5,230.7,0.8,0.6,0.6,869.6,0.0,49.91,0.0,0.0,95.1,866.9,0.0,0.0,95.1,100.0,3343.0,3341.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.40864175497806804,False
637508,2026-08-14T06:01:59.628675+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.4,1.6,1.5,20.6,0.0,1.3,2.0,241.2,241.6,241.6,12.1,10.5,10.6,855.9,3.1,49.97,0.0,1.4,54.5,854.4,23.7,23.1,54.5,100.0,3295.0,3293.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.43857364038339713,False
637570,2026-08-14T06:02:30.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.2,7.8,0.0,1.3,1.0,245.3,245.7,245.5,12.0,10.4,10.6,855.6,3.4,49.97,0.0,1.4,54.5,855.4,11.2,10.1,54.5,100.0,3293.0,3292.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.43406785588385105,False
637601,2026-08-14T06:02:46.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.2,0.0,1.9,1.0,245.9,245.9,246.0,0.8,0.6,0.6,869.5,0.2,50.35,0.0,0.0,95.1,866.9,0.0,0.0,95.1,100.0,3342.0,3341.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.447167149606094,False
637632,2026-08-14T06:03:01.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.1,2.3,0.0,1.3,2.0,240.5,240.2,240.6,51.4,51.0,51.8,860.6,-30.4,50.34,0.0,-24.3,54.5,861.7,-32.7,-32.2,54.5,100.0,3319.0,3317.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.48844018020914615,False
637663,2026-08-14T06:03:17.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.0,1.9,1.0,240.7,240.6,240.6,0.8,0.6,0.6,869.5,0.0,50.23,0.0,0.0,95.1,866.9,0.0,0.0,95.1,100.0,3342.0,3341.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.4187840529100712,False
637756,2026-08-14T06:04:03.618637+00:00,external_ems_2,bess_2,good,0.2918,normal,PCS DC current and BMS current mismatch: 38.2,0.7,0.3,3.3,38.2,0.0,1.3,3.0,233.9,234.1,234.6,48.6,48.5,48.8,863.1,-18.0,50.22,0.0,-28.4,54.5,866.4,-56.2,-56.1,54.5,100.0,3335.0,3332.0,25.8,24.5,25.0,20000.0,856.4,0,0,True,0.5396003223822659,False
637789,2026-08-14T06:04:20.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.0,1.9,1.0,243.8,244.6,244.3,0.8,0.6,0.6,869.5,0.1,49.97,0.0,0.0,95.1,866.9,0.0,0.0,95.1,100.0,3342.0,3341.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.40569177787870114,False
637820,2026-08-14T06:04:35.628848+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.9,2.0,0.0,1.2,2.0,237.6,237.5,237.6,15.7,13.7,14.0,857.8,3.3,49.95,0.0,1.4,54.5,858.7,1.3,0.9,54.5,100.0,3307.0,3305.0,25.8,24.6,25.0,20000.0,856.4,0,0,True,0.4168595679745662,False
637882,2026-08-14T06:05:06.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,5.4,0.0,1.3,2.0,240.6,240.5,240.7,15.3,13.4,13.8,856.6,7.0,49.9,0.0,4.8,54.5,857.1,12.4,11.4,54.5,100.0,3303.0,3301.0,25.8,24.5,25.0,20000.0,856.4,0,0,True,0.4223825318170351,False
637913,2026-08-14T06:05:22.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.6,0.0,0.0,1.9,2.0,234.7,234.7,234.7,0.8,0.6,0.6,869.5,0.0,49.9,0.0,0.0,95.1,866.9,0.0,0.0,95.1,100.0,3342.0,3340.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.40900887493119104,False
637944,2026-08-14T06:05:37.629495+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.6,0.5,10.9,0.0,1.3,2.0,242.3,242.4,242.4,12.1,10.5,10.7,856.9,3.5,49.97,0.0,1.4,54.5,856.4,14.4,12.9,54.5,100.0,3297.0,3295.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.41861130167936056,False
637975,2026-08-14T06:05:53.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.1,0.0,1.9,2.0,223.9,223.9,223.9,0.8,0.6,0.6,869.4,-0.1,49.82,0.0,0.0,95.1,866.9,0.0,0.0,95.1,100.0,3342.0,3340.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.441286332346889,False
638039,2026-08-14T06:06:25.619406+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.0,1.9,2.0,243.3,244.1,243.7,0.8,0.6,0.6,869.4,0.0,49.95,0.0,0.0,95.1,866.9,0.0,0.0,95.1,100.0,3342.0,3340.0,26.1,24.2,24.7,20000.0,855.9,0,0,True,0.4045584866257526,False
638070,2026-08-14T06:06:40.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.7,2.0,0.0,1.3,2.0,240.1,240.5,240.6,12.1,10.5,10.7,856.7,3.3,49.97,0.0,1.4,54.5,857.4,1.3,0.9,54.5,100.0,3303.0,3301.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.4082492341307332,False
638101,2026-08-14T06:06:56.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,2.0,2.0,229.7,229.7,229.9,0.8,0.6,0.6,869.4,0.1,49.86,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3342.0,3340.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.41688620778900454,False
638132,2026-08-14T06:07:11.619177+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.0,2.6,0.0,1.3,1.0,227.7,227.6,227.9,25.0,23.1,23.1,855.0,14.3,49.92,0.0,12.4,54.5,856.0,11.7,10.5,54.5,100.0,3296.0,3295.0,25.8,24.5,24.9,20000.0,856.4,0,0,True,0.44456300306594915,False
638194,2026-08-14T06:07:42.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.9,13.8,0.0,1.4,1.0,233.1,232.9,233.4,21.0,19.4,19.6,855.2,15.0,49.9,0.0,11.2,54.5,857.1,1.2,1.0,54.5,100.0,3301.0,3300.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.41976241287270877,False
638225,2026-08-14T06:07:58.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,2.0,2.0,240.7,241.3,241.1,0.8,0.6,0.6,869.4,0.1,49.97,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3342.0,3340.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.4037524563701495,False
638287,2026-08-14T06:08:29.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,2.0,2.0,243.4,244.2,243.9,0.8,0.6,0.6,869.4,-0.1,49.97,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3342.0,3340.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.40704484520829687,False
638349,2026-08-14T06:09:00.628687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.0,2.0,228.2,228.2,228.5,0.8,0.6,0.6,869.4,0.0,49.88,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3342.0,3340.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.4138681767509708,False
638380,2026-08-14T06:09:15.619310+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.5,2.0,2.6,22.2,0.0,1.3,1.0,230.6,230.7,231.1,28.5,26.5,26.6,854.1,23.4,49.87,0.0,12.8,54.5,856.7,1.2,1.0,54.5,100.0,3300.0,3299.0,25.7,24.4,24.9,20000.0,856.4,0,0,True,0.43852578271192255,False
638411,2026-08-14T06:09:31.629746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,2.0,1.0,229.8,230.3,230.2,0.8,0.6,0.6,869.3,0.0,49.89,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3341.0,3340.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.40757186957458347,False
638442,2026-08-14T06:09:46.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.3,16.6,0.0,1.3,1.0,241.3,241.8,241.8,12.1,10.5,10.6,856.0,3.2,49.97,0.0,1.4,54.5,854.7,19.8,19.3,54.5,100.0,3292.0,3291.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.42012082441440973,False
638504,2026-08-14T06:10:17.629168+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.5,11.8,0.0,1.3,1.0,245.3,245.5,245.6,12.1,11.0,10.7,855.9,3.8,49.96,0.0,1.7,54.5,855.4,15.6,15.9,54.5,100.0,3293.0,3292.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.4215371119168127,False
638535,2026-08-14T06:10:33.618658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,2.0,1.0,242.4,243.0,242.9,0.8,0.6,0.6,869.3,0.0,49.97,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3341.0,3340.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.39943401392952393,False
638566,2026-08-14T06:10:48.629485+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,1.6,2.7,0.0,1.3,1.0,239.7,239.1,239.9,12.1,11.9,10.6,854.8,4.5,49.96,0.0,7.7,54.5,856.4,1.8,1.4,54.5,100.0,3299.0,3298.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.4074044265115372,False
638597,2026-08-14T06:11:04.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.8,0.1,0.0,2.0,1.0,241.1,238.9,240.8,0.8,0.6,0.6,869.3,0.1,49.9,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3341.0,3340.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.4037017728406615,False
638659,2026-08-14T06:11:35.619819+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.8,0.0,0.0,2.0,1.0,242.3,239.9,242.6,0.8,0.6,0.6,869.3,0.0,49.96,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3341.0,3340.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.40070085271142164,False
638690,2026-08-14T06:11:50.618575+00:00,external_ems_2,bess_2,good,0.1389,normal,PCS phase voltage imbalance high: 5.4; PCS phase current imbalance high: 9.3; PCS DC current and BMS current mismatch: 28.5,5.4,9.3,3.1,28.5,0.0,1.3,1.0,226.6,221.5,226.9,39.2,42.0,32.7,852.9,31.8,49.79,0.0,26.8,54.5,856.0,3.3,2.5,54.5,100.0,3298.0,3297.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.5320457836013691,False
638723,2026-08-14T06:12:07.629278+00:00,external_ems_1,bess_1,good,0.0077,normal,PCS phase voltage imbalance high: 5.3,5.3,0.2,2.8,0.1,0.0,2.0,1.0,241.0,235.7,240.7,0.8,0.6,0.6,869.3,0.1,49.92,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3341.0,3340.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.41396917150008034,False
638754,2026-08-14T06:12:22.630691+00:00,external_ems_2,bess_2,good,0.0231,normal,PCS phase voltage imbalance high: 5.9,5.9,4.1,0.0,0.7,0.0,1.3,1.0,241.2,235.3,241.2,13.5,16.4,12.3,855.4,7.8,49.9,0.0,2.9,54.5,855.4,7.1,6.6,54.5,100.0,3295.0,3294.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.43682550939669945,False
638816,2026-08-14T06:12:53.629604+00:00,external_ems_2,bess_2,good,0.1262,normal,PCS phase voltage imbalance high: 7.5; PCS phase current imbalance high: 11.3; PCS DC current and BMS current mismatch: 27.3,7.5,11.3,3.1,27.3,0.0,1.3,2.0,230.8,223.5,231.0,34.9,41.2,29.9,852.9,31.5,49.82,0.0,18.4,54.5,856.0,4.2,3.1,54.5,100.0,3298.0,3296.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.5360468010288367,False
638847,2026-08-14T06:13:09.629001+00:00,external_ems_1,bess_1,good,0.1129,normal,PCS phase voltage imbalance high: 9.4,9.4,0.2,2.8,0.1,0.0,2.0,2.0,245.1,235.7,245.1,0.8,0.6,0.6,869.3,-0.1,49.95,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3341.0,3339.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.44678625321812004,False
638878,2026-08-14T06:13:24.618586+00:00,external_ems_2,bess_2,good,0.1103,normal,PCS phase voltage imbalance high: 9.3,9.3,7.6,0.6,2.1,0.0,1.3,2.0,244.0,234.7,244.0,12.1,18.3,10.7,855.1,7.2,49.95,0.0,3.6,54.5,855.7,5.1,3.9,54.5,100.0,3297.0,3295.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.47698537519525186,False
638909,2026-08-14T06:13:40.628673+00:00,external_ems_1,bess_1,good,0.0436,normal,PCS phase voltage imbalance high: 6.7,6.7,0.2,2.7,0.1,0.0,2.0,2.0,226.9,220.4,227.1,0.8,0.6,0.6,869.2,-0.1,49.82,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3341.0,3339.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.4544581384627346,False
638977,2026-08-14T06:14:14.618563+00:00,external_ems_1,bess_1,good,0.0564,normal,PCS phase voltage imbalance high: 7.2,7.2,0.2,2.7,0.1,0.0,2.0,2.0,238.7,231.5,238.6,0.8,0.6,0.6,869.2,0.1,49.88,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3341.0,3339.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.42584373323898805,False
639008,2026-08-14T06:14:29.618575+00:00,external_ems_2,bess_2,good,0.0975,normal,PCS phase voltage imbalance high: 8.8,8.8,6.9,0.3,0.0,0.0,1.3,1.0,242.5,233.7,242.5,12.1,17.6,10.7,855.1,6.8,49.95,0.0,3.5,54.5,855.4,6.8,5.2,54.5,100.0,3294.0,3293.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.46101040082685996,False
639039,2026-08-14T06:14:45.618906+00:00,external_ems_1,bess_1,good,0.0539,normal,PCS phase voltage imbalance high: 7.1,7.1,0.2,2.7,0.1,0.0,2.0,2.0,229.5,222.7,229.8,0.8,0.6,0.6,869.2,-0.1,49.81,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3341.0,3339.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.4469683623886008,False
639070,2026-08-14T06:15:00.628672+00:00,external_ems_2,bess_2,good,0.1129,normal,PCS phase voltage imbalance high: 9.4,9.4,6.8,1.3,14.1,0.0,1.3,2.0,245.0,235.6,244.7,12.1,17.5,10.7,855.0,6.6,49.95,0.0,9.6,54.5,853.7,20.7,21.1,54.5,100.0,3289.0,3287.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.49301042982281185,False
639132,2026-08-14T06:15:31.629978+00:00,external_ems_2,bess_2,good,0.091,normal,PCS phase voltage imbalance high: 6.3; PCS phase current imbalance high: 9.5; PCS DC current and BMS current mismatch: 25.4,6.3,9.5,2.9,25.4,0.0,1.3,1.0,226.3,220.2,226.5,32.3,37.4,27.9,852.8,29.2,49.81,0.0,22.6,54.1,855.7,3.8,2.9,54.1,100.0,3296.0,3295.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.5269341922427804,False
639163,2026-08-14T06:15:47.629075+00:00,external_ems_1,bess_1,good,0.0257,normal,PCS phase voltage imbalance high: 6.0,6.0,0.2,2.7,0.1,0.0,2.0,2.0,237.7,232.2,238.2,0.8,0.6,0.6,869.2,0.1,49.92,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3341.0,3339.0,26.2,24.2,24.7,20000.0,855.9,0,0,True,0.4200442800704774,False
639194,2026-08-14T06:16:02.629980+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,8.0,0.1,13.1,0.0,1.3,2.0,245.0,242.0,245.7,61.0,55.1,63.1,860.8,-52.3,50.35,0.0,-36.2,54.1,860.7,-39.2,-39.0,54.1,100.0,3312.0,3310.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.5658103891463518,False
