id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
645891,2026-08-14T07:11:51.629224+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,2.0,1.0,235.1,235.5,235.4,0.8,0.6,0.6,868.6,-0.1,49.97,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3717232829489603,False
645922,2026-08-14T07:12:06.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.6,2.2,14.9,0.0,1.5,5.0,224.0,223.9,224.3,35.5,33.2,32.9,863.5,28.3,49.81,0.0,19.5,60.4,865.7,13.4,11.1,60.4,100.0,3336.0,3331.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.5053793293105977,False
645984,2026-08-14T07:12:37.628686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.9,1.7,0.0,1.5,5.0,239.2,239.4,239.5,14.1,12.3,12.6,866.2,3.0,49.9,0.0,3.5,60.4,867.1,1.3,1.2,60.4,100.0,3340.0,3335.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.4388318940715298,False
646019,2026-08-14T07:12:55.628757+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,2.0,1.0,237.7,237.6,238.1,0.8,0.6,0.6,868.6,0.0,49.93,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.36921674904267354,False
646050,2026-08-14T07:13:10.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.6,10.8,0.0,1.5,5.0,236.1,236.3,236.5,20.5,19.0,19.1,865.1,12.1,49.91,0.0,5.4,60.4,866.7,1.3,0.9,60.4,100.0,3340.0,3335.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.4372141221214223,False
646081,2026-08-14T07:13:26.628723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,2.0,1.0,224.3,224.7,224.7,0.8,0.6,0.6,868.6,0.0,49.8,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.39788396229840667,False
646143,2026-08-14T07:13:57.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,2.1,1.0,224.8,225.0,225.2,0.8,0.6,0.6,868.6,0.0,49.81,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.4032024645389801,False
646174,2026-08-14T07:14:12.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.4,2.1,0.0,1.5,6.0,243.4,243.8,243.9,12.1,10.6,10.7,865.7,3.6,49.97,0.0,1.4,60.4,866.1,5.7,4.3,60.4,100.0,3338.0,3332.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4310047282595713,False
646236,2026-08-14T07:14:43.629518+00:00,external_ems_2,bess_2,good,0.1924,normal,PCS DC current and BMS current mismatch: 32.0,0.4,0.4,3.7,32.0,0.0,1.5,6.0,243.8,244.1,244.2,29.4,29.2,29.0,867.7,-11.8,50.11,0.0,-15.6,60.4,871.4,-43.8,-43.5,60.4,100.0,3358.0,3352.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.5314198784368778,False
646300,2026-08-14T07:15:15.618762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,2.5,15.2,0.0,1.4,6.0,231.4,230.9,231.2,22.3,20.7,20.7,863.9,16.5,49.88,0.0,10.8,60.4,866.4,1.3,1.1,60.4,100.0,3338.0,3332.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.45297324217800283,False
646331,2026-08-14T07:15:31.630031+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,2.1,1.0,242.2,243.0,242.6,0.8,0.6,0.6,868.6,0.0,49.97,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37766428803410335,False
646362,2026-08-14T07:15:46.618852+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,1.4,15.5,0.0,1.4,6.0,225.5,225.4,225.7,36.6,34.4,34.1,863.3,29.2,49.82,0.0,21.6,60.4,864.7,13.7,12.2,60.4,100.0,3330.0,3324.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.49715397419984286,False
646393,2026-08-14T07:16:02.628939+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,2.1,1.0,243.8,244.5,244.2,0.8,0.6,0.6,868.6,0.0,49.97,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37945790760139136,False
646455,2026-08-14T07:16:33.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,2.1,1.0,230.5,230.6,231.2,0.8,0.6,0.6,868.5,-0.1,49.89,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3848881368981672,False
646486,2026-08-14T07:16:48.628721+00:00,external_ems_2,bess_2,good,0.1251,normal,PCS DC current and BMS current mismatch: 27.8,0.3,2.8,3.5,27.8,0.0,1.5,8.0,225.0,225.2,225.3,36.0,33.8,33.2,862.6,29.1,49.81,0.0,19.3,60.4,866.1,1.3,1.1,60.4,100.0,3338.0,3330.0,25.8,24.3,24.8,20000.0,856.4,0,0,True,0.5138768759328562,False
646517,2026-08-14T07:17:04.629656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.1,1.0,230.6,230.9,230.9,0.8,0.6,0.6,868.5,0.0,49.88,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38134145814887926,False
646548,2026-08-14T07:17:19.618555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.3,17.8,0.0,1.5,8.0,242.7,243.1,243.0,12.2,10.6,10.7,865.0,3.1,49.97,0.0,1.4,60.4,863.7,20.9,21.7,60.4,100.0,3331.0,3323.0,25.8,24.3,24.8,20000.0,856.4,0,0,True,0.45997044759561906,False
646610,2026-08-14T07:17:50.629510+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.1,18.2,0.0,1.5,8.0,240.1,239.9,240.2,16.0,14.0,14.4,864.2,8.1,49.9,0.0,4.5,60.4,863.1,26.3,25.8,60.4,100.0,3329.0,3321.0,25.8,24.3,24.8,20000.0,856.4,0,0,True,0.477920075879179,False
646641,2026-08-14T07:18:06.630829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.1,1.0,230.3,230.5,230.5,0.8,0.6,0.6,868.5,-0.1,49.87,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38421425724505676,False
646672,2026-08-14T07:18:21.629272+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.4,1.5,0.3,7.3,0.0,1.5,9.0,241.0,241.4,241.2,12.2,10.7,10.7,864.7,3.3,49.97,0.0,1.4,60.4,864.4,10.6,10.4,60.4,100.0,3336.0,3327.0,25.8,24.3,24.8,20000.0,856.4,0,0,True,0.452077180649296,False
646703,2026-08-14T07:18:37.628763+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.2,0.0,2.1,1.0,245.1,245.6,245.2,0.8,0.6,0.6,868.5,-0.2,50.1,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3892864830478451,False
646765,2026-08-14T07:19:08.629180+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,2.1,1.0,242.2,242.9,242.6,0.8,0.6,0.6,868.5,0.1,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3815332632779694,False
646796,2026-08-14T07:19:23.618578+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,1.8,2.1,13.3,0.0,1.5,9.0,224.8,224.9,225.1,23.8,22.2,22.0,863.0,14.6,49.88,0.0,19.6,60.4,865.1,1.3,1.1,60.4,100.0,3335.0,3326.0,25.8,24.3,24.8,20000.0,856.4,0,0,True,0.4902822529171193,False
646827,2026-08-14T07:19:39.629564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.2,0.0,2.1,1.0,235.8,236.2,235.9,0.8,0.6,0.6,868.5,0.2,49.92,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3887302913743976,False
646858,2026-08-14T07:19:54.618576+00:00,external_ems_2,bess_2,good,0.0958,normal,BMS cell voltage spread high: 9.0; PCS DC current and BMS current mismatch: 24.0,0.3,2.2,2.3,24.0,0.0,1.5,9.0,224.3,224.3,224.6,40.1,38.6,37.9,862.1,30.6,49.83,0.0,22.0,60.4,864.4,6.6,5.9,60.4,100.0,3329.0,3320.0,25.8,24.3,24.8,20000.0,856.4,0,0,True,0.5174908022167143,False
646920,2026-08-14T07:20:25.629564+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.1,1.7,1.6,10.7,0.0,1.5,9.0,232.6,232.7,232.7,19.4,17.7,17.9,863.1,11.9,49.92,0.0,4.5,60.4,864.7,1.2,1.2,60.4,100.0,3334.0,3325.0,25.8,24.3,24.8,20000.0,856.4,0,0,True,0.4544629962059265,False
646951,2026-08-14T07:20:41.619643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.1,1.0,230.1,230.6,230.6,0.8,0.6,0.6,868.7,0.0,49.97,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3856181088375468,False
646982,2026-08-14T07:20:56.629199+00:00,external_ems_2,bess_2,good,0.0989,normal,BMS cell voltage spread high: 9.0; PCS DC current and BMS current mismatch: 25.8,0.3,2.6,2.9,25.8,0.0,1.5,9.0,228.3,228.2,228.5,34.0,32.1,31.4,861.8,27.2,49.81,0.0,16.9,60.4,864.7,1.4,1.1,60.4,100.0,3334.0,3325.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4929654437491289,False
647013,2026-08-14T07:21:12.619034+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,2.1,1.0,233.5,233.8,234.1,0.8,0.6,0.6,868.5,0.0,49.97,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.38355593688454703,False
647075,2026-08-14T07:21:43.629789+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.1,1.0,224.3,224.3,224.5,0.8,0.6,0.6,868.5,0.1,49.82,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.41071903915637403,False
647106,2026-08-14T07:21:58.629477+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.4,1.9,0.5,2.9,0.0,1.5,10.0,241.1,240.7,241.1,15.3,13.4,13.8,863.2,8.2,49.94,0.0,1.8,59.9,863.7,5.3,4.6,59.9,100.0,3328.0,3318.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.45182244060648924,False
647137,2026-08-14T07:22:14.629511+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,2.1,1.0,235.0,235.1,235.0,0.8,0.6,0.6,868.5,-0.1,49.94,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3841291066006697,False
647168,2026-08-14T07:22:29.618576+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.5,1.5,0.2,4.9,0.0,1.5,10.0,240.4,240.9,240.7,12.2,10.7,10.7,863.6,4.1,49.97,0.0,1.4,59.9,863.4,9.0,7.1,59.9,100.0,3327.0,3317.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4517988340844345,False
647237,2026-08-14T07:23:04.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.1,0.0,2.1,1.0,242.5,243.2,242.8,0.8,0.6,0.6,868.5,-0.1,49.97,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.38309398720049254,False
647299,2026-08-14T07:23:35.628670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.1,1.0,237.6,238.0,237.7,0.8,0.6,0.6,868.5,0.0,49.9,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.38345773218103696,False
647330,2026-08-14T07:23:50.618633+00:00,external_ems_2,bess_2,good,0.2749,normal,BMS cell voltage spread high: 11.0,0.3,1.6,0.6,0.2,0.0,1.5,11.0,229.4,229.7,229.7,21.5,19.9,20.0,861.8,14.1,49.88,0.0,10.1,59.9,862.4,14.3,12.4,59.9,100.0,3325.0,3314.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4856072189684275,False
647392,2026-08-14T07:24:21.630230+00:00,external_ems_2,bess_2,good,0.2863,normal,BMS cell voltage spread high: 11.0; PCS DC current and BMS current mismatch: 31.0,0.3,2.4,3.5,31.0,0.0,1.5,11.0,225.0,225.1,225.3,42.4,40.3,40.0,860.2,32.2,49.8,0.0,22.3,59.9,863.7,1.2,0.8,59.9,100.0,3331.0,3320.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.5436601405669452,False
647423,2026-08-14T07:24:37.629217+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,2.1,1.0,244.8,244.9,244.8,0.8,0.6,0.6,868.5,0.0,50.36,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.41173164999025974,False
647454,2026-08-14T07:24:52.618564+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.4,0.6,3.4,16.2,0.0,1.5,10.0,239.1,238.7,239.1,48.1,47.8,48.4,868.4,-37.0,50.21,0.0,-33.3,59.9,871.8,-53.2,-53.1,59.9,100.0,3359.0,3349.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.5569229481265664,False
647485,2026-08-14T07:25:08.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.1,1.0,243.1,243.5,243.2,0.8,0.6,0.6,868.5,0.0,50.31,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.4029598979567143,False
647547,2026-08-14T07:25:39.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.3,0.0,2.1,1.0,234.2,234.5,234.6,0.8,0.6,0.6,868.4,-0.3,50.19,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.40562304350585054,False
647578,2026-08-14T07:25:54.618643+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.3,3.1,0.0,1.4,8.0,246.0,246.0,246.2,60.7,61.1,60.8,872.4,-43.2,50.3,0.0,-43.4,59.9,872.1,-40.1,-39.4,59.9,100.0,3359.0,3351.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5420673351988793,False
647609,2026-08-14T07:26:10.618806+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.0,2.1,1.0,243.2,243.2,243.4,0.8,0.6,0.6,868.4,0.1,50.27,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.4007411012549832,False
647640,2026-08-14T07:26:25.629915+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.2,0.2,1.4,20.6,0.0,1.4,8.0,243.2,243.3,243.4,58.2,58.0,58.2,872.8,-47.2,50.31,0.0,-40.6,59.9,871.4,-26.6,-26.1,59.9,100.0,3356.0,3348.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5281948818371184,False
647702,2026-08-14T07:26:56.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,1.2,18.0,0.0,1.4,6.0,242.6,242.5,243.1,47.5,46.7,48.2,872.2,-26.0,50.24,0.0,-29.6,60.3,873.4,-44.0,-44.3,60.3,100.0,3365.0,3359.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.49340997333527425,False
647733,2026-08-14T07:27:12.619035+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,2.1,1.0,244.6,244.5,244.8,0.8,0.6,0.6,868.4,0.0,50.29,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.4027760217869889,False
647764,2026-08-14T07:27:27.628674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.2,1.1,14.1,0.0,1.4,6.0,231.8,230.2,232.3,36.3,33.4,36.6,870.7,-12.3,50.11,0.0,-15.7,60.3,871.8,-26.4,-23.9,60.3,100.0,3362.0,3356.0,25.8,24.4,24.9,20000.0,856.4,0,0,True,0.4795432830434596,False
647857,2026-08-14T07:28:14.618656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.6,0.3,0.0,2.1,1.0,242.7,241.5,243.0,0.8,0.6,0.6,868.4,0.3,50.25,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.41185105894756285,False
647888,2026-08-14T07:28:29.629884+00:00,external_ems_2,bess_2,good,0.2325,normal,PCS DC current and BMS current mismatch: 34.5,3.7,5.1,3.2,34.5,0.0,1.4,4.0,232.3,229.8,233.5,31.4,26.3,31.4,870.2,-2.2,50.09,0.0,-17.1,60.3,873.4,-36.7,-36.9,60.3,100.0,3363.0,3359.0,25.9,24.5,24.9,20000.0,856.4,0,0,True,0.5287644698995368,False
647919,2026-08-14T07:28:45.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.6,0.1,0.0,2.1,2.0,246.8,245.6,247.0,0.8,0.6,0.6,868.4,0.1,50.24,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3336.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.4138525197331155,False
647950,2026-08-14T07:29:00.628775+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.4,0.8,3.9,0.0,1.4,4.0,244.7,243.3,245.1,45.2,40.9,45.3,872.3,-30.5,50.22,0.0,-30.5,60.3,873.1,-34.4,-34.7,60.3,100.0,3361.0,3357.0,25.9,24.5,24.9,20000.0,856.4,0,0,True,0.47702115124027267,False
648012,2026-08-14T07:29:31.618567+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,1.7,4.4,0.7,20.3,0.0,1.4,4.0,249.2,247.6,249.3,42.2,37.8,41.8,871.5,-32.5,50.18,0.0,-28.7,60.7,870.8,-12.2,-6.6,60.7,100.0,3361.0,3357.0,25.9,24.5,24.9,20000.0,856.4,0,0,True,0.4968704507203237,False
648043,2026-08-14T07:29:47.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.9,0.1,0.0,2.1,2.0,241.2,239.3,242.1,0.8,0.6,0.6,868.4,0.1,50.16,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3338.0,3336.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3981735513017235,False
648074,2026-08-14T07:30:02.618881+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.5,0.2,3.8,0.0,1.5,4.0,248.8,247.7,249.0,40.5,37.0,40.5,872.0,-24.7,50.2,0.0,-27.4,60.7,871.8,-20.9,-22.9,60.7,100.0,3360.0,3356.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.4761812213239525,False
648105,2026-08-14T07:30:18.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,2.1,1.0,245.8,244.9,245.7,0.8,0.6,0.6,868.4,0.0,50.2,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3914048066434693,False
648167,2026-08-14T07:30:49.628842+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.0,0.0,2.1,1.0,238.8,237.7,239.4,0.8,0.6,0.6,868.4,0.0,50.06,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3818198753031383,False
648198,2026-08-14T07:31:04.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.8,1.6,15.5,0.0,1.5,3.0,239.2,237.5,239.6,28.8,26.3,29.1,870.8,-12.6,50.09,0.0,-13.0,60.7,872.4,-28.1,-27.7,60.7,100.0,3359.0,3356.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.45084244599426354,False
648229,2026-08-14T07:31:20.628862+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.0,2.1,2.0,246.9,246.3,246.9,0.8,0.6,0.6,868.4,-0.1,50.18,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3336.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.40523568433906404,False
648260,2026-08-14T07:31:35.619803+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,1.8,3.2,1.3,21.6,0.0,1.5,3.0,228.6,227.4,229.2,26.9,23.7,26.7,869.1,10.6,50.07,0.0,-6.5,60.7,870.4,-11.0,-4.5,60.7,100.0,3351.0,3348.0,25.9,24.4,24.9,20000.0,856.4,0,0,True,0.4616736128105703,False
648353,2026-08-14T07:32:22.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.6,0.0,0.0,2.1,2.0,240.8,239.6,241.5,0.8,0.6,0.6,868.4,0.0,50.16,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3336.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.39357822284693667,False
648384,2026-08-14T07:32:37.628843+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,1.6,3.8,2.6,24.9,0.0,1.5,3.0,239.0,238.2,239.8,24.8,21.0,24.5,869.2,0.4,50.02,0.0,-10.4,60.7,871.8,-24.5,-24.4,60.7,100.0,3355.0,3352.0,25.9,24.4,24.8,20000.0,856.4,0,0,True,0.4592641956274489,False
648415,2026-08-14T07:32:53.618548+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.6,0.0,0.0,2.1,2.0,245.4,244.6,246.1,0.8,0.6,0.6,868.4,0.0,50.11,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3336.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3920642838226818,False
648477,2026-08-14T07:33:24.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.6,0.1,0.0,2.1,2.0,229.3,227.9,229.9,0.8,0.6,0.6,868.4,0.1,49.98,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3336.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.39834640974315333,False
648508,2026-08-14T07:33:39.629454+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.7,0.7,6.7,0.0,1.4,2.0,242.0,241.0,242.6,24.8,21.1,24.5,870.1,-6.5,50.04,0.0,-12.3,61.1,870.8,-13.2,-11.6,61.1,100.0,3355.0,3353.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.42587179773686074,False
648539,2026-08-14T07:33:55.629734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.0,2.1,2.0,249.5,248.9,249.3,0.8,0.6,0.6,868.4,0.0,50.11,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3336.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.40067323399446336,False
648570,2026-08-14T07:34:10.618734+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.0,0.4,3.6,0.0,1.4,3.0,247.3,246.3,247.3,31.1,28.1,30.9,871.2,-15.6,50.14,0.0,-20.1,61.1,870.8,-12.0,-10.1,61.1,100.0,3354.0,3351.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.44698997078296143,False
648632,2026-08-14T07:34:41.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.1,1.7,16.9,0.0,1.4,2.0,249.4,248.8,249.5,30.5,27.4,30.3,871.1,-20.1,50.14,0.0,-19.8,61.1,869.4,-3.2,0.1,61.1,100.0,3346.0,3344.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.45364532287779963,False
648663,2026-08-14T07:34:57.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,2.1,2.0,247.1,246.5,247.0,0.8,0.6,0.6,868.4,0.1,50.14,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3338.0,3336.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38877218364633176,False
648694,2026-08-14T07:35:12.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,1.4,17.9,0.0,1.4,3.0,234.4,233.9,234.5,23.9,22.4,23.2,870.4,-5.4,50.09,0.0,-9.4,61.1,871.8,-23.3,-23.4,61.1,100.0,3351.0,3348.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.44369843051061186,False
648725,2026-08-14T07:35:28.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.1,1.0,236.4,236.9,236.8,0.8,0.6,0.6,868.4,0.1,50.05,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37392198473727545,False
648787,2026-08-14T07:35:59.630099+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.1,2.0,247.2,247.4,247.4,0.8,0.6,0.6,868.4,0.0,50.16,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3338.0,3336.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.39334527059899654,False
648818,2026-08-14T07:36:14.618675+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.3,0.8,2.2,20.7,0.0,1.5,2.0,236.3,236.5,236.6,24.4,23.6,23.8,869.9,-3.7,50.07,0.0,-13.7,61.1,872.1,-24.4,-24.7,61.1,100.0,3358.0,3356.0,25.8,24.3,24.8,20000.0,856.4,0,0,True,0.43978266996028104,False
648880,2026-08-14T07:36:45.618575+00:00,external_ems_2,bess_2,good,0.0561,normal,PCS DC current and BMS current mismatch: 23.5,0.3,1.6,2.8,23.5,0.0,1.5,2.0,231.3,231.3,231.6,22.7,21.1,21.8,869.3,-1.8,49.99,0.0,-3.5,61.1,872.1,-25.3,-25.2,61.1,100.0,3358.0,3356.0,25.8,24.3,24.8,20000.0,856.4,0,0,True,0.4499528394825651,False
648942,2026-08-14T07:37:16.629204+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.5,3.2,0.0,1.5,2.0,246.3,246.2,246.5,33.1,33.4,33.1,871.6,-16.2,50.16,0.0,-22.6,61.1,871.1,-13.0,-12.4,61.1,100.0,3356.0,3354.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4396710728618906,False
648973,2026-08-14T07:37:32.618933+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.1,2.0,228.9,229.4,229.5,0.8,0.6,0.6,868.4,0.0,50.04,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3338.0,3336.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38709989167563746,False
649004,2026-08-14T07:37:47.628929+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.3,13.9,0.0,1.5,1.0,246.7,246.7,247.1,28.3,28.1,28.1,871.1,-12.6,50.08,0.0,-18.2,61.5,872.4,-26.5,-26.4,61.5,100.0,3359.0,3358.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4512843106524934,False
649035,2026-08-14T07:38:03.629959+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,2.1,2.0,235.6,236.0,235.9,0.8,0.6,0.6,868.4,0.0,50.07,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3336.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38643121951619824,False
649097,2026-08-14T07:38:34.630677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,2.1,2.0,229.6,230.3,230.1,0.8,0.6,0.6,868.4,0.1,50.0,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3338.0,3336.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38725932938910684,False
649128,2026-08-14T07:38:49.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.6,2.7,0.0,1.5,3.0,249.7,249.6,249.9,34.3,35.0,34.2,872.0,-18.3,50.17,0.0,-24.0,61.5,871.4,-15.6,-16.4,61.5,100.0,3354.0,3351.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.45409298512442114,False
649159,2026-08-14T07:39:05.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,2.1,1.0,247.4,247.6,247.4,0.8,0.6,0.6,868.4,-0.1,50.18,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38575721247974754,False
649190,2026-08-14T07:39:20.618808+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.4,0.5,2.7,0.0,1.5,2.0,235.6,236.0,236.4,27.6,27.2,27.3,870.9,-8.9,50.08,0.0,-7.6,61.5,870.4,-6.2,0.2,61.5,100.0,3350.0,3348.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.427880559179338,False
649252,2026-08-14T07:39:51.618577+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.3,0.4,2.2,20.2,0.0,1.5,2.0,248.5,248.4,248.7,34.4,34.8,34.4,870.6,-7.1,50.17,0.0,-23.8,61.5,872.8,-27.3,-27.0,61.5,100.0,3360.0,3358.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.46806991956185295,False
649283,2026-08-14T07:40:07.618685+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,2.1,1.0,245.1,245.2,245.1,0.8,0.6,0.6,868.4,0.1,50.17,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3840680243996883,False
649314,2026-08-14T07:40:22.619605+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.5,0.9,2.7,20.9,0.0,1.6,2.0,233.2,233.3,233.7,25.1,24.2,24.4,870.1,-5.5,50.04,0.0,-3.6,61.5,872.8,-26.4,-26.4,61.5,100.0,3361.0,3359.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4462787506719217,False
649345,2026-08-14T07:40:38.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,2.1,1.0,245.9,246.5,246.5,0.8,0.6,0.6,868.4,0.1,50.13,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37984430814683684,False
649407,2026-08-14T07:41:09.619564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,245.9,246.2,246.2,0.8,0.6,0.6,868.4,0.0,50.16,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3817931444975839,False
649438,2026-08-14T07:41:24.619658+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,0.3,1.5,3.1,24.3,0.0,1.6,1.0,229.0,229.3,229.3,22.4,20.9,21.8,869.3,-0.1,49.98,0.0,-2.7,61.5,872.4,-24.4,-24.3,61.5,100.0,3359.0,3358.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4678407392876949,False
649469,2026-08-14T07:41:40.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,2.1,1.0,249.3,249.4,249.3,0.8,0.6,0.6,868.4,0.1,50.15,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3925860340714285,False
649500,2026-08-14T07:41:55.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,2.8,16.4,0.0,1.6,1.0,234.8,235.1,235.2,22.8,21.7,22.3,869.3,-6.9,49.99,0.0,-5.0,61.8,872.1,-23.3,-23.2,61.8,100.0,3358.0,3357.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4449406477646629,False
649562,2026-08-14T07:42:26.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.7,13.0,0.0,1.5,2.0,247.2,247.0,247.4,29.2,29.4,29.0,871.5,-12.2,50.14,0.0,-19.5,61.8,869.8,0.8,2.6,61.8,100.0,3352.0,3350.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.4440080769631887,False
649593,2026-08-14T07:42:42.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.0,1.0,221.6,222.2,222.0,0.8,0.6,0.6,868.4,0.0,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.392316036887235,False
649624,2026-08-14T07:42:57.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.2,5.1,0.0,1.5,2.0,251.3,251.0,251.1,28.4,28.1,27.8,870.6,-17.2,50.09,0.0,-18.7,61.8,870.8,-12.1,-10.4,61.8,100.0,3352.0,3350.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.44691133288201573,False
649655,2026-08-14T07:43:13.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.1,0.0,2.0,1.0,245.3,246.3,246.0,0.8,0.6,0.6,868.4,0.1,50.13,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3736035828470191,False
649717,2026-08-14T07:43:44.629211+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.9,0.0,0.0,2.0,1.0,229.6,229.6,229.6,0.8,0.6,0.6,868.4,0.0,49.96,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3703316347268553,False
649748,2026-08-14T07:43:59.619604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.4,3.9,0.0,1.5,1.0,248.1,248.2,248.4,26.8,26.8,26.5,871.0,-15.6,50.12,0.0,-17.0,61.8,871.4,-19.5,-19.7,61.8,100.0,3357.0,3356.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.4396747424160266,False
649779,2026-08-14T07:44:15.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.3,0.0,2.0,1.0,250.0,250.3,249.9,0.8,0.6,0.6,868.4,-0.3,50.12,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3883056287899584,False
649810,2026-08-14T07:44:30.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.2,3.7,0.0,1.5,2.0,228.2,227.9,228.4,21.1,19.4,20.1,868.9,-3.2,49.96,0.0,1.1,61.8,870.1,-6.9,-2.0,61.8,100.0,3348.0,3346.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.423066754053245,False
649872,2026-08-14T07:45:01.618660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.5,17.2,0.0,1.5,2.0,239.3,239.6,239.8,20.4,19.5,19.8,869.6,-0.7,50.05,0.0,-10.4,61.8,871.1,-17.9,-18.2,61.8,100.0,3356.0,3354.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.42098566899635836,False
649934,2026-08-14T07:45:32.618565+00:00,external_ems_2,bess_2,good,0.1636,normal,PCS DC current and BMS current mismatch: 30.2,0.3,1.8,2.6,30.2,0.0,1.5,2.0,229.1,228.8,229.1,21.3,19.5,20.3,868.5,12.8,49.94,0.0,1.7,61.8,871.1,-17.4,-17.5,61.8,100.0,3355.0,3353.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.4532728226121077,False
649965,2026-08-14T07:45:48.618663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,2.0,1.0,239.2,239.4,239.4,0.8,0.6,0.6,868.3,0.0,50.09,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.36688203203137554,False
650033,2026-08-14T07:46:22.629823+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.2,0.0,2.0,1.0,225.0,225.7,225.1,0.8,0.6,0.6,868.3,0.2,49.94,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.39107937031288764,False
650064,2026-08-14T07:46:37.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.3,8.3,0.0,1.5,1.0,248.1,248.4,248.5,21.3,20.9,21.2,869.8,-7.2,50.03,0.0,-11.2,61.8,871.1,-15.5,-16.0,61.8,100.0,3354.0,3353.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.43433077017275806,False
650095,2026-08-14T07:46:53.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.0,1.0,245.6,246.1,245.8,0.8,0.6,0.6,868.4,0.1,50.1,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37338414108953266,False
650126,2026-08-14T07:47:08.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,1.3,16.7,0.0,1.5,1.0,245.3,245.6,245.5,23.2,23.1,22.9,870.4,-7.0,50.09,0.0,-14.1,61.8,869.1,9.7,5.3,61.8,100.0,3347.0,3346.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.4414383272900062,False
650188,2026-08-14T07:47:39.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.8,4.5,0.0,1.5,2.0,250.5,250.8,250.9,23.1,22.6,22.7,870.3,-10.7,50.09,0.0,-14.1,61.8,871.1,-15.2,-16.3,61.8,100.0,3352.0,3350.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.4399313399450727,False
650219,2026-08-14T07:47:55.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.4,0.0,2.1,1.0,249.3,249.7,249.4,0.8,0.6,0.6,868.4,-0.4,50.1,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4057372237359374,False
650250,2026-08-14T07:48:10.618596+00:00,external_ems_2,bess_2,good,0.202,normal,PCS DC current and BMS current mismatch: 32.6,0.7,2.0,3.0,32.6,0.0,1.5,1.0,225.9,225.5,226.2,22.0,20.0,20.7,868.1,16.1,49.98,0.0,2.6,61.8,871.1,-16.5,-16.5,61.8,100.0,3353.0,3352.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.46841017335400575,False
650281,2026-08-14T07:48:26.618968+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,2.1,1.0,252.5,252.9,252.3,0.8,0.6,0.6,868.3,0.1,50.07,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3991241149732051,False
650343,2026-08-14T07:48:57.630004+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.5,0.0,2.1,1.0,245.2,245.2,245.1,0.8,0.6,0.6,868.3,0.5,50.11,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.399663094941405,False
650374,2026-08-14T07:49:12.629311+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,3.1,17.5,0.0,1.5,1.0,228.8,228.5,228.6,20.8,19.1,19.7,868.0,-0.5,49.94,0.0,2.4,62.2,871.1,-18.0,-17.9,62.2,100.0,3354.0,3353.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.4462074351221619,False
650405,2026-08-14T07:49:28.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,2.1,1.0,251.0,251.2,250.8,0.8,0.6,0.6,868.3,0.0,50.11,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3953851745793044,False
650498,2026-08-14T07:50:14.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.5,9.6,0.0,1.5,2.0,246.0,246.3,246.3,26.8,26.8,26.4,870.9,-10.5,50.12,0.0,-17.3,62.2,871.4,-20.1,-20.0,62.2,100.0,3356.0,3354.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.43249135454157694,False
650529,2026-08-14T07:50:30.618888+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.0,2.1,1.0,228.8,229.1,229.1,0.8,0.6,0.6,868.3,0.2,50.04,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.38729458821398094,False
650560,2026-08-14T07:50:45.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.4,0.6,4.2,0.0,1.5,1.0,248.9,249.8,249.7,25.3,25.1,24.9,870.5,-10.9,50.12,0.0,-18.0,62.2,871.1,-15.1,-15.3,62.2,100.0,3356.0,3355.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.4382831640029971,False
650591,2026-08-14T07:51:01.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,2.1,1.0,239.0,239.4,239.2,0.8,0.6,0.6,868.3,0.1,50.05,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3758235082695339,False
650653,2026-08-14T07:51:32.619152+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.1,0.0,2.1,1.0,228.1,227.2,228.1,0.8,0.6,0.6,868.4,0.1,49.98,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.38583262210179214,False
650684,2026-08-14T07:51:47.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.1,1.1,0.0,1.5,2.0,252.2,252.1,252.5,29.7,28.3,29.4,871.2,-18.3,50.14,0.0,-19.8,62.2,871.1,-17.2,-17.5,62.2,100.0,3353.0,3351.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.46263039380145543,False
650715,2026-08-14T07:52:03.629755+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.8,0.1,0.0,2.1,1.0,246.5,245.4,246.1,0.8,0.6,0.6,868.3,-0.1,50.14,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.38154189611745226,False
650746,2026-08-14T07:52:18.618660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,3.9,1.1,8.8,0.0,1.5,3.0,229.2,225.6,229.4,22.1,18.2,21.6,869.0,4.8,49.97,0.0,0.7,62.2,870.1,-4.0,0.3,62.2,100.0,3348.0,3345.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.44624298168758486,False
650808,2026-08-14T07:52:49.618611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,4.0,0.9,12.5,0.0,1.5,1.0,245.4,243.8,246.5,28.6,24.6,28.4,871.2,-11.0,50.07,0.0,-17.5,62.2,872.1,-23.5,-23.9,62.2,100.0,3358.0,3357.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.45396762629998627,False
650839,2026-08-14T07:53:05.629198+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.2,0.0,2.1,1.0,246.0,244.9,246.2,0.8,0.6,0.6,868.4,0.2,50.15,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.38995000411564035,False
650870,2026-08-14T07:53:20.628719+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.7,4.7,3.5,19.0,0.0,1.5,1.0,225.9,221.4,226.1,23.1,18.9,23.6,868.9,-6.0,49.98,0.0,0.7,62.2,872.4,-25.0,-25.1,62.2,100.0,3358.0,3357.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.5008937379569999,False
650901,2026-08-14T07:53:36.618745+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.8,0.2,0.0,2.1,1.0,248.3,247.2,248.4,0.8,0.6,0.6,868.3,-0.2,50.17,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.38938362216017525,False
650994,2026-08-14T07:54:22.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.3,1.3,16.0,0.0,1.5,2.0,248.8,247.9,249.1,37.3,33.0,37.0,871.7,-21.9,50.15,0.0,-24.6,62.6,870.4,-5.9,-1.4,62.6,100.0,3352.0,3350.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.4653106697047476,False
651025,2026-08-14T07:54:38.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.6,0.2,0.0,2.0,1.0,236.4,234.8,237.2,0.8,0.6,0.6,868.4,0.2,50.1,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3337.0,3336.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.3867159930054072,False
651056,2026-08-14T07:54:53.629266+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,0.3,4.5,0.0,1.5,2.0,245.6,244.7,245.7,39.4,36.0,39.1,872.4,-24.2,50.19,0.0,-26.4,62.6,872.1,-19.7,-21.1,62.6,100.0,3361.0,3359.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.44505306874680517,False
651118,2026-08-14T07:55:24.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.0,1.6,16.9,0.0,1.5,2.0,244.3,243.4,244.5,41.1,38.2,41.2,872.7,-26.1,50.2,0.0,-27.7,62.6,871.1,-9.2,-4.1,62.6,100.0,3354.0,3352.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.45106804484480384,False
651149,2026-08-14T07:55:40.629392+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.1,0.0,2.0,1.0,235.7,234.6,236.1,0.8,0.6,0.6,868.4,-0.1,50.05,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.37893139309480806,False
651180,2026-08-14T07:55:55.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.0,0.1,3.7,0.0,1.5,1.0,246.6,245.8,246.7,42.8,39.8,42.6,873.0,-30.4,50.21,0.0,-29.3,62.6,873.1,-26.7,-27.4,62.6,100.0,3361.0,3360.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.46719934709849953,False
651211,2026-08-14T07:56:11.619139+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,2.1,1.0,245.2,244.4,245.2,0.8,0.6,0.6,868.4,0.0,50.23,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3867470153324524,False
651273,2026-08-14T07:56:42.628688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.1,0.0,2.1,1.0,245.8,244.5,246.1,0.8,0.6,0.6,868.4,-0.1,50.22,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.38988374759641886,False
651304,2026-08-14T07:56:57.629476+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,3.9,2.0,14.1,0.0,1.4,2.0,240.6,238.5,241.6,36.5,32.8,36.7,872.4,-22.8,50.16,0.0,-20.6,62.6,874.4,-36.9,-36.7,62.6,100.0,3365.0,3363.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4636778945273166,False
651335,2026-08-14T07:57:13.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.0,0.0,2.1,1.0,244.9,243.5,245.1,0.8,0.6,0.6,868.4,0.0,50.25,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3902155049700264,False
651366,2026-08-14T07:57:28.629181+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,4.0,6.3,3.1,21.2,0.0,1.4,1.0,231.9,229.0,233.0,32.2,25.9,31.9,871.3,-17.3,50.07,0.0,-14.6,63.0,874.4,-38.5,-37.9,63.0,100.0,3366.0,3365.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.5144762092050182,False
651428,2026-08-14T07:57:59.618647+00:00,external_ems_2,bess_2,good,0.0024,normal,PCS phase current imbalance high: 8.1,3.5,8.1,0.8,2.5,0.0,1.4,2.0,243.3,240.2,243.7,51.7,43.6,51.7,874.0,-35.9,50.25,0.0,-34.5,63.0,874.8,-38.4,-38.9,63.0,100.0,3367.0,3365.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.510704534138313,False
651459,2026-08-14T07:58:15.618578+00:00,external_ems_1,bess_1,good,0.041,normal,PCS phase voltage imbalance high: 6.6,6.6,0.2,2.9,0.1,0.0,2.1,1.0,232.5,227.2,233.8,0.8,0.6,0.6,868.4,-0.1,50.11,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.4100746546324965,False
651521,2026-08-14T07:58:46.619121+00:00,external_ems_1,bess_1,good,0.018,normal,PCS phase voltage imbalance high: 5.7,5.7,0.2,2.9,0.1,0.0,2.1,1.0,242.2,237.2,242.9,0.8,0.6,0.6,868.4,-0.1,50.18,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.40112365801857186,False
651583,2026-08-14T07:59:17.619127+00:00,external_ems_1,bess_1,good,0.0539,normal,PCS phase voltage imbalance high: 7.1,7.1,0.2,2.9,0.1,0.0,2.1,1.0,235.3,229.6,236.7,0.8,0.6,0.6,868.4,-0.1,50.13,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.40646173147772274,False
651614,2026-08-14T07:59:32.629081+00:00,external_ems_2,bess_2,good,0.0344,normal,PCS phase current imbalance high: 8.5; PCS DC current and BMS current mismatch: 22.1,3.8,8.5,1.7,22.1,0.0,1.4,3.0,243.8,240.2,244.0,58.2,49.8,58.3,874.8,-42.4,50.29,0.0,-39.4,63.4,873.1,-20.3,-21.1,63.4,100.0,3365.0,3362.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.52505821398397,False
651645,2026-08-14T07:59:48.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.9,0.0,0.0,2.1,1.0,242.6,240.6,242.8,0.8,0.6,0.6,868.4,0.0,50.31,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3944659691417767,False
651676,2026-08-14T08:00:03.629758+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,5.5,1.8,14.9,0.0,1.4,2.0,239.8,237.0,240.4,50.7,46.4,51.9,874.3,-32.4,50.22,0.0,-28.5,63.4,876.1,-47.3,-47.0,63.4,100.0,3371.0,3371.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.5146731864176685,False
651738,2026-08-14T08:00:34.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.2,1.0,7.8,0.0,1.4,2.0,235.2,234.1,236.4,45.7,42.5,45.6,873.8,-25.0,50.18,0.0,-24.1,63.4,874.8,-32.8,-33.3,63.4,100.0,3365.0,3363.0,25.8,24.4,24.7,20000.0,856.4,0,0,True,0.4729389587981074,False
651769,2026-08-14T08:00:50.619367+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.1,1.0,244.2,243.5,244.1,0.8,0.6,0.6,868.4,0.0,50.34,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3974427759252066,False
651800,2026-08-14T08:01:05.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.0,1.5,14.8,0.0,1.4,2.0,240.1,238.6,240.4,56.5,53.7,57.7,875.3,-37.2,50.26,0.0,-40.0,63.4,876.8,-52.0,-52.0,63.4,100.0,3376.0,3374.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5215365989099503,False
651831,2026-08-14T08:01:21.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.2,0.0,2.0,1.0,242.9,242.0,243.0,0.8,0.6,0.6,868.4,-0.2,50.36,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.39478314514084384,False
651893,2026-08-14T08:01:52.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.0,1.0,243.6,243.1,243.7,0.8,0.6,0.6,868.4,0.0,50.36,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38889224695589175,False
651924,2026-08-14T08:02:07.629152+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.2,0.3,5.2,0.0,1.4,3.0,243.1,242.3,243.5,68.7,65.6,68.8,876.5,-49.2,50.36,0.0,-48.1,63.8,876.8,-44.0,-48.2,63.8,100.0,3376.0,3373.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5589132755299315,False
651955,2026-08-14T08:02:23.629499+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.2,0.0,2.0,1.0,240.0,238.6,240.5,0.8,0.6,0.6,868.4,0.2,50.31,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.39080688226847676,False
651986,2026-08-14T08:02:38.619904+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.5,0.6,8.2,0.0,1.4,2.0,244.4,243.5,244.8,69.6,66.7,70.2,875.8,-53.3,50.34,0.0,-46.5,63.8,876.4,-45.1,-45.8,63.8,100.0,3377.0,3375.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5609871326250465,False
652050,2026-08-14T08:03:10.630561+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,1.2,2.0,1.9,23.3,0.0,1.4,2.0,240.1,238.9,240.1,12.4,12.9,10.9,869.7,4.3,49.96,0.0,2.3,64.2,867.8,27.6,27.3,64.2,100.0,3341.0,3339.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.468315906012369,False
652081,2026-08-14T08:03:26.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.0,0.0,2.0,1.0,225.5,224.2,226.0,0.8,0.6,0.6,868.4,0.0,49.81,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.38857402016587184,False
652112,2026-08-14T08:03:41.618750+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.8,0.7,2.3,0.0,1.4,1.0,242.9,241.9,243.1,12.2,12.7,10.9,868.7,4.6,49.96,0.0,2.3,64.2,869.4,2.3,1.8,64.2,100.0,3346.0,3345.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4233963212730639,False
652143,2026-08-14T08:03:57.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.0,0.0,2.1,1.0,242.8,241.8,242.7,0.8,0.6,0.6,868.4,0.0,49.96,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3724337283033265,False
652205,2026-08-14T08:04:28.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.2,0.0,2.1,1.0,237.3,236.4,237.4,0.8,0.6,0.6,868.4,-0.2,49.88,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38061112001600866,False
652236,2026-08-14T08:04:43.629314+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.6,1.9,15.5,0.0,1.5,2.0,229.6,228.4,230.2,23.0,24.1,21.5,866.9,17.7,49.87,0.0,10.9,64.2,868.8,2.2,2.2,64.2,100.0,3346.0,3344.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.43494540830777983,False
652267,2026-08-14T08:04:59.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.8,0.1,0.0,2.1,1.0,238.5,237.4,238.4,0.8,0.6,0.6,868.3,0.1,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37269942610410733,False
652298,2026-08-14T08:05:14.629132+00:00,external_ems_2,bess_2,good,0.1507,normal,PCS DC current and BMS current mismatch: 29.4,1.2,3.3,3.7,29.4,0.0,1.6,1.0,228.1,227.3,228.5,41.3,40.8,38.0,865.1,31.3,49.8,0.0,20.3,64.2,868.8,1.9,1.8,64.2,100.0,3346.0,3345.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.512305636090862,False
652360,2026-08-14T08:05:45.628912+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.5,1.7,0.0,1.6,1.0,243.0,243.6,243.3,12.1,10.7,10.7,867.9,3.4,49.97,0.0,1.4,64.2,868.4,1.7,1.4,64.2,100.0,3342.0,3341.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.40990768124972926,False
652391,2026-08-14T08:06:01.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,2.1,1.0,230.4,230.8,231.1,0.8,0.6,0.6,868.3,-0.1,49.9,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3763514170185577,False
