id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
652422,2026-08-14T08:06:16.619093+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.5,1.7,0.0,1.5,1.0,238.6,238.9,239.0,17.2,15.3,15.6,866.3,10.9,49.89,0.0,6.5,64.2,867.8,9.2,8.3,64.2,100.0,3345.0,3344.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.42062040636739284,False
652453,2026-08-14T08:06:32.629311+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,2.1,1.0,232.4,232.7,232.7,0.8,0.6,0.6,868.4,0.1,49.89,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3771719529408712,False
652521,2026-08-14T08:07:06.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,2.1,1.0,224.5,224.8,224.7,0.8,0.6,0.6,868.3,0.0,49.81,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.39654884441427524,False
652583,2026-08-14T08:07:37.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.0,2.1,1.0,242.8,243.5,243.2,0.8,0.6,0.6,868.4,-0.1,49.97,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.375844652872085,False
652614,2026-08-14T08:07:52.629257+00:00,external_ems_2,bess_2,good,0.1379,normal,PCS DC current and BMS current mismatch: 28.6,0.3,2.7,1.9,28.6,0.0,1.6,1.0,226.0,226.0,226.3,37.2,35.1,34.5,866.2,29.8,49.88,0.0,16.3,64.2,868.1,1.2,1.1,64.2,100.0,3343.0,3342.0,25.7,24.1,24.6,20000.0,856.4,0,0,True,0.4658787058685661,False
652676,2026-08-14T08:08:23.629440+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.4,6.0,0.0,1.6,1.0,230.4,230.4,230.7,24.5,22.7,22.9,866.1,19.3,49.88,0.0,13.7,64.2,865.7,25.3,23.2,64.2,100.0,3336.0,3335.0,25.7,24.1,24.6,20000.0,856.4,0,0,True,0.4578308661756015,False
652707,2026-08-14T08:08:39.628856+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,2.1,1.0,241.2,241.7,241.2,0.8,0.6,0.6,868.3,-0.1,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.37141006947843275,False
652738,2026-08-14T08:08:54.629246+00:00,external_ems_2,bess_2,good,0.1764,normal,PCS DC current and BMS current mismatch: 31.0,0.4,2.8,3.6,31.0,0.0,1.6,1.0,225.1,225.2,225.5,39.9,37.2,37.1,864.8,32.3,49.81,0.0,20.7,64.2,868.4,1.3,1.1,64.2,100.0,3344.0,3343.0,25.7,24.1,24.6,20000.0,856.4,0,0,True,0.5000896517239429,False
652769,2026-08-14T08:09:10.628722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.0,1.0,244.2,244.7,244.3,0.8,0.6,0.6,868.4,0.0,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3673957087599141,False
652831,2026-08-14T08:09:41.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.0,1.0,243.2,243.7,243.3,0.8,0.6,0.6,868.4,-0.1,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3652522279572811,False
652862,2026-08-14T08:09:56.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.8,2.6,0.0,1.6,2.0,243.6,244.1,244.0,12.1,10.7,10.7,867.3,3.8,49.94,0.0,1.4,64.2,868.1,1.2,1.0,64.2,100.0,3343.0,3341.0,25.7,24.1,24.6,20000.0,856.4,0,0,True,0.40601384904936944,False
652893,2026-08-14T08:10:12.619045+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,2.0,1.0,225.8,225.8,226.0,0.8,0.6,0.6,868.4,0.1,49.84,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3824788129823272,False
652924,2026-08-14T08:10:27.618606+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,0.7,2.5,2.6,24.5,0.0,1.6,2.0,229.4,229.9,230.1,31.4,29.3,28.9,865.2,25.8,49.86,0.0,12.9,64.2,867.8,1.3,1.2,64.2,100.0,3342.0,3340.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.4533572217340242,False
652986,2026-08-14T08:10:58.628703+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.8,13.0,0.0,1.6,3.0,244.0,243.9,244.3,57.6,58.0,57.7,873.2,-38.5,50.31,0.0,-41.0,64.2,871.4,-25.5,-23.3,64.2,100.0,3354.0,3351.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.5050775851326363,False
653017,2026-08-14T08:11:14.629615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,2.0,1.0,231.6,232.0,232.0,0.8,0.6,0.6,868.3,-0.1,50.13,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37481113151913487,False
653048,2026-08-14T08:11:29.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.7,2.8,0.0,1.6,2.0,246.4,246.5,246.7,52.6,52.9,52.4,873.4,-38.9,50.28,0.0,-37.6,64.2,874.1,-41.7,-41.8,64.2,100.0,3365.0,3363.0,25.7,24.1,24.6,20000.0,856.4,0,0,True,0.5011401058642577,False
653141,2026-08-14T08:12:16.618821+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,2.1,1.0,244.4,244.2,244.4,0.8,0.6,0.6,868.3,0.0,50.16,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.38799735635393373,False
653172,2026-08-14T08:12:31.619797+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.1,0.5,2.0,0.0,1.6,2.0,241.0,241.0,241.6,35.9,37.6,38.0,872.6,-22.5,50.13,0.0,-26.9,64.2,872.1,-20.5,-18.1,64.2,100.0,3362.0,3360.0,25.7,24.1,24.6,20000.0,856.4,0,0,True,0.44402020958369487,False
653203,2026-08-14T08:12:47.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,2.1,1.0,243.7,244.0,243.8,0.8,0.6,0.6,868.3,0.1,50.22,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.39220446343578674,False
653234,2026-08-14T08:13:02.619025+00:00,external_ems_2,bess_2,good,0.1395,normal,PCS DC current and BMS current mismatch: 28.7,0.7,1.0,3.3,28.7,0.0,1.6,1.0,231.3,232.0,232.0,28.0,27.0,27.3,870.5,-4.5,50.06,0.0,-12.6,64.2,873.8,-33.2,-33.0,64.2,100.0,3364.0,3363.0,25.7,24.1,24.6,20000.0,856.4,0,0,True,0.49332301483735846,False
653296,2026-08-14T08:13:33.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.5,3.9,0.0,1.6,2.0,244.6,244.4,244.6,38.3,38.6,38.2,872.6,-25.3,50.19,0.0,-26.6,64.2,873.1,-29.2,-29.6,64.2,100.0,3362.0,3360.0,25.7,24.1,24.6,20000.0,856.4,0,0,True,0.44782565236338345,False
653327,2026-08-14T08:13:49.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,2.1,1.0,232.4,232.6,232.5,0.8,0.6,0.6,868.3,0.0,50.12,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.389673355704286,False
653358,2026-08-14T08:14:04.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.0,1.3,0.0,1.6,2.0,245.4,245.7,245.9,36.1,36.2,35.7,872.4,-24.5,50.18,0.0,-24.9,64.2,872.4,-23.2,-22.0,64.2,100.0,3362.0,3360.0,25.7,24.1,24.6,20000.0,856.4,0,0,True,0.4614704080716677,False
653389,2026-08-14T08:14:20.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.2,0.0,2.1,1.0,237.2,237.8,237.8,0.8,0.6,0.6,868.3,0.2,50.08,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.392256206281918,False
653451,2026-08-14T08:14:51.618665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.0,0.0,2.1,1.0,236.3,236.3,236.3,0.8,0.6,0.6,868.3,0.0,50.09,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.386104665273911,False
653482,2026-08-14T08:15:06.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.9,18.9,0.0,1.5,1.0,246.1,246.3,246.3,30.4,30.1,29.7,871.7,-18.9,50.14,0.0,-20.1,64.2,869.8,0.0,2.5,64.2,100.0,3354.0,3353.0,25.6,24.1,24.6,20000.0,856.4,0,0,True,0.44882742415829746,False
653513,2026-08-14T08:15:22.618834+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.0,2.1,1.0,230.2,230.6,230.5,0.8,0.6,0.6,868.3,-0.2,49.99,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.3878522033556973,False
653544,2026-08-14T08:15:37.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.1,0.6,8.7,0.0,1.5,1.0,250.9,250.9,251.1,26.6,26.5,26.6,871.2,-11.4,50.12,0.0,-17.5,64.2,871.8,-20.1,-20.0,64.2,100.0,3357.0,3356.0,25.6,24.1,24.6,20000.0,856.4,0,0,True,0.45149846662090937,False
653637,2026-08-14T08:16:24.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,2.1,1.0,246.8,247.2,247.1,0.8,0.6,0.6,868.3,0.0,50.06,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.38648275801630794,False
653668,2026-08-14T08:16:39.628912+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.5,1.1,2.0,23.6,0.0,1.5,1.0,236.6,237.0,237.1,18.2,17.1,17.5,869.1,9.2,50.03,0.0,-1.4,64.2,871.1,-14.4,-14.5,64.2,100.0,3353.0,3352.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4300048269717295,False
653699,2026-08-14T08:16:55.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.0,2.1,1.0,246.3,246.6,246.3,0.8,0.6,0.6,868.3,-0.2,50.08,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.3906400425796548,False
653761,2026-08-14T08:17:26.619346+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,2.1,1.0,249.2,249.7,249.3,0.8,0.6,0.6,868.3,0.0,50.06,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.3930925072155788,False
653792,2026-08-14T08:17:41.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.6,10.8,0.0,1.5,1.0,248.3,248.6,248.4,17.1,16.6,16.4,869.5,1.6,50.04,0.0,-7.9,64.5,870.1,-9.2,-9.1,64.5,100.0,3350.0,3349.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.427205100260711,False
653823,2026-08-14T08:17:57.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.3,0.0,2.1,1.0,225.5,225.7,226.0,0.8,0.6,0.6,868.3,0.3,49.91,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.4072180196774479,False
653854,2026-08-14T08:18:12.628734+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,0.4,3.5,0.0,1.5,2.0,239.2,238.6,239.0,18.2,16.4,17.1,867.7,4.3,49.92,0.0,4.3,64.5,868.1,7.8,7.3,64.5,100.0,3345.0,3343.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4067940717234632,False
653916,2026-08-14T08:18:43.629919+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.4,8.8,0.0,1.5,1.0,247.8,248.0,248.0,15.2,14.3,14.2,869.0,1.7,50.03,0.0,-5.8,64.5,869.4,-7.1,-7.0,64.5,100.0,3348.0,3347.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.42499170165744665,False
653947,2026-08-14T08:18:59.629300+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,2.1,1.0,226.0,226.1,226.2,0.8,0.6,0.6,868.3,0.0,49.88,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.3942748719230334,False
653978,2026-08-14T08:19:14.629722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.8,1.6,18.9,0.0,1.5,1.0,250.6,250.6,250.6,15.0,14.4,14.2,868.7,-0.3,50.02,0.0,-5.4,64.5,867.1,18.6,13.4,64.5,100.0,3342.0,3341.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.45391019967602436,False
654009,2026-08-14T08:19:30.618929+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,2.1,1.0,239.4,239.3,239.3,0.8,0.6,0.6,868.3,0.0,49.99,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.38164491257453564,False
654071,2026-08-14T08:20:01.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,2.1,1.0,232.4,232.5,232.5,0.8,0.6,0.6,868.3,0.0,49.87,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.3873086862766923,False
654102,2026-08-14T08:20:16.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.6,2.8,0.0,1.5,1.0,225.9,225.7,225.9,26.3,24.2,24.5,866.5,16.5,49.93,0.0,12.8,64.5,867.1,13.7,11.6,64.5,100.0,3337.0,3336.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.45628414867034006,False
654164,2026-08-14T08:20:47.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,2.0,10.0,0.0,1.4,1.0,238.0,237.9,238.1,17.4,15.6,16.2,867.1,3.6,49.93,0.0,4.0,64.5,869.1,-6.4,-6.1,64.5,100.0,3347.0,3346.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4060458822973239,False
654226,2026-08-14T08:21:18.628981+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.2,2.5,3.1,22.1,0.0,1.4,1.0,229.0,229.0,229.2,30.4,28.5,27.9,866.0,15.6,49.86,0.0,12.9,64.5,869.1,-6.5,-6.5,64.5,100.0,3346.0,3345.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.45307951893583315,False
654257,2026-08-14T08:21:34.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,2.1,1.0,251.6,252.0,251.7,0.8,0.6,0.6,868.3,0.1,50.03,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.4036936743396321,False
654288,2026-08-14T08:21:49.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.7,5.3,0.0,1.4,1.0,248.4,248.2,248.2,15.1,14.2,14.1,868.5,1.3,50.02,0.0,-5.5,64.5,867.8,6.6,4.4,64.5,100.0,3347.0,3346.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.42092254912448535,False
654319,2026-08-14T08:22:05.619006+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,2.1,1.0,239.5,239.8,239.9,0.8,0.6,0.6,868.3,0.0,50.03,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.380714781312975,False
654381,2026-08-14T08:22:36.629572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,2.0,1.0,236.6,236.9,237.0,0.8,0.6,0.6,868.3,0.0,49.98,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3639928945665649,False
654412,2026-08-14T08:22:51.618963+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.9,17.0,0.0,1.4,1.0,246.5,246.9,246.7,15.7,14.9,14.8,868.6,-1.7,50.03,0.0,-6.5,64.5,866.7,15.3,11.7,64.5,100.0,3340.0,3339.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.43586796473940176,False
654443,2026-08-14T08:23:07.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,2.0,1.0,224.8,225.3,225.0,0.8,0.6,0.6,868.3,0.0,49.87,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3838097686538349,False
654474,2026-08-14T08:23:22.619330+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.1,0.8,2.0,22.3,0.0,1.4,1.0,250.6,250.7,250.7,16.1,15.3,15.3,868.7,-5.8,50.04,0.0,-7.1,64.5,866.7,16.5,12.9,64.5,100.0,3337.0,3336.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4592200343974076,False
654536,2026-08-14T08:23:53.629611+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.7,1.9,2.0,20.9,0.0,1.4,1.0,233.7,233.3,234.0,18.3,16.4,17.3,867.4,11.6,49.94,0.0,8.3,64.5,869.4,-9.3,-9.0,64.5,100.0,3345.0,3344.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4240108533378344,False
654567,2026-08-14T08:24:09.619791+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,2.0,1.0,231.5,231.7,231.6,0.8,0.6,0.6,868.3,0.0,49.93,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36695442389683897,False
654598,2026-08-14T08:24:24.629724+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.8,1.6,0.0,1.4,2.0,249.1,249.5,249.2,17.8,17.3,17.1,868.9,0.9,50.05,0.0,-8.8,64.5,868.1,2.5,3.4,64.5,100.0,3343.0,3341.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.42452682689995436,False
654629,2026-08-14T08:24:40.629459+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,2.0,1.0,248.1,248.6,248.0,0.8,0.6,0.6,868.3,0.1,50.06,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37464249647370185,False
654691,2026-08-14T08:25:11.628804+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.0,2.0,1.0,252.6,253.2,252.6,0.8,0.6,0.6,868.3,-0.2,50.05,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.39497607896824105,False
654722,2026-08-14T08:25:26.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,2.5,16.9,0.0,1.4,2.0,225.2,224.8,225.1,22.2,20.2,21.0,866.6,8.5,49.9,0.0,9.5,64.5,869.1,-8.4,-7.1,64.5,100.0,3349.0,3347.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4326178387028188,False
654753,2026-08-14T08:25:42.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.4,0.0,2.0,1.0,251.6,251.8,251.4,0.8,0.6,0.6,868.3,-0.4,50.08,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.405265125173873,False
654784,2026-08-14T08:25:57.619038+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.9,10.5,0.0,1.4,2.0,245.0,245.3,245.4,19.8,19.0,19.3,869.2,-4.3,50.07,0.0,-12.6,64.5,870.1,-14.8,-14.7,64.5,100.0,3351.0,3349.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.41579921814017984,False
654846,2026-08-14T08:26:28.618709+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,0.2,1.5,2.4,26.2,0.0,1.4,1.0,236.4,236.6,236.4,19.4,17.9,18.6,868.0,9.3,50.0,0.0,-2.6,64.5,870.4,-16.9,-16.9,64.5,100.0,3351.0,3350.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4355239702668786,False
654877,2026-08-14T08:26:44.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,2.0,1.0,240.3,240.5,240.4,0.8,0.6,0.6,868.3,0.1,50.02,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3660623988075514,False
654908,2026-08-14T08:26:59.628959+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.2,0.5,1.5,20.5,0.0,1.4,1.0,247.9,248.0,248.1,26.0,26.0,25.5,870.3,-16.5,50.11,0.0,-16.8,64.5,868.8,4.0,4.3,64.5,100.0,3344.0,3343.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.443854713266901,False
654939,2026-08-14T08:27:15.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,2.0,1.0,222.8,222.7,222.7,0.8,0.6,0.6,868.3,0.1,49.96,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.39185513069798034,False
655001,2026-08-14T08:27:46.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,2.0,1.0,246.7,246.9,246.8,0.8,0.6,0.6,868.3,0.1,50.15,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37532744482627267,False
655032,2026-08-14T08:28:01.618557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,0.6,15.0,0.0,1.4,2.0,245.7,245.8,246.2,28.4,28.2,28.2,870.4,-20.1,50.1,0.0,-12.4,64.5,869.8,-5.1,-1.4,64.5,100.0,3346.0,3344.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4347435956018987,False
655063,2026-08-14T08:28:17.618766+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,2.0,1.0,239.9,240.5,240.2,0.8,0.6,0.6,868.3,0.1,50.08,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36781331068518647,False
655094,2026-08-14T08:28:32.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.4,14.5,0.0,1.4,1.0,238.8,238.5,239.1,27.0,26.6,26.7,870.7,-12.5,50.13,0.0,-15.0,64.5,872.1,-27.0,-27.1,64.5,100.0,3358.0,3357.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.43330541255909444,False
655156,2026-08-14T08:29:03.618584+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.5,1.1,3.0,20.7,0.0,1.4,1.0,227.0,227.5,227.4,25.7,24.6,24.9,869.4,-7.8,50.01,0.0,-3.7,64.5,872.4,-28.5,-28.6,64.5,100.0,3359.0,3358.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4554286648938749,False
655218,2026-08-14T08:29:34.629656+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.6,3.7,0.0,1.4,1.0,245.8,245.5,245.9,38.2,38.1,37.8,872.2,-26.3,50.15,0.0,-26.5,64.5,872.8,-30.0,-30.0,64.5,100.0,3360.0,3359.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.45116728589125654,False
655249,2026-08-14T08:29:50.629749+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,2.0,1.0,231.8,232.0,232.1,0.8,0.6,0.6,868.3,-0.1,50.12,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3743466148779271,False
655311,2026-08-14T08:30:21.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,2.0,1.0,238.4,238.6,238.6,0.8,0.6,0.6,868.3,-0.2,50.11,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37266992430080526,False
655342,2026-08-14T08:30:36.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.8,16.8,0.0,1.4,2.0,240.7,240.7,241.1,29.9,29.3,29.5,871.3,-13.9,50.12,0.0,-20.2,64.9,873.1,-30.7,-30.7,64.9,100.0,3362.0,3360.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4405607137162173,False
655373,2026-08-14T08:30:52.618621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,2.0,1.0,236.8,237.4,237.2,0.8,0.6,0.6,868.3,-0.1,50.13,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3705552149248148,False
655404,2026-08-14T08:31:07.619575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.5,17.7,0.0,1.4,1.0,245.0,245.2,245.3,39.0,38.9,38.5,872.6,-29.0,50.2,0.0,-27.0,64.9,871.1,-11.3,-4.1,64.9,100.0,3351.0,3350.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4495872337937292,False
655466,2026-08-14T08:31:38.618812+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.6,5.6,0.0,1.4,2.0,247.3,247.3,247.7,38.4,38.5,38.3,872.5,-24.7,50.19,0.0,-26.8,64.9,873.1,-30.3,-30.2,64.9,100.0,3359.0,3357.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4537116823603316,False
655497,2026-08-14T08:31:54.630495+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,2.0,1.0,246.1,246.2,246.3,0.8,0.6,0.6,868.3,-0.2,50.2,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.38256173704933727,False
655528,2026-08-14T08:32:09.629346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.0,4.9,0.0,1.4,2.0,237.4,237.4,237.9,30.1,29.7,29.5,871.4,-18.5,50.1,0.0,-13.9,64.9,871.4,-13.6,-12.0,64.9,100.0,3360.0,3358.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.437138343927125,False
655559,2026-08-14T08:32:25.619163+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,2.0,1.0,234.3,235.0,234.9,0.8,0.6,0.6,868.3,0.1,50.07,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36775090510744546,False
655621,2026-08-14T08:32:56.629452+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,2.0,1.0,245.7,246.0,245.9,0.8,0.6,0.6,868.3,0.0,50.2,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3743465645296381,False
655652,2026-08-14T08:33:11.618587+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.5,1.1,2.1,20.7,0.0,1.4,1.0,227.5,227.9,228.0,26.1,25.0,25.3,870.0,3.0,50.02,0.0,-6.5,64.9,872.1,-17.7,-18.9,64.9,100.0,3356.0,3355.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4388065886868954,False
655683,2026-08-14T08:33:27.628670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.0,2.0,1.0,249.4,249.4,249.7,0.8,0.6,0.6,868.3,-0.2,50.19,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3858479895131397,False
655776,2026-08-14T08:34:13.618562+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,0.4,0.6,2.0,23.9,0.0,1.4,2.0,239.1,239.2,239.5,27.8,27.2,27.3,871.1,-4.5,50.1,0.0,-16.5,65.4,873.1,-28.4,-28.2,65.4,100.0,3363.0,3361.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4451202789308806,False
655807,2026-08-14T08:34:29.629336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.0,2.0,1.0,242.1,242.5,242.9,0.8,0.6,0.6,868.3,0.1,50.2,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3722531686494696,False
655838,2026-08-14T08:34:44.628680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.4,6.1,0.0,1.4,2.0,245.2,245.0,245.3,38.4,37.6,38.1,872.8,-27.0,50.19,0.0,-26.4,65.4,872.4,-20.9,-22.0,65.4,100.0,3362.0,3360.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.43967489585796066,False
655869,2026-08-14T08:35:00.629708+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.1,0.0,2.0,1.0,228.6,228.9,229.3,0.8,0.6,0.6,868.2,-0.1,50.03,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.373848485262762,False
655931,2026-08-14T08:35:31.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.1,0.0,2.0,1.0,244.1,242.8,244.2,0.8,0.6,0.6,868.3,0.1,50.17,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3718992148908697,False
655962,2026-08-14T08:35:46.618685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,4.0,0.6,10.5,0.0,1.4,2.0,239.3,237.2,240.8,32.0,28.0,31.7,872.2,-15.2,50.12,0.0,-16.7,65.4,872.8,-25.7,-25.4,65.4,100.0,3359.0,3357.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.45267035431439845,False
655993,2026-08-14T08:36:02.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.8,0.1,0.0,2.0,1.0,237.1,235.4,238.1,0.8,0.6,0.6,868.3,-0.1,50.04,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.368729958503641,False
656024,2026-08-14T08:36:17.619196+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,4.3,0.7,8.7,0.0,1.4,2.0,233.1,231.0,234.0,27.9,23.6,27.7,871.1,-5.7,50.05,0.0,-7.8,65.4,871.8,-14.4,-12.3,65.4,100.0,3351.0,3350.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.43740821533672786,False
656086,2026-08-14T08:36:48.619363+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.7,0.7,18.0,0.0,1.4,1.0,246.0,244.7,246.6,35.5,31.4,36.1,872.7,-12.0,50.19,0.0,-24.0,65.4,873.4,-30.0,-29.6,65.4,100.0,3361.0,3360.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4683394762400516,False
656117,2026-08-14T08:37:04.629067+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.7,0.1,0.0,2.0,1.0,244.8,243.5,244.9,0.8,0.6,0.6,868.2,-0.1,50.19,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3735543667546973,False
656148,2026-08-14T08:37:19.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,4.9,1.3,12.0,0.0,1.4,2.0,230.7,228.5,231.7,27.4,22.5,26.9,870.8,-6.8,50.03,0.0,-6.4,65.8,872.1,-18.8,-18.9,65.8,100.0,3361.0,3359.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4538976158495829,False
656179,2026-08-14T08:37:35.618679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.8,0.1,0.0,2.0,1.0,248.3,247.0,248.2,0.8,0.6,0.6,868.3,0.1,50.2,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3786465747325792,False
656272,2026-08-14T08:38:21.619771+00:00,external_ems_2,bess_2,good,0.1523,normal,PCS DC current and BMS current mismatch: 29.5,2.2,4.5,2.9,29.5,0.0,1.4,1.0,230.7,229.6,231.8,26.3,21.8,25.8,870.5,-0.9,50.04,0.0,-8.6,65.8,873.4,-30.4,-29.7,65.8,100.0,3362.0,3361.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4748581354736581,False
656303,2026-08-14T08:38:37.629847+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.7,0.1,0.0,2.0,1.0,243.7,242.7,244.2,0.8,0.6,0.6,868.2,0.1,50.13,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3693091732463989,False
656334,2026-08-14T08:38:52.629082+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.9,1.4,15.0,0.0,1.4,2.0,245.8,244.7,245.8,38.8,36.0,38.9,872.8,-24.9,50.19,0.0,-26.1,65.8,871.4,-9.9,-4.0,65.8,100.0,3358.0,3356.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4480292156893211,False
656396,2026-08-14T08:39:23.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.2,0.0,3.3,0.0,1.4,2.0,245.7,244.6,246.5,32.0,28.8,31.7,872.1,-19.9,50.15,0.0,-22.7,65.8,872.1,-16.6,-15.9,65.8,100.0,3361.0,3359.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4483853069102078,False
656427,2026-08-14T08:39:39.628734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.3,0.0,2.0,1.0,246.6,245.5,247.1,0.8,0.6,0.6,868.2,-0.3,50.18,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.38170068402923296,False
656458,2026-08-14T08:39:54.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.2,0.3,5.9,0.0,1.4,2.0,243.8,242.8,243.9,38.8,35.6,38.8,872.8,-20.0,50.19,0.0,-25.8,65.8,873.1,-25.9,-26.4,65.8,100.0,3358.0,3356.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.44634871298078105,False
656489,2026-08-14T08:40:10.629172+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.3,0.0,2.0,1.0,237.6,236.4,238.0,0.8,0.6,0.6,868.2,0.3,50.09,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3753448681741386,False
656551,2026-08-14T08:40:41.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.3,0.0,2.0,1.0,244.4,243.8,244.5,0.8,0.6,0.6,868.2,0.3,50.19,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3792296537142042,False
656582,2026-08-14T08:40:56.618661+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,2.3,3.7,2.3,21.5,0.0,1.4,1.0,231.9,230.4,232.7,27.4,23.7,27.0,871.1,-8.2,50.1,0.0,-8.2,66.2,873.4,-29.7,-29.8,66.2,100.0,3363.0,3362.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4603613215595528,False
656613,2026-08-14T08:41:12.618800+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.4,0.0,2.0,1.0,240.0,239.3,240.9,0.8,0.6,0.6,868.2,0.4,50.19,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.38510642610042767,False
656644,2026-08-14T08:41:27.619002+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,2.1,2.8,1.9,23.1,0.0,1.4,2.0,238.5,236.8,238.9,30.1,27.5,30.3,870.5,3.0,50.11,0.0,-15.9,66.2,872.4,-20.1,-21.4,66.2,100.0,3359.0,3357.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.44557436333230255,False
656706,2026-08-14T08:41:58.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.0,1.7,15.6,0.0,1.4,2.0,241.6,240.2,242.3,32.1,29.2,32.2,872.1,-14.5,50.15,0.0,-24.3,66.2,873.8,-30.1,-30.7,66.2,100.0,3363.0,3361.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4568283282589567,False
656737,2026-08-14T08:42:14.618643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.8,0.3,0.0,1.9,1.0,236.8,235.4,237.6,0.8,0.6,0.6,868.3,-0.3,50.09,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3729424817483948,False
656799,2026-08-14T08:42:45.629824+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.8,0.0,0.0,1.9,1.0,237.8,236.6,238.5,0.8,0.6,0.6,868.3,0.0,50.14,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3694873962540374,False
656861,2026-08-14T08:43:16.629471+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,1.9,1.0,230.8,230.4,231.1,0.8,0.6,0.6,868.3,0.1,50.03,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3694375796697119,False
656892,2026-08-14T08:43:31.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.1,4.1,0.0,1.4,2.0,248.3,247.6,248.3,38.3,37.7,39.1,872.9,-22.3,50.2,0.0,-28.8,66.2,872.8,-18.2,-19.4,66.2,100.0,3364.0,3362.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4595404618876678,False
656923,2026-08-14T08:43:47.629812+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.9,1.0,245.6,245.8,245.5,0.8,0.6,0.6,868.2,0.0,50.22,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3754186032747111,False
656954,2026-08-14T08:44:02.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.4,12.5,0.0,1.4,2.0,243.1,243.2,243.5,41.9,42.2,41.7,873.5,-25.1,50.21,0.0,-29.3,66.5,872.1,-12.6,-6.4,66.5,100.0,3353.0,3351.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.45400748091951465,False
657016,2026-08-14T08:44:33.618803+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.3,3.2,0.0,1.5,2.0,247.3,247.3,247.6,41.9,42.4,41.8,873.5,-25.8,50.22,0.0,-26.6,66.5,873.8,-29.0,-30.6,66.5,100.0,3359.0,3357.0,25.6,24.1,24.6,20000.0,856.4,0,0,True,0.4613162649401387,False
657047,2026-08-14T08:44:49.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,1.9,1.0,244.3,244.4,244.5,0.8,0.6,0.6,868.2,0.1,50.22,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.37456354780893525,False
657078,2026-08-14T08:45:04.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,2.9,19.2,0.0,1.5,2.0,229.6,230.0,230.2,28.8,27.9,28.1,871.2,-14.2,50.09,0.0,-11.3,66.5,874.1,-33.4,-33.6,66.5,100.0,3362.0,3360.0,25.6,24.1,24.6,20000.0,856.4,0,0,True,0.46521812541747415,False
657109,2026-08-14T08:45:20.628730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.3,0.0,1.9,1.0,245.9,245.9,246.1,0.8,0.6,0.6,868.3,0.3,50.19,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.38178528171265463,False
657171,2026-08-14T08:45:51.630707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,1.9,1.0,236.4,236.7,236.8,0.8,0.6,0.6,868.2,0.1,50.18,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3713735939201376,False
657202,2026-08-14T08:46:06.629531+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.6,8.8,0.0,1.5,1.0,235.1,235.3,235.5,29.6,28.8,29.0,871.5,-13.9,50.08,0.0,-13.3,66.5,873.1,-22.7,-23.1,66.5,100.0,3363.0,3362.0,25.6,24.1,24.6,20000.0,856.4,0,0,True,0.43285168185087824,False
657233,2026-08-14T08:46:22.628718+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.2,0.0,1.9,1.0,246.1,246.0,246.2,0.8,0.6,0.6,868.2,0.2,50.23,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3815201592141987,False
657264,2026-08-14T08:46:37.618816+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.9,16.9,0.0,1.5,1.0,237.8,237.8,238.2,30.8,30.6,30.5,872.2,-17.5,50.13,0.0,-19.6,66.9,874.1,-34.4,-34.6,66.9,100.0,3366.0,3365.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.456138708185647,False
657326,2026-08-14T08:47:08.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,1.0,10.6,0.0,1.5,2.0,244.8,244.9,245.0,43.7,43.8,43.5,873.8,-31.7,50.23,0.0,-30.6,66.9,872.8,-21.1,-19.5,66.9,100.0,3363.0,3361.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4641812898774417,False
657357,2026-08-14T08:47:24.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.2,0.0,2.0,1.0,232.5,232.7,233.0,0.8,0.6,0.6,868.2,0.2,50.08,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.37448584891803305,False
657388,2026-08-14T08:47:39.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.5,8.3,0.0,1.5,2.0,245.5,245.4,245.7,43.3,43.5,43.1,873.6,-30.8,50.23,0.0,-30.7,66.9,873.1,-22.5,-22.5,66.9,100.0,3363.0,3361.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.46454911936156457,False
657419,2026-08-14T08:47:55.629813+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,2.0,1.0,244.5,244.7,244.6,0.8,0.6,0.6,868.3,-0.2,50.23,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3818547957003902,False
657481,2026-08-14T08:48:26.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,2.0,1.0,235.3,235.6,235.6,0.8,0.6,0.6,868.2,-0.1,50.09,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36991876627602327,False
657512,2026-08-14T08:48:41.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.4,11.9,0.0,1.5,2.0,242.1,242.0,242.4,35.1,34.9,35.1,873.0,-22.5,50.17,0.0,-21.9,66.9,874.4,-34.4,-34.2,66.9,100.0,3366.0,3364.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4552922136617653,False
657543,2026-08-14T08:48:57.618625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,2.0,1.0,243.6,243.7,243.7,0.8,0.6,0.6,868.2,0.0,50.22,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3782901320512625,False
657574,2026-08-14T08:49:12.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,2.8,17.5,0.0,1.5,1.0,230.4,230.6,231.0,28.3,27.4,27.4,871.0,-11.6,50.04,0.0,-8.7,66.9,873.8,-29.1,-29.5,66.9,100.0,3365.0,3364.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4645480247214663,False
657636,2026-08-14T08:49:43.629627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.6,0.4,0.0,1.4,1.0,245.4,245.5,245.7,41.1,41.3,40.9,873.5,-32.7,50.18,0.0,-28.9,67.3,874.1,-32.3,-32.6,67.3,100.0,3366.0,3364.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4677184738179935,False
657667,2026-08-14T08:49:59.629425+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.0,2.0,1.0,234.9,235.4,235.4,0.8,0.6,0.6,868.2,0.1,50.09,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3703715240514272,False
657698,2026-08-14T08:50:14.630478+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.7,1.6,15.5,0.0,1.4,2.0,234.7,235.1,235.5,28.2,27.5,27.7,871.5,-8.7,50.08,0.0,-16.6,67.3,873.1,-24.2,-22.8,67.3,100.0,3365.0,3363.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4364566089092175,False
657729,2026-08-14T08:50:30.619258+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,2.0,1.0,238.6,238.8,238.9,0.8,0.6,0.6,868.2,-0.1,50.12,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36865260721563015,False
657791,2026-08-14T08:51:01.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.4,0.0,2.0,1.0,230.4,231.1,231.1,0.8,0.6,0.6,868.2,-0.4,50.02,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38887729170787844,False
657853,2026-08-14T08:51:32.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.0,1.0,245.3,245.7,245.6,0.8,0.6,0.6,868.2,0.0,50.18,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37515245373144024,False
657884,2026-08-14T08:51:47.628726+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,0.5,2.3,0.0,1.4,1.0,248.0,248.1,248.1,36.4,36.3,35.9,872.9,-26.2,50.18,0.0,-24.8,67.3,873.4,-28.5,-28.3,67.3,100.0,3363.0,3362.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.45873955734486344,False
657946,2026-08-14T08:52:18.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.2,3.0,0.0,1.4,2.0,233.8,233.9,234.3,26.9,26.3,26.6,871.6,-11.6,50.06,0.0,-7.6,67.3,871.8,-14.6,-13.7,67.3,100.0,3359.0,3357.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4272318382173169,False
657977,2026-08-14T08:52:34.619492+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,2.0,1.0,249.2,249.8,249.6,0.8,0.6,0.6,868.2,0.0,50.18,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3834720618444734,False
658008,2026-08-14T08:52:49.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,1.9,7.8,0.0,1.4,1.0,236.8,237.2,237.4,26.5,26.3,26.2,871.5,-20.0,50.11,0.0,-11.6,67.7,873.4,-27.8,-27.5,67.7,100.0,3362.0,3361.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4447198985211037,False
658039,2026-08-14T08:53:05.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,1.9,1.0,245.7,245.9,245.8,0.8,0.6,0.6,868.2,0.1,50.16,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37748036831464926,False
658101,2026-08-14T08:53:36.629860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.0,1.9,1.0,245.3,245.5,245.8,0.8,0.6,0.6,868.2,0.1,50.18,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37758071241497004,False
658132,2026-08-14T08:53:51.628723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.1,3.1,0.0,1.4,2.0,247.1,247.0,247.3,35.5,34.9,35.4,872.7,-25.3,50.17,0.0,-24.4,67.7,872.8,-22.2,-21.5,67.7,100.0,3363.0,3361.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4531256847087352,False
658163,2026-08-14T08:54:07.629896+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.0,0.0,1.9,1.0,226.5,226.8,227.6,0.8,0.6,0.6,868.2,0.0,50.01,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.38294796323738006,False
658194,2026-08-14T08:54:22.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,1.2,9.3,0.0,1.3,2.0,250.1,249.8,250.4,35.9,34.6,35.8,872.6,-17.7,50.17,0.0,-24.7,67.7,871.4,-8.4,-3.2,67.7,100.0,3355.0,3353.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4604820356540532,False
658256,2026-08-14T08:54:53.629362+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.0,0.3,4.0,0.0,1.3,1.0,244.2,243.2,244.7,37.0,33.0,36.8,872.7,-21.1,50.17,0.0,-20.6,67.7,872.4,-17.1,-17.5,67.7,100.0,3360.0,3359.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.45681420585471066,False
658287,2026-08-14T08:55:09.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.7,0.2,0.0,1.9,1.0,236.3,234.8,237.3,0.8,0.6,0.6,868.2,0.2,50.03,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3784972946401765,False
658318,2026-08-14T08:55:24.628963+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.1,0.8,10.4,0.0,1.3,3.0,247.9,246.8,248.3,37.2,33.2,37.3,871.9,-17.3,50.18,0.0,-25.0,67.7,871.1,-6.9,-2.9,67.7,100.0,3351.0,3348.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.47620553981461006,False
658411,2026-08-14T08:56:11.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.7,0.1,0.0,1.9,1.0,246.4,245.1,246.5,0.8,0.6,0.6,868.2,-0.1,50.19,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3802943256078229,False
658442,2026-08-14T08:56:26.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,4.8,2.9,16.8,0.0,1.3,2.0,232.1,229.7,232.7,26.8,22.0,26.5,870.5,-13.1,50.01,0.0,-5.7,68.1,873.4,-29.9,-29.6,68.1,100.0,3362.0,3360.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.48006714397246103,False
658473,2026-08-14T08:56:42.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.7,0.0,0.0,1.9,1.0,248.7,247.4,248.6,0.8,0.6,0.6,868.2,0.0,50.2,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3848971581038445,False
658504,2026-08-14T08:56:57.618603+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.2,0.1,4.8,0.0,1.3,1.0,245.9,244.5,246.0,39.9,35.7,39.8,872.9,-25.6,50.19,0.0,-26.8,68.1,872.8,-20.8,-20.6,68.1,100.0,3362.0,3361.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.47297477905637925,False
658566,2026-08-14T08:57:28.630318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.0,1.7,14.2,0.0,1.3,2.0,245.5,244.3,246.1,33.4,30.4,33.4,872.1,-17.2,50.14,0.0,-20.4,68.1,873.8,-31.4,-31.5,68.1,100.0,3365.0,3363.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4647953519160114,False
658597,2026-08-14T08:57:44.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.8,0.0,0.0,1.9,1.0,242.7,241.7,243.6,0.8,0.6,0.6,868.3,0.0,50.14,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3734770842740379,False
658628,2026-08-14T08:57:59.629452+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.2,1.1,10.7,0.0,1.3,2.0,243.4,242.6,243.6,42.2,39.0,42.1,873.2,-25.7,50.21,0.0,-28.6,68.1,872.1,-15.0,-12.5,68.1,100.0,3360.0,3358.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4608408511418712,False
658659,2026-08-14T08:58:15.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.0,0.0,1.9,1.0,230.6,229.8,231.5,0.8,0.6,0.6,868.3,0.0,50.04,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37491734518468833,False
658721,2026-08-14T08:58:46.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.0,1.9,1.0,245.8,245.0,245.8,0.8,0.6,0.6,868.3,0.1,50.22,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3810770661289022,False
658752,2026-08-14T08:59:01.629190+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.3,2.1,16.5,0.0,1.3,2.0,233.4,232.5,234.6,30.2,26.9,29.7,872.0,-17.5,50.15,0.0,-14.7,68.1,874.1,-34.0,-33.9,68.1,100.0,3365.0,3363.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.46981764694029554,False
658783,2026-08-14T08:59:17.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.2,0.0,1.9,1.0,242.3,241.5,242.9,0.8,0.6,0.6,868.3,0.2,50.12,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37706839188837266,False
658814,2026-08-14T08:59:32.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.2,0.1,3.0,0.0,1.3,3.0,241.0,239.7,241.8,35.2,32.1,35.3,872.5,-13.1,50.14,0.0,-19.5,68.5,872.4,-16.1,-17.2,68.5,100.0,3364.0,3361.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.46701452415714706,False
658907,2026-08-14T09:00:19.629463+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.2,0.0,1.9,1.0,246.8,245.9,246.7,0.8,0.6,0.6,868.3,-0.2,50.24,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3865866786423834,False
658938,2026-08-14T09:00:34.618581+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,1.9,3.6,2.7,26.5,0.0,1.3,2.0,233.7,232.4,234.3,31.6,28.0,31.4,871.7,-9.6,50.07,0.0,-13.5,68.5,874.4,-36.1,-36.4,68.5,100.0,3367.0,3365.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4863406160789503,False
658969,2026-08-14T09:00:50.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.0,1.9,1.0,246.8,246.0,246.7,0.8,0.6,0.6,868.3,0.1,50.25,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3845243452148583,False
659031,2026-08-14T09:01:21.618654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.8,0.0,0.0,1.9,1.0,230.7,229.4,231.4,0.8,0.6,0.6,868.3,0.0,50.12,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37991780231907896,False
659062,2026-08-14T09:01:36.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.1,0.1,5.8,0.0,1.3,2.0,245.4,243.9,245.5,43.9,41.0,45.1,873.5,-32.3,50.18,0.0,-29.3,68.5,873.4,-26.5,-24.3,68.5,100.0,3361.0,3359.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.47596554618783204,False
