id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
659093,2026-08-14T09:01:52.618674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.0,0.0,1.9,1.0,239.4,238.5,240.3,0.8,0.6,0.6,868.3,0.0,50.17,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3766357135729859,False
659124,2026-08-14T09:02:07.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,1.5,9.4,0.0,1.3,3.0,243.4,242.5,243.5,50.3,47.1,50.4,874.3,-27.4,50.26,0.0,-34.6,68.9,872.8,-18.0,-15.4,68.9,100.0,3363.0,3360.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4943803180689337,False
659186,2026-08-14T09:02:38.619288+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.7,1.3,0.0,1.3,2.0,246.1,245.8,246.1,50.8,50.2,50.9,874.4,-37.3,50.27,0.0,-35.9,68.9,875.1,-38.6,-37.6,68.9,100.0,3368.0,3366.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.5082548316944302,False
659217,2026-08-14T09:02:54.629396+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,2.0,1.0,243.2,243.4,243.4,0.8,0.6,0.6,868.3,0.2,50.28,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3862603999897002,False
659248,2026-08-14T09:03:09.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.1,4.7,0.0,1.3,2.0,231.2,231.4,231.7,35.1,34.3,34.3,873.3,-27.6,50.15,0.0,-17.0,68.9,873.4,-22.9,-23.7,68.9,100.0,3360.0,3358.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.46369119551908494,False
659279,2026-08-14T09:03:25.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,2.0,1.0,243.7,243.9,243.9,0.8,0.6,0.6,868.3,0.1,50.23,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3775623626944874,False
659341,2026-08-14T09:03:56.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,2.0,1.0,244.6,245.0,244.8,0.8,0.6,0.6,868.3,0.0,50.29,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3821973225934619,False
659372,2026-08-14T09:04:11.629374+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,3.0,15.5,0.4,1.4,2.0,234.2,234.2,234.4,35.8,35.1,35.5,872.8,-27.4,50.11,0.0,-20.8,69.3,875.8,-42.9,-42.7,68.9,100.0,3371.0,3369.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.558722073764429,False
659434,2026-08-14T09:04:42.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.1,2.2,0.0,1.4,2.0,245.1,245.1,245.2,54.0,54.3,53.9,874.9,-40.8,50.29,0.0,-38.4,69.3,874.8,-38.6,-37.4,69.3,100.0,3370.0,3368.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.5170439795719834,False
659496,2026-08-14T09:05:13.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.8,9.6,0.0,1.3,2.0,243.0,242.8,243.2,46.8,46.6,47.3,874.2,-30.1,50.2,0.0,-32.5,69.3,873.4,-20.5,-20.5,69.3,100.0,3362.0,3360.0,25.5,24.2,24.5,20000.0,856.4,0,0,True,0.46750502285926,False
659527,2026-08-14T09:05:29.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.9,1.0,241.5,241.7,241.9,0.8,0.6,0.6,868.3,0.0,50.22,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3708372966249849,False
659558,2026-08-14T09:05:44.628737+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.4,5.6,0.0,1.3,2.0,246.8,246.9,247.1,53.3,53.9,53.9,874.4,-38.2,50.26,0.0,-38.0,69.3,875.8,-43.8,-43.8,69.3,100.0,3371.0,3369.0,25.5,24.2,24.6,20000.0,856.4,0,0,True,0.5079986888324127,False
659589,2026-08-14T09:06:00.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.2,0.0,1.9,1.0,243.8,243.9,243.9,0.8,0.6,0.6,868.3,-0.2,50.28,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3833236742016831,False
659651,2026-08-14T09:06:31.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.9,1.0,238.7,239.0,239.0,0.8,0.6,0.6,868.3,0.1,50.14,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3662674108133305,False
659682,2026-08-14T09:06:46.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.3,8.2,0.0,1.3,2.0,243.6,243.5,243.8,54.5,55.0,54.8,874.5,-35.4,50.29,0.0,-33.2,69.7,875.8,-43.6,-43.7,69.7,100.0,3371.0,3369.0,25.5,24.2,24.6,20000.0,856.4,0,0,True,0.5004935657111891,False
659713,2026-08-14T09:07:02.619024+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.9,1.0,242.4,242.6,242.5,0.8,0.6,0.6,868.3,0.1,50.29,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3776579430649309,False
659744,2026-08-14T09:07:17.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,1.9,6.3,0.0,1.3,2.0,233.8,234.5,234.5,39.8,39.7,40.0,872.9,-30.1,50.14,0.0,-17.8,69.7,874.8,-36.4,-35.2,69.7,100.0,3364.0,3362.0,25.5,24.2,24.6,20000.0,856.4,0,0,True,0.47268405076735864,False
659806,2026-08-14T09:07:48.629511+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,1.6,6.2,0.0,1.3,1.0,242.3,242.3,242.6,47.2,47.1,47.4,874.2,-37.1,50.19,0.0,-32.8,69.7,875.8,-43.3,-43.4,69.7,100.0,3371.0,3370.0,25.5,24.2,24.6,20000.0,856.4,0,0,True,0.4940136178626721,False
659837,2026-08-14T09:08:04.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.0,1.0,243.2,243.0,243.2,0.8,0.6,0.6,868.2,-0.1,50.29,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37968949784575995,False
659868,2026-08-14T09:08:19.628725+00:00,external_ems_2,bess_2,good,0.1652,normal,PCS DC current and BMS current mismatch: 30.3,0.6,0.3,2.8,30.3,0.4,1.3,2.0,235.6,235.7,236.2,38.3,38.0,38.1,872.6,-12.7,50.13,0.0,-21.6,69.7,875.4,-43.0,-43.2,70.1,100.0,3371.0,3369.0,25.5,24.2,24.6,20000.0,856.4,0,0,True,0.5574414330038393,False
659899,2026-08-14T09:08:35.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.7,0.0,0.0,2.0,1.0,243.7,243.7,243.7,0.8,0.6,0.6,868.2,0.0,50.29,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3806011368427584,False
659961,2026-08-14T09:09:06.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.0,2.0,1.0,232.6,232.9,232.9,0.8,0.6,0.6,868.3,-0.2,50.12,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3737207760660102,False
659992,2026-08-14T09:09:21.629936+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.3,0.3,0.9,22.2,0.0,1.3,2.0,246.0,246.1,246.3,50.0,50.3,50.3,874.0,-38.5,50.24,0.0,-35.5,70.1,873.1,-16.3,-18.8,70.1,100.0,3362.0,3360.0,25.5,24.2,24.6,20000.0,856.4,0,0,True,0.5059207540777523,False
660023,2026-08-14T09:09:37.629582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.2,0.0,2.0,1.0,243.8,243.7,243.9,0.8,0.6,0.6,868.2,-0.2,50.22,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3783933301192047,False
660054,2026-08-14T09:09:52.618660+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.2,0.2,1.9,23.0,0.0,1.4,2.0,242.5,242.6,242.7,53.3,53.5,53.3,873.5,-19.7,50.28,0.0,-18.4,70.1,875.4,-42.7,-42.7,70.1,100.0,3371.0,3369.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.5072012559549062,False
660116,2026-08-14T09:10:23.628884+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,0.0,10.1,0.0,1.4,1.0,244.0,244.1,244.5,53.6,53.8,53.6,874.1,-39.8,50.24,0.0,-27.0,70.1,874.1,-29.7,-29.2,70.1,100.0,3367.0,3366.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4978022733349778,False
660147,2026-08-14T09:10:39.619159+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,1.9,1.0,242.2,242.2,242.4,0.8,0.6,0.6,868.2,0.1,50.18,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.36947718912455657,False
660178,2026-08-14T09:10:54.619445+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.1,1.7,14.9,0.0,1.3,1.0,240.5,240.3,240.8,43.1,43.1,43.2,873.7,-27.7,50.26,0.0,-29.5,70.5,875.4,-42.6,-42.5,70.5,100.0,3370.0,3369.0,25.6,24.3,24.6,20000.0,856.4,0,0,True,0.49468079695852396,False
660209,2026-08-14T09:11:10.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.9,1.0,244.7,245.0,244.9,0.8,0.6,0.6,868.2,0.0,50.29,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38256903601807946,False
660271,2026-08-14T09:11:41.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.4,0.0,1.9,1.0,245.8,246.0,246.0,0.8,0.6,0.6,868.2,-0.4,50.29,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.4007819273367695,False
660302,2026-08-14T09:11:56.619368+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.7,11.0,0.0,1.3,2.0,245.0,245.1,245.3,53.5,54.0,53.5,874.8,-40.8,50.28,0.0,-38.1,70.5,874.1,-29.8,-29.1,70.5,100.0,3369.0,3367.0,25.6,24.3,24.6,20000.0,856.4,0,0,True,0.49468706053228007,False
660333,2026-08-14T09:12:12.629539+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.9,1.0,236.9,237.2,237.3,0.8,0.6,0.6,868.2,0.0,50.24,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37851496097251003,False
660364,2026-08-14T09:12:27.629457+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.5,0.2,2.6,23.3,0.0,1.3,2.0,241.7,242.2,242.1,38.2,38.1,38.3,872.8,-20.1,50.16,0.0,-25.1,70.5,875.4,-43.4,-43.1,70.5,100.0,3371.0,3369.0,25.6,24.3,24.6,20000.0,856.4,0,0,True,0.4897999669325606,False
660426,2026-08-14T09:12:58.628977+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,1.1,14.0,0.0,1.3,3.0,242.6,242.4,242.6,54.4,54.7,54.4,874.9,-40.7,50.29,0.0,-38.7,70.8,873.8,-26.7,-19.8,70.8,100.0,3370.0,3367.0,25.6,24.3,24.7,20000.0,856.4,0,0,True,0.5061385548105198,False
660488,2026-08-14T09:13:29.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.5,18.2,0.0,1.3,1.0,245.9,245.9,246.1,55.0,55.5,55.1,874.9,-40.7,50.29,0.0,-39.3,70.8,873.4,-22.5,-21.2,70.8,100.0,3367.0,3366.0,25.6,24.3,24.7,20000.0,856.4,0,0,True,0.5118943962090948,False
660519,2026-08-14T09:13:45.619557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.9,1.0,242.9,243.0,243.0,0.8,0.6,0.6,868.3,0.0,50.3,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38351288034081216,False
660581,2026-08-14T09:14:16.629490+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.9,1.0,244.0,244.1,244.2,0.8,0.6,0.6,868.3,-0.2,50.21,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3785920534665061,False
660612,2026-08-14T09:14:31.619287+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.0,4.8,0.0,1.3,1.0,242.1,241.9,242.1,48.9,48.9,49.6,875.1,-35.7,50.3,0.0,-33.5,70.8,874.1,-30.9,-30.0,70.8,100.0,3365.0,3364.0,25.6,24.3,24.7,20000.0,856.4,0,0,True,0.48236132312460006,False
660643,2026-08-14T09:14:47.619059+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.9,1.0,243.8,244.1,244.2,0.8,0.6,0.6,868.2,0.0,50.31,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38762004810906253,False
660674,2026-08-14T09:15:02.629095+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.6,5.0,0.0,1.3,1.0,245.2,245.3,245.5,57.4,57.8,57.5,875.2,-41.1,50.27,0.0,-40.9,71.2,875.8,-46.1,-46.0,71.2,100.0,3372.0,3371.0,25.6,24.3,24.7,20000.0,856.4,0,0,True,0.5159580417351248,False
660736,2026-08-14T09:15:33.629135+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,2.7,19.7,0.0,1.2,2.0,238.0,238.0,238.6,43.1,42.4,42.8,873.4,-26.5,50.19,0.0,-26.3,71.2,876.1,-46.2,-46.3,71.2,100.0,3372.0,3370.0,25.6,24.4,24.7,20000.0,856.4,0,0,True,0.49263458758293704,False
660767,2026-08-14T09:15:49.629082+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.3,0.0,1.9,1.0,243.5,243.6,243.6,0.8,0.6,0.6,868.2,0.3,50.31,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39389397428227274,False
660798,2026-08-14T09:16:04.629347+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.5,0.8,6.3,0.0,1.3,2.0,242.1,241.4,242.2,58.9,56.5,59.0,875.3,-40.2,50.31,0.0,-41.5,71.2,876.1,-46.5,-46.5,71.2,100.0,3373.0,3371.0,25.7,24.4,24.7,20000.0,856.4,0,0,True,0.5160113382042973,False
660829,2026-08-14T09:16:20.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.7,0.3,0.0,1.9,1.0,234.5,232.8,235.0,0.8,0.6,0.6,868.2,0.3,50.18,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3880224636241472,False
660891,2026-08-14T09:16:51.629383+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.7,0.2,0.0,1.9,1.0,239.1,236.6,239.9,0.8,0.6,0.6,868.2,0.2,50.24,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3871471590637467,False
660922,2026-08-14T09:17:06.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.5,1.7,19.9,0.0,1.3,2.0,244.5,243.0,245.1,61.0,56.6,61.1,875.5,-42.3,50.32,0.0,-42.0,71.6,873.8,-22.4,-22.5,71.6,100.0,3364.0,3362.0,25.7,24.4,24.7,20000.0,856.4,0,0,True,0.5209970902628178,False
660953,2026-08-14T09:17:22.618653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.7,0.2,0.0,1.9,1.0,234.9,232.4,236.0,0.8,0.6,0.6,868.2,0.2,50.17,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38686517422752675,False
661046,2026-08-14T09:18:08.629028+00:00,external_ems_2,bess_2,good,0.2101,normal,PCS DC current and BMS current mismatch: 33.1,3.8,4.3,3.0,33.1,0.0,1.3,2.0,233.4,230.7,234.5,43.1,39.0,43.3,873.4,-16.5,50.16,0.0,-21.2,71.6,876.4,-49.6,-49.0,71.6,100.0,3373.0,3371.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.5455016266766787,False
661077,2026-08-14T09:18:24.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.3,0.0,1.9,1.0,243.8,242.3,243.9,0.8,0.6,0.6,868.2,-0.3,50.3,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39052059032375547,False
661108,2026-08-14T09:18:39.628773+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,4.9,1.0,7.4,0.0,1.3,2.0,239.8,237.6,240.5,54.6,50.8,55.7,874.8,-35.8,50.28,0.0,-42.0,72.1,875.8,-43.2,-44.3,72.1,100.0,3373.0,3371.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.5140433964906647,False
661139,2026-08-14T09:18:55.619324+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.2,0.0,1.9,1.0,244.1,243.4,244.3,0.8,0.6,0.6,868.2,-0.2,50.34,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3934337728680094,False
661201,2026-08-14T09:19:26.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.1,0.0,1.9,1.0,245.3,244.6,245.3,0.8,0.6,0.6,868.2,-0.1,50.34,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3904221549528355,False
661232,2026-08-14T09:19:41.628943+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.4,2.5,3.8,0.0,1.3,1.0,242.2,240.4,242.7,52.7,49.6,53.0,874.3,-46.0,50.21,0.0,-35.0,72.1,876.8,-49.8,-50.2,72.1,100.0,3374.0,3373.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.5335727924708341,False
661263,2026-08-14T09:19:57.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.7,0.1,0.0,1.9,1.0,242.0,240.5,242.3,0.8,0.6,0.6,868.2,-0.1,50.28,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3838449344556094,False
661294,2026-08-14T09:20:12.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.4,1.6,19.2,0.3,1.3,2.0,242.7,241.9,242.8,63.9,60.5,63.9,876.0,-48.4,50.34,0.0,-45.0,72.1,874.4,-29.2,-29.9,72.4,100.0,3373.0,3371.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.5680854072519868,False
661356,2026-08-14T09:20:43.619772+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.6,0.5,0.8,0.0,1.3,2.0,243.0,242.1,243.1,64.2,60.7,64.3,875.9,-46.5,50.34,0.0,-45.3,72.4,876.4,-45.7,-45.0,72.4,100.0,3369.0,3367.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.5374269604507479,False
661387,2026-08-14T09:20:59.629280+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.1,0.0,1.9,1.0,244.4,243.5,244.6,0.8,0.6,0.6,868.2,-0.1,50.35,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3923983163357428,False
661418,2026-08-14T09:21:14.618688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.7,1.3,6.3,0.0,1.3,3.0,240.6,239.1,241.4,53.1,50.1,53.8,876.1,-38.2,50.3,0.0,-34.1,72.4,874.8,-31.9,-30.5,72.4,100.0,3373.0,3370.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.5156942922459169,False
661449,2026-08-14T09:21:30.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.7,0.0,0.0,1.9,2.0,240.0,238.5,240.4,0.8,0.6,0.6,868.2,0.0,50.21,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38827108535502297,False
661542,2026-08-14T09:22:16.618584+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,2.0,2.9,3.0,20.8,0.0,1.3,2.0,231.8,230.4,232.4,44.1,41.2,44.0,873.8,-30.5,50.18,0.0,-21.9,72.8,876.8,-51.3,-50.8,72.8,100.0,3374.0,3372.0,25.7,24.4,24.8,20000.0,856.4,0,0,True,0.5279711527144041,False
661573,2026-08-14T09:22:32.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,3.0,0.1,0.0,1.9,1.0,244.7,244.0,245.0,0.8,0.6,0.6,868.2,0.1,50.35,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3936515271628577,False
661604,2026-08-14T09:22:47.629533+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.9,0.1,2.3,0.0,1.4,2.0,242.0,241.0,242.2,63.2,59.8,63.7,876.0,-46.0,50.34,0.0,-45.1,72.8,876.1,-43.7,-43.5,72.8,100.0,3376.0,3374.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5476631155492604,False
661666,2026-08-14T09:23:18.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.4,0.4,3.7,0.0,1.4,2.0,239.8,238.2,240.2,50.2,47.3,50.7,874.7,-31.1,50.21,0.0,-32.6,72.8,875.1,-34.8,-32.7,72.8,100.0,3367.0,3365.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.48488554282675506,False
661697,2026-08-14T09:23:34.618797+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.1,0.0,1.9,1.0,245.2,244.6,245.4,0.8,0.6,0.6,868.2,-0.1,50.29,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3846866476379803,False
661728,2026-08-14T09:23:49.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.8,2.8,0.0,1.4,2.0,243.9,243.4,244.1,63.5,61.9,63.5,876.0,-46.5,50.34,0.0,-44.6,73.2,876.8,-49.3,-49.7,73.2,100.0,3374.0,3372.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5436583352297903,False
661759,2026-08-14T09:24:05.619024+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.9,1.0,232.0,231.6,232.1,0.8,0.6,0.6,868.2,0.0,50.16,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3789497011002025,False
661821,2026-08-14T09:24:36.628952+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.2,0.0,1.9,1.0,242.9,243.1,242.9,0.8,0.6,0.6,868.2,0.2,50.29,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38453561558086946,False
661852,2026-08-14T09:24:51.618821+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,0.9,2.6,0.0,1.4,2.0,244.1,244.2,244.2,62.0,62.2,61.9,875.9,-47.4,50.34,0.0,-44.6,73.2,876.8,-50.0,-50.1,73.2,100.0,3374.0,3372.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5434515902490489,False
661883,2026-08-14T09:25:07.618787+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.9,1.0,244.1,244.4,244.1,0.8,0.6,0.6,868.2,0.0,50.34,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3876038352099923,False
661914,2026-08-14T09:25:22.629008+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.5,10.8,0.0,1.4,2.0,238.0,237.9,238.4,50.9,50.4,51.1,874.6,-35.9,50.23,0.0,-31.3,73.2,874.1,-25.1,-26.6,73.2,100.0,3363.0,3361.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4786928011913845,False
661976,2026-08-14T09:25:53.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.7,15.1,0.0,1.4,2.0,239.4,239.1,239.5,50.7,50.2,51.4,874.7,-34.8,50.26,0.0,-31.7,73.6,876.4,-49.9,-49.9,73.6,100.0,3375.0,3373.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5019073964381194,False
662007,2026-08-14T09:26:09.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.3,0.0,1.9,1.0,243.7,244.0,243.7,0.8,0.6,0.6,868.2,0.3,50.34,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39501021450001994,False
662069,2026-08-14T09:26:40.619609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,1.9,1.0,244.3,244.3,244.4,0.8,0.6,0.6,868.2,0.0,50.34,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3900610653166163,False
662131,2026-08-14T09:27:11.630525+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,1.9,1.0,238.9,238.7,238.9,0.8,0.6,0.6,868.2,-0.1,50.24,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37825954820440477,False
662162,2026-08-14T09:27:26.618563+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.4,0.6,3.4,23.6,0.0,1.4,2.0,233.0,233.3,233.4,42.5,42.1,41.9,873.4,-25.9,50.17,0.0,-25.1,74.0,876.8,-49.5,-49.4,74.0,100.0,3375.0,3373.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5268686689337333,False
662193,2026-08-14T09:27:42.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.9,1.0,245.1,245.3,245.3,0.8,0.6,0.6,868.2,0.0,50.34,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.39020083038388237,False
662224,2026-08-14T09:27:57.618685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.4,17.2,0.0,1.4,3.0,242.0,242.3,242.4,61.4,61.6,61.5,875.8,-43.8,50.33,0.0,-44.0,74.0,874.4,-26.6,-26.8,74.0,100.0,3365.0,3362.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5148001465714639,False
662286,2026-08-14T09:28:28.618655+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.6,16.3,0.0,1.4,3.0,244.5,244.4,244.8,61.5,62.2,61.7,875.7,-41.1,50.33,0.0,-44.0,74.0,874.1,-24.8,-24.2,74.0,100.0,3365.0,3362.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5194300509760283,False
662317,2026-08-14T09:28:44.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.9,1.0,243.8,244.3,244.0,0.8,0.6,0.6,868.2,0.0,50.33,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3874693807669231,False
662348,2026-08-14T09:28:59.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,2.1,18.4,0.0,1.4,2.0,240.9,240.7,241.4,51.3,51.2,51.9,874.7,-31.4,50.33,0.0,-32.3,74.4,876.8,-49.8,-49.5,74.4,100.0,3374.0,3372.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5199671495265363,False
662379,2026-08-14T09:29:15.619609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,1.9,1.0,242.7,242.5,242.7,0.8,0.6,0.6,868.2,-0.1,50.23,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3749598246838394,False
662441,2026-08-14T09:29:46.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.9,1.0,242.5,242.7,242.8,0.8,0.6,0.6,868.2,0.0,50.34,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3855835759757474,False
662472,2026-08-14T09:30:01.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,2.0,15.4,0.0,1.4,2.0,239.0,238.9,239.4,51.0,50.6,51.6,874.8,-35.2,50.25,0.0,-36.0,74.4,876.8,-50.6,-50.6,74.4,100.0,3375.0,3373.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.505875391858522,False
662503,2026-08-14T09:30:17.658236+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,1.9,1.0,242.0,242.1,242.1,0.8,0.6,0.6,868.2,0.0,50.35,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3899924279459404,False
662534,2026-08-14T09:30:32.618576+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,0.6,0.6,3.3,26.5,0.0,1.4,2.0,235.9,236.1,236.5,46.2,46.0,46.6,873.8,-25.3,50.16,0.0,-26.5,74.4,877.1,-51.8,-51.9,74.4,100.0,3376.0,3374.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.533086920495186,False
662596,2026-08-14T09:31:03.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.4,9.3,0.0,1.4,2.0,244.4,244.6,244.8,65.2,65.5,64.9,876.2,-49.7,50.35,0.0,-46.8,74.8,875.8,-40.4,-37.5,74.8,100.0,3372.0,3370.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5441990855157294,False
662627,2026-08-14T09:31:19.619588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,1.9,1.0,235.2,235.3,235.5,0.8,0.6,0.6,868.2,-0.1,50.21,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37840634606245005,False
662658,2026-08-14T09:31:34.628761+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.6,1.3,0.0,1.4,3.0,241.8,241.5,241.6,58.9,59.1,59.2,875.5,-44.6,50.27,0.0,-41.5,74.8,876.1,-43.3,-42.2,74.8,100.0,3370.0,3367.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5185764147171904,False
662689,2026-08-14T09:31:50.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,1.9,1.0,240.9,240.9,240.7,0.8,0.6,0.6,868.2,0.1,50.26,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37893499946606735,False
662751,2026-08-14T09:32:21.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,1.9,1.0,242.9,243.0,243.0,0.8,0.6,0.6,868.2,0.0,50.29,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3825123563991789,False
662782,2026-08-14T09:32:36.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.4,1.5,0.0,1.4,3.0,239.8,239.5,239.9,57.8,57.4,58.6,875.7,-39.3,50.3,0.0,-38.5,75.2,876.1,-40.8,-40.5,75.2,100.0,3370.0,3367.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5155696697252666,False
662813,2026-08-14T09:32:52.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.2,0.0,1.9,2.0,242.6,242.7,242.9,0.8,0.6,0.6,868.2,0.2,50.39,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.40607142722356837,False
662844,2026-08-14T09:33:07.629604+00:00,external_ems_2,bess_2,good,0.178,normal,PCS DC current and BMS current mismatch: 31.1,0.7,0.4,3.0,31.1,0.0,1.4,2.0,234.4,234.7,235.1,50.5,50.3,50.7,874.8,-25.1,50.2,0.0,-30.0,75.2,877.8,-56.2,-56.1,75.2,100.0,3379.0,3377.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5751128400237417,True
662906,2026-08-14T09:33:38.619182+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.5,1.7,0.0,1.4,2.0,238.2,238.6,238.3,12.4,10.7,10.8,869.9,2.9,49.97,0.0,1.4,75.2,870.4,1.2,0.9,75.2,100.0,3353.0,3351.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4322339961119481,False
662937,2026-08-14T09:33:54.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.9,1.0,235.3,235.4,235.6,0.8,0.6,0.6,868.2,0.0,49.94,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3622919328720318,False
662968,2026-08-14T09:34:09.630441+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.5,1.5,2.1,26.0,0.0,1.4,2.0,241.6,242.1,241.9,12.2,10.7,10.8,868.8,2.9,49.97,0.0,1.4,75.2,866.7,28.9,27.7,75.2,100.0,3337.0,3335.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.469278681483297,False
662999,2026-08-14T09:34:25.666775+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,1.9,1.0,226.3,226.7,226.6,0.8,0.6,0.6,868.2,0.1,49.8,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.38093653576013964,False
663061,2026-08-14T09:34:56.619766+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,2.0,2.0,243.1,243.9,243.6,0.8,0.6,0.6,868.2,0.0,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3709254145117879,False
663123,2026-08-14T09:35:27.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.0,1.0,235.1,235.3,235.5,0.8,0.6,0.6,868.2,0.1,49.92,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3644791801368785,False
663154,2026-08-14T09:35:42.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.9,9.9,0.0,1.4,1.0,238.2,238.5,238.6,17.2,15.3,15.3,866.5,11.1,49.89,0.0,9.6,75.2,868.4,1.2,1.1,75.2,100.0,3344.0,3343.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.42466401385286223,False
663216,2026-08-14T09:36:13.618581+00:00,external_ems_2,bess_2,good,0.1603,normal,PCS DC current and BMS current mismatch: 30.0,0.3,2.6,2.8,30.0,0.0,1.4,1.0,224.5,224.4,224.7,42.8,42.3,40.2,865.0,35.2,49.8,0.0,22.7,75.2,867.8,5.2,4.1,75.2,100.0,3341.0,3340.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.5119802464063544,False
663247,2026-08-14T09:36:29.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.0,1.0,244.4,245.1,244.9,0.8,0.6,0.6,868.2,0.0,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.364906549985741,False
663278,2026-08-14T09:36:44.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.0,1.2,9.6,0.0,1.4,1.0,243.5,244.1,244.0,17.1,15.1,15.4,866.9,10.8,49.95,0.0,1.5,75.2,868.1,1.2,1.2,75.2,100.0,3343.0,3342.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.42048847226161884,False
663309,2026-08-14T09:37:00.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,2.0,1.0,226.9,226.8,226.9,0.8,0.6,0.6,868.2,0.0,49.93,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3719231679681513,False
663371,2026-08-14T09:37:31.619120+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,2.0,1.0,240.9,240.9,240.7,0.8,0.6,0.6,868.2,0.0,50.31,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3849918573584302,False
663402,2026-08-14T09:37:46.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.2,2.0,0.0,1.4,2.0,244.5,244.5,244.8,69.1,69.7,69.2,875.0,-49.6,50.38,0.0,-49.5,75.2,874.8,-47.6,-47.4,75.2,100.0,3370.0,3368.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.5618858801447043,False
663433,2026-08-14T09:38:02.618869+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.1,0.0,2.0,2.0,233.5,233.8,234.1,0.8,0.6,0.6,868.2,0.1,50.2,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.38520693797290695,False
663464,2026-08-14T09:38:17.618571+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.3,0.7,1.4,23.0,0.0,1.4,3.0,245.3,245.5,245.6,66.2,66.9,66.7,875.2,-53.4,50.36,0.0,-48.4,75.2,873.8,-30.4,-29.8,75.2,100.0,3361.0,3358.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.5552931389091939,False
663526,2026-08-14T09:38:48.618772+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,0.6,5.8,0.0,1.3,2.0,242.7,242.6,242.7,66.1,66.4,66.1,875.5,-47.3,50.36,0.0,-47.5,75.5,876.1,-53.1,-53.1,75.5,100.0,3373.0,3371.0,25.7,24.4,24.7,20000.0,856.4,0,0,True,0.5569735937833192,False
663557,2026-08-14T09:39:04.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.0,2.0,242.3,242.7,242.4,0.8,0.6,0.6,868.2,0.1,50.36,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3946443551353597,False
663588,2026-08-14T09:39:19.629758+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.7,0.3,0.7,21.0,0.0,1.3,2.0,237.5,237.3,238.0,47.4,47.2,47.5,874.1,-18.8,50.21,0.0,-26.9,75.5,874.8,-39.8,-38.8,75.5,100.0,3371.0,3369.0,25.7,24.4,24.7,20000.0,856.4,0,0,True,0.49910556479985546,False
663681,2026-08-14T09:40:06.619820+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.2,0.0,2.0,1.0,242.2,242.2,242.3,0.8,0.6,0.6,868.2,0.2,50.34,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.390494589495546,False
663712,2026-08-14T09:40:21.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,3.2,20.0,0.0,1.4,2.0,233.2,233.6,233.7,43.1,42.8,43.0,872.9,-28.6,50.15,0.0,-21.1,76.0,876.1,-48.6,-48.6,76.0,100.0,3373.0,3371.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5170895915835542,False
663743,2026-08-14T09:40:37.629234+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.0,2.0,244.1,244.5,244.2,0.8,0.6,0.6,868.2,0.0,50.33,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3941449592265621,False
663774,2026-08-14T09:40:52.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.3,7.5,0.0,1.4,2.0,242.3,242.3,242.5,58.1,58.6,58.1,875.1,-41.7,50.31,0.0,-41.7,76.0,874.8,-34.2,-32.4,76.0,100.0,3371.0,3369.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5083590265396501,False
663836,2026-08-14T09:41:23.618557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,0.6,5.3,0.0,1.4,1.0,241.2,241.0,241.5,44.9,44.8,45.0,873.8,-27.6,50.23,0.0,-33.8,76.0,874.4,-32.9,-32.0,76.0,100.0,3371.0,3370.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.48862415777383505,False
663867,2026-08-14T09:41:39.618772+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.0,1.0,238.7,238.9,239.2,0.8,0.6,0.6,868.2,0.0,50.21,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3730986733636612,False
663898,2026-08-14T09:41:54.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.3,0.9,0.0,1.4,3.0,243.7,243.7,244.1,54.5,55.0,54.6,874.8,-37.5,50.29,0.0,-38.7,76.0,875.1,-38.4,-39.0,76.0,100.0,3364.0,3361.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5095899520278482,False
663929,2026-08-14T09:42:10.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.0,1.0,233.9,234.3,234.0,0.8,0.6,0.6,868.2,0.1,50.12,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3695306125774868,False
663991,2026-08-14T09:42:41.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,1.9,2.0,245.2,245.5,245.4,0.8,0.6,0.6,868.2,0.1,50.29,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3879462875806852,False
664022,2026-08-14T09:42:56.618611+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.8,0.3,2.2,20.1,0.0,1.4,2.0,237.3,237.6,238.1,38.4,38.1,38.1,872.9,-20.9,50.15,0.0,-23.4,76.4,875.1,-41.0,-41.1,76.4,100.0,3369.0,3367.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4799047889996311,False
664053,2026-08-14T09:43:12.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.2,0.0,1.9,2.0,244.2,243.9,244.1,0.8,0.6,0.6,868.2,0.2,50.18,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.38290468620845697,False
664084,2026-08-14T09:43:27.618888+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.8,4.5,0.0,1.4,2.0,232.0,232.3,232.4,34.4,34.0,34.1,872.0,-22.1,50.15,0.0,-14.4,76.4,873.8,-26.6,-27.4,76.4,100.0,3361.0,3359.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4643045275839379,False
664177,2026-08-14T09:44:14.618730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,1.9,2.0,242.8,243.1,242.9,0.8,0.6,0.6,868.2,0.1,50.26,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.38323601891515185,False
664208,2026-08-14T09:44:29.618579+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.7,1.1,3.0,23.3,0.0,1.4,2.0,234.5,234.2,234.9,32.0,30.9,31.6,871.8,-14.3,50.1,0.0,-14.5,76.7,874.8,-37.6,-38.0,76.7,100.0,3368.0,3366.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4902467249445693,False
664239,2026-08-14T09:44:45.619467+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.3,0.0,1.9,2.0,246.2,246.3,246.5,0.8,0.6,0.6,868.2,-0.3,50.26,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.39373850257013815,False
664301,2026-08-14T09:45:16.629130+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.1,0.0,2.0,2.0,229.2,228.1,229.7,0.8,0.6,0.6,868.2,0.1,50.12,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.38953920279275717,False
664332,2026-08-14T09:45:31.618638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.9,0.0,0.4,0.0,1.4,2.0,245.0,243.1,245.5,38.7,35.1,39.0,873.1,-22.6,50.2,0.0,-29.8,76.7,873.1,-22.2,-23.5,76.7,100.0,3360.0,3358.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4847751944128581,False
664363,2026-08-14T09:45:47.629153+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.7,0.1,0.0,2.0,2.0,243.8,242.3,244.2,0.8,0.6,0.6,868.2,0.1,50.15,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3821201273059208,False
664394,2026-08-14T09:46:02.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.2,1.7,15.3,0.0,1.4,2.0,245.3,243.9,245.7,44.8,40.6,44.8,873.5,-27.7,50.22,0.0,-30.1,76.7,871.8,-12.4,-2.7,76.7,100.0,3361.0,3359.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4856788216230955,False
664456,2026-08-14T09:46:33.618649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.4,0.4,5.4,0.0,1.4,2.0,247.8,246.5,248.2,42.0,37.6,41.8,873.0,-31.1,50.21,0.0,-28.4,76.7,873.4,-25.7,-25.9,76.7,100.0,3364.0,3362.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.483545246242616,False
664487,2026-08-14T09:46:49.618989+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.7,0.1,0.0,2.0,1.0,246.4,245.3,246.8,0.8,0.6,0.6,868.2,0.1,50.21,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3336.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3816356284352531,False
664518,2026-08-14T09:47:04.629308+00:00,external_ems_2,bess_2,good,0.1507,normal,PCS DC current and BMS current mismatch: 29.4,3.3,4.9,2.5,29.4,0.4,1.4,1.0,230.2,227.9,231.2,27.0,22.1,26.6,870.9,-0.8,50.03,0.0,-7.5,77.1,873.4,-30.2,-30.0,76.7,100.0,3363.0,3362.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.5560361217079497,False
664549,2026-08-14T09:47:20.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.1,0.0,2.0,2.0,249.9,248.4,250.0,0.8,0.6,0.6,868.2,0.1,50.15,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3926572696111741,False
664611,2026-08-14T09:47:51.630012+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.1,0.0,2.0,2.0,244.0,243.0,244.0,0.8,0.6,0.6,868.1,-0.1,50.17,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3337.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38155636684436417,False
664642,2026-08-14T09:48:06.619190+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,3.7,0.8,4.0,0.0,1.4,1.0,228.2,224.8,228.2,23.0,19.3,22.7,872.0,-21.7,49.99,0.0,-2.4,77.1,872.8,-25.7,-25.7,77.1,100.0,3361.0,3360.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.4927836735093713,False
664704,2026-08-14T09:48:37.618581+00:00,external_ems_2,bess_2,good,0.1315,normal,PCS DC current and BMS current mismatch: 28.2,2.1,4.9,2.6,28.2,0.0,1.4,1.0,232.1,230.8,232.9,23.7,18.8,23.3,869.8,5.4,50.02,0.0,-6.2,77.1,872.4,-22.8,-24.0,77.1,100.0,3359.0,3358.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.47837049166422657,False
664766,2026-08-14T09:49:08.629737+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.9,1.8,15.8,0.0,1.4,3.0,247.6,246.8,247.7,31.6,28.7,31.3,871.6,-15.8,50.14,0.0,-20.6,77.1,869.8,0.0,2.4,77.1,100.0,3355.0,3352.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.47514368936278784,False
664797,2026-08-14T09:49:24.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.7,0.3,0.0,2.0,2.0,228.1,225.6,228.4,0.8,0.6,0.6,868.2,0.3,49.98,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.40265536951399883,False
664828,2026-08-14T09:49:39.618679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.9,1.0,7.1,0.0,1.4,2.0,248.1,246.6,248.4,26.7,23.8,26.7,870.8,-11.4,50.11,0.0,-19.1,77.1,871.8,-18.5,-18.4,77.1,100.0,3357.0,3355.0,25.8,24.4,24.8,20000.0,856.4,0,0,True,0.45008660186734806,False
664859,2026-08-14T09:49:55.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.0,2.0,2.0,249.2,248.6,249.2,0.8,0.6,0.6,868.2,0.1,50.13,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3337.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3886889196568507,False
664921,2026-08-14T09:50:26.629464+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.6,0.3,0.0,2.0,2.0,235.0,233.5,235.0,0.8,0.6,0.6,868.1,0.3,50.02,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38925746971106606,False
664952,2026-08-14T09:50:41.628985+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.4,0.7,15.2,0.0,1.4,1.0,242.2,241.1,242.9,22.6,19.2,22.5,871.1,-5.4,50.12,0.0,-10.0,77.1,871.8,-20.6,-20.5,77.1,100.0,3356.0,3355.0,25.8,24.4,24.7,20000.0,856.4,0,0,True,0.4484781107996077,False
664983,2026-08-14T09:50:57.628657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.0,2.0,2.0,245.8,245.3,245.9,0.8,0.6,0.6,868.1,0.1,50.13,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3817855762806537,False
665014,2026-08-14T09:51:12.619173+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,3.3,1.9,1.8,26.6,0.0,1.4,2.0,225.3,222.3,225.6,21.4,19.5,21.1,868.6,16.5,49.95,0.0,2.2,77.1,870.4,-10.1,-6.1,77.1,100.0,3347.0,3345.0,25.8,24.4,24.7,20000.0,856.4,0,0,True,0.47221427074004696,False
665076,2026-08-14T09:51:43.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.6,1.3,15.3,0.0,1.5,1.0,241.1,239.7,241.3,22.4,18.8,22.3,870.1,-4.4,50.09,0.0,-13.9,77.1,871.4,-19.7,-19.7,77.1,100.0,3355.0,3354.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.43934902561928957,False
665107,2026-08-14T09:51:59.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.1,0.0,2.0,2.0,246.8,245.9,246.6,0.8,0.6,0.6,868.2,0.1,50.06,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37928064492066704,False
665138,2026-08-14T09:52:14.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.2,1.1,13.0,0.0,1.5,1.0,246.8,245.6,247.3,22.8,18.6,22.7,870.0,-5.7,50.03,0.0,-12.3,77.5,871.1,-18.7,-19.2,77.5,100.0,3355.0,3354.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.44749383127702125,False
665169,2026-08-14T09:52:30.629479+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.7,0.1,0.0,2.0,2.0,241.8,240.4,242.1,0.8,0.6,0.6,868.2,0.1,50.04,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37519536674969894,False
665231,2026-08-14T09:53:01.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.7,0.0,0.0,2.0,2.0,223.1,219.5,223.0,0.8,0.6,0.6,868.2,0.0,49.94,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4157654476353198,False
665262,2026-08-14T09:53:16.628668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,5.0,2.2,11.2,0.0,1.4,2.0,241.0,238.5,241.6,27.6,22.6,27.1,870.6,-7.5,50.11,0.0,-12.9,77.5,868.4,3.7,5.1,77.5,100.0,3349.0,3347.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4525876801615965,False
665293,2026-08-14T09:53:32.618733+00:00,external_ems_1,bess_1,good,0.018,normal,PCS phase voltage imbalance high: 5.7,5.7,0.2,2.9,0.2,0.0,2.0,2.0,227.6,221.9,227.1,0.8,0.6,0.6,868.1,0.2,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3337.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.40883591158070753,False
665324,2026-08-14T09:53:47.619419+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,4.0,0.6,6.5,0.0,1.4,1.0,252.9,251.8,252.9,26.9,22.9,26.6,870.5,-12.2,50.11,0.0,-16.6,77.5,871.1,-18.7,-19.0,77.5,100.0,3352.0,3351.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.46886992495180235,False
665386,2026-08-14T09:54:18.629660+00:00,external_ems_2,bess_2,good,0.0205,normal,PCS phase voltage imbalance high: 5.8,5.8,1.0,2.1,16.3,0.0,1.4,1.0,226.4,220.7,226.5,21.4,21.0,20.4,868.0,6.5,49.95,0.0,5.5,77.5,870.1,-9.8,-6.9,77.5,100.0,3350.0,3349.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4694179169284208,False
665417,2026-08-14T09:54:34.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.7,0.0,0.0,1.9,2.0,240.6,239.4,241.1,0.8,0.6,0.6,868.2,0.0,50.05,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.375281631769307,False
665448,2026-08-14T09:54:49.630671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,4.5,1.8,9.1,0.0,1.4,2.0,243.9,242.2,244.8,24.2,19.7,24.2,869.3,-10.3,50.04,0.0,-4.6,77.5,871.1,-19.4,-19.6,77.5,100.0,3355.0,3353.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4464267449830007,False
665479,2026-08-14T09:55:05.628689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.0,0.0,1.9,2.0,246.0,245.1,246.2,0.8,0.6,0.6,868.2,0.0,50.12,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3800805861865937,False
665543,2026-08-14T09:55:37.619567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.9,2.0,250.4,249.9,250.5,0.8,0.6,0.6,868.2,0.0,50.13,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3913815958775301,False
665574,2026-08-14T09:55:52.629644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.5,1.2,9.6,0.0,1.5,1.0,248.5,247.6,248.7,24.7,21.2,24.7,870.2,-11.3,50.11,0.0,-18.3,77.5,871.4,-20.9,-20.9,77.5,100.0,3355.0,3354.0,25.7,24.2,24.7,20000.0,856.4,0,0,True,0.4487134832938527,False
665605,2026-08-14T09:56:08.628783+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.7,0.1,0.0,1.9,2.0,235.5,234.4,235.8,0.8,0.6,0.6,868.2,-0.1,50.04,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3774973141913072,False
