id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
665636,2026-08-14T09:56:23.618632+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,1.6,4.1,2.6,26.9,0.0,1.5,1.0,235.7,234.4,236.0,21.5,17.6,21.7,868.8,5.6,50.01,0.0,-5.6,77.5,871.4,-21.3,-21.5,77.5,100.0,3355.0,3354.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.45775142143607667,False
665698,2026-08-14T09:56:54.629711+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.1,1.8,17.7,0.0,1.5,3.0,247.5,246.5,247.5,30.2,27.1,29.9,870.9,-18.5,50.13,0.0,-19.2,77.5,869.1,-0.8,4.5,77.5,100.0,3354.0,3351.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.46263418302288484,False
665760,2026-08-14T09:57:25.628997+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.6,1.7,16.5,0.0,1.5,2.0,249.5,248.9,250.1,28.5,25.0,28.6,870.8,-14.7,50.14,0.0,-19.8,77.5,869.1,1.8,3.8,77.5,100.0,3350.0,3348.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.45377511128585135,False
665791,2026-08-14T09:57:41.629973+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.0,1.9,2.0,247.7,247.2,247.7,0.8,0.6,0.6,868.2,-0.1,50.14,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.38170308153740423,False
665853,2026-08-14T09:58:12.619654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.2,0.0,1.9,2.0,239.9,239.4,240.5,0.8,0.6,0.6,868.2,0.2,50.07,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3802132880126734,False
665884,2026-08-14T09:58:27.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.4,0.5,5.7,0.0,1.5,2.0,239.3,238.2,239.9,25.6,22.2,25.6,870.3,-10.4,50.03,0.0,-16.1,77.9,870.8,-16.1,-15.7,77.9,100.0,3351.0,3349.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.42627724338164413,False
665915,2026-08-14T09:58:43.628893+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.7,0.1,0.0,1.9,1.0,247.7,246.6,248.0,0.8,0.6,0.6,868.2,-0.1,50.11,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37274948386644385,False
665946,2026-08-14T09:58:58.618698+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.2,0.7,4.3,0.0,1.5,1.0,247.6,246.9,247.5,32.3,29.1,32.2,871.1,-20.3,50.11,0.0,-21.2,77.9,871.8,-24.6,-24.0,77.9,100.0,3357.0,3356.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.4448832551406902,False
666008,2026-08-14T09:59:29.618579+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,1.3,4.8,2.7,21.5,0.0,1.5,2.0,241.9,240.8,242.1,24.0,19.2,23.5,869.1,-2.7,50.01,0.0,-9.1,77.9,871.8,-24.2,-24.7,77.9,100.0,3358.0,3356.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.45793791662383426,False
666039,2026-08-14T09:59:45.619421+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.9,1.0,249.3,248.7,249.4,0.8,0.6,0.6,868.2,0.0,50.16,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.38139736922181994,False
666070,2026-08-14T10:00:00.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.1,1.3,13.7,0.0,1.5,2.0,246.2,245.3,246.2,33.9,30.8,33.9,871.4,-16.4,50.16,0.0,-22.3,77.9,870.1,-2.7,-0.7,77.9,100.0,3354.0,3352.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.45101441429131917,False
666101,2026-08-14T10:00:16.629890+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.7,0.0,0.0,2.0,1.0,230.1,229.0,231.1,0.8,0.6,0.6,868.2,0.0,50.01,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37097340765292847,False
666163,2026-08-14T10:00:47.630521+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.2,0.0,2.0,1.0,237.2,236.8,237.4,0.8,0.6,0.6,868.2,-0.2,50.11,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37199790892719187,False
666194,2026-08-14T10:01:02.618610+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.6,0.9,1.7,20.1,0.0,1.4,2.0,244.5,244.2,244.8,36.4,35.5,36.4,871.8,-22.7,50.17,0.0,-18.4,77.9,870.1,-2.6,0.9,77.9,100.0,3357.0,3355.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4612971364926878,False
666225,2026-08-14T10:01:18.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.3,0.0,2.0,1.0,231.0,232.1,231.7,0.8,0.6,0.6,868.2,0.3,50.01,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38065423239348684,False
666318,2026-08-14T10:02:04.629546+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.2,0.9,2.7,0.0,1.4,2.0,239.9,240.2,241.0,31.3,31.2,31.4,871.7,-14.1,50.13,0.0,-17.3,77.9,870.8,-11.4,-4.4,77.9,100.0,3356.0,3354.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4389695479209007,False
666349,2026-08-14T10:02:20.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.0,1.0,246.1,246.8,246.6,0.8,0.6,0.6,868.2,0.0,50.16,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3724005629572324,False
666380,2026-08-14T10:02:35.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.2,0.2,6.0,0.0,1.4,2.0,241.1,241.0,241.7,30.6,30.5,30.4,871.2,-20.2,50.14,0.0,-16.4,78.3,871.4,-14.2,-13.3,78.3,100.0,3353.0,3351.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.43609990475569504,False
666411,2026-08-14T10:02:51.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,2.0,2.0,243.9,244.1,244.2,0.8,0.6,0.6,868.2,0.1,50.21,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3337.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3860125987865496,False
666473,2026-08-14T10:03:22.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,2.0,1.0,248.3,248.8,248.9,0.8,0.6,0.6,868.2,0.0,50.2,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3792482019854025,False
666504,2026-08-14T10:03:37.628984+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.7,2.2,0.0,1.4,1.0,246.9,246.8,247.3,42.4,42.8,42.4,872.7,-31.6,50.16,0.0,-29.8,78.3,873.4,-33.8,-33.7,78.3,100.0,3358.0,3357.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4768445666205538,False
666535,2026-08-14T10:03:53.619232+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,2.0,1.0,245.5,245.6,245.7,0.8,0.6,0.6,868.2,0.1,50.23,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.381292374541925,False
666566,2026-08-14T10:04:08.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.9,3.8,0.0,1.4,2.0,244.6,244.5,244.8,43.9,44.1,43.7,872.9,-31.2,50.23,0.0,-30.9,78.3,873.8,-35.0,-35.0,78.3,100.0,3364.0,3362.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4758152251761805,False
666628,2026-08-14T10:04:39.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.5,4.1,0.0,1.4,1.0,247.0,247.2,247.6,37.8,37.7,38.1,872.3,-26.5,50.13,0.0,-27.0,78.3,872.8,-30.6,-26.9,78.3,100.0,3363.0,3362.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.46565813566795977,False
666659,2026-08-14T10:04:55.618659+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.4,0.0,2.0,1.0,245.6,245.6,245.9,0.8,0.6,0.6,868.2,0.4,50.18,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.38758644463919817,False
666690,2026-08-14T10:05:10.629002+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.8,12.8,0.0,1.4,2.0,244.0,243.9,244.1,47.2,47.5,47.2,872.6,-27.6,50.25,0.0,-33.6,78.3,871.8,-14.8,-8.6,78.3,100.0,3355.0,3353.0,25.6,24.2,24.6,20000.0,856.4,0,0,True,0.4789672883474554,False
666721,2026-08-14T10:05:26.630063+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,2.0,1.0,236.7,236.9,237.0,0.8,0.6,0.6,868.2,-0.1,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.369216319509632,False
666814,2026-08-14T10:06:12.619223+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.2,2.0,0.0,1.5,2.0,241.7,241.5,241.9,43.2,43.0,43.4,873.0,-24.8,50.18,0.0,-19.4,78.7,872.8,-22.8,-21.8,78.7,100.0,3365.0,3363.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.46944578594095887,False
666845,2026-08-14T10:06:28.628766+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,3.0,0.2,0.0,2.1,1.0,246.8,246.8,246.8,0.8,0.6,0.6,868.2,0.2,50.24,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3963397781084965,False
666876,2026-08-14T10:06:43.629522+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.4,0.6,2.5,20.8,0.0,1.5,2.0,241.0,240.8,241.2,41.6,41.2,41.8,872.9,-22.6,50.2,0.0,-27.4,78.7,875.4,-43.4,-43.4,78.7,100.0,3370.0,3368.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.4967845415433359,False
666938,2026-08-14T10:07:14.629738+00:00,external_ems_2,bess_2,good,0.1828,normal,PCS DC current and BMS current mismatch: 31.4,0.4,1.1,3.2,31.4,0.0,1.4,2.0,232.8,232.7,233.1,35.2,34.1,34.6,872.2,-9.2,50.11,0.0,-16.6,78.7,875.4,-40.6,-44.8,78.7,100.0,3367.0,3365.0,25.7,24.3,24.6,20000.0,856.4,0,0,True,0.5158500483776162,False
666969,2026-08-14T10:07:30.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.1,1.0,246.9,247.1,247.1,0.8,0.6,0.6,868.2,-0.1,50.31,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3930048668012366,False
667000,2026-08-14T10:07:45.629413+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.6,3.1,0.0,1.4,2.0,245.3,245.4,245.7,58.3,58.7,58.4,875.2,-43.8,50.31,0.0,-41.6,79.1,875.8,-46.9,-46.5,79.1,100.0,3372.0,3370.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.5329044744734217,False
667031,2026-08-14T10:08:01.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,2.1,1.0,239.4,239.2,239.5,0.8,0.6,0.6,868.1,0.0,50.32,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38713975813619894,False
667093,2026-08-14T10:08:32.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.7,0.2,0.0,2.1,1.0,241.7,241.7,241.7,0.8,0.6,0.6,868.2,-0.2,50.26,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38746502151583867,False
667124,2026-08-14T10:08:47.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.3,10.5,0.0,1.4,3.0,242.2,242.3,242.4,63.8,64.0,63.6,876.1,-49.4,50.35,0.0,-45.8,79.1,875.8,-38.9,-41.1,79.1,100.0,3365.0,3362.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.5484492046008851,False
667155,2026-08-14T10:09:03.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.1,0.0,2.1,1.0,234.8,235.2,235.6,0.8,0.6,0.6,868.2,-0.1,50.18,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3798081723765576,False
667186,2026-08-14T10:09:18.618560+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,0.5,0.4,1.7,26.5,0.0,1.4,2.0,244.1,244.2,244.6,67.4,67.8,67.5,876.5,-54.2,50.36,0.0,-48.1,79.1,874.8,-27.7,-28.0,79.1,100.0,3368.0,3366.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.5787926564550719,True
667249,2026-08-14T10:09:50.629234+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,2.0,2.0,243.9,244.6,244.3,0.8,0.6,0.6,868.2,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3337.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37361083647426674,False
667280,2026-08-14T10:10:05.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.0,11.0,0.0,1.4,2.0,229.9,229.7,230.2,21.9,20.2,20.5,867.8,10.3,49.88,0.0,21.4,79.5,867.8,21.3,21.8,79.5,100.0,3339.0,3337.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.46784226876463836,False
667342,2026-08-14T10:10:36.619004+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.2,5.4,0.0,1.4,2.0,231.4,231.6,231.7,23.4,21.8,21.8,866.5,19.0,49.86,0.0,11.2,79.5,866.7,24.4,23.4,79.5,100.0,3338.0,3336.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.4647879409717459,False
667404,2026-08-14T10:11:07.618577+00:00,external_ems_2,bess_2,good,0.1876,normal,PCS DC current and BMS current mismatch: 31.7,0.5,2.8,3.5,31.7,0.0,1.4,1.0,223.4,223.8,223.9,43.8,42.1,41.0,864.9,33.0,49.78,0.0,23.7,79.5,868.4,1.3,1.0,79.5,100.0,3345.0,3344.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.5429608996036338,False
667435,2026-08-14T10:11:23.628764+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,2.0,1.0,245.5,246.3,246.1,0.8,0.6,0.6,868.2,0.0,49.96,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36439979636761805,False
667468,2026-08-14T10:11:39.618638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.2,1.8,0.0,1.4,2.0,244.1,244.7,244.5,12.2,10.7,10.7,867.6,3.5,49.97,0.0,1.4,79.5,867.8,5.3,4.9,79.5,100.0,3341.0,3339.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.41986277331928856,False
667499,2026-08-14T10:11:55.618655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.2,0.0,2.0,1.0,240.4,241.1,240.7,0.8,0.6,0.6,868.2,-0.2,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3675208118766642,False
667561,2026-08-14T10:12:26.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,2.0,1.0,233.5,233.6,233.9,0.8,0.6,0.6,868.2,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36517180377365216,False
667592,2026-08-14T10:12:41.629730+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.7,12.0,0.0,1.5,1.0,242.5,243.0,242.9,12.1,10.7,10.7,867.1,3.8,49.97,0.0,1.4,79.5,866.4,15.8,15.8,79.5,100.0,3339.0,3338.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.4137156726976533,False
667623,2026-08-14T10:12:57.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.0,2.0,1.0,221.6,222.1,222.0,0.8,0.6,0.6,868.2,0.1,49.8,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.39796880802445334,False
667654,2026-08-14T10:13:12.618656+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.6,13.3,0.0,1.5,2.0,244.9,245.5,245.7,13.5,11.8,12.2,867.0,3.2,49.97,0.0,1.4,79.5,866.4,16.5,17.1,79.5,100.0,3338.0,3336.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.42890705082032776,False
667718,2026-08-14T10:13:44.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.8,11.5,0.0,1.5,2.0,240.9,241.3,241.1,12.2,10.7,10.8,866.9,3.7,49.97,0.0,5.7,79.5,866.1,15.2,12.9,79.5,100.0,3337.0,3335.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.40898262265852553,False
667749,2026-08-14T10:14:00.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.0,1.0,227.1,227.4,227.4,0.8,0.6,0.6,868.2,0.0,49.84,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3734716048802895,False
667780,2026-08-14T10:14:15.618567+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,0.6,1.7,2.0,25.9,0.0,1.5,2.0,246.2,246.8,246.7,13.3,11.6,12.0,866.7,2.8,49.94,0.0,1.4,79.5,864.7,28.7,27.5,79.5,100.0,3332.0,3330.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.46084027772014785,False
667811,2026-08-14T10:14:31.619251+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.0,1.0,230.5,230.9,230.8,0.8,0.6,0.6,868.2,0.0,49.86,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3671232121085314,False
667873,2026-08-14T10:15:02.618633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,2.0,1.0,241.8,242.2,242.3,0.8,0.6,0.6,868.2,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3613065972032625,False
667904,2026-08-14T10:15:17.618567+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.5,3.1,2.7,26.3,0.0,1.5,1.0,224.9,224.6,225.1,48.6,48.9,45.8,863.0,37.8,49.76,0.0,28.4,79.5,865.7,11.5,10.4,79.5,100.0,3332.0,3331.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.5263267631350121,False
667939,2026-08-14T10:15:35.618839+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,2.0,1.0,245.7,245.7,245.9,0.8,0.6,0.6,868.2,0.1,50.38,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3958574340123096,False
667970,2026-08-14T10:15:50.629195+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.5,0.8,11.9,0.0,1.5,1.0,242.1,241.3,242.1,57.5,55.0,58.5,873.0,-36.7,50.33,0.0,-43.6,79.5,873.8,-48.6,-48.4,79.5,100.0,3364.0,3363.0,25.7,24.2,24.6,20000.0,856.4,0,0,True,0.5260817586041718,False
668032,2026-08-14T10:16:21.629201+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,3.4,5.0,3.4,25.7,0.0,1.4,1.0,238.5,236.1,239.5,40.2,35.9,40.9,870.7,-18.8,50.13,0.0,-22.9,79.5,874.1,-44.5,-43.6,79.5,100.0,3364.0,3363.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.5173960683910589,False
668063,2026-08-14T10:16:37.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.7,0.1,0.0,2.0,1.0,242.1,239.8,243.0,0.8,0.6,0.6,868.2,0.1,50.2,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37785266274234863,False
668094,2026-08-14T10:16:52.629438+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,1.9,4.4,1.1,20.5,0.0,1.4,2.0,246.0,244.4,246.3,55.5,51.2,55.6,873.5,-40.6,50.29,0.0,-38.3,79.5,872.4,-20.1,-18.3,79.5,100.0,3364.0,3362.0,25.7,24.3,24.7,20000.0,856.4,0,0,True,0.5194538685022131,False
668125,2026-08-14T10:17:08.618872+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.2,2.7,0.1,0.0,2.0,1.0,229.0,226.2,230.0,0.8,0.6,0.6,868.2,-0.1,50.07,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.38475974321509016,False
668187,2026-08-14T10:17:39.630572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,3.0,0.1,0.0,2.0,1.0,239.0,236.6,240.0,0.8,0.6,0.6,868.2,0.1,50.15,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3783978302628204,False
668218,2026-08-14T10:17:54.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.7,1.6,13.9,0.0,1.4,1.0,243.6,242.1,243.9,51.0,46.6,51.3,873.4,-29.3,50.26,0.0,-27.3,79.5,871.8,-15.4,-12.2,79.5,100.0,3354.0,3353.0,25.8,24.4,24.7,20000.0,856.4,0,0,True,0.4973690138766781,False
668249,2026-08-14T10:18:10.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,3.0,0.1,0.0,2.0,1.0,233.8,231.3,234.9,0.8,0.6,0.6,868.2,0.1,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3766999828126426,False
668280,2026-08-14T10:18:25.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,4.8,0.3,3.6,0.0,1.4,2.0,242.8,240.7,243.4,43.8,40.1,44.9,872.5,-30.8,50.24,0.0,-28.6,79.5,872.8,-27.2,-27.9,79.5,100.0,3361.0,3359.0,25.8,24.4,24.7,20000.0,856.4,0,0,True,0.4899519235955783,False
668342,2026-08-14T10:18:56.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.6,0.7,1.7,0.0,1.4,2.0,230.2,228.5,230.8,32.3,28.7,32.1,870.4,-9.8,50.07,0.0,-11.4,79.5,871.1,-8.1,-1.3,79.5,100.0,3353.0,3351.0,25.8,24.4,24.7,20000.0,856.4,0,0,True,0.4657952906183595,False
668404,2026-08-14T10:19:27.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.2,0.2,2.9,0.4,1.4,2.0,240.6,239.0,241.2,35.2,32.3,35.5,872.0,-19.3,50.1,0.0,-21.5,79.9,871.8,-16.4,-15.1,79.5,100.0,3353.0,3351.0,25.8,24.4,24.7,20000.0,856.4,0,0,True,0.5200012270267627,False
668435,2026-08-14T10:19:43.618699+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.2,0.0,2.0,1.0,246.4,245.6,246.3,0.8,0.6,0.6,868.2,0.2,50.25,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.38434064766961396,False
668497,2026-08-14T10:20:14.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.0,0.0,2.0,1.0,247.2,246.2,247.4,0.8,0.6,0.6,868.1,0.0,50.24,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.38050163512994734,False
668528,2026-08-14T10:20:29.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,0.5,5.9,0.0,1.5,2.0,245.6,244.9,245.9,49.6,46.4,49.7,873.6,-32.5,50.25,0.0,-34.2,79.9,874.1,-38.4,-38.2,79.9,100.0,3367.0,3365.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4985857248578995,False
668559,2026-08-14T10:20:45.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.6,0.0,0.0,2.0,1.0,241.1,239.4,241.4,0.8,0.6,0.6,868.1,0.0,50.18,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3742767261937533,False
668590,2026-08-14T10:21:00.618928+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.4,0.3,13.8,0.0,1.5,2.0,244.8,243.9,244.8,50.1,46.7,50.0,873.7,-37.8,50.26,0.0,-34.7,79.9,873.4,-24.0,-25.0,79.9,100.0,3366.0,3364.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.49876615634455246,False
668652,2026-08-14T10:21:31.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.9,0.6,1.4,0.0,1.5,2.0,233.8,232.3,234.3,32.7,28.8,32.5,872.8,-20.8,50.1,0.0,-17.5,79.9,873.4,-22.2,-23.6,79.9,100.0,3366.0,3364.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4701020030699704,False
668683,2026-08-14T10:21:47.628844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.6,0.0,0.0,2.0,1.0,235.2,234.2,235.9,0.8,0.6,0.6,868.1,0.0,50.17,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3758380470507465,False
668714,2026-08-14T10:22:02.618567+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,1.0,3.2,2.2,28.0,0.0,1.5,3.0,246.3,245.3,246.3,51.1,47.9,51.1,874.0,-34.9,50.26,0.0,-35.4,79.9,871.8,-6.9,-1.2,79.9,100.0,3360.0,3357.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.5383406353164192,False
668745,2026-08-14T10:22:18.629083+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.0,0.1,0.0,2.0,1.0,225.4,224.2,225.8,0.8,0.6,0.6,868.2,0.1,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.38610654178919435,False
668807,2026-08-14T10:22:49.629239+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,2.0,1.0,245.5,244.7,245.4,0.8,0.6,0.6,868.2,0.0,50.24,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.378465490900226,False
668838,2026-08-14T10:23:04.619648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,5.0,1.6,17.2,0.0,1.5,1.0,243.5,242.5,243.6,46.9,43.6,48.6,873.4,-28.8,50.22,0.0,-30.2,80.2,871.8,-11.6,-2.7,80.2,100.0,3356.0,3355.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4859788697475399,False
668869,2026-08-14T10:23:20.619762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.7,0.0,0.0,2.1,1.0,239.0,237.8,239.7,0.8,0.6,0.6,868.2,0.0,50.12,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.37654518935331865,False
668962,2026-08-14T10:24:06.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,1.0,5.4,0.0,1.5,2.0,229.4,229.5,229.5,33.8,32.7,33.1,872.1,-27.0,50.08,0.0,-13.1,80.2,873.1,-21.6,-21.2,80.2,100.0,3362.0,3360.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4689739905824228,False
668993,2026-08-14T10:24:22.618974+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,2.1,1.0,246.4,246.3,246.3,0.8,0.6,0.6,868.2,0.0,50.26,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.390459265013893,False
669024,2026-08-14T10:24:37.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.5,16.7,0.0,1.5,2.0,244.3,244.0,244.5,46.2,46.7,47.4,874.3,-25.3,50.2,0.0,-32.5,80.6,875.8,-42.0,-42.1,80.6,100.0,3371.0,3369.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.5089224266659433,False
669055,2026-08-14T10:24:53.629224+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.1,1.0,237.8,238.5,238.4,0.8,0.6,0.6,868.1,0.0,50.24,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38051621817372955,False
669117,2026-08-14T10:25:24.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,246.4,246.7,246.6,0.8,0.6,0.6,868.1,0.0,50.29,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3864059766862975,False
669148,2026-08-14T10:25:39.629577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.4,0.8,4.1,0.0,1.5,2.0,243.5,243.5,243.5,52.7,53.0,52.6,875.0,-38.3,50.28,0.0,-37.6,80.6,875.8,-42.4,-42.4,80.6,100.0,3371.0,3369.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.5147443199606041,False
669179,2026-08-14T10:25:55.618751+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.0,2.1,1.0,231.1,231.1,231.3,0.8,0.6,0.6,868.1,0.1,50.11,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3771871834818004,False
669210,2026-08-14T10:26:10.628699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.1,15.0,0.0,1.5,2.0,243.8,243.7,243.9,47.4,47.6,48.0,874.5,-32.9,50.25,0.0,-37.4,80.6,873.4,-17.9,-17.7,80.6,100.0,3365.0,3363.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.49933467222277617,False
669272,2026-08-14T10:26:41.628752+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.8,1.1,0.0,1.5,1.0,246.4,246.6,246.7,52.0,52.2,51.8,875.0,-35.9,50.28,0.0,-37.3,80.6,875.8,-37.0,-38.8,80.6,100.0,3369.0,3368.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.5320675836932246,False
669303,2026-08-14T10:26:57.629261+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.0,2.1,1.0,243.2,243.5,243.3,0.8,0.6,0.6,868.1,0.1,50.28,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3836927966761522,False
669334,2026-08-14T10:27:12.630056+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.0,3.5,0.0,1.5,3.0,241.1,241.0,241.3,44.0,43.7,44.3,874.1,-28.5,50.19,0.0,-25.4,81.0,874.1,-25.0,-24.2,81.0,100.0,3360.0,3357.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4846404858371098,False
669365,2026-08-14T10:27:28.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.0,2.1,1.0,245.2,245.2,245.5,0.8,0.6,0.6,868.1,-0.1,50.23,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38166458516456103,False
669458,2026-08-14T10:28:14.618558+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.4,0.5,2.8,23.4,0.0,1.5,1.0,234.2,234.5,234.6,35.9,35.4,35.6,873.0,-17.7,50.13,0.0,-21.5,81.0,875.8,-41.1,-41.4,81.0,100.0,3372.0,3371.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.5120300992600131,False
669489,2026-08-14T10:28:30.629379+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.0,2.1,1.0,244.1,244.2,244.0,0.8,0.6,0.6,868.1,0.0,50.27,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38386422628447986,False
669520,2026-08-14T10:28:45.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.2,1.1,0.0,1.5,1.0,243.3,243.4,243.5,50.3,50.6,50.4,875.0,-31.7,50.24,0.0,-35.9,81.0,874.8,-30.6,-29.2,81.0,100.0,3371.0,3370.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.5136647007720075,False
669582,2026-08-14T10:29:16.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.2,15.8,0.0,1.5,2.0,237.9,238.0,238.5,33.9,33.4,33.7,873.2,-8.8,50.14,0.0,-23.6,81.4,874.4,-24.6,-26.4,81.4,100.0,3371.0,3369.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.47071134239056317,False
669613,2026-08-14T10:29:32.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.0,2.1,1.0,239.9,240.4,240.3,0.8,0.6,0.6,868.1,-0.1,50.18,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37485175130973775,False
669644,2026-08-14T10:29:47.619404+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.2,2.0,0.0,1.5,2.0,245.3,245.1,245.5,46.6,47.0,46.6,874.6,-31.6,50.24,0.0,-32.8,81.4,874.4,-29.6,-29.5,81.4,100.0,3365.0,3363.0,25.8,24.3,24.7,20000.0,856.4,0,0,True,0.4978235110315097,False
669675,2026-08-14T10:30:03.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.0,2.1,1.0,231.7,232.1,232.0,0.8,0.6,0.6,868.1,0.1,50.06,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37535435455261107,False
669737,2026-08-14T10:30:34.619044+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,2.1,1.0,245.9,246.2,246.0,0.8,0.6,0.6,868.1,0.1,50.23,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38054057732509255,False
669768,2026-08-14T10:30:49.618645+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.4,1.1,2.8,23.1,0.0,1.6,2.0,230.8,230.9,231.2,29.1,28.0,28.3,872.0,-11.0,50.06,0.0,-10.2,81.4,874.8,-34.1,-34.4,81.4,100.0,3369.0,3367.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.498356349953929,False
669799,2026-08-14T10:31:05.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,2.1,1.0,244.9,245.6,245.4,0.8,0.6,0.6,868.1,-0.1,50.17,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3761463192144069,False
669830,2026-08-14T10:31:20.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.4,2.6,17.4,0.0,1.6,1.0,234.5,234.8,235.4,31.0,30.6,30.6,871.5,-10.6,50.09,0.0,-7.3,81.4,874.1,-28.0,-29.3,81.4,100.0,3365.0,3364.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.47442349794635774,False
669892,2026-08-14T10:31:51.619143+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.6,1.2,0.0,1.6,1.0,247.3,247.1,247.4,40.6,41.0,40.5,873.8,-30.7,50.18,0.0,-28.5,81.8,874.4,-31.9,-32.1,81.8,100.0,3367.0,3366.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.49141940436981363,False
669923,2026-08-14T10:32:07.629620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,2.1,1.0,243.7,243.6,243.7,0.8,0.6,0.6,868.1,0.1,50.21,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3790429015105933,False
669985,2026-08-14T10:32:38.629628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,2.1,1.0,246.0,246.1,246.0,0.8,0.6,0.6,868.1,0.1,50.21,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38288491635242683,False
670047,2026-08-14T10:33:09.628654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,2.1,1.0,229.2,229.7,229.4,0.8,0.6,0.6,868.1,0.0,50.03,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37459962584666906,False
670078,2026-08-14T10:33:24.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.1,2.0,0.0,1.6,2.0,247.3,247.5,247.7,38.0,38.2,37.9,873.3,-23.3,50.19,0.0,-26.4,81.8,873.4,-21.3,-24.1,81.8,100.0,3366.0,3364.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4815109386689095,False
670109,2026-08-14T10:33:40.618675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.0,2.1,1.0,243.3,244.0,243.7,0.8,0.6,0.6,868.1,0.0,50.11,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37043144548184853,False
670140,2026-08-14T10:33:55.629247+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.6,7.4,0.0,1.6,3.0,245.8,245.6,245.9,37.2,37.7,37.2,872.7,-19.5,50.13,0.0,-15.2,81.8,872.1,-12.1,-5.0,81.8,100.0,3363.0,3360.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4756136031125301,False
670202,2026-08-14T10:34:26.629224+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.2,0.7,5.1,0.0,1.6,2.0,239.0,239.5,239.8,29.9,29.7,29.7,872.1,-12.7,50.17,0.0,-17.3,81.8,871.4,-7.6,-0.3,81.8,100.0,3354.0,3352.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4428868306781937,False
670233,2026-08-14T10:34:42.619055+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,2.1,1.0,244.8,245.2,245.1,0.8,0.6,0.6,868.1,0.0,50.2,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3786622602867327,False
670264,2026-08-14T10:34:57.629836+00:00,external_ems_2,bess_2,good,0.1074,normal,PCS DC current and BMS current mismatch: 26.7,0.7,1.2,3.4,26.7,0.0,1.6,1.0,228.4,228.8,229.1,25.9,24.7,25.1,870.7,-3.2,50.01,0.0,-4.9,81.8,874.1,-29.9,-29.7,81.8,100.0,3364.0,3363.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.49816942814071835,False
670295,2026-08-14T10:35:13.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,249.3,249.6,249.6,0.8,0.6,0.6,868.1,0.0,50.14,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.380755366733993,False
670357,2026-08-14T10:35:44.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,245.8,246.1,246.1,0.8,0.6,0.6,868.1,0.0,50.2,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3776037543900252,False
670388,2026-08-14T10:35:59.629274+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.7,9.4,0.0,1.6,2.0,247.5,247.7,247.9,37.2,37.7,37.1,873.1,-20.3,50.19,0.0,-26.2,82.2,873.8,-29.7,-29.6,82.2,100.0,3365.0,3363.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4682391446866903,False
670419,2026-08-14T10:36:15.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,2.1,1.0,237.6,238.0,238.1,0.8,0.6,0.6,868.1,0.0,50.18,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37594577299282245,False
670450,2026-08-14T10:36:30.630004+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.2,1.4,16.4,0.0,1.6,1.0,243.3,244.0,244.2,31.2,31.2,31.0,872.4,-13.8,50.1,0.0,-20.4,82.2,873.8,-30.2,-29.9,82.2,100.0,3364.0,3363.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4669062510953555,False
670512,2026-08-14T10:37:01.628712+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.1,16.1,0.0,1.6,2.0,246.2,246.3,246.6,38.2,38.6,38.1,873.2,-27.5,50.19,0.0,-26.6,82.2,872.1,-11.4,-4.7,82.2,100.0,3363.0,3361.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.4671128887065491,False
670543,2026-08-14T10:37:17.618641+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.1,1.0,226.1,226.6,226.5,0.8,0.6,0.6,868.1,-0.1,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3815030126100672,False
670574,2026-08-14T10:37:32.629222+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.3,7.9,0.0,1.6,2.0,247.1,247.4,247.6,38.3,38.6,38.1,873.1,-26.0,50.19,0.0,-26.5,82.2,872.8,-18.1,-19.4,82.2,100.0,3364.0,3362.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4708265563785455,False
670605,2026-08-14T10:37:48.630286+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.0,2.1,1.0,244.8,245.0,244.8,0.8,0.6,0.6,868.1,0.2,50.19,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.5,20000.0,855.9,0,0,True,0.38387648001884134,False
670667,2026-08-14T10:38:19.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.0,2.1,1.0,248.5,249.3,249.0,0.8,0.6,0.6,868.1,-0.1,50.17,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.38939958098760036,False
670698,2026-08-14T10:38:34.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.4,3.6,0.0,1.6,2.0,237.3,237.3,237.7,27.8,27.4,27.4,871.7,-17.2,50.09,0.0,-15.0,82.6,872.1,-13.6,-12.1,82.6,100.0,3364.0,3362.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.45257172699129766,False
670729,2026-08-14T10:38:50.629581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,245.2,245.4,245.5,0.8,0.6,0.6,868.1,0.0,50.19,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3801671739965504,False
670760,2026-08-14T10:39:05.618576+00:00,external_ems_2,bess_2,good,0.2742,normal,PCS DC current and BMS current mismatch: 37.1,0.5,1.4,3.3,37.1,0.0,1.6,1.0,227.9,228.0,228.4,24.6,23.2,23.8,870.5,9.1,50.0,0.0,-3.5,82.6,873.8,-28.0,-28.0,82.6,100.0,3364.0,3363.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.5180060798138524,False
670822,2026-08-14T10:39:36.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.5,6.1,0.0,1.6,2.0,247.2,247.3,247.5,33.0,33.3,33.1,872.6,-20.3,50.16,0.0,-22.7,82.6,873.1,-26.4,-26.2,82.6,100.0,3362.0,3360.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4634195540932916,False
670853,2026-08-14T10:39:52.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,2.1,1.0,227.1,227.6,227.6,0.8,0.6,0.6,868.1,0.0,50.0,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3819485330856392,False
670884,2026-08-14T10:40:07.619030+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.2,7.4,0.0,1.6,1.0,242.4,242.8,242.8,24.2,23.6,23.7,871.2,-7.3,50.08,0.0,-13.0,82.6,872.4,-14.7,-14.8,82.6,100.0,3362.0,3361.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.45053750482399973,False
670915,2026-08-14T10:40:23.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.1,1.0,238.9,239.4,239.1,0.8,0.6,0.6,868.1,0.1,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.373632808384934,False
670977,2026-08-14T10:40:54.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.1,1.0,248.1,248.6,248.3,0.8,0.6,0.6,868.1,-0.1,50.14,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.382399522496086,False
671039,2026-08-14T10:41:25.628702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,2.1,1.0,238.4,239.2,239.0,0.8,0.6,0.6,868.1,0.0,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3697766063221442,False
671070,2026-08-14T10:41:40.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.7,5.8,0.0,1.6,1.0,250.6,250.7,250.8,26.2,26.1,25.7,871.4,-13.6,50.12,0.0,-17.0,82.6,872.1,-19.4,-19.4,82.6,100.0,3358.0,3357.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.46118317918548246,False
671132,2026-08-14T10:42:11.629982+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.9,10.3,0.0,1.6,2.0,225.4,225.3,225.9,21.5,20.0,20.7,869.9,3.8,49.99,0.0,2.5,82.6,870.8,-6.5,-3.7,82.6,100.0,3350.0,3348.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.4464908048104106,False
671163,2026-08-14T10:42:27.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.2,0.0,2.1,1.0,252.1,252.1,251.8,0.8,0.6,0.6,868.1,-0.2,50.11,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.40235996587503414,False
671194,2026-08-14T10:42:42.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.2,1.7,18.7,0.0,1.6,1.0,237.0,237.8,237.9,20.0,18.8,19.2,869.7,1.6,50.0,0.0,-5.7,82.6,871.4,-17.1,-17.2,82.6,100.0,3357.0,3356.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.44256896532764084,False
671225,2026-08-14T10:42:58.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.2,0.0,2.1,1.0,236.4,236.6,236.6,0.8,0.6,0.6,868.1,0.2,50.03,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.37867935849768053,False
671287,2026-08-14T10:43:29.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.2,0.0,2.1,1.0,252.2,252.7,252.1,0.8,0.6,0.6,868.1,-0.2,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.398662348765142,False
671318,2026-08-14T10:43:44.628862+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,0.4,3.3,0.0,1.6,2.0,249.1,249.1,249.2,22.8,21.9,22.8,870.5,-7.8,50.09,0.0,-13.5,82.6,870.1,-4.5,-1.5,82.6,100.0,3352.0,3350.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.452427202997789,False
671349,2026-08-14T10:44:00.619765+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.1,0.0,2.1,1.0,223.7,222.7,223.7,0.8,0.6,0.6,868.1,-0.1,49.91,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.39621741748766864,False
671380,2026-08-14T10:44:15.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.8,0.2,4.8,0.0,1.6,1.0,243.6,242.2,244.3,19.2,14.4,18.6,869.3,7.0,50.03,0.0,-7.2,83.0,869.1,2.2,4.0,83.0,100.0,3352.0,3351.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.4536689263259645,False
671442,2026-08-14T10:44:46.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,4.9,1.3,13.4,0.0,1.6,2.0,235.7,232.8,236.6,19.1,14.2,19.0,869.1,3.3,50.08,0.0,-3.1,83.0,870.4,-10.1,-10.3,83.0,100.0,3352.0,3350.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.45993578853035244,False
671473,2026-08-14T10:45:02.628882+00:00,external_ems_1,bess_1,good,0.0718,normal,PCS phase voltage imbalance high: 7.8,7.8,0.2,2.6,0.0,0.0,2.1,1.0,239.8,232.0,239.4,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3951344879748273,False
671504,2026-08-14T10:45:17.619139+00:00,external_ems_2,bess_2,good,0.0975,normal,PCS phase voltage imbalance high: 8.8,8.8,1.0,0.8,14.5,0.0,1.6,2.0,230.2,221.4,229.9,20.3,21.0,20.0,868.3,18.2,49.99,0.0,7.8,83.0,869.1,3.7,4.7,83.0,100.0,3350.0,3348.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.49710896953558514,False
671597,2026-08-14T10:46:04.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.6,0.1,0.0,2.1,1.0,248.3,244.6,248.5,0.8,0.6,0.6,868.1,-0.1,50.1,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.39186781643737895,False
671628,2026-08-14T10:46:19.618566+00:00,external_ems_2,bess_2,good,0.113,normal,PCS phase voltage imbalance high: 9.4; PCS DC current and BMS current mismatch: 20.1,9.4,2.6,2.8,20.1,0.0,1.6,1.0,230.3,220.9,230.0,20.9,22.7,20.1,868.0,4.6,49.93,0.0,5.1,83.0,870.8,-15.5,-15.8,83.0,100.0,3350.0,3349.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.5048187899652207,False
671659,2026-08-14T10:46:35.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.6,0.2,0.0,2.1,1.0,251.4,248.5,251.3,0.8,0.6,0.6,868.1,-0.2,50.11,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.40416549119035444,False
671690,2026-08-14T10:46:50.629068+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,7.2,0.6,2.8,0.0,1.6,1.0,249.1,246.0,249.1,27.5,20.3,27.3,870.5,-16.0,50.11,0.0,-15.9,83.0,871.1,-18.8,-18.4,83.0,100.0,3355.0,3354.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.4861379415644651,False
671752,2026-08-14T10:47:21.618931+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS phase voltage imbalance high: 9.0; PCS DC current and BMS current mismatch: 21.5,9.0,0.7,2.6,21.5,0.0,1.6,2.0,230.3,221.3,229.7,21.1,20.5,21.2,868.5,3.4,49.96,0.0,-0.5,83.0,871.1,-18.1,-18.9,83.0,100.0,3356.0,3354.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.5063470792731962,False
671783,2026-08-14T10:47:37.629573+00:00,external_ems_1,bess_1,good,0.0385,normal,PCS phase voltage imbalance high: 6.5,6.5,0.2,2.9,0.0,0.0,2.1,1.0,237.1,231.2,237.7,0.8,0.6,0.6,868.1,0.0,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3950165438939271,False
671814,2026-08-14T10:47:52.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,6.6,1.6,14.2,0.0,1.6,2.0,248.9,246.2,248.6,28.6,22.0,28.4,870.7,-12.6,50.11,0.0,-17.1,83.0,869.1,1.6,4.1,83.0,100.0,3351.0,3349.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.48315544492608475,False
671845,2026-08-14T10:48:08.618575+00:00,external_ems_1,bess_1,good,0.0821,normal,PCS phase voltage imbalance high: 8.2,8.2,0.2,2.6,0.0,0.0,2.1,1.0,229.2,221.0,228.2,0.8,0.6,0.6,868.1,0.0,49.95,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.41189022226935146,False
671907,2026-08-14T10:48:39.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,3.0,0.1,0.0,2.1,1.0,249.0,247.0,248.9,0.8,0.6,0.6,868.2,-0.1,50.12,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.38935990044842456,False
671938,2026-08-14T10:48:54.628878+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,4.2,5.8,1.9,20.9,0.0,1.6,1.0,233.4,229.4,233.6,21.3,15.5,21.2,869.2,3.8,50.0,0.0,-1.2,83.0,871.1,-17.1,-17.9,83.0,100.0,3353.0,3352.0,25.8,24.2,24.7,20000.0,856.4,0,0,True,0.47306277141360153,False
671969,2026-08-14T10:49:10.629273+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.7,0.0,0.0,2.1,1.0,245.5,242.6,245.6,0.8,0.6,0.6,868.2,0.0,50.01,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.37711481228117627,False
672000,2026-08-14T10:49:25.629324+00:00,external_ems_2,bess_2,good,0.018,normal,PCS phase voltage imbalance high: 5.7,5.7,4.9,0.2,1.4,0.0,1.6,1.0,236.6,230.9,236.6,20.1,15.2,19.9,869.0,5.7,50.02,0.0,-3.6,83.0,868.8,4.3,4.0,83.0,100.0,3344.0,3343.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.46296603036281925,False
672093,2026-08-14T10:50:12.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,3.0,0.2,0.0,2.1,1.0,246.3,243.9,246.0,0.8,0.6,0.6,868.2,0.2,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.38673785299327357,False
672124,2026-08-14T10:50:27.628818+00:00,external_ems_2,bess_2,good,0.059,normal,PCS phase voltage imbalance high: 7.3,7.3,1.6,2.9,19.0,0.0,1.6,1.0,233.7,226.4,233.3,20.5,21.6,20.0,867.2,6.5,49.91,0.0,4.6,83.0,870.1,-12.5,-12.6,83.0,100.0,3350.0,3349.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.47570355507211326,False
672155,2026-08-14T10:50:43.619497+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,3.0,0.0,0.0,2.1,1.0,250.3,247.6,250.0,0.8,0.6,0.6,868.2,0.0,50.07,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3907928638699436,False
672217,2026-08-14T10:51:14.618839+00:00,external_ems_1,bess_1,good,0.0205,normal,PCS phase voltage imbalance high: 5.8,5.8,0.2,2.7,0.0,0.0,2.1,1.0,227.8,222.0,227.7,0.8,0.6,0.6,868.2,0.0,49.94,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.39812562973357934,False
672248,2026-08-14T10:51:29.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,4.7,0.2,3.1,0.0,1.6,1.0,248.6,245.7,248.6,16.7,12.0,16.3,868.6,-2.4,49.99,0.0,-4.5,83.0,868.8,0.7,0.8,83.0,100.0,3349.0,3348.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.4551409450449216,False
