id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
672279,2026-08-14T10:51:45.618877+00:00,external_ems_1,bess_1,good,0.0539,normal,PCS phase voltage imbalance high: 7.1,7.1,0.2,2.7,0.4,0.0,2.1,1.0,237.3,230.2,237.2,0.8,0.6,0.6,868.2,0.4,49.96,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.411312835664949,False
672310,2026-08-14T10:52:00.618578+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,1.8,4.1,2.2,21.0,0.0,1.6,2.0,245.6,243.8,245.6,17.2,13.1,16.6,868.9,-1.7,50.03,0.0,-7.0,83.0,866.7,19.3,16.2,83.0,100.0,3335.0,3333.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.4748480573772974,False
672372,2026-08-14T10:52:31.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.8,0.6,8.1,0.0,1.6,2.0,248.5,247.1,248.4,16.1,13.3,15.4,868.5,1.1,50.03,0.0,-5.8,83.0,869.1,-7.0,-6.8,83.0,100.0,3347.0,3345.0,25.8,24.2,24.6,20000.0,856.4,0,0,True,0.44575777682214923,False
672403,2026-08-14T10:52:47.628998+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.0,0.0,2.1,1.0,247.0,246.1,247.1,0.8,0.6,0.6,868.2,0.0,50.03,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.37581269739912576,False
672434,2026-08-14T10:53:02.630360+00:00,external_ems_2,bess_2,good,0.2052,normal,PCS DC current and BMS current mismatch: 32.8,0.4,1.9,2.4,32.8,0.0,1.7,1.0,225.6,225.2,225.3,25.5,24.4,23.6,866.7,26.7,49.9,0.0,11.6,83.0,869.1,-6.1,-6.4,83.0,100.0,3346.0,3345.0,25.8,24.1,24.6,20000.0,856.4,0,0,True,0.49002510965064794,False
672465,2026-08-14T10:53:18.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,2.1,1.0,247.2,247.7,247.6,0.8,0.6,0.6,868.2,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3772881844135567,False
672527,2026-08-14T10:53:49.629903+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.2,0.0,2.1,1.0,246.9,247.1,247.0,0.8,0.6,0.6,868.2,-0.2,50.02,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.381382821131574,False
672558,2026-08-14T10:54:04.629269+00:00,external_ems_2,bess_2,good,0.178,normal,PCS DC current and BMS current mismatch: 31.1,0.7,2.5,2.8,31.1,0.0,1.6,1.0,229.3,229.6,230.0,30.6,28.2,28.1,865.6,26.2,49.84,0.0,15.8,83.0,868.4,-4.9,-4.3,83.0,100.0,3345.0,3344.0,25.7,24.1,24.6,20000.0,856.4,0,0,True,0.478134042407463,False
672620,2026-08-14T10:54:35.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,0.7,5.0,0.0,1.6,1.0,247.4,248.0,248.1,13.5,13.2,12.9,867.7,1.0,50.0,0.0,-3.4,83.0,868.4,-4.0,-3.8,83.0,100.0,3344.0,3343.0,25.7,24.1,24.6,20000.0,856.4,0,0,True,0.4289205013886521,False
672682,2026-08-14T10:55:06.629608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.5,3.8,0.0,1.6,1.0,246.7,246.8,247.0,13.3,12.8,12.6,867.6,3.0,50.0,0.0,-2.9,83.0,867.1,6.8,5.2,83.0,100.0,3339.0,3338.0,25.7,24.1,24.6,20000.0,856.4,0,0,True,0.4263536475673106,False
672713,2026-08-14T10:55:22.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.2,1.0,225.1,225.2,225.4,0.8,0.6,0.6,868.2,0.0,49.85,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3924793593040995,False
672744,2026-08-14T10:55:37.619437+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.3,5.6,0.0,1.6,2.0,247.1,247.5,247.5,13.3,11.9,12.2,867.0,3.8,49.99,0.0,-2.1,83.0,866.7,9.4,8.1,83.0,100.0,3338.0,3336.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.4289742623784741,False
672775,2026-08-14T10:55:53.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.2,0.0,2.2,1.0,239.0,239.5,239.4,0.8,0.6,0.6,868.1,-0.2,49.98,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3788746999251638,False
672837,2026-08-14T10:56:24.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.2,1.0,231.6,232.3,232.2,0.8,0.6,0.6,868.1,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.37497381788026635,False
672868,2026-08-14T10:56:39.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.7,5.7,0.0,1.6,1.0,247.6,247.9,247.9,12.7,11.7,11.6,867.1,3.3,49.99,0.0,3.0,83.0,867.8,-2.4,-2.1,83.0,100.0,3342.0,3341.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.42322426353587506,False
672899,2026-08-14T10:56:55.629594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.2,1.0,245.6,246.3,245.9,0.8,0.6,0.6,868.1,0.0,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.0,24.5,20000.0,855.9,0,0,True,0.3759461169177867,False
672930,2026-08-14T10:57:10.618883+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,0.1,2.4,2.5,23.9,0.0,1.6,1.0,227.9,228.0,228.0,32.7,30.5,30.3,864.6,25.9,49.83,0.0,20.7,83.0,867.1,2.0,0.2,83.0,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.46474248279493674,False
672992,2026-08-14T10:57:41.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.4,6.7,0.0,1.6,1.0,242.5,242.6,242.7,14.1,12.4,12.8,866.4,4.7,49.91,0.0,1.7,83.0,867.8,-2.0,-1.8,83.0,100.0,3341.0,3340.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.41966273070271115,False
673023,2026-08-14T10:57:57.619818+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.1,1.0,244.4,244.8,244.8,0.8,0.6,0.6,868.2,0.0,50.0,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3683632986106879,False
673054,2026-08-14T10:58:12.629216+00:00,external_ems_2,bess_2,good,0.1138,normal,PCS DC current and BMS current mismatch: 27.1,0.6,2.3,3.0,27.1,0.0,1.6,1.0,233.0,233.4,233.6,27.5,25.4,25.2,864.4,25.3,49.85,0.0,12.9,83.0,867.4,-1.8,-1.6,83.0,100.0,3341.0,3340.0,25.7,24.1,24.5,20000.0,856.4,0,0,True,0.47001052534523596,False
673085,2026-08-14T10:58:28.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,238.8,238.6,238.9,0.8,0.6,0.6,868.1,0.0,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3654741230091737,False
673147,2026-08-14T10:58:59.629910+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.0,2.1,1.0,225.1,225.2,225.3,0.8,0.6,0.6,868.1,0.0,49.84,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3887493221989319,False
673178,2026-08-14T10:59:14.618761+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.8,19.2,0.0,1.7,1.0,247.9,248.4,248.2,12.6,11.2,11.5,866.5,2.6,49.94,0.0,-0.9,83.0,864.7,21.8,22.5,83.0,100.0,3334.0,3333.0,25.7,24.0,24.5,20000.0,856.4,0,0,True,0.45254787619467296,False
673209,2026-08-14T10:59:30.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,2.1,1.0,239.8,240.2,240.0,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3668853365888767,False
673240,2026-08-14T10:59:45.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.6,2.3,0.0,1.7,1.0,250.3,250.7,250.5,12.3,11.1,11.1,866.5,0.7,49.99,0.0,-1.0,83.0,867.1,-1.6,-1.4,83.0,100.0,3338.0,3337.0,25.7,24.0,24.5,20000.0,856.4,0,0,True,0.43521342143346253,False
673302,2026-08-14T11:00:16.618945+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.0,3.9,0.0,1.7,1.0,232.4,232.4,232.9,20.6,18.9,18.9,866.7,9.2,49.95,0.0,8.8,83.0,865.7,13.1,10.7,83.0,100.0,3333.0,3332.0,25.7,24.0,24.5,20000.0,856.4,0,0,True,0.4310512678164549,False
673333,2026-08-14T11:00:32.628682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.0,2.1,1.0,237.4,238.1,237.7,0.8,0.6,0.6,868.1,0.0,49.88,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3699512109079606,False
673364,2026-08-14T11:00:47.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.8,10.0,0.0,1.6,2.0,240.9,240.7,241.4,17.8,15.9,16.1,865.6,8.1,49.92,0.0,8.7,83.0,867.4,-1.9,-1.9,83.0,100.0,3340.0,3338.0,25.6,24.0,24.5,20000.0,856.4,0,0,True,0.42486264930613177,False
673395,2026-08-14T11:01:03.619799+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,2.1,1.0,246.1,246.9,246.6,0.8,0.6,0.6,868.1,-0.1,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3716828264613502,False
673457,2026-08-14T11:01:34.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,2.1,1.0,250.6,251.1,250.8,0.8,0.6,0.6,868.1,0.0,50.0,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38734515763748295,False
673488,2026-08-14T11:01:49.628687+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.0,9.0,0.0,1.6,1.0,245.8,246.0,246.1,13.1,12.0,12.0,866.7,2.6,50.0,0.0,-2.5,83.0,865.7,11.6,8.9,83.0,100.0,3336.0,3335.0,25.6,24.0,24.5,20000.0,856.4,0,0,True,0.42217460301182885,False
673519,2026-08-14T11:02:05.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.1,1.0,234.1,233.9,234.1,0.8,0.6,0.6,868.2,-0.1,49.92,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36945596412375264,False
673550,2026-08-14T11:02:20.618567+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.4,2.0,2.5,22.5,0.0,1.6,1.0,234.4,234.7,234.8,23.5,21.6,21.5,864.9,18.8,49.9,0.0,9.5,83.0,867.4,-3.7,-3.7,83.0,100.0,3340.0,3339.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.4413232572525468,False
673612,2026-08-14T11:02:51.619901+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.5,3.2,0.0,1.6,1.0,246.2,246.4,246.5,14.0,13.2,13.1,866.9,1.8,50.01,0.0,-3.8,83.0,866.4,5.0,3.3,83.0,100.0,3338.0,3337.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.4223137450308072,False
673674,2026-08-14T11:03:22.619293+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.7,18.7,0.0,1.6,2.0,250.3,250.6,250.6,14.3,13.5,13.3,866.8,-0.5,50.01,0.0,-4.3,83.0,865.1,18.2,19.8,83.0,100.0,3332.0,3330.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.4570681785039054,False
673705,2026-08-14T11:03:38.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.2,0.0,2.1,1.0,248.2,248.9,248.6,0.8,0.6,0.6,868.1,-0.2,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3830035702414652,False
673767,2026-08-14T11:04:09.629450+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.0,2.1,1.0,238.8,239.1,238.9,0.8,0.6,0.6,868.1,0.1,49.95,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3703213881258726,False
673798,2026-08-14T11:04:24.628832+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.7,8.5,0.0,1.6,1.0,231.8,231.8,232.1,19.6,17.8,18.2,865.7,14.9,49.97,0.0,7.0,83.0,866.4,6.4,4.9,83.0,100.0,3337.0,3336.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.4190917046345,False
673829,2026-08-14T11:04:40.618885+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.1,1.0,244.6,244.8,244.6,0.8,0.6,0.6,868.1,0.0,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3685066157630612,False
673860,2026-08-14T11:04:55.629001+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.4,4.4,0.0,1.6,1.0,250.4,250.7,250.6,14.9,14.2,13.9,866.4,-2.5,49.99,0.0,-5.8,83.0,867.8,-6.9,-6.9,83.0,100.0,3342.0,3341.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.44516753830868017,False
673922,2026-08-14T11:05:26.619488+00:00,external_ems_2,bess_2,good,0.1972,normal,PCS DC current and BMS current mismatch: 32.3,0.6,2.3,3.2,32.3,0.0,1.6,2.0,224.3,224.6,224.9,27.1,25.0,24.8,864.6,24.9,49.85,0.0,15.7,83.0,867.8,-7.4,-7.5,83.0,100.0,3342.0,3340.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.48637957875569054,False
673953,2026-08-14T11:05:42.619414+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,2.2,1.0,250.9,251.2,250.7,0.8,0.6,0.6,868.1,0.0,50.04,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.40430138645903396,False
673984,2026-08-14T11:05:57.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.6,0.4,0.0,1.6,1.0,248.3,248.7,248.5,15.9,15.3,15.1,867.3,3.4,50.03,0.0,-6.7,83.0,866.7,3.8,4.2,83.0,100.0,3338.0,3337.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.43140854078277907,False
674015,2026-08-14T11:06:13.618714+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,2.2,1.0,229.1,228.8,229.0,0.8,0.6,0.6,868.1,0.0,49.9,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3889107554721631,False
674077,2026-08-14T11:06:44.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.0,2.2,1.0,236.5,236.3,236.4,0.8,0.6,0.6,868.1,0.0,49.95,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3826099281153763,False
674108,2026-08-14T11:06:59.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,1.4,8.3,0.0,1.6,1.0,247.7,247.6,247.7,16.2,15.7,15.5,867.5,3.3,50.04,0.0,-7.3,83.0,866.1,11.6,8.9,83.0,100.0,3338.0,3337.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.43940894674054654,False
674139,2026-08-14T11:07:15.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,2.2,1.0,226.9,227.3,227.2,0.8,0.6,0.6,868.1,0.0,49.89,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3938594436075676,False
674233,2026-08-14T11:08:02.628995+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.2,1.0,248.5,248.8,248.3,0.8,0.6,0.6,868.1,0.0,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.38765361730313136,False
674264,2026-08-14T11:08:17.629856+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.5,13.4,0.0,1.6,1.0,226.3,226.2,226.7,30.7,28.7,29.2,864.6,23.0,49.87,0.0,12.2,83.0,866.1,9.6,8.4,83.0,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.4541615119485788,False
674295,2026-08-14T11:08:33.618651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,2.2,1.0,249.0,249.6,249.2,0.8,0.6,0.6,868.1,0.1,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3908147363400198,False
674326,2026-08-14T11:08:48.619439+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.6,15.6,0.0,1.6,2.0,246.6,246.8,247.3,15.8,14.8,15.0,867.5,6.6,49.97,0.0,-7.6,83.0,868.1,-9.0,-8.9,83.0,100.0,3344.0,3342.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.44227793011188066,False
674388,2026-08-14T11:09:19.628760+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,2.7,16.9,0.0,1.6,1.0,229.4,229.3,229.5,24.4,22.2,22.8,865.4,7.7,49.9,0.0,7.0,83.0,868.1,-9.2,-9.0,83.0,100.0,3343.0,3342.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.4351474186263798,False
674419,2026-08-14T11:09:35.619078+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,2.2,1.0,250.1,250.6,250.1,0.8,0.6,0.6,868.1,0.0,50.05,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.40260484602742713,False
674450,2026-08-14T11:09:50.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.3,14.4,0.0,1.6,2.0,247.2,247.6,247.4,16.8,16.3,16.1,867.7,-4.3,50.04,0.0,-7.8,83.0,866.4,10.1,8.5,83.0,100.0,3337.0,3335.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.4383858566218259,False
674481,2026-08-14T11:10:06.619234+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.0,2.1,1.0,226.9,227.4,227.5,0.8,0.6,0.6,868.1,0.0,49.87,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.38201425597460004,False
674543,2026-08-14T11:10:37.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.2,1.0,249.8,249.9,249.5,0.8,0.6,0.6,868.1,0.0,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,23.9,24.4,20000.0,855.9,0,0,True,0.3929775582962675,False
674574,2026-08-14T11:10:52.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.3,10.5,0.0,1.6,2.0,245.0,245.3,245.3,17.5,17.0,16.9,867.8,1.1,50.05,0.0,-8.3,83.0,868.1,-9.4,-9.6,83.0,100.0,3344.0,3342.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.43886234439703076,False
674605,2026-08-14T11:11:08.619358+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,2.1,1.0,237.5,237.3,237.3,0.8,0.6,0.6,868.1,0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3680245048443886,False
674636,2026-08-14T11:11:23.629335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.8,8.2,0.0,1.6,2.0,249.0,249.1,248.9,17.3,16.9,16.7,867.5,-6.3,50.0,0.0,-3.9,83.0,866.7,1.9,2.6,83.0,100.0,3343.0,3341.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.429085915021034,False
674729,2026-08-14T11:12:10.628930+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,2.1,1.0,245.5,246.0,245.7,0.8,0.6,0.6,868.1,0.0,50.06,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.37603943108925764,False
674760,2026-08-14T11:12:25.618569+00:00,external_ems_2,bess_2,good,0.2758,normal,PCS DC current and BMS current mismatch: 37.2,0.3,2.3,3.2,37.2,0.0,1.6,1.0,226.7,226.7,227.0,27.2,24.9,25.1,865.2,26.5,49.88,0.0,11.9,83.0,868.4,-10.7,-10.3,83.0,100.0,3344.0,3343.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.49507973801801186,False
674791,2026-08-14T11:12:41.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.2,0.0,2.1,1.0,248.1,248.7,248.3,0.8,0.6,0.6,868.1,-0.2,50.06,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3815879721133128,False
674853,2026-08-14T11:13:12.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.3,0.0,2.1,1.0,227.2,227.5,227.6,0.8,0.6,0.6,868.1,-0.3,49.93,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3901745200372526,False
674884,2026-08-14T11:13:27.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,2.0,17.2,0.0,1.6,1.0,236.2,236.1,236.5,19.0,17.0,17.8,866.4,6.1,49.96,0.0,1.3,83.0,868.4,-11.1,-11.1,83.0,100.0,3345.0,3344.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.4254916849717889,False
674915,2026-08-14T11:13:43.629335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.3,0.0,2.1,1.0,232.6,232.8,233.2,0.8,0.6,0.6,868.1,0.3,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.38291473177685736,False
674946,2026-08-14T11:13:58.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.7,18.9,0.0,1.6,2.0,246.7,247.1,246.9,18.8,18.4,18.3,868.1,-8.0,50.06,0.0,-9.8,83.0,866.4,10.9,9.7,83.0,100.0,3338.0,3336.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.44939187614428605,False
675008,2026-08-14T11:14:29.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,0.4,3.3,0.0,1.6,2.0,251.3,252.0,251.6,18.6,18.4,18.2,868.0,-5.2,50.06,0.0,-10.1,83.0,868.4,-8.5,-8.1,83.0,100.0,3340.0,3338.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.4591384642980185,False
675039,2026-08-14T11:14:45.618901+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,2.1,1.0,249.4,250.0,249.4,0.8,0.6,0.6,868.1,-0.1,50.07,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.38254235030933387,False
675070,2026-08-14T11:15:00.628698+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.4,16.4,0.0,1.6,1.0,235.6,235.9,235.9,17.4,16.8,16.8,867.4,4.3,49.99,0.0,-0.3,83.0,868.8,-12.1,-12.1,83.0,100.0,3346.0,3345.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.42226977054060694,False
675101,2026-08-14T11:15:16.619605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.1,1.0,245.8,246.5,246.0,0.8,0.6,0.6,868.1,0.0,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3728180642265692,False
675163,2026-08-14T11:15:47.630414+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,246.8,247.1,246.9,0.8,0.6,0.6,868.1,0.0,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3748769170102114,False
675194,2026-08-14T11:16:02.618756+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.4,2.0,3.4,24.0,0.0,1.5,2.0,227.8,227.4,227.7,24.5,22.5,22.6,865.4,11.0,49.9,0.0,6.3,83.0,868.8,-13.0,-13.0,83.0,100.0,3346.0,3344.0,25.6,24.1,24.4,20000.0,856.4,0,0,True,0.468885015358274,False
675256,2026-08-14T11:16:33.618575+00:00,external_ems_2,bess_2,good,0.1267,normal,PCS DC current and BMS current mismatch: 27.9,0.1,1.8,3.1,27.9,0.0,1.5,1.0,228.2,228.1,228.1,21.0,19.2,19.9,865.7,14.5,49.91,0.0,6.2,83.0,868.8,-13.4,-13.3,83.0,100.0,3347.0,3346.0,25.6,24.1,24.4,20000.0,856.4,0,0,True,0.4679059661136163,False
675318,2026-08-14T11:17:04.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,1.1,6.6,0.0,1.5,2.0,249.5,249.4,249.4,20.5,20.4,20.2,868.5,-4.7,50.07,0.0,-11.7,83.0,867.4,1.9,3.9,83.0,100.0,3340.0,3338.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4418379351691985,False
675349,2026-08-14T11:17:20.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.1,1.0,222.3,222.4,222.5,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.3959044910002594,False
675380,2026-08-14T11:17:35.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,1.2,10.6,0.0,1.5,1.0,244.7,245.4,245.3,18.5,17.6,17.9,867.9,-2.9,49.99,0.0,-8.2,83.0,869.1,-13.5,-13.8,83.0,100.0,3346.0,3345.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4213211754685264,False
675411,2026-08-14T11:17:51.619198+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.2,0.0,2.1,1.0,243.9,244.1,244.1,0.8,0.6,0.6,868.1,-0.2,50.05,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.37524718808215457,False
675473,2026-08-14T11:18:22.629352+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,2.1,1.0,228.2,228.5,228.5,0.8,0.6,0.6,868.1,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0,True,0.374698669119528,False
675504,2026-08-14T11:18:37.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.2,0.1,1.4,0.0,1.5,2.0,251.5,251.5,251.5,20.7,20.7,20.5,868.7,-8.2,50.08,0.0,-12.2,83.0,868.8,-9.6,-8.5,83.0,100.0,3344.0,3342.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4694113661670996,False
675535,2026-08-14T11:18:53.619140+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.1,1.0,247.8,248.1,247.6,0.8,0.6,0.6,868.1,0.0,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3737996356372922,False
675566,2026-08-14T11:19:08.628681+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.2,2.1,2.5,26.0,0.0,1.5,2.0,223.0,223.2,223.0,21.8,19.7,20.2,866.3,14.6,49.91,0.0,14.7,83.0,868.8,-11.4,-10.4,83.0,100.0,3348.0,3346.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4717568216160384,False
675628,2026-08-14T11:19:39.629022+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS phase voltage imbalance high: 9.5,9.5,0.6,0.6,0.2,0.0,1.5,2.0,236.7,237.3,246.2,20.0,19.4,19.6,868.7,-3.4,50.08,0.0,-12.5,83.0,868.1,-3.6,-1.7,83.0,100.0,3343.0,3341.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4795257045627303,False
675659,2026-08-14T11:19:55.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,2.1,1.0,246.3,246.5,246.2,0.8,0.6,0.6,868.1,0.0,50.09,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37483758893045566,False
675690,2026-08-14T11:20:10.629709+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,2.2,14.7,0.0,1.5,1.0,236.3,236.4,236.5,18.7,17.3,17.8,867.2,0.5,49.98,0.0,-0.2,83.0,869.4,-14.2,-14.6,83.0,100.0,3349.0,3348.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.422837262761385,False
675721,2026-08-14T11:20:26.630668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,2.1,1.0,250.0,250.2,249.8,0.8,0.6,0.6,868.1,-0.1,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38337994596068814,False
675783,2026-08-14T11:20:57.629319+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.0,2.1,1.0,249.9,250.3,249.7,0.8,0.6,0.6,868.1,0.0,50.04,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38558839326197164,False
675814,2026-08-14T11:21:12.629794+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.6,13.9,0.0,1.5,2.0,246.0,246.3,246.4,21.8,21.8,21.5,869.0,-4.2,50.08,0.0,-12.8,83.0,867.4,9.7,7.0,83.0,100.0,3340.0,3338.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4472743722374709,False
675845,2026-08-14T11:21:28.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,2.1,1.0,231.1,230.8,230.8,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3710956015733372,False
675876,2026-08-14T11:21:43.618783+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.2,1.1,0.0,1.5,1.0,251.1,251.2,251.0,21.6,21.3,21.2,868.9,-10.5,50.08,0.0,-12.7,83.0,869.1,-11.6,-11.4,83.0,100.0,3346.0,3345.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4595222922648466,False
675939,2026-08-14T11:22:15.629478+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,2.1,1.0,248.9,249.4,249.1,0.8,0.6,0.6,868.1,-0.2,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3826221428587709,False
675970,2026-08-14T11:22:30.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.0,1.2,0.0,1.5,1.0,242.3,242.6,242.6,18.8,17.8,17.9,868.1,1.2,50.01,0.0,-2.0,83.0,868.1,0.0,1.7,83.0,100.0,3339.0,3338.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.42018941071954613,False
676001,2026-08-14T11:22:46.618865+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,246.9,247.1,246.8,0.8,0.6,0.6,868.1,0.0,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3732608459380048,False
676032,2026-08-14T11:23:01.628694+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.4,1.9,3.6,24.0,0.0,1.5,1.0,223.1,223.1,223.5,21.5,19.6,20.4,865.8,9.3,49.9,0.0,10.6,83.0,869.4,-14.7,-14.3,83.0,100.0,3349.0,3348.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.49068149427159474,False
676094,2026-08-14T11:23:32.618568+00:00,external_ems_2,bess_2,good,0.2229,normal,PCS DC current and BMS current mismatch: 33.9,0.5,2.4,2.9,33.9,0.0,1.5,1.0,227.9,227.6,228.1,23.2,20.8,21.3,866.5,19.6,49.92,0.0,6.8,83.0,869.4,-14.3,-14.2,83.0,100.0,3347.0,3346.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4730006614847379,False
676125,2026-08-14T11:23:48.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.2,0.0,2.1,1.0,241.7,242.3,242.1,0.8,0.6,0.6,868.1,-0.2,50.08,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37345652578642824,False
676156,2026-08-14T11:24:03.618846+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,0.4,0.9,9.6,0.0,1.5,2.0,248.3,248.3,246.8,21.2,21.1,20.8,869.0,-8.1,50.08,0.0,-12.2,83.0,868.1,1.5,4.1,83.0,100.0,3346.0,3344.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.43823434437834285,False
676187,2026-08-14T11:24:19.628881+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.1,1.0,223.2,223.6,223.6,0.8,0.6,0.6,868.1,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38681941585972035,False
676249,2026-08-14T11:24:50.618763+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,2.1,1.0,243.9,244.1,244.4,0.8,0.6,0.6,868.1,-0.2,50.06,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37275911234262216,False
676311,2026-08-14T11:25:21.618837+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.3,0.0,2.1,1.0,233.9,232.6,233.6,0.8,0.6,0.6,868.1,0.3,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3816106977239002,False
676348,2026-08-14T11:25:39.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.3,1.9,14.7,0.0,1.5,1.0,249.9,247.9,249.5,21.1,17.8,20.9,867.5,2.5,50.07,0.0,-11.3,83.4,869.4,-12.2,-13.0,83.4,100.0,3348.0,3347.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4542084774978498,False
676410,2026-08-14T11:26:10.618584+00:00,external_ems_2,bess_2,good,0.1924,normal,PCS DC current and BMS current mismatch: 32.0,4.0,2.9,2.4,32.0,0.0,1.5,2.0,225.8,222.0,226.0,24.0,24.9,22.0,866.4,24.0,49.9,0.0,10.0,83.4,868.8,-8.0,-5.2,83.4,100.0,3344.0,3342.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.49502286832165876,False
676441,2026-08-14T11:26:26.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.1,0.0,2.1,1.0,250.1,249.0,250.1,0.8,0.6,0.6,868.1,-0.1,50.07,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.38659529222778855,False
676472,2026-08-14T11:26:41.618791+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,2.8,2.0,17.6,0.0,1.5,1.0,237.4,234.1,237.8,18.0,15.2,17.5,867.4,5.6,49.96,0.0,-0.2,83.4,869.4,-12.0,-12.2,83.4,100.0,3348.0,3347.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.43830400918890744,False
676503,2026-08-14T11:26:57.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.6,0.0,0.0,2.1,1.0,246.5,244.9,246.4,0.8,0.6,0.6,868.1,0.0,50.07,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3751418133256478,False
676565,2026-08-14T11:27:28.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.0,2.1,1.0,242.6,241.9,242.9,0.8,0.6,0.6,868.1,0.0,50.07,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3695107335569757,False
676596,2026-08-14T11:27:43.629277+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.0,0.5,1.5,0.0,1.5,1.0,246.7,244.7,246.8,20.2,16.2,19.9,868.6,-0.3,50.06,0.0,-10.0,83.4,868.1,-1.8,-0.4,83.4,100.0,3345.0,3344.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4378049981382127,False
676627,2026-08-14T11:27:59.629986+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.3,0.2,2.9,0.0,0.0,2.1,1.0,227.6,223.3,227.4,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3871065486114965,False
676658,2026-08-14T11:28:14.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.5,0.4,1.4,0.0,1.5,1.0,252.3,250.4,252.1,19.9,16.4,19.6,868.5,-1.9,50.06,0.0,-10.4,83.4,868.1,-3.3,-0.8,83.4,100.0,3345.0,3344.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.45863405755532016,False
676720,2026-08-14T11:28:45.619588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.0,0.6,3.1,0.0,1.5,2.0,234.7,233.5,234.7,17.6,14.6,17.2,867.5,3.1,50.06,0.0,-0.3,83.4,868.1,0.0,0.8,83.4,100.0,3339.0,3337.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.42233177833623226,False
676751,2026-08-14T11:29:01.618980+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.6,0.1,0.0,2.1,1.0,234.3,232.2,234.0,0.8,0.6,0.6,868.1,0.1,49.93,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37383285428788465,False
676782,2026-08-14T11:29:16.628674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.1,1.0,4.9,0.0,1.5,2.0,242.0,241.1,242.3,18.4,14.3,17.8,868.1,4.5,50.01,0.0,-1.6,83.4,867.1,9.4,8.2,83.4,100.0,3343.0,3341.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.43757399853561607,False
676875,2026-08-14T11:30:03.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.0,0.0,2.1,1.0,240.9,240.1,241.3,0.8,0.6,0.6,868.1,0.0,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36802555814191806,False
676906,2026-08-14T11:30:18.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,2.1,2.0,15.9,0.0,1.5,1.0,227.8,225.1,227.6,24.5,24.2,22.4,866.4,10.5,49.91,0.0,7.8,83.4,868.4,-5.4,-5.1,83.4,100.0,3344.0,3343.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4448172071479877,False
676937,2026-08-14T11:30:34.628696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.0,0.0,2.1,1.0,251.4,250.0,250.9,0.8,0.6,0.6,868.1,0.0,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3874014406927982,False
676968,2026-08-14T11:30:49.628695+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.1,0.6,7.5,0.0,1.5,1.0,249.5,247.8,249.2,21.3,18.2,20.9,868.8,-5.5,50.07,0.0,-11.6,83.4,869.4,-13.0,-13.4,83.4,100.0,3348.0,3347.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4457962415470704,False
677030,2026-08-14T11:31:20.629181+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,1.2,3.8,0.0,1.5,1.0,247.3,246.4,247.5,18.7,15.3,18.4,867.6,-5.9,50.0,0.0,-6.6,83.4,868.8,-9.7,-8.6,83.4,100.0,3348.0,3347.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.43502910284110924,False
677061,2026-08-14T11:31:36.618834+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.2,0.0,2.0,1.0,234.5,233.0,234.6,0.8,0.6,0.6,868.1,0.2,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.36866808263666756,False
677092,2026-08-14T11:31:51.618587+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,1.5,3.2,1.7,20.3,0.0,1.5,1.0,246.8,245.4,246.9,20.9,17.7,20.5,868.8,-11.0,50.07,0.0,-11.1,83.4,867.1,9.3,9.1,83.4,100.0,3342.0,3341.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.46039700798402666,False
677123,2026-08-14T11:32:07.618625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.9,0.1,0.0,2.0,1.0,229.7,227.5,229.3,0.8,0.6,0.6,868.1,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3726710373504344,False
677185,2026-08-14T11:32:38.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.6,0.2,0.0,2.0,1.0,250.3,248.7,250.0,0.8,0.6,0.6,868.1,-0.2,50.05,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.38373448615033356,False
677216,2026-08-14T11:32:53.628710+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.0,0.5,6.7,0.0,1.5,1.0,232.9,231.3,232.9,18.1,15.1,17.6,867.3,7.7,49.96,0.0,4.2,83.4,867.8,1.0,2.0,83.4,100.0,3342.0,3341.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.4236952516939835,False
677247,2026-08-14T11:33:09.629086+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.1,0.0,2.0,1.0,240.0,238.4,239.5,0.8,0.6,0.6,868.1,0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3626007527576553,False
677278,2026-08-14T11:33:24.619328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.4,0.3,0.2,0.0,1.5,1.0,234.5,233.7,234.8,18.6,17.2,18.1,867.4,7.9,50.0,0.0,0.0,83.4,867.1,8.1,6.0,83.4,100.0,3338.0,3337.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.42586903631978734,False
677371,2026-08-14T11:34:11.619203+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.3,0.0,2.0,1.0,249.8,250.0,249.6,0.8,0.6,0.6,868.1,-0.3,50.04,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3856422533932344,False
677402,2026-08-14T11:34:26.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.6,8.2,0.0,1.5,1.0,250.3,250.2,250.2,20.2,20.0,19.8,868.8,-5.1,50.07,0.0,-11.5,83.4,869.4,-13.3,-13.3,83.4,100.0,3348.0,3347.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.45300636082135587,False
677433,2026-08-14T11:34:42.619323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.3,0.0,2.0,1.0,222.7,223.0,223.1,0.8,0.6,0.6,868.1,0.3,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.4003677515928916,False
677495,2026-08-14T11:35:13.618731+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.0,1.0,226.1,225.6,225.8,0.8,0.6,0.6,868.1,0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37715613068084064,False
677526,2026-08-14T11:35:28.619804+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.1,3.3,0.0,1.6,2.0,247.8,248.2,248.4,18.8,18.3,18.5,868.5,0.8,50.01,0.0,-8.2,83.4,868.4,-2.5,-0.5,83.4,100.0,3342.0,3340.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.4375199990246878,False
677557,2026-08-14T11:35:44.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.0,1.0,249.2,249.4,249.0,0.8,0.6,0.6,868.1,0.0,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3736530649166118,False
677588,2026-08-14T11:35:59.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,2.0,14.7,0.0,1.6,1.0,246.2,246.3,246.3,21.3,21.0,20.8,869.1,-5.5,50.08,0.0,-12.2,83.4,867.1,9.2,8.0,83.4,100.0,3339.0,3338.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.45303262137277833,False
677650,2026-08-14T11:36:30.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.4,10.7,0.0,1.6,1.0,250.3,250.6,250.6,21.4,21.3,21.0,869.0,-3.7,50.08,0.0,-12.5,83.4,869.4,-14.4,-14.6,83.4,100.0,3349.0,3348.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.4634025731119133,False
677681,2026-08-14T11:36:46.630124+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,2.0,1.0,246.6,246.9,246.5,0.8,0.6,0.6,868.1,0.1,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36969904134120085,False
677712,2026-08-14T11:37:01.628687+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.4,1.5,2.2,20.3,0.0,1.6,1.0,222.6,222.2,222.6,20.5,19.0,19.7,866.6,12.7,49.96,0.0,5.9,83.4,868.8,-7.6,-5.2,83.4,100.0,3344.0,3343.0,25.6,24.0,24.4,20000.0,856.4,0,0,True,0.45353310341306435,False
677743,2026-08-14T11:37:17.628784+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.0,1.0,247.1,247.7,247.4,0.8,0.6,0.6,868.1,0.0,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3685797419958965,False
677805,2026-08-14T11:37:48.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.0,2.0,1.0,247.4,247.6,247.2,0.8,0.6,0.6,868.1,0.1,50.1,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37281646051000256,False
677836,2026-08-14T11:38:03.618564+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.7,1.8,3.0,21.1,0.0,1.5,1.0,228.6,227.9,228.3,21.3,19.5,20.1,867.1,4.6,49.92,0.0,4.9,83.4,870.1,-16.5,-17.7,83.4,100.0,3349.0,3348.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.451010943484986,False
677898,2026-08-14T11:38:34.618618+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.7,6.8,0.0,1.5,1.0,247.7,248.0,247.9,24.9,25.0,24.6,869.7,-11.2,50.11,0.0,-15.9,83.4,870.4,-18.0,-18.2,83.4,100.0,3351.0,3350.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.45257632549349563,False
677960,2026-08-14T11:39:05.629541+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.9,4.4,0.0,1.5,1.0,246.2,246.2,246.6,20.7,19.0,20.1,869.0,-1.2,50.01,0.0,-9.2,83.8,868.1,3.2,5.6,83.8,100.0,3343.0,3342.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.42757198057842116,False
677991,2026-08-14T11:39:21.618840+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.0,1.0,238.5,238.4,238.9,0.8,0.6,0.6,868.1,-0.1,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36428359170831803,False
678022,2026-08-14T11:39:36.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.6,0.5,2.6,0.0,1.5,1.0,246.3,245.3,246.3,26.2,23.6,25.9,869.9,-7.4,50.11,0.0,-16.1,83.8,869.4,-10.0,-7.6,83.8,100.0,3347.0,3346.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4449205549879088,False
678053,2026-08-14T11:39:52.619025+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.6,0.1,0.0,2.0,1.0,229.3,225.5,229.4,0.8,0.6,0.6,868.1,0.1,49.94,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38177240050185407,False
678115,2026-08-14T11:40:23.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.8,0.2,2.6,0.0,0.0,2.0,1.0,231.0,226.2,231.0,0.8,0.6,0.6,868.1,0.0,49.95,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38297675990210306,False
678146,2026-08-14T11:40:38.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.6,0.7,9.0,0.0,1.6,2.0,249.3,248.5,249.7,27.4,24.0,27.6,870.1,-10.8,50.12,0.0,-15.2,83.8,870.8,-19.8,-19.8,83.8,100.0,3353.0,3351.0,25.5,23.9,24.4,20000.0,856.4,0,0,True,0.4739208084983702,False
678177,2026-08-14T11:40:54.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.0,0.0,2.0,1.0,247.8,246.9,247.9,0.8,0.6,0.6,868.1,0.0,50.13,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37206027097900146,False
678208,2026-08-14T11:41:09.618577+00:00,external_ems_2,bess_2,good,0.0077,normal,PCS phase voltage imbalance high: 5.3,5.3,2.9,1.6,10.2,0.0,1.6,2.0,228.1,222.9,228.2,21.4,18.5,21.0,868.2,0.5,49.99,0.0,4.5,83.8,869.8,-9.7,-5.5,83.8,100.0,3351.0,3349.0,25.5,23.9,24.4,20000.0,856.4,0,0,True,0.47969358615177504,False
678270,2026-08-14T11:41:40.618845+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,2.5,4.9,1.9,20.2,0.0,1.6,2.0,234.8,233.1,235.6,23.4,18.5,23.1,869.5,-1.8,50.06,0.0,-15.1,83.8,871.4,-22.0,-22.2,83.8,100.0,3356.0,3354.0,25.5,23.9,24.4,20000.0,856.4,0,0,True,0.48124126876903567,False
678301,2026-08-14T11:41:56.628897+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.7,0.0,0.0,2.1,1.0,246.8,245.6,247.0,0.8,0.6,0.6,868.2,0.0,50.15,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.37955770754011875,False
678332,2026-08-14T11:42:11.618573+00:00,external_ems_2,bess_2,good,0.2149,normal,PCS DC current and BMS current mismatch: 33.4,3.1,4.6,3.0,33.4,0.0,1.6,2.0,232.0,229.3,232.4,22.8,18.5,23.1,868.8,9.0,49.98,0.0,-3.6,83.8,871.8,-24.4,-24.2,83.8,100.0,3356.0,3354.0,25.5,23.9,24.4,20000.0,856.4,0,0,True,0.5109168243352594,False
678363,2026-08-14T11:42:27.628665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.0,0.0,0.0,2.0,1.0,247.2,246.4,247.3,0.8,0.6,0.6,868.2,0.0,50.16,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.3816091079483243,False
678425,2026-08-14T11:42:58.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.0,0.0,2.0,1.0,230.6,229.5,231.0,0.8,0.6,0.6,868.1,0.0,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.37695670586121455,False
678456,2026-08-14T11:43:13.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.8,0.8,9.1,0.0,1.5,2.0,246.6,245.8,247.2,30.2,27.4,30.1,871.0,-10.3,50.14,0.0,-19.3,83.8,871.8,-19.4,-20.5,83.8,100.0,3358.0,3356.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4629661937626537,False
678487,2026-08-14T11:43:29.618816+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,3.0,0.1,0.0,2.0,1.0,240.1,239.2,240.9,0.8,0.6,0.6,868.2,-0.1,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.2,24.6,20000.0,855.9,0,0,True,0.375469334383488,False
678518,2026-08-14T11:43:44.619533+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.3,0.9,6.4,0.0,1.6,2.0,245.7,244.8,245.7,37.2,33.9,36.8,872.0,-22.4,50.18,0.0,-24.7,83.8,871.1,-16.0,-14.6,83.8,100.0,3356.0,3354.0,25.5,23.9,24.4,20000.0,856.4,0,0,True,0.4832561235171028,False
678580,2026-08-14T11:44:15.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.1,2.0,16.0,0.0,1.5,3.0,248.1,247.5,248.4,37.7,34.6,37.6,872.1,-21.8,50.18,0.0,-25.1,84.1,870.1,-5.8,0.0,84.1,100.0,3351.0,3348.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.5014682212651103,False
678611,2026-08-14T11:44:31.628775+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.0,0.0,2.1,1.0,244.9,244.2,245.0,0.8,0.6,0.6,868.2,0.0,50.19,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.383650305785936,False
678642,2026-08-14T11:44:46.629404+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,1.9,3.6,2.8,22.6,0.0,1.5,1.0,231.6,230.5,232.4,27.2,23.6,26.4,870.3,-7.1,50.08,0.0,-7.8,84.1,873.1,-29.7,-29.7,84.1,100.0,3361.0,3360.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4861188246174113,False
678673,2026-08-14T11:45:02.619103+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.0,0.0,0.0,2.1,1.0,248.2,247.0,248.4,0.8,0.6,0.6,868.2,0.0,50.13,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.38322937183558764,False
678735,2026-08-14T11:45:33.628804+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.2,0.0,2.1,1.0,248.6,248.0,248.5,0.8,0.6,0.6,868.2,-0.2,50.16,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0,True,0.3914205568925187,False
678766,2026-08-14T11:45:48.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.0,1.2,12.3,0.0,1.5,1.0,246.2,245.4,246.2,31.3,28.3,31.2,871.9,-16.6,50.15,0.0,-25.2,84.1,873.1,-28.9,-28.6,84.1,100.0,3362.0,3361.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.480832740603078,False
678797,2026-08-14T11:46:04.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.7,0.2,0.0,2.0,1.0,239.1,237.8,239.9,0.8,0.6,0.6,868.2,-0.2,50.19,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3799176841774887,False
678828,2026-08-14T11:46:19.618668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.6,2.4,18.1,0.0,1.5,2.0,236.6,235.7,237.1,27.1,23.5,26.7,870.7,-11.2,50.06,0.0,-12.9,84.1,873.1,-29.3,-29.0,84.1,100.0,3363.0,3361.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4740076769450671,False
