id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
678890,2026-08-14T11:46:50.628668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,1.5,20.0,0.0,1.5,2.0,244.7,243.8,244.8,38.8,35.4,38.4,872.9,-29.3,50.19,0.0,-26.1,84.1,871.4,-9.3,-2.0,84.1,100.0,3358.0,3356.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.48611051681506756,False
678952,2026-08-14T11:47:21.628758+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,0.1,0.8,0.0,1.4,2.0,248.0,247.2,248.3,36.2,33.9,37.3,873.0,-22.5,50.19,0.0,-26.5,84.1,873.1,-23.3,-24.5,84.1,100.0,3364.0,3362.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.5015551893808601,False
678983,2026-08-14T11:47:37.629782+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,2.0,1.0,245.7,245.4,245.5,0.8,0.6,0.6,868.2,0.0,50.15,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3731013894064113,False
679045,2026-08-14T11:48:08.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,2.0,1.0,239.3,239.9,239.8,0.8,0.6,0.6,868.2,0.0,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36760599404652317,False
679076,2026-08-14T11:48:23.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.9,15.3,0.0,1.5,2.0,245.7,245.4,245.8,41.4,41.9,41.5,873.7,-24.8,50.21,0.0,-23.2,84.5,871.8,-9.5,-6.5,84.5,100.0,3356.0,3354.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.48603974448623743,False
679107,2026-08-14T11:48:39.629025+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.0,1.0,245.5,245.5,245.7,0.8,0.6,0.6,868.2,0.0,50.22,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37594903034457816,False
679138,2026-08-14T11:48:54.619337+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,0.6,1.1,3.0,27.6,0.0,1.5,1.0,229.5,229.9,230.1,28.4,27.3,27.4,871.4,-5.5,50.05,0.0,-7.5,84.5,874.4,-33.1,-33.4,84.5,100.0,3367.0,3366.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.514910987205661,False
679200,2026-08-14T11:49:25.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.9,5.8,0.0,1.5,2.0,244.1,244.1,244.6,38.7,38.9,39.1,873.9,-27.8,50.15,0.0,-29.8,84.5,874.8,-33.6,-33.5,84.5,100.0,3365.0,3363.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.49848967721074455,False
679231,2026-08-14T11:49:41.619632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.0,1.0,243.7,244.0,243.9,0.8,0.6,0.7,868.2,0.0,50.22,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37962681109390517,False
679262,2026-08-14T11:49:56.619095+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.7,18.7,0.0,1.5,1.0,234.6,234.8,235.0,28.9,28.0,28.1,872.1,-14.5,50.08,0.0,-15.8,84.5,874.8,-33.2,-33.4,84.5,100.0,3368.0,3367.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.5024420590532773,False
679293,2026-08-14T11:50:12.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.0,1.0,247.0,247.2,247.2,0.8,0.6,0.6,868.2,0.1,50.18,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3750092991498696,False
679355,2026-08-14T11:50:43.619208+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.1,0.0,2.0,1.0,241.2,241.9,242.0,0.8,0.6,0.6,868.2,-0.1,50.13,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3699533202743649,False
679386,2026-08-14T11:50:58.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.5,18.5,0.0,1.5,3.0,245.2,245.2,245.5,41.9,42.3,41.8,874.3,-30.8,50.21,0.0,-29.1,84.9,872.8,-12.3,-6.8,84.9,100.0,3361.0,3358.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.5118667941259674,False
679417,2026-08-14T11:51:14.628976+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,2.1,1.0,230.6,231.2,230.9,0.8,0.6,0.6,868.2,0.0,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37440039843407646,False
679510,2026-08-14T11:52:00.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.4,0.5,5.2,0.0,1.4,1.0,239.4,239.9,240.3,26.7,26.3,26.5,872.6,-11.0,50.08,0.0,-10.8,84.9,872.1,-5.8,-1.1,84.9,100.0,3355.0,3354.0,25.5,24.1,24.4,20000.0,856.4,0,0,True,0.4488810415300905,False
679541,2026-08-14T11:52:16.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.2,0.0,2.1,1.0,239.5,240.1,239.9,0.8,0.6,0.6,868.1,0.2,50.08,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3727413432945838,False
679572,2026-08-14T11:52:31.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,2.0,13.1,0.0,1.4,1.0,237.5,237.9,237.9,25.7,25.3,25.3,871.8,-12.1,50.11,0.0,-11.7,84.9,873.8,-25.2,-25.3,84.9,100.0,3364.0,3363.0,25.5,24.1,24.4,20000.0,856.4,0,0,True,0.46928787013412315,False
679603,2026-08-14T11:52:47.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.1,1.0,246.2,246.6,246.3,0.8,0.6,0.6,868.2,-0.1,50.16,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37761904697325854,False
679665,2026-08-14T11:53:18.628958+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.1,1.0,250.0,250.2,250.2,0.8,0.6,0.6,868.2,0.0,50.16,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3899880230546103,False
679696,2026-08-14T11:53:33.629385+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.7,5.3,0.0,1.4,2.0,247.2,247.3,247.5,32.1,32.4,32.0,873.1,-19.3,50.12,0.0,-21.9,84.9,873.8,-24.6,-24.6,84.9,100.0,3364.0,3362.0,25.5,24.1,24.4,20000.0,856.4,0,0,True,0.48103154917688357,False
679727,2026-08-14T11:53:49.619558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,2.1,1.0,238.1,238.2,238.4,0.8,0.6,0.6,868.2,0.1,50.07,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3728406446197885,False
679758,2026-08-14T11:54:04.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.0,2.2,0.0,1.4,1.0,236.9,237.2,237.4,23.5,22.5,22.9,871.1,-9.1,50.04,0.0,-8.6,84.9,872.1,-6.9,-2.8,84.9,100.0,3362.0,3361.0,25.5,24.1,24.4,20000.0,856.4,0,0,True,0.446179073648928,False
679820,2026-08-14T11:54:35.618926+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.6,4.9,0.0,1.4,1.0,245.3,245.3,245.5,31.1,31.3,30.9,873.0,-17.4,50.15,0.0,-20.9,85.3,872.4,-12.5,-8.7,85.3,100.0,3361.0,3360.0,25.5,24.1,24.4,20000.0,856.4,0,0,True,0.47252147797981453,False
679851,2026-08-14T11:54:51.629046+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,229.0,229.3,229.2,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3717136584630938,False
679882,2026-08-14T11:55:06.618633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.3,7.2,0.0,1.4,2.0,234.8,235.0,235.2,25.2,25.1,24.7,872.4,-6.6,50.07,0.0,-12.0,85.3,871.1,0.6,2.8,85.3,100.0,3352.0,3350.0,25.5,24.1,24.4,20000.0,856.4,0,0,True,0.4462157290828083,False
679913,2026-08-14T11:55:22.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,2.0,1.0,231.6,232.2,232.1,0.8,0.6,0.6,868.1,0.1,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36197502005761156,False
680006,2026-08-14T11:56:08.629642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,2.7,19.0,0.0,1.4,2.0,225.2,224.7,225.2,22.2,20.5,21.4,869.7,4.0,49.96,0.0,1.4,85.3,872.4,-15.0,-14.3,85.3,100.0,3356.0,3354.0,25.5,24.1,24.4,20000.0,856.4,0,0,True,0.46535911381274775,False
680037,2026-08-14T11:56:24.619619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,2.0,1.0,246.8,247.5,247.3,0.8,0.6,0.6,868.2,0.0,50.11,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37285416098973184,False
680068,2026-08-14T11:56:39.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.6,4.9,0.0,1.4,1.0,248.6,248.8,248.8,29.0,28.9,28.4,872.5,-16.5,50.09,0.0,-19.1,85.3,873.1,-21.4,-21.6,85.3,100.0,3362.0,3361.0,25.5,24.1,24.4,20000.0,856.4,0,0,True,0.47558187207904684,False
680130,2026-08-14T11:57:10.629110+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS DC current and BMS current mismatch: 27.2,0.3,1.5,2.7,27.2,0.0,1.4,2.0,234.3,234.2,234.5,21.1,19.6,20.3,870.4,6.2,50.01,0.0,-5.3,85.3,873.1,-21.0,-21.0,85.3,100.0,3361.0,3359.0,25.5,24.1,24.4,20000.0,856.4,0,0,True,0.4716765491324445,False
680161,2026-08-14T11:57:26.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,2.0,1.0,249.4,249.3,249.3,0.8,0.6,0.6,868.2,0.1,50.13,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3806894964535257,False
680192,2026-08-14T11:57:41.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.2,12.1,0.0,1.4,1.0,245.8,246.1,246.1,27.3,27.3,26.9,872.3,-15.3,50.12,0.0,-17.9,85.3,871.1,-3.2,-1.7,85.3,100.0,3360.0,3359.0,25.5,24.1,24.4,20000.0,856.4,0,0,True,0.46218165189118215,False
680223,2026-08-14T11:57:57.629067+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.1,0.0,2.0,1.0,229.6,230.4,230.1,0.8,0.6,0.6,868.2,0.1,49.99,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3681820317161551,False
680285,2026-08-14T11:58:28.628756+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.3,0.0,2.0,1.0,239.3,239.6,239.4,0.8,0.6,0.6,868.1,-0.3,50.04,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3717081757172129,False
680316,2026-08-14T11:58:43.619154+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.2,0.7,7.2,0.0,1.4,1.0,245.3,245.3,245.4,26.2,26.3,26.1,872.1,-13.2,50.11,0.0,-16.9,85.3,871.4,-6.0,-2.7,85.3,100.0,3357.0,3356.0,25.5,24.1,24.4,20000.0,856.4,0,0,True,0.4570124668218644,False
680347,2026-08-14T11:58:59.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,2.0,1.0,231.3,231.0,231.2,0.8,0.6,0.6,868.2,0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3663488394618491,False
680378,2026-08-14T11:59:14.629568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.6,15.4,0.0,1.4,1.0,240.3,240.5,240.6,25.6,25.2,25.3,872.0,-12.9,50.11,0.0,-10.5,85.3,870.4,2.5,4.3,85.3,100.0,3351.0,3350.0,25.5,24.1,24.4,20000.0,856.4,0,0,True,0.45381164202641755,False
680440,2026-08-14T11:59:45.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.6,1.4,7.9,0.0,1.4,2.0,235.7,236.5,236.3,21.4,20.8,20.9,871.0,-10.3,50.04,0.0,-4.6,85.3,872.4,-18.2,-18.1,85.3,100.0,3359.0,3357.0,25.5,24.1,24.4,20000.0,856.4,0,0,True,0.4468888899403136,False
680471,2026-08-14T12:00:01.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.0,1.0,247.6,247.8,247.4,0.8,0.6,0.6,868.1,0.0,50.11,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3706301714391783,False
680533,2026-08-14T12:00:32.618635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.0,1.0,253.0,252.9,252.6,0.8,0.6,0.6,868.1,0.0,50.11,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.38797747839019037,False
680595,2026-08-14T12:01:03.629665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,2.0,1.0,245.1,245.4,245.0,0.8,0.6,0.6,868.1,0.1,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3672833145213719,False
680626,2026-08-14T12:01:18.618569+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.1,1.6,2.5,25.6,0.0,1.4,2.0,235.5,235.6,235.6,19.6,18.0,18.6,869.6,8.7,49.99,0.0,-2.9,85.7,872.1,-16.9,-16.7,85.7,100.0,3359.0,3357.0,25.5,24.1,24.4,20000.0,856.4,0,0,True,0.46313581693747274,False
680657,2026-08-14T12:01:34.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,2.0,1.0,239.0,239.4,239.3,0.8,0.6,0.6,868.2,0.0,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3665141876225987,False
680688,2026-08-14T12:01:49.619183+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,1.6,13.7,0.0,1.4,2.0,246.9,247.2,247.1,23.2,23.2,22.9,871.4,-10.0,50.09,0.0,-14.3,85.7,869.8,3.7,5.8,85.7,100.0,3350.0,3348.0,25.5,24.1,24.4,20000.0,856.4,0,0,True,0.46026355760713406,False
680750,2026-08-14T12:02:20.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.4,2.1,17.4,0.0,1.4,2.0,238.5,239.2,239.3,19.0,17.6,18.3,869.7,1.2,50.01,0.0,-7.1,85.7,871.8,-16.2,-16.4,85.7,100.0,3357.0,3355.0,25.5,24.1,24.4,20000.0,856.4,0,0,True,0.44372363402719206,False
680781,2026-08-14T12:02:36.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,2.0,1.0,246.1,246.4,246.2,0.8,0.6,0.6,868.2,0.0,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3689831543672419,False
680812,2026-08-14T12:02:51.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.4,14.0,0.0,1.4,2.0,247.3,247.7,247.5,23.1,22.9,22.7,871.2,-9.6,50.09,0.0,-14.2,85.7,869.8,4.4,5.9,85.7,100.0,3351.0,3349.0,25.5,24.1,24.4,20000.0,856.4,0,0,True,0.46063087648222795,False
680843,2026-08-14T12:03:07.629415+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.4,0.0,2.1,1.0,236.5,236.8,236.9,0.8,0.6,0.6,868.1,-0.4,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.39394879328892224,False
680905,2026-08-14T12:03:38.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.3,0.0,2.1,1.0,248.3,248.4,248.1,0.8,0.6,0.6,868.1,-0.3,50.1,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.3972312685637298,False
680936,2026-08-14T12:03:53.628850+00:00,external_ems_2,bess_2,good,0.2213,normal,PCS DC current and BMS current mismatch: 33.8,0.8,1.8,2.7,33.8,0.0,1.4,2.0,225.9,226.7,226.0,22.1,20.3,20.8,869.1,17.6,49.93,0.0,11.7,85.7,871.8,-16.2,-16.2,85.7,100.0,3358.0,3356.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4870815604420142,False
680967,2026-08-14T12:04:09.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,2.1,1.0,253.0,253.2,252.7,0.8,0.6,0.6,868.1,0.0,50.07,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.40413589604396943,False
680998,2026-08-14T12:04:24.630037+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.1,5.3,0.0,1.4,1.0,237.9,238.2,238.2,19.5,18.4,18.7,869.7,-2.3,50.04,0.0,-3.4,85.7,870.8,-7.6,-5.1,85.7,100.0,3355.0,3354.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4288591167180393,False
681060,2026-08-14T12:04:55.629864+00:00,external_ems_2,bess_2,good,0.2133,normal,PCS DC current and BMS current mismatch: 33.3,0.1,1.9,3.0,33.3,0.0,1.4,1.0,227.6,227.5,227.6,23.3,21.4,21.5,868.8,16.9,49.92,0.0,2.7,85.7,871.8,-16.4,-16.3,85.7,100.0,3356.0,3355.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.47839721935354323,False
681091,2026-08-14T12:05:11.619010+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.1,1.0,248.6,249.0,248.7,0.8,0.6,0.6,868.1,0.0,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.3853949784976093,False
681122,2026-08-14T12:05:26.628742+00:00,external_ems_2,bess_2,good,0.2213,normal,PCS DC current and BMS current mismatch: 33.8,0.2,1.9,3.1,33.8,0.0,1.4,1.0,228.8,228.6,228.8,26.7,24.8,24.9,868.7,17.1,49.93,0.0,4.2,85.7,871.8,-16.7,-16.4,85.7,100.0,3356.0,3355.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.48419431280777403,False
681153,2026-08-14T12:05:42.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.2,0.0,2.1,1.0,238.5,239.2,239.2,0.8,0.6,0.6,868.1,0.2,50.03,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.38189011647264376,False
681215,2026-08-14T12:06:13.618697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,2.1,1.0,224.2,223.4,223.9,0.8,0.6,0.6,868.1,0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,23.9,24.4,20000.0,855.9,0,0,True,0.3930705314282307,False
681246,2026-08-14T12:06:28.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.2,4.6,0.0,1.4,2.0,247.1,247.3,247.5,20.6,20.2,20.3,870.6,-11.9,50.03,0.0,-10.5,85.7,871.8,-16.5,-16.6,85.7,100.0,3356.0,3354.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.45972882844268154,False
681277,2026-08-14T12:06:44.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,2.0,1.0,238.3,239.1,239.0,0.8,0.6,0.6,868.1,0.0,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36070187493658207,False
681308,2026-08-14T12:06:59.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,2.0,8.7,0.0,1.4,1.0,245.2,245.5,245.5,23.4,23.3,23.0,871.1,-5.1,50.09,0.0,-14.3,85.7,869.1,3.6,5.9,85.7,100.0,3347.0,3346.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.44820394900638366,False
681370,2026-08-14T12:07:30.629300+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.2,2.6,0.0,1.4,2.0,250.8,251.2,250.9,22.8,22.4,22.3,870.9,-8.8,50.09,0.0,-14.1,85.7,871.1,-11.4,-11.9,85.7,100.0,3350.0,3348.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.465132920168167,False
681401,2026-08-14T12:07:46.619496+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,2.0,1.0,247.3,247.5,247.2,0.8,0.6,0.6,868.1,0.1,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.370553471197995,False
681432,2026-08-14T12:08:01.618629+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.4,1.7,1.5,24.2,0.0,1.4,1.0,225.6,225.2,225.5,20.5,18.8,19.4,869.6,9.3,49.99,0.0,2.3,85.7,871.1,-14.9,-14.2,85.7,100.0,3352.0,3351.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4599032350916967,False
681463,2026-08-14T12:08:17.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.0,1.0,252.9,253.2,252.8,0.8,0.6,0.6,868.1,0.0,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3887611042408636,False
681525,2026-08-14T12:08:48.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,2.0,1.0,245.0,245.3,244.9,0.8,0.6,0.6,868.1,0.0,50.04,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36792984820169145,False
681587,2026-08-14T12:09:19.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.0,1.0,238.8,239.5,239.4,0.8,0.6,0.6,868.1,0.0,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3644461072641772,False
681618,2026-08-14T12:09:34.629323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.7,8.1,0.0,1.4,2.0,247.4,247.6,247.5,21.8,21.6,21.4,870.7,-7.1,50.08,0.0,-13.0,86.1,871.4,-15.2,-15.0,86.1,100.0,3355.0,3353.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4546273274633495,False
681680,2026-08-14T12:10:05.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.3,12.3,0.0,1.4,2.0,246.0,246.5,246.4,21.8,21.6,21.4,870.7,-3.9,50.08,0.0,-12.8,86.1,869.4,8.4,6.7,86.1,100.0,3349.0,3347.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4523043816930682,False
681711,2026-08-14T12:10:21.629091+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,2.0,1.0,226.5,226.1,226.6,0.8,0.6,0.6,868.2,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37368610639786315,False
681742,2026-08-14T12:10:36.619108+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.2,0.2,1.4,0.0,1.4,2.0,250.7,250.8,250.7,21.5,20.3,21.2,870.6,-8.7,50.08,0.0,-12.3,86.1,870.8,-10.1,-10.5,86.1,100.0,3354.0,3352.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4694218071977424,False
681773,2026-08-14T12:10:52.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.0,1.0,249.8,250.1,249.6,0.8,0.6,0.6,868.1,0.0,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37570356194124843,False
681835,2026-08-14T12:11:23.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.6,0.3,0.0,2.0,1.0,242.4,240.9,242.2,0.8,0.6,0.6,868.1,-0.3,49.98,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37175870229195146,False
681866,2026-08-14T12:11:38.618668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,3.6,1.9,17.2,0.0,1.4,2.0,237.2,234.7,237.4,18.0,14.4,17.5,868.9,4.2,49.98,0.0,0.0,86.1,870.8,-13.0,-12.8,86.1,100.0,3355.0,3353.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.45624265182345447,False
681897,2026-08-14T12:11:54.628964+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.0,2.0,1.0,247.3,246.0,247.2,0.8,0.6,0.6,868.1,0.0,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3700815349083203,False
681928,2026-08-14T12:12:09.618585+00:00,external_ems_2,bess_2,good,0.1539,normal,PCS DC current and BMS current mismatch: 29.6,4.3,1.4,3.3,29.6,0.0,1.4,1.0,225.8,221.5,225.6,21.5,21.9,20.5,867.5,16.7,49.91,0.0,8.8,86.1,870.8,-12.9,-12.7,86.1,100.0,3351.0,3350.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.5054004589354657,False
681990,2026-08-14T12:12:40.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,4.0,0.8,7.5,0.0,1.4,2.0,249.1,247.8,249.2,21.4,17.4,21.0,870.2,-9.2,50.07,0.0,-11.3,86.1,869.4,-1.7,1.1,86.1,100.0,3355.0,3353.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.45435461139602984,False
682021,2026-08-14T12:12:56.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.9,0.1,0.0,2.0,1.0,232.3,230.4,233.1,0.8,0.6,0.6,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36823725555966513,False
682052,2026-08-14T12:13:11.629068+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,3.6,2.0,16.5,0.0,1.4,2.0,240.4,236.6,240.3,18.3,14.7,17.7,868.8,2.9,50.0,0.0,-5.9,86.1,870.8,-13.6,-13.4,86.1,100.0,3354.0,3352.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.46165641236105875,False
682145,2026-08-14T12:13:58.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.9,0.0,0.0,2.0,1.0,227.6,223.6,227.1,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37964226652650246,False
682176,2026-08-14T12:14:13.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.2,1.9,17.5,0.0,1.4,1.0,250.5,249.6,250.6,22.0,18.8,21.8,870.3,-9.5,50.08,0.0,-12.2,86.1,868.4,8.0,9.1,86.1,100.0,3345.0,3344.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4685180876255572,False
682207,2026-08-14T12:14:29.619336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.1,0.0,2.0,1.0,249.6,248.6,249.3,0.8,0.6,0.6,868.1,-0.1,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3764499086879736,False
682238,2026-08-14T12:14:44.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.2,0.5,8.7,0.0,1.4,1.0,249.2,248.5,249.4,22.3,19.1,21.9,870.3,-6.1,50.08,0.0,-12.5,86.1,870.8,-14.8,-14.3,86.1,100.0,3353.0,3352.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4555507286528668,False
682300,2026-08-14T12:15:15.618821+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,1.5,1.0,15.9,0.0,1.4,1.0,226.6,223.8,226.4,20.5,19.0,19.7,868.4,13.5,49.93,0.0,3.4,86.1,869.4,-2.4,0.6,86.1,100.0,3345.0,3344.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.44676843234513236,False
682331,2026-08-14T12:15:31.628718+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.3,0.0,2.0,1.0,247.8,247.2,248.0,0.8,0.6,0.6,868.1,0.3,50.06,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3789881094713365,False
682362,2026-08-14T12:15:46.618578+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,1.3,4.1,1.4,21.7,0.0,1.4,1.0,239.0,238.4,239.7,19.4,15.3,18.9,869.4,6.8,50.0,0.0,-8.2,86.1,870.8,-14.9,-14.8,86.1,100.0,3354.0,3353.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.45382510199913834,False
682393,2026-08-14T12:16:02.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.0,1.0,246.4,246.0,246.5,0.8,0.6,0.6,868.1,0.0,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36856876029877145,False
682455,2026-08-14T12:16:33.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,2.0,1.0,250.8,250.3,250.7,0.8,0.6,0.6,868.1,0.0,50.09,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3849880341182322,False
682486,2026-08-14T12:16:48.618831+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.2,0.7,8.7,0.0,1.5,1.0,249.1,248.1,248.9,23.3,20.1,23.2,870.4,-6.2,50.08,0.0,-13.0,86.1,871.1,-14.9,-15.1,86.1,100.0,3354.0,3353.0,25.6,24.1,24.5,20000.0,856.4,0,0,True,0.45372665723634437,False
682517,2026-08-14T12:17:04.631026+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.6,0.0,0.0,2.0,1.0,227.3,224.3,226.9,0.8,0.6,0.6,868.1,0.0,49.94,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3784192457226632,False
682548,2026-08-14T12:17:19.628680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,4.1,0.8,13.5,0.0,1.4,1.0,241.4,241.0,241.9,19.5,15.4,19.2,869.3,4.7,50.02,0.0,-8.3,86.1,870.1,-8.8,-5.2,86.1,100.0,3353.0,3352.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.43865457912652955,False
682641,2026-08-14T12:18:06.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.9,0.1,0.0,2.0,1.0,225.8,223.4,225.9,0.8,0.6,0.6,868.1,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37948187491081514,False
682672,2026-08-14T12:18:21.619125+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.1,1.7,11.5,0.0,1.4,1.0,251.1,250.5,251.1,23.0,19.9,22.8,870.5,-5.5,50.09,0.0,-13.7,86.1,868.8,6.0,7.5,86.1,100.0,3345.0,3344.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.46187569431090186,False
682703,2026-08-14T12:18:37.618632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.0,2.0,1.0,247.4,247.0,247.5,0.8,0.6,0.6,868.1,0.1,50.1,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37344033878080884,False
682765,2026-08-14T12:19:08.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.0,2.0,1.0,247.8,247.5,247.7,0.8,0.6,0.6,868.1,0.2,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3709065042937017,False
682796,2026-08-14T12:19:23.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.0,1.9,0.0,1.4,2.0,234.9,235.4,235.3,19.9,18.8,19.4,869.4,-3.2,50.03,0.0,-4.2,86.1,869.4,-1.3,2.5,86.1,100.0,3351.0,3349.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4359759988207175,False
682827,2026-08-14T12:19:39.629318+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.0,1.0,246.8,247.4,247.0,0.8,0.6,0.6,868.1,0.0,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.36704927365330614,False
682858,2026-08-14T12:19:54.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.4,14.4,0.0,1.4,1.0,241.5,241.8,241.9,19.8,18.8,19.1,870.0,-2.1,50.0,0.0,-9.9,86.1,871.4,-16.5,-16.5,86.1,100.0,3355.0,3354.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.4422281718798349,False
682920,2026-08-14T12:20:25.618721+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,0.3,1.7,2.8,26.5,0.0,1.4,2.0,233.4,233.3,233.6,20.2,18.5,19.1,868.3,10.3,49.94,0.0,2.0,86.5,871.1,-16.2,-16.2,86.5,100.0,3356.0,3354.0,25.5,24.1,24.5,20000.0,856.4,0,0,True,0.45903844832878105,False
682951,2026-08-14T12:20:41.618617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.3,0.0,2.0,1.0,248.9,249.0,248.8,0.8,0.6,0.6,868.1,-0.3,50.05,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3822103384534738,False
682982,2026-08-14T12:20:56.628703+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.4,4.7,0.0,1.5,1.0,247.6,247.7,247.5,22.7,22.6,22.4,870.8,-10.3,50.09,0.0,-13.8,86.5,870.4,-5.6,-3.6,86.5,100.0,3355.0,3354.0,25.5,24.0,24.5,20000.0,856.4,0,0,True,0.45601100413229034,False
683013,2026-08-14T12:21:12.631124+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.3,0.0,2.0,1.0,221.5,221.5,221.6,0.8,0.6,0.6,868.1,-0.3,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.39727924336530107,False
683075,2026-08-14T12:21:43.630305+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,2.0,1.0,240.1,240.9,240.8,0.8,0.6,0.6,868.1,0.0,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.361182556119146,False
683106,2026-08-14T12:21:58.619476+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.1,0.5,2.2,22.5,0.0,1.5,2.0,246.7,246.8,246.8,21.7,21.5,21.2,870.6,-10.3,50.08,0.0,-12.8,86.5,868.4,12.2,9.9,86.5,100.0,3341.0,3339.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.47622624334826297,False
683168,2026-08-14T12:22:29.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.4,6.5,0.0,1.5,1.0,249.4,249.8,249.6,20.8,20.5,20.5,870.4,-7.0,50.07,0.0,-11.8,86.5,870.8,-13.5,-13.6,86.5,100.0,3353.0,3352.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4681710937031127,False
683230,2026-08-14T12:23:00.618581+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.1,1.8,1.7,23.1,0.0,1.5,2.0,225.5,225.6,225.5,21.9,20.1,20.3,868.1,17.9,49.95,0.0,10.1,86.5,869.8,-5.2,-2.4,86.5,100.0,3348.0,3346.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.4576519715320797,False
683261,2026-08-14T12:23:16.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.0,2.0,1.0,250.7,251.3,250.8,0.8,0.6,0.6,868.1,0.1,50.05,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3820672610728177,False
683292,2026-08-14T12:23:31.629107+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.9,10.2,0.0,1.5,1.0,245.0,245.2,245.3,17.5,16.4,16.6,868.5,-2.1,49.98,0.0,-5.7,86.5,870.4,-12.3,-12.3,86.5,100.0,3343.0,3342.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.43464126130541947,False
683329,2026-08-14T12:23:50.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.0,2.1,1.0,246.1,246.9,246.3,0.8,0.6,0.6,868.1,0.0,50.07,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37461489610208043,False
683391,2026-08-14T12:24:21.629350+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.2,0.0,2.1,1.0,249.3,249.9,249.4,0.8,0.6,0.6,868.1,0.2,50.06,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3837606718920483,False
683422,2026-08-14T12:24:36.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.7,8.3,0.0,1.5,1.0,247.1,247.5,247.3,18.4,18.1,17.8,869.8,-5.2,50.05,0.0,-9.5,86.5,869.1,3.1,2.6,86.5,100.0,3350.0,3349.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.44345598366773026,False
683453,2026-08-14T12:24:52.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.1,1.0,224.6,224.8,224.8,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3853260120868357,False
683484,2026-08-14T12:25:07.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.4,2.8,0.0,1.5,2.0,244.3,244.6,244.6,16.0,14.8,15.3,868.7,5.9,50.01,0.0,-5.2,86.5,869.1,3.1,2.5,86.5,100.0,3351.0,3349.0,25.5,24.0,24.4,20000.0,856.4,0,0,True,0.44109693734674094,False
683546,2026-08-14T12:25:38.628842+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.8,17.0,0.0,1.4,2.0,246.2,246.4,246.5,17.7,17.4,17.1,869.6,-2.8,50.05,0.0,-8.8,86.5,867.8,14.2,12.0,86.5,100.0,3340.0,3338.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4559750087920724,False
683577,2026-08-14T12:25:54.629522+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.1,1.0,230.5,230.6,230.7,0.8,0.6,0.6,868.1,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.36914161733219847,False
683608,2026-08-14T12:26:09.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.6,1.3,11.7,0.0,1.4,2.0,248.7,248.7,248.7,17.7,17.2,17.1,869.4,-2.8,50.05,0.0,-8.6,86.5,868.1,8.9,7.1,86.5,100.0,3346.0,3344.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4495604265812864,False
683639,2026-08-14T12:26:25.629912+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.3,0.0,2.1,1.0,246.3,246.8,246.4,0.8,0.6,0.6,868.1,-0.3,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3794611040197768,False
683701,2026-08-14T12:26:56.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.3,0.0,2.1,1.0,250.5,251.2,250.7,0.8,0.6,0.6,868.1,0.3,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3938227779096084,False
683732,2026-08-14T12:27:11.618571+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.3,2.1,3.2,23.3,0.0,1.5,1.0,227.0,227.0,227.3,26.0,23.9,24.0,866.9,13.7,49.89,0.0,9.1,86.5,870.1,-9.6,-9.8,86.5,100.0,3350.0,3349.0,25.4,23.9,24.4,20000.0,856.4,0,0,True,0.4791658121362792,False
683763,2026-08-14T12:27:27.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.3,0.0,2.1,1.0,246.0,246.6,246.0,0.8,0.6,0.6,868.1,-0.3,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.3795666228364904,False
683794,2026-08-14T12:27:42.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.8,7.3,0.0,1.5,1.0,245.9,246.1,246.0,15.9,14.9,15.2,868.0,-2.5,49.97,0.0,-5.1,86.5,869.8,-9.8,-9.5,86.5,100.0,3350.0,3349.0,25.4,23.9,24.4,20000.0,856.4,0,0,True,0.44877249308224076,False
683856,2026-08-14T12:28:13.618578+00:00,external_ems_2,bess_2,good,0.1251,normal,PCS DC current and BMS current mismatch: 27.8,0.2,2.0,3.0,27.8,0.0,1.5,2.0,230.7,230.6,230.8,23.8,21.8,22.2,866.8,18.3,49.91,0.0,7.0,86.5,869.8,-9.5,-9.3,86.5,100.0,3349.0,3347.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4744255688801652,False
683887,2026-08-14T12:28:29.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.0,1.0,237.1,237.4,237.6,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.36145218593257283,False
683918,2026-08-14T12:28:44.629038+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.3,16.4,0.0,1.5,1.0,245.3,245.8,245.6,16.8,16.3,16.1,869.1,-5.7,50.04,0.0,-7.6,86.5,867.8,10.7,10.4,86.5,100.0,3341.0,3340.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.4597616275492893,False
683949,2026-08-14T12:29:00.629739+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,2.0,1.0,225.2,225.9,225.6,0.8,0.6,0.6,868.1,0.1,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.37832188173658343,False
684012,2026-08-14T12:29:31.629202+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.5,0.8,0.0,1.5,1.0,248.0,248.4,248.3,16.4,15.9,15.7,868.9,2.4,50.03,0.0,-7.0,86.5,868.4,1.6,0.9,86.5,100.0,3344.0,3343.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.45147391540721266,False
684043,2026-08-14T12:29:47.628836+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.0,1.0,249.5,250.1,249.7,0.8,0.6,0.6,868.1,0.0,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.37382805688708515,False
684074,2026-08-14T12:30:02.618704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.7,0.4,0.0,1.5,2.0,229.2,228.7,229.1,22.3,20.6,20.6,866.7,10.8,49.89,0.0,13.6,86.5,867.4,11.2,7.9,86.5,100.0,3340.0,3338.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.46667333392229476,False
684105,2026-08-14T12:30:18.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.0,2.0,1.0,240.7,240.5,240.5,0.8,0.6,0.6,868.1,-0.2,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.36657081877798225,False
684167,2026-08-14T12:30:49.629054+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,2.0,1.0,238.7,239.5,239.3,0.8,0.6,0.6,868.1,0.0,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.36292892028888374,False
684229,2026-08-14T12:31:20.618675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.2,0.0,2.0,1.0,249.9,250.3,249.9,0.8,0.6,0.6,868.1,-0.2,50.03,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.38578571427428443,False
684260,2026-08-14T12:31:35.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,4.6,0.0,1.5,1.0,248.0,248.4,248.3,14.5,13.7,13.5,868.3,-1.3,50.02,0.0,-4.9,86.5,867.8,3.3,3.1,86.5,100.0,3341.0,3340.0,25.4,23.9,24.3,20000.0,856.4,0,0,True,0.44345456576397524,False
684322,2026-08-14T12:32:06.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.1,2.9,0.0,1.4,2.0,245.3,245.4,245.5,14.7,13.0,13.6,867.5,3.8,49.99,0.0,-2.7,86.5,867.4,6.7,5.1,86.5,100.0,3341.0,3339.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4450304126151252,False
684353,2026-08-14T12:32:22.629136+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.0,1.0,234.7,234.9,234.9,0.8,0.6,0.6,868.1,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.3609871168547843,False
684384,2026-08-14T12:32:37.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.6,4.9,0.0,1.4,2.0,246.4,246.4,246.7,13.8,12.9,12.7,868.0,0.0,50.01,0.0,-3.9,86.5,867.4,4.9,3.7,86.5,100.0,3340.0,3338.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4441836603385576,False
684415,2026-08-14T12:32:53.618533+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,2.0,1.0,236.7,237.0,236.9,0.8,0.6,0.6,868.1,0.0,49.9,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3657002326912772,False
684477,2026-08-14T12:33:24.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.0,2.0,1.0,247.6,248.2,247.9,0.8,0.6,0.6,868.1,-0.1,50.01,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37245648069326165,False
684508,2026-08-14T12:33:39.619510+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,2.7,18.8,0.0,1.4,1.0,226.2,226.2,226.6,29.3,27.3,27.4,865.7,15.1,49.86,0.0,15.9,86.5,868.4,-3.7,-3.3,86.5,100.0,3344.0,3343.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4729554791611585,False
684539,2026-08-14T12:33:55.619168+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.0,1.0,251.3,252.0,251.8,0.8,0.6,0.6,868.1,0.0,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3842937344313115,False
684570,2026-08-14T12:34:10.618580+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.2,2.4,3.0,20.6,0.0,1.4,2.0,224.5,224.6,224.7,30.1,28.5,27.7,865.1,17.4,49.83,0.0,18.8,86.5,868.1,-3.2,-2.6,86.5,100.0,3342.0,3340.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.49164028218683786,False
684632,2026-08-14T12:34:41.629089+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.8,3.9,0.0,1.4,1.0,246.4,246.8,246.6,12.8,11.6,11.7,867.3,0.9,49.94,0.0,-2.4,86.5,868.1,-3.0,-2.7,86.5,100.0,3343.0,3342.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4371113135871451,False
684663,2026-08-14T12:34:57.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.0,1.0,227.5,227.7,228.0,0.8,0.6,0.6,868.1,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37075368762248406,False
684694,2026-08-14T12:35:12.629726+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,0.3,2.2,2.6,26.5,0.0,1.4,1.0,236.1,236.2,236.4,29.0,26.8,26.8,865.2,23.8,49.87,0.0,10.6,86.5,867.8,-2.7,-2.3,86.5,100.0,3342.0,3341.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.47341708833684726,False
684787,2026-08-14T12:35:59.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.0,2.0,1.0,225.8,225.9,226.1,0.8,0.6,0.6,868.1,-0.2,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.38359514023349034,False
684818,2026-08-14T12:36:14.628685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.6,7.5,0.0,1.4,2.0,249.8,250.2,250.0,12.8,11.6,11.6,867.0,3.7,49.97,0.0,-1.7,86.5,866.4,11.2,7.3,86.5,100.0,3337.0,3335.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4540520274225752,False
684849,2026-08-14T12:36:30.630556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.0,2.0,1.0,246.4,247.0,246.6,0.8,0.6,0.6,868.1,0.0,50.0,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36846469042544494,False
684880,2026-08-14T12:36:45.618871+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.4,1.1,1.6,20.5,0.0,1.4,2.0,244.9,245.3,245.3,12.3,11.2,11.2,867.0,1.2,49.99,0.0,-1.5,86.5,865.4,21.7,20.4,86.5,100.0,3330.0,3328.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4472924040165673,False
684942,2026-08-14T12:37:16.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.7,8.4,0.0,1.4,2.0,248.6,248.5,248.8,12.3,11.1,11.2,866.4,3.2,49.94,0.0,4.2,86.5,865.7,11.6,9.5,86.5,100.0,3336.0,3334.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4380573658842236,False
684973,2026-08-14T12:37:32.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.0,2.0,1.0,246.5,246.7,246.7,0.8,0.6,0.6,868.1,0.1,49.99,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.369171592055147,False
685004,2026-08-14T12:37:47.619050+00:00,external_ems_2,bess_2,good,0.17,normal,PCS DC current and BMS current mismatch: 30.6,0.8,2.8,3.4,30.6,0.0,1.4,1.0,231.1,230.6,231.4,34.1,33.0,31.3,864.0,29.0,49.82,0.0,18.6,86.5,867.4,-1.6,-1.0,86.5,100.0,3340.0,3339.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.5076610738404163,False
685035,2026-08-14T12:38:03.629346+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.1,0.0,2.0,1.0,249.1,248.2,249.1,0.8,0.6,0.6,868.1,-0.1,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37340791884319574,False
685097,2026-08-14T12:38:34.628862+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.9,0.1,0.0,2.0,1.0,234.8,232.1,234.9,0.8,0.6,0.6,868.1,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36819384590002635,False
685128,2026-08-14T12:38:49.618572+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,3.9,4.9,3.0,26.1,0.0,1.4,2.0,233.9,230.4,234.3,30.1,31.6,26.7,864.1,26.1,49.82,0.0,16.0,86.5,867.1,0.0,0.0,86.5,100.0,3338.0,3336.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.5003355788546779,False
685159,2026-08-14T12:39:05.628738+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.9,0.0,0.0,2.0,1.0,236.6,233.6,236.8,0.8,0.6,0.6,868.1,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3678132301114981,False
685190,2026-08-14T12:39:20.629065+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,3.4,0.8,4.5,0.0,1.4,1.0,237.3,233.6,237.3,22.7,24.6,21.2,864.6,18.4,49.89,0.0,10.2,86.5,865.4,13.9,12.6,86.5,100.0,3338.0,3337.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4765069617126104,False
685283,2026-08-14T12:40:07.628664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.9,0.1,0.0,1.9,1.0,230.9,227.5,231.0,0.8,0.6,0.6,868.1,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3820246199290417,False
685314,2026-08-14T12:40:22.619586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.5,0.2,2.3,0.0,1.4,2.0,249.6,248.1,249.8,12.4,12.8,11.3,865.9,6.3,49.97,0.0,0.3,86.5,865.7,8.6,7.4,86.5,100.0,3334.0,3332.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4457504787116427,False
685345,2026-08-14T12:40:38.628880+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.0,1.9,1.0,246.5,245.4,246.7,0.8,0.6,0.6,868.1,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3673636672239407,False
685407,2026-08-14T12:41:09.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.9,0.0,0.0,1.9,1.0,243.3,242.2,243.2,0.8,0.6,0.6,868.1,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3647518901073387,False
685438,2026-08-14T12:41:24.644796+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,7.3,1.0,9.7,0.0,1.4,2.0,237.0,235.6,237.1,20.7,14.2,13.4,865.4,9.7,49.9,0.0,1.5,86.5,866.4,0.0,0.0,86.5,100.0,3337.0,3335.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4592343233626742,False
685469,2026-08-14T12:41:40.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.1,0.0,1.9,1.0,244.9,244.1,245.0,0.8,0.6,0.6,868.1,-0.1,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3655601910959173,False
685500,2026-08-14T12:41:55.619668+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,1.8,2.8,2.9,22.3,0.0,1.4,1.0,235.3,233.7,235.5,26.2,26.6,23.8,863.5,22.3,49.84,0.0,14.6,86.5,866.4,0.0,0.0,86.5,100.0,3336.0,3335.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4701613299680742,False
