id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
685562,2026-08-14T12:42:26.629774+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.2,0.5,7.5,0.0,1.4,1.0,246.9,246.1,247.2,12.5,12.1,11.3,865.6,7.5,49.97,0.0,0.5,86.5,866.1,0.0,0.1,86.5,100.0,3336.0,3335.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4288662973252898,False
685593,2026-08-14T12:42:42.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.6,0.0,0.0,1.9,1.0,228.2,227.2,228.6,0.8,0.6,0.6,868.1,0.0,49.85,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37629856363928316,False
685624,2026-08-14T12:42:57.619368+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,1.0,6.6,0.0,1.4,1.0,235.8,235.0,236.4,22.5,23.4,21.4,864.1,20.4,49.85,0.0,10.1,86.5,865.1,13.8,10.8,86.5,100.0,3330.0,3329.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.45605002031997155,False
685655,2026-08-14T12:43:13.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.0,0.0,0.0,1.9,1.0,232.2,231.2,232.6,0.8,0.6,0.6,868.2,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3703319285706425,False
685717,2026-08-14T12:43:44.618883+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.2,0.0,1.9,1.0,228.1,226.9,228.2,0.8,0.6,0.6,868.1,-0.2,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3833611945770239,False
685748,2026-08-14T12:43:59.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.2,0.3,2.9,0.0,1.4,1.0,229.5,228.5,230.0,23.1,24.0,21.8,864.0,19.4,49.91,0.0,10.6,86.5,863.7,22.3,23.2,86.5,100.0,3326.0,3325.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4751201514269889,False
685810,2026-08-14T12:44:30.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.2,0.1,0.1,0.0,1.4,1.0,248.7,247.8,248.8,12.2,11.9,11.0,865.3,5.8,49.97,0.0,0.5,86.5,865.4,5.9,5.0,86.5,100.0,3330.0,3329.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.434899040214033,False
685872,2026-08-14T12:45:01.619380+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.1,0.9,3.4,0.0,1.4,2.0,229.0,228.0,229.6,29.7,30.2,27.1,863.2,24.6,49.89,0.0,17.2,86.5,864.1,21.2,19.4,86.5,100.0,3324.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.47925204265192134,False
685903,2026-08-14T12:45:17.619243+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,2.0,1.0,249.3,249.2,249.3,0.8,0.6,0.6,868.2,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.3768120255759042,False
685934,2026-08-14T12:45:32.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.4,1.9,17.4,0.0,1.4,2.0,234.9,233.7,235.1,22.7,23.7,21.3,863.8,17.9,49.88,0.0,10.2,86.5,865.7,0.5,0.5,86.5,100.0,3335.0,3333.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.44318917114598044,False
685965,2026-08-14T12:45:48.629055+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,2.0,1.0,245.3,244.9,245.4,0.8,0.6,0.6,868.2,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.36722257525899915,False
686027,2026-08-14T12:46:19.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,2.0,1.0,247.8,248.4,248.1,0.8,0.6,0.7,868.2,0.0,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37822857758119305,False
686058,2026-08-14T12:46:34.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,0.1,0.6,0.0,1.3,2.0,247.9,248.1,248.1,12.2,10.9,10.8,865.2,4.1,49.98,0.0,0.0,86.5,865.1,4.7,5.4,86.5,100.0,3335.0,3333.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.42961149766940737,False
686089,2026-08-14T12:46:50.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,2.0,1.0,226.7,226.8,226.9,0.8,0.6,0.6,868.2,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0,True,0.37828107017513746,False
686120,2026-08-14T12:47:05.619064+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,1.2,13.5,0.0,1.3,1.0,236.8,237.0,237.2,22.2,20.8,20.9,863.9,18.7,49.91,0.0,5.9,86.5,865.1,5.2,4.1,86.5,100.0,3334.0,3333.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.42768457393875414,False
686182,2026-08-14T12:47:36.618635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.8,7.9,0.0,1.3,1.0,244.4,244.8,244.6,12.6,11.5,11.3,865.2,4.3,49.98,0.0,0.0,86.1,864.4,12.2,9.8,86.1,100.0,3326.0,3324.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4194043195069971,False
686213,2026-08-14T12:47:52.628671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.0,0.0,0.0,2.0,1.0,227.0,227.3,227.1,0.9,0.6,0.6,868.2,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.39289066153965924,False
686244,2026-08-14T12:48:07.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.9,18.9,0.0,1.3,2.0,248.3,248.8,248.6,12.4,11.2,11.0,865.0,3.9,49.98,0.0,0.0,86.1,863.1,22.8,24.0,86.1,100.0,3328.0,3326.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.45339227777988045,False
686275,2026-08-14T12:48:23.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,2.0,1.0,248.5,249.1,248.7,0.8,0.6,0.6,868.2,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.37132859142064756,False
686337,2026-08-14T12:48:54.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.0,1.0,236.0,236.3,236.6,0.8,0.6,0.6,868.1,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.36481502452272013,False
686368,2026-08-14T12:49:09.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.4,4.2,0.0,1.3,1.0,233.8,233.8,234.2,22.9,21.1,21.3,863.5,18.0,49.89,0.0,10.6,86.1,863.1,22.2,22.8,86.1,100.0,3326.0,3325.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.45029814778213373,False
686399,2026-08-14T12:49:25.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,2.0,1.0,244.9,245.4,245.1,0.8,0.6,0.7,868.2,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0,True,0.37235822727831025,False
686430,2026-08-14T12:49:40.618556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.6,14.8,0.0,1.3,1.0,235.4,235.6,235.6,19.9,18.3,18.5,863.8,14.8,49.92,0.0,5.2,86.1,865.4,0.0,0.0,86.1,100.0,3333.0,3332.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4233321253216563,False
686492,2026-08-14T12:50:11.628719+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.2,2.5,2.5,22.0,0.0,1.3,2.0,231.4,231.3,231.5,31.1,28.8,28.6,862.6,25.5,49.82,0.0,17.3,86.1,865.1,3.5,2.1,86.1,100.0,3332.0,3330.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4512552728164598,False
686523,2026-08-14T12:50:27.629100+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.1,0.0,2.1,1.0,247.2,248.1,247.9,0.8,0.6,0.6,868.1,-0.1,49.98,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37753118330901136,False
686554,2026-08-14T12:50:42.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.0,10.0,0.0,1.3,1.0,242.2,242.0,242.4,16.2,14.3,14.7,864.4,10.0,49.95,0.0,0.1,86.1,865.4,0.0,0.0,86.1,100.0,3333.0,3332.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4215374834821111,False
686585,2026-08-14T12:50:58.629672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.1,1.0,227.3,227.6,227.8,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0,True,0.37565465348728,False
686647,2026-08-14T12:51:29.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.2,0.0,2.0,1.0,237.2,237.3,237.2,0.8,0.6,0.6,868.1,-0.2,49.9,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3681094808261308,False
686678,2026-08-14T12:51:44.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,1.7,16.1,0.0,1.3,2.0,244.1,244.3,244.4,12.7,11.6,11.4,864.8,5.8,49.98,0.0,0.3,86.1,863.1,21.9,22.1,86.1,100.0,3325.0,3323.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4331689140659212,False
686709,2026-08-14T12:52:00.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.0,1.0,228.6,228.8,228.9,0.8,0.6,0.6,868.1,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.368656713739389,False
686740,2026-08-14T12:52:15.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.5,5.8,0.0,1.3,2.0,247.2,247.6,247.5,12.5,11.5,11.3,864.6,5.8,49.97,0.0,0.3,86.1,865.1,0.0,0.1,86.1,100.0,3331.0,3329.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.41866312746282347,False
686802,2026-08-14T12:52:46.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.4,2.1,0.0,1.3,2.0,245.2,245.6,245.5,12.2,10.8,10.8,862.3,24.9,49.97,0.0,0.4,86.1,862.7,22.8,23.7,86.1,100.0,3321.0,3319.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4495176995363811,False
686864,2026-08-14T12:53:17.619668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.1,0.6,0.0,1.3,2.0,234.6,234.7,235.0,22.8,21.1,21.1,863.2,18.4,49.89,0.0,9.1,86.1,863.1,19.0,18.7,86.1,100.0,3327.0,3325.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4485908318147854,False
686895,2026-08-14T12:53:33.619020+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.0,1.0,244.4,244.9,244.7,0.8,0.6,0.6,868.1,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3597639115366652,False
686957,2026-08-14T12:54:04.629202+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.0,2.0,1.0,247.2,247.9,247.5,0.8,0.6,0.6,868.1,0.0,49.98,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3677101349014229,False
686988,2026-08-14T12:54:19.619230+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.2,1.1,0.0,1.3,1.0,247.4,247.9,247.7,12.4,11.2,11.1,864.5,4.8,49.97,0.0,0.4,86.1,864.7,3.7,3.1,86.1,100.0,3331.0,3330.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4208357649435332,False
687019,2026-08-14T12:54:35.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,2.0,1.0,236.1,236.2,236.1,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36198464158479965,False
687050,2026-08-14T12:54:50.629161+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.6,5.5,0.0,1.3,2.0,245.3,245.7,245.6,12.5,11.4,11.2,864.5,5.5,49.97,0.0,0.5,86.1,865.1,0.0,0.2,86.1,100.0,3332.0,3330.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4139577867160506,False
687112,2026-08-14T12:55:21.619624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.7,0.3,2.6,0.0,1.3,2.0,247.4,247.4,247.4,13.8,12.1,12.4,863.8,7.4,49.95,0.0,0.5,86.1,864.1,10.0,8.4,86.1,100.0,3331.0,3329.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.42976035780729777,False
687143,2026-08-14T12:55:37.619577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.0,1.0,233.4,234.0,233.8,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.36140249359634324,False
687174,2026-08-14T12:55:52.628655+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,2.0,18.2,0.0,1.3,1.0,244.5,244.7,244.8,12.4,11.1,11.1,864.4,5.2,49.97,0.0,0.5,86.1,862.4,23.4,24.9,86.1,100.0,3319.0,3318.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.43504478876842334,False
687205,2026-08-14T12:56:08.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.1,0.0,2.0,1.0,231.5,231.5,231.6,0.8,0.6,0.6,868.1,-0.1,49.84,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.37104359234399126,False
687267,2026-08-14T12:56:39.629742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.0,1.0,246.9,247.5,247.1,0.8,0.6,0.6,868.1,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.3663127248245147,False
687298,2026-08-14T12:56:54.641084+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.8,1.4,16.7,0.0,1.4,1.0,227.4,227.7,227.9,34.2,32.2,31.4,862.0,28.1,49.82,0.0,19.7,85.7,863.4,11.4,10.0,85.7,100.0,3324.0,3323.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.44975403159211486,False
687329,2026-08-14T12:57:10.618562+00:00,external_ems_1,bess_1,good,0.0667,normal,PCS phase voltage imbalance high: 7.6,7.6,0.2,2.9,0.0,0.0,2.0,1.0,242.2,242.3,249.8,0.8,0.6,0.6,868.1,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0,True,0.39052190617724797,False
687422,2026-08-14T12:57:56.618575+00:00,external_ems_2,bess_2,good,0.1796,normal,PCS DC current and BMS current mismatch: 31.2,0.4,2.9,2.9,31.2,0.0,1.4,2.0,229.8,229.7,230.1,36.7,34.8,33.8,861.8,31.2,49.82,0.0,16.7,85.7,864.7,0.0,0.4,85.7,100.0,3331.0,3329.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.46751915451485937,False
687453,2026-08-14T12:58:12.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.9,1.0,232.7,232.9,233.0,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.35949590556976097,False
687484,2026-08-14T12:58:27.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.0,0.4,0.0,1.4,1.0,245.5,245.8,245.8,12.8,11.7,11.5,864.1,6.8,49.97,0.0,0.7,85.7,864.1,6.4,6.1,85.7,100.0,3330.0,3329.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4154771932230377,False
687515,2026-08-14T12:58:43.628938+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.9,1.0,228.6,228.9,228.8,0.8,0.6,0.6,868.1,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3676443237983019,False
687577,2026-08-14T12:59:14.628764+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.9,1.0,231.1,231.5,231.4,0.8,0.6,0.6,868.1,0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3686159881677764,False
687608,2026-08-14T12:59:29.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.7,5.6,0.0,1.3,1.0,246.2,246.5,246.5,12.7,11.7,11.4,864.0,6.2,49.97,0.0,4.6,85.7,864.7,0.6,0.5,85.7,100.0,3329.0,3328.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4105936034847292,False
687639,2026-08-14T12:59:45.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.9,1.0,246.3,247.0,246.4,0.8,0.6,0.6,868.1,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36318397808491903,False
687670,2026-08-14T13:00:00.629411+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.5,1.1,14.2,0.0,1.3,2.0,227.9,227.9,228.0,37.2,35.4,34.7,862.0,28.7,49.83,0.0,20.5,85.7,863.1,14.5,14.0,85.7,100.0,3326.0,3324.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4591599658603878,False
687732,2026-08-14T13:00:31.629462+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.8,17.7,0.0,1.3,1.0,236.5,236.6,237.0,22.4,20.7,20.6,862.9,18.2,49.91,0.0,5.3,85.7,864.7,0.5,0.5,85.7,100.0,3330.0,3329.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.41856891217789344,False
687763,2026-08-14T13:00:47.630272+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.9,1.0,245.0,245.5,245.2,0.8,0.6,0.6,868.1,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3598248313941969,False
687794,2026-08-14T13:01:02.618585+00:00,external_ems_2,bess_2,good,0.1379,normal,PCS DC current and BMS current mismatch: 28.6,0.5,2.3,2.6,28.6,0.0,1.3,1.0,231.6,231.5,232.0,33.9,32.4,31.6,861.8,29.3,49.81,0.0,18.8,85.7,864.4,0.7,0.7,85.7,100.0,3329.0,3328.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.45588162147396355,False
687825,2026-08-14T13:01:18.629030+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,1.9,1.0,247.2,247.7,247.5,0.8,0.6,0.6,868.1,-0.2,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3678807846533566,False
687918,2026-08-14T13:02:04.629752+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.1,8.0,0.0,1.3,1.0,245.8,245.5,245.7,15.1,13.2,13.6,863.3,9.0,49.94,0.0,2.7,85.7,864.4,1.0,0.8,85.7,100.0,3329.0,3328.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.41849530778002675,False
687949,2026-08-14T13:02:20.630251+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.9,1.0,236.1,236.4,236.3,0.8,0.6,0.6,868.1,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3586471347812754,False
687980,2026-08-14T13:02:35.629939+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.2,5.4,0.0,1.3,1.0,245.2,245.4,245.5,12.4,11.0,11.0,863.9,4.4,49.97,0.0,1.1,85.7,863.7,9.8,9.4,85.7,100.0,3329.0,3328.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4126873760600637,False
688042,2026-08-14T13:03:06.628669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,2.1,18.0,0.0,1.3,1.0,246.9,247.1,247.1,12.9,11.7,11.6,863.8,7.1,49.97,0.0,1.0,85.7,861.7,25.1,16.5,85.7,100.0,3324.0,3323.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4334839219690774,False
688073,2026-08-14T13:03:22.628725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.9,1.0,247.2,247.8,247.3,0.8,0.6,0.6,868.1,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3639051088285215,False
688104,2026-08-14T13:03:37.618562+00:00,external_ems_2,bess_2,good,0.109,normal,PCS DC current and BMS current mismatch: 26.8,0.3,2.4,2.7,26.8,0.0,1.3,2.0,227.2,227.1,227.4,32.8,30.8,30.4,861.7,27.6,49.82,0.0,19.9,85.7,864.4,0.8,0.8,85.7,100.0,3328.0,3326.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.44734738168804516,False
688135,2026-08-14T13:03:53.629229+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.9,1.0,247.0,246.9,247.0,0.8,0.6,0.6,868.1,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3651817907650844,False
688197,2026-08-14T13:04:24.628804+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.9,1.0,249.9,250.5,250.2,0.8,0.6,0.6,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37252149892226527,False
688228,2026-08-14T13:04:39.619367+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.7,4.2,0.0,1.3,1.0,247.3,247.8,247.3,12.2,10.8,10.9,863.7,5.0,49.92,0.0,1.0,85.7,864.4,0.8,0.6,85.7,100.0,3329.0,3328.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.41235363879273856,False
688259,2026-08-14T13:04:55.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.9,1.0,236.9,237.4,237.4,0.8,0.6,0.6,868.1,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.357149024024823,False
688290,2026-08-14T13:05:10.619619+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.4,2.5,2.8,26.3,0.0,1.3,1.0,231.9,232.0,232.3,32.5,30.4,30.0,861.6,27.2,49.84,0.0,15.2,85.3,864.4,0.9,0.5,85.3,100.0,3328.0,3327.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4482607689774328,False
688352,2026-08-14T13:05:41.629315+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,1.3,11.3,0.0,1.3,2.0,246.6,247.0,246.9,12.7,11.5,11.3,863.7,6.8,49.97,0.0,1.0,85.3,862.4,18.1,17.8,85.3,100.0,3329.0,3327.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.42985026722988695,False
688383,2026-08-14T13:05:57.629525+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.9,1.0,231.0,231.4,231.3,0.8,0.6,0.6,868.1,-0.1,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36107048410263554,False
688445,2026-08-14T13:06:28.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.9,1.0,239.5,239.9,240.1,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.35756078869555663,False
688507,2026-08-14T13:06:59.618793+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.9,1.0,227.9,228.1,228.2,0.8,0.6,0.6,868.1,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36829238187841207,False
688538,2026-08-14T13:07:14.619652+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.3,1.7,1.4,20.1,0.0,1.3,2.0,246.7,246.9,247.0,13.1,11.4,11.5,863.1,7.2,49.97,0.0,7.5,85.3,861.7,27.3,24.8,85.3,100.0,3326.0,3324.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.4442482168440269,False
688569,2026-08-14T13:07:30.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.9,1.0,247.1,247.5,247.3,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3644156427596189,False
688600,2026-08-14T13:07:45.619634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.7,4.9,0.0,1.3,1.0,243.7,244.0,244.0,12.6,11.4,11.3,863.7,5.7,49.93,0.0,8.5,85.3,864.4,0.8,0.7,85.3,100.0,3328.0,3327.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.40378683452662284,False
688662,2026-08-14T13:08:16.630028+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.5,4.1,0.0,1.3,2.0,239.6,239.5,239.7,18.6,16.9,17.1,862.6,15.2,49.9,0.0,8.9,85.3,863.1,11.1,8.7,85.3,100.0,3322.0,3320.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.41544479439254667,False
688693,2026-08-14T13:08:32.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,1.9,1.0,245.0,245.4,244.9,0.8,0.6,0.6,868.1,-0.2,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3644091946672214,False
688724,2026-08-14T13:08:47.618574+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.2,2.8,3.1,25.6,0.0,1.3,1.0,233.5,233.4,233.6,31.7,29.7,28.9,861.0,26.2,49.81,0.0,17.1,85.3,864.1,0.6,0.6,85.3,100.0,3328.0,3327.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.45837025832777895,False
688755,2026-08-14T13:09:03.618943+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.9,1.0,249.4,250.0,249.6,0.8,0.6,0.6,868.1,-0.1,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3701898032625854,False
688817,2026-08-14T13:09:34.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.2,0.0,1.9,1.0,247.7,248.3,247.8,0.8,0.6,0.6,868.1,-0.2,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3684573095876099,False
688848,2026-08-14T13:09:49.629087+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.4,13.6,0.0,1.3,2.0,246.2,246.6,246.5,12.8,11.6,11.5,863.5,6.8,49.97,0.0,1.0,85.3,862.1,20.4,21.0,85.3,100.0,3328.0,3323.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.42982264434601497,False
688879,2026-08-14T13:10:05.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.9,1.0,228.3,228.4,228.5,0.8,0.6,0.6,868.1,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36913039826952715,False
688910,2026-08-14T13:10:20.619813+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.2,0.0,0.2,0.0,1.3,2.0,248.6,248.6,248.5,12.6,11.5,11.4,863.4,6.3,49.96,0.0,1.0,85.3,863.4,6.1,5.3,85.3,100.0,3328.0,3326.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.43283572973117646,False
688972,2026-08-14T13:10:51.629105+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.3,10.0,0.0,1.3,1.0,237.5,237.0,237.6,19.9,19.0,18.1,863.4,10.8,49.97,0.0,9.1,85.3,862.1,20.8,19.9,85.3,100.0,3320.0,3319.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.43416225267483977,False
689003,2026-08-14T13:11:07.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.9,1.0,229.6,229.0,229.5,0.8,0.6,0.6,868.1,0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36966971123278747,False
689034,2026-08-14T13:11:22.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.2,0.2,0.0,1.3,1.0,248.3,247.9,248.5,12.5,12.1,11.1,863.2,7.2,49.96,0.0,1.7,85.3,863.4,7.0,6.8,85.3,100.0,3325.0,3324.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4235066922801956,False
689065,2026-08-14T13:11:38.619197+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.0,0.0,1.9,1.0,245.1,244.2,245.2,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3592560378135693,False
689127,2026-08-14T13:12:09.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.9,0.0,0.0,1.9,1.0,245.8,243.6,245.7,0.8,0.6,0.6,868.1,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36523366233490095,False
689158,2026-08-14T13:12:24.629708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.9,0.9,1.4,0.0,1.3,1.0,246.8,245.1,246.9,12.7,14.4,11.5,862.5,8.4,49.93,0.0,2.1,85.3,863.4,7.0,5.5,85.3,100.0,3323.0,3322.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4216161431023502,False
689189,2026-08-14T13:12:40.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.9,0.0,0.0,1.9,1.0,245.8,243.4,245.7,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36454311217019214,False
689220,2026-08-14T13:12:55.618593+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,3.8,4.9,2.7,23.3,0.0,1.3,1.0,234.5,231.3,235.1,29.0,30.8,25.9,861.0,25.4,49.85,0.0,14.3,84.9,863.7,2.1,2.0,84.9,100.0,3327.0,3326.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.46140440158414464,False
689282,2026-08-14T13:13:26.629938+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.9,0.6,3.1,0.0,1.3,1.0,246.5,244.5,246.7,12.4,13.9,11.0,863.1,5.9,49.96,0.0,2.3,84.9,863.7,2.8,1.8,84.9,100.0,3327.0,3326.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4198976228644098,False
689313,2026-08-14T13:13:42.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.9,0.0,0.0,1.9,1.0,229.6,226.7,229.9,0.8,0.6,0.6,868.1,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3727255881227487,False
689344,2026-08-14T13:13:57.629628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.4,1.4,17.7,0.0,1.3,2.0,244.6,243.0,244.6,12.7,13.7,11.3,863.1,8.3,49.96,0.0,2.1,84.9,861.7,26.0,24.5,84.9,100.0,3323.0,3321.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.44043037766918935,False
689375,2026-08-14T13:14:13.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.1,0.0,1.9,1.0,227.8,226.5,228.0,0.8,0.6,0.6,868.1,0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.37585146629646743,False
689437,2026-08-14T13:14:44.619060+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.9,1.0,246.4,246.0,246.5,0.8,0.6,0.6,868.1,0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3639751619164652,False
689499,2026-08-14T13:15:15.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.0,0.0,1.9,1.0,233.5,232.3,233.7,0.8,0.6,0.6,868.1,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3647558550678836,False
689530,2026-08-14T13:15:30.618539+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.8,2.1,19.7,0.0,1.3,2.0,234.4,233.5,235.0,23.7,24.7,21.9,861.6,21.4,49.89,0.0,12.7,84.9,863.7,1.7,1.9,84.9,100.0,3326.0,3324.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4277387993835636,False
689592,2026-08-14T13:16:01.618870+00:00,external_ems_2,bess_2,good,0.2197,normal,PCS DC current and BMS current mismatch: 33.7,1.4,5.1,3.3,33.7,0.0,1.3,1.0,227.0,225.6,227.0,40.8,41.1,36.0,860.4,35.9,49.79,0.0,22.2,84.9,863.7,2.2,1.8,84.9,100.0,3318.0,3325.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.48946338102348125,False
689623,2026-08-14T13:16:17.618680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.9,1.0,249.1,248.6,249.1,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.367087627580698,False
689654,2026-08-14T13:16:32.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.6,0.7,5.9,0.0,1.3,1.0,246.7,246.0,246.9,12.6,12.9,11.3,863.0,7.7,49.96,0.0,2.0,84.9,863.7,1.8,1.6,84.9,100.0,3325.0,3324.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.41319190582376486,False
689685,2026-08-14T13:16:48.618675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,1.9,1.0,243.0,242.3,243.1,0.8,0.6,0.6,868.1,0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3585791975797144,False
689747,2026-08-14T13:17:19.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.0,1.9,1.0,239.6,238.6,239.9,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3596300700358478,False
689778,2026-08-14T13:17:34.629964+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.5,0.6,4.1,0.0,1.3,1.0,245.5,244.7,245.8,12.5,12.6,11.1,863.0,8.2,49.96,0.0,2.0,84.9,862.4,12.3,11.4,84.9,100.0,3326.0,3325.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4125460911441672,False
689809,2026-08-14T13:17:50.628710+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.0,0.0,1.9,1.0,230.9,229.9,231.1,0.8,0.6,0.6,868.1,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.367243200753031,False
689840,2026-08-14T13:18:05.618574+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,1.1,1.6,1.9,21.4,0.0,1.3,1.0,244.8,243.9,245.0,12.5,12.8,11.2,863.0,6.0,49.96,0.0,1.9,84.9,861.1,27.4,27.6,84.9,100.0,3318.0,3317.0,25.4,24.1,24.5,20000.0,856.4,0,0,True,0.4406096743314319,False
689902,2026-08-14T13:18:36.618790+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.5,6.1,0.0,1.3,1.0,246.4,245.8,246.5,12.8,13.2,11.6,862.9,8.0,49.96,0.0,2.3,84.9,863.4,1.9,1.6,84.9,100.0,3326.0,3325.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.41197678922093234,False
689933,2026-08-14T13:18:52.628703+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.9,1.0,244.4,244.0,244.6,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3574659737261073,False
689964,2026-08-14T13:19:07.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.1,1.9,14.6,0.0,1.3,2.0,228.0,227.3,228.2,32.1,32.7,29.6,860.5,27.0,49.86,0.0,21.3,84.9,862.4,12.4,11.4,84.9,100.0,3322.0,3320.0,25.4,24.1,24.4,20000.0,856.4,0,0,True,0.44597025936132667,False
690057,2026-08-14T13:19:54.618804+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.9,1.0,244.8,245.3,245.0,0.8,0.6,0.6,868.0,-0.1,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3592562726387698,False
690088,2026-08-14T13:20:09.618605+00:00,external_ems_2,bess_2,good,0.1619,normal,PCS DC current and BMS current mismatch: 30.1,0.4,2.8,3.0,30.1,0.0,1.4,1.0,229.8,229.7,230.1,37.4,35.6,34.6,860.7,31.1,49.81,0.0,19.4,84.5,863.7,1.0,0.8,84.5,100.0,3326.0,3325.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4584347682141457,False
690119,2026-08-14T13:20:25.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.9,1.0,246.8,247.4,247.0,0.8,0.6,0.6,868.1,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36363493221122484,False
690150,2026-08-14T13:20:40.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.7,7.0,0.0,1.4,1.0,245.6,245.8,245.9,12.9,11.7,11.6,863.0,8.1,49.97,0.0,1.2,84.5,863.7,1.1,1.1,84.5,100.0,3326.0,3325.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.40401953994666573,False
690212,2026-08-14T13:21:11.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.9,5.3,0.0,1.4,1.0,238.8,239.3,239.2,20.1,18.6,18.8,861.8,16.1,49.91,0.0,6.1,84.5,862.7,10.8,9.8,84.5,100.0,3325.0,3324.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.41564105185008327,False
690243,2026-08-14T13:21:27.628757+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.9,1.0,243.6,243.7,243.6,0.8,0.6,0.6,868.1,0.1,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3596843746063918,False
690274,2026-08-14T13:21:42.618681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.7,7.8,0.0,1.4,1.0,245.8,246.1,246.0,12.3,10.9,10.9,863.1,6.2,49.97,0.0,1.1,84.5,862.4,14.0,13.5,84.5,100.0,3322.0,3321.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.41144863077809446,False
690305,2026-08-14T13:21:58.619351+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.9,1.0,234.8,235.1,234.9,0.8,0.6,0.6,868.0,0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3586648627226732,False
690367,2026-08-14T13:22:29.619434+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.0,1.0,247.2,247.3,247.1,0.8,0.6,0.6,868.1,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.363900841996284,False
690398,2026-08-14T13:22:44.619343+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.2,1.9,1.9,20.6,0.0,1.4,2.0,230.3,230.3,230.5,24.9,23.0,23.2,861.5,21.6,49.85,0.0,17.0,84.5,863.4,1.0,0.9,84.5,100.0,3326.0,3324.0,25.4,24.0,24.4,20000.0,856.4,0,0,True,0.4276322161852373,False
690429,2026-08-14T13:23:00.630292+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.2,0.0,2.0,1.0,249.1,249.6,249.4,0.8,0.6,0.6,868.0,-0.2,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.37093412741972975,False
690460,2026-08-14T13:23:15.618932+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.3,2.8,2.0,20.7,0.0,1.5,2.0,227.3,227.1,227.4,35.4,33.0,32.6,860.7,28.8,49.82,0.0,22.2,84.5,862.7,8.1,7.0,84.5,100.0,3322.0,3320.0,25.4,23.9,24.4,20000.0,856.4,0,0,True,0.4602478619246095,False
690553,2026-08-14T13:24:02.629514+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,2.0,1.0,230.3,230.6,230.7,0.8,0.6,0.6,868.1,-0.1,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3654035333045201,False
690584,2026-08-14T13:24:17.618929+00:00,external_ems_2,bess_2,good,0.1603,normal,PCS DC current and BMS current mismatch: 30.0,0.3,2.5,2.9,30.0,0.0,1.4,2.0,233.5,233.6,233.8,38.1,36.5,35.6,860.5,31.3,49.82,0.0,18.1,84.5,863.4,1.3,0.9,84.5,100.0,3326.0,3324.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.47171507820758585,False
690615,2026-08-14T13:24:33.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.0,1.0,246.3,247.0,246.5,0.8,0.6,0.6,868.1,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3630030733077406,False
690677,2026-08-14T13:25:04.628888+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.0,1.0,228.6,228.9,228.7,0.8,0.6,0.6,868.1,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3692199362543551,False
690708,2026-08-14T13:25:19.629212+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.8,5.5,0.0,1.4,1.0,247.0,247.3,247.2,12.9,11.8,11.6,862.9,7.0,49.97,0.0,1.3,84.5,862.1,12.5,11.1,84.5,100.0,3323.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.418890428993775,False
690739,2026-08-14T13:25:35.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,2.0,1.0,247.7,248.0,247.6,0.8,0.6,0.6,868.1,0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3652392419048982,False
690770,2026-08-14T13:25:50.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.4,1.6,0.0,1.4,1.0,228.3,228.3,228.6,21.0,19.5,19.6,861.7,12.9,49.88,0.0,14.2,84.5,862.1,14.5,14.4,84.5,100.0,3322.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.44411974426360745,False
690832,2026-08-14T13:26:21.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.3,11.0,0.0,1.4,1.0,235.6,235.8,236.0,24.0,22.3,22.2,861.4,19.7,49.88,0.0,11.9,84.5,862.7,8.7,7.0,84.5,100.0,3323.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.42956734389480206,False
690863,2026-08-14T13:26:37.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.0,1.0,245.4,245.9,245.7,0.8,0.6,0.6,868.1,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3616661723413421,False
690894,2026-08-14T13:26:52.618578+00:00,external_ems_2,bess_2,good,0.1716,normal,PCS DC current and BMS current mismatch: 30.7,0.4,2.9,3.1,30.7,0.0,1.4,1.0,230.0,229.9,230.3,39.4,37.9,36.5,860.3,32.1,49.79,0.0,20.6,84.5,863.4,1.4,0.9,84.5,100.0,3325.0,3324.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4740437639270484,False
690925,2026-08-14T13:27:08.628766+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,2.0,1.0,247.3,247.9,247.6,0.8,0.6,0.6,868.1,0.1,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0,True,0.3651262783396225,False
690987,2026-08-14T13:27:39.618930+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,1.9,1.0,229.5,229.9,230.0,0.8,0.6,0.6,868.1,0.0,49.86,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3654841302801469,False
691018,2026-08-14T13:27:54.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.5,6.9,0.0,1.4,2.0,245.0,245.3,245.3,13.0,11.7,11.7,862.9,8.1,49.97,0.0,1.2,84.5,863.4,1.2,1.1,84.5,100.0,3326.0,3324.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4119192518148962,False
691080,2026-08-14T13:28:25.619552+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.5,1.2,0.0,1.4,2.0,244.2,244.2,244.2,15.3,13.5,13.8,862.2,10.4,49.94,0.0,3.3,84.1,862.7,9.2,8.6,84.1,100.0,3326.0,3324.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4263205399200054,False
691142,2026-08-14T13:28:56.629620+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.0,1.4,1.8,20.9,0.0,1.4,2.0,245.5,245.5,245.5,12.3,10.9,10.9,862.9,6.4,49.97,0.0,1.4,84.1,861.1,27.3,26.2,84.1,100.0,3317.0,3315.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.43727540052972186,False
691173,2026-08-14T13:29:12.619548+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.0,1.9,1.0,234.4,234.7,234.6,0.8,0.6,0.6,868.1,0.1,49.83,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.368372935304454,False
691204,2026-08-14T13:29:27.629783+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,0.6,6.7,0.0,1.4,1.0,246.9,247.1,247.1,12.9,11.7,11.6,862.8,8.0,49.97,0.0,1.4,84.1,863.4,1.3,1.0,84.1,100.0,3324.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4142179004632276,False
691235,2026-08-14T13:29:43.629292+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.2,0.0,1.9,1.0,246.7,247.4,247.0,0.8,0.6,0.6,868.1,-0.2,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3673453793279051,False
691297,2026-08-14T13:30:14.628720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.0,1.9,1.0,246.2,246.6,246.8,0.8,0.6,0.6,868.1,0.0,49.93,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36430159381539834,False
691328,2026-08-14T13:30:29.618721+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,2.0,16.5,0.0,1.4,1.0,236.4,236.7,236.9,22.9,21.4,21.5,861.4,17.8,49.88,0.0,10.7,84.1,863.4,1.3,1.1,84.1,100.0,3325.0,3324.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.42640023130427396,False
691359,2026-08-14T13:30:45.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.9,1.0,243.2,243.8,243.5,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.35587172395463956,False
691390,2026-08-14T13:31:00.619366+00:00,external_ems_2,bess_2,good,0.1475,normal,PCS DC current and BMS current mismatch: 29.2,0.2,2.9,3.2,29.2,0.0,1.4,2.0,230.0,230.0,230.2,37.8,35.9,34.9,860.2,30.5,49.81,0.0,19.5,84.1,863.4,1.3,1.1,84.1,100.0,3326.0,3324.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.46669069914439965,False
691452,2026-08-14T13:31:31.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,0.6,1.5,0.0,1.4,1.0,246.0,246.2,246.2,12.7,11.4,11.3,862.8,8.0,49.96,0.0,1.5,84.1,863.4,6.5,6.4,84.1,100.0,3325.0,3324.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.41748710660484956,False
691483,2026-08-14T13:31:47.629359+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.0,1.9,1.0,228.0,228.2,228.1,0.8,0.6,0.6,868.1,0.1,49.86,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.371370913099999,False
691514,2026-08-14T13:32:02.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.6,7.0,0.0,1.4,2.0,238.6,238.5,238.8,22.1,20.8,20.7,861.7,19.0,49.91,0.0,6.9,84.1,861.1,26.0,25.0,84.1,100.0,3313.0,3311.0,25.3,23.9,24.3,20000.0,856.4,0,0,True,0.4474086914584918,False
691545,2026-08-14T13:32:18.629160+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.9,1.0,242.1,242.2,242.2,0.8,0.6,0.6,868.1,0.1,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.35931781715567673,False
691607,2026-08-14T13:32:49.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.0,1.9,1.0,247.9,248.5,248.1,0.8,0.6,0.6,868.0,0.0,49.95,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3684742168545073,False
691638,2026-08-14T13:33:04.618601+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.4,1.2,2.1,21.8,0.0,1.3,1.0,244.8,245.2,245.0,12.4,11.2,11.2,862.8,4.7,49.97,0.0,1.5,84.1,860.7,26.5,26.2,84.1,100.0,3318.0,3317.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.440156717588993,False
691669,2026-08-14T13:33:20.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.9,1.0,233.8,233.9,234.1,0.8,0.6,0.6,868.0,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3585024399846016,False
691700,2026-08-14T13:33:35.629734+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.7,5.6,0.0,1.3,1.0,247.5,247.7,247.7,13.5,11.8,11.8,862.7,6.9,49.96,0.0,2.6,84.1,863.4,1.3,1.1,84.1,100.0,3325.0,3324.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.416394731862366,False
691762,2026-08-14T13:34:06.629142+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.4,3.4,1.9,22.1,0.0,1.3,1.0,228.5,228.4,228.8,36.8,34.9,33.4,860.5,32.0,49.82,0.0,20.9,84.1,862.4,9.9,8.8,84.1,100.0,3320.0,3319.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4623203381560333,False
691793,2026-08-14T13:34:22.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.2,0.0,1.9,1.0,247.6,248.3,247.9,0.8,0.6,0.6,868.0,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36606539421040424,False
691824,2026-08-14T13:34:37.618634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.6,7.3,0.0,1.3,1.0,246.0,246.3,246.2,13.1,11.8,11.8,862.8,8.6,49.96,0.0,1.6,84.1,863.4,1.3,1.2,84.1,100.0,3325.0,3324.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.41287751178768145,False
691855,2026-08-14T13:34:53.618643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.9,1.0,243.7,244.4,243.9,0.8,0.6,0.6,868.1,0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3598223663948491,False
691917,2026-08-14T13:35:24.629210+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.9,1.0,240.0,240.1,240.2,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.35536998822185434,False
691948,2026-08-14T13:35:39.630673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.4,0.2,0.0,1.3,1.0,245.8,246.2,246.1,12.2,10.9,11.0,862.7,6.2,49.96,0.0,1.7,84.1,863.1,6.4,4.3,84.1,100.0,3322.0,3321.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.41402838321108887,False
691979,2026-08-14T13:35:55.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.9,1.0,228.4,228.7,228.6,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3677941857941355,False
692010,2026-08-14T13:36:10.628820+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.2,1.3,1.6,20.3,0.0,1.3,1.0,248.5,248.7,248.7,12.5,11.2,11.2,862.7,6.7,49.96,0.0,1.8,83.7,861.1,27.0,25.4,83.7,100.0,3317.0,3316.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.44306544773354833,False
692072,2026-08-14T13:36:41.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.1,13.3,0.0,1.3,1.0,236.8,236.4,236.9,21.9,20.4,20.1,861.6,19.4,49.88,0.0,13.5,83.7,862.7,6.1,5.1,83.7,100.0,3321.0,3320.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4223803935663201,False
692134,2026-08-14T13:37:12.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.2,0.7,6.1,0.0,1.3,1.0,229.0,229.4,229.6,31.6,29.4,28.4,860.7,26.4,49.83,0.0,20.0,83.7,861.4,20.3,20.3,83.7,100.0,3316.0,3315.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4656364645741556,False
