id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count,ml_numeric_complete,anomaly_score_ml,ml_predicted_anomaly
692165,2026-08-14T13:37:28.618661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.0,1.9,1.0,236.7,237.3,237.2,0.8,0.6,0.6,868.1,0.1,49.91,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.36235467654336956,False
692227,2026-08-14T13:37:59.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.9,1.0,243.8,244.4,244.1,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.359414216454697,False
692258,2026-08-14T13:38:14.618870+00:00,external_ems_2,bess_2,good,0.1443,normal,PCS DC current and BMS current mismatch: 29.0,0.4,2.6,3.3,29.0,0.0,1.3,2.0,229.4,229.0,229.2,37.8,36.7,35.2,860.1,30.8,49.8,0.0,19.6,83.7,863.4,1.8,1.1,83.7,100.0,3325.0,3323.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4679194319736486,False
692289,2026-08-14T13:38:30.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.1,0.0,1.9,1.0,248.6,249.4,248.8,0.8,0.6,0.6,868.0,0.1,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.37342701609311185,False
692320,2026-08-14T13:38:45.629618+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.3,12.3,0.0,1.3,1.0,246.9,247.0,247.1,12.7,11.2,11.3,862.7,6.5,49.96,0.0,1.6,83.7,861.4,18.8,20.2,83.7,100.0,3323.0,3322.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.42700318512872804,False
692382,2026-08-14T13:39:16.629293+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.4,1.3,0.0,1.3,1.0,242.6,242.9,243.1,16.9,15.2,15.4,861.3,13.3,49.9,0.0,6.3,83.7,861.7,14.6,14.6,83.7,100.0,3321.0,3320.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.42542046477010165,False
692413,2026-08-14T13:39:32.628724+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.8,1.0,234.7,235.1,235.0,0.8,0.6,0.6,868.0,0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.36150849558194625,False
692444,2026-08-14T13:39:47.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,2.0,17.6,0.0,1.3,2.0,244.7,245.2,245.0,12.7,11.4,11.3,862.7,6.7,49.96,0.0,1.4,83.7,860.7,24.3,25.1,83.7,100.0,3318.0,3316.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4306148387736271,False
692475,2026-08-14T13:40:03.629223+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.8,1.0,229.4,229.4,229.6,0.8,0.6,0.6,868.1,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.37325074049705437,False
692537,2026-08-14T13:40:34.619819+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.8,1.0,246.2,246.9,246.4,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3621824822457787,False
692568,2026-08-14T13:40:49.618561+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,0.5,3.0,1.9,26.5,0.0,1.3,2.0,229.5,229.5,230.0,34.1,32.1,31.1,861.5,28.0,49.87,0.0,18.4,83.7,863.4,1.5,1.2,83.7,100.0,3325.0,3323.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4504185964921085,False
692599,2026-08-14T13:41:05.618803+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.8,1.0,248.1,248.8,248.4,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.36542754673933436,False
692692,2026-08-14T13:41:51.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.5,16.6,0.0,1.3,1.0,235.1,235.3,235.6,21.7,20.2,20.4,861.6,18.2,49.91,0.0,5.2,83.7,863.1,1.6,1.3,83.7,100.0,3325.0,3324.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.41877435018986325,False
692723,2026-08-14T13:42:07.629664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.9,1.0,228.9,228.7,229.2,0.8,0.6,0.6,868.1,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3702024104621675,False
692754,2026-08-14T13:42:22.618576+00:00,external_ems_2,bess_2,good,0.093,normal,PCS DC current and BMS current mismatch: 25.8,0.3,2.6,2.7,25.8,0.0,1.3,1.0,232.0,231.9,232.2,34.4,33.3,31.8,860.4,27.7,49.83,0.0,16.3,83.7,863.1,1.9,1.5,83.7,100.0,3324.0,3323.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4512448635768353,False
692785,2026-08-14T13:42:38.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.9,1.0,236.7,237.0,237.2,0.8,0.6,0.6,868.1,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3662952730839331,False
692847,2026-08-14T13:43:09.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.1,0.0,1.9,1.0,229.8,228.3,230.0,0.8,0.6,0.6,868.0,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3746036778380298,False
692878,2026-08-14T13:43:24.629654+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.8,0.4,8.3,0.0,1.3,1.0,249.1,247.9,249.2,16.0,17.2,14.4,862.0,14.8,49.93,0.0,2.7,83.3,862.4,6.5,7.0,83.3,100.0,3320.0,3319.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4384664371218462,False
692909,2026-08-14T13:43:40.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.0,0.0,1.9,1.0,246.8,245.5,246.9,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3655295825115681,False
692940,2026-08-14T13:43:55.628734+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.0,1.1,9.4,0.0,1.3,2.0,243.6,242.0,243.8,12.9,14.7,11.7,862.5,10.3,49.95,0.0,2.7,83.3,861.4,19.7,19.1,83.3,100.0,3318.0,3316.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4341759315351845,False
693002,2026-08-14T13:44:26.629509+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.9,0.5,4.5,0.0,1.3,1.0,246.5,244.5,246.2,12.7,14.4,11.5,862.2,8.8,49.95,0.0,6.5,83.3,862.7,4.3,4.4,83.3,100.0,3323.0,3322.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.42618189751652275,False
693033,2026-08-14T13:44:42.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.6,0.0,0.0,1.9,1.0,244.2,242.4,244.1,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.36631834292317594,False
693064,2026-08-14T13:44:57.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,5.5,1.1,12.3,0.0,1.3,1.0,230.0,226.2,229.9,38.9,40.6,35.1,860.3,32.8,49.81,0.0,22.4,83.3,861.4,20.5,19.6,83.3,100.0,3319.0,3318.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.5158396796860074,False
693095,2026-08-14T13:45:13.628682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.0,0.0,1.9,1.0,248.5,247.1,248.4,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3690633738906777,False
693188,2026-08-14T13:45:59.618576+00:00,external_ems_2,bess_2,good,0.1331,normal,PCS DC current and BMS current mismatch: 28.3,1.5,4.3,2.9,28.3,0.0,1.3,1.0,232.1,230.8,232.3,34.9,35.4,31.1,860.2,30.8,49.81,0.0,17.4,83.3,863.1,2.5,2.5,83.3,100.0,3324.0,3323.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4688206733036589,False
693219,2026-08-14T13:46:15.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.0,0.0,1.9,1.0,237.0,236.2,237.4,0.8,0.6,0.6,868.1,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3654104559342293,False
693250,2026-08-14T13:46:30.619046+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.8,1.5,2.2,21.2,0.0,1.3,1.0,246.0,245.2,245.7,12.6,12.9,11.4,860.9,23.3,49.96,0.0,2.5,83.3,863.1,2.1,2.2,83.3,100.0,3324.0,3323.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4444888187969549,False
693312,2026-08-14T13:47:01.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.6,1.7,15.4,0.0,1.3,1.0,244.6,243.7,244.3,12.7,13.0,11.4,862.4,7.8,49.96,0.0,2.6,83.3,860.7,23.2,23.6,83.3,100.0,3320.0,3319.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.426211852654213,False
693343,2026-08-14T13:47:17.629284+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.0,1.9,1.0,231.6,230.6,231.9,0.8,0.6,0.6,868.1,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.37111110443049067,False
693374,2026-08-14T13:47:32.619268+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.2,5.6,0.0,1.3,1.0,249.5,249.1,249.7,12.4,12.5,11.0,862.3,7.5,49.96,0.0,2.5,83.3,862.1,13.1,12.4,83.3,100.0,3319.0,3318.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.42866978845293324,False
693405,2026-08-14T13:47:48.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.9,1.0,245.6,245.2,245.8,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3643090525662621,False
693467,2026-08-14T13:48:19.628686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,1.9,1.0,240.9,240.2,241.0,0.8,0.6,0.6,868.1,-0.1,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.36284417714825445,False
693498,2026-08-14T13:48:34.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.7,1.9,11.0,0.0,1.3,2.0,235.2,234.4,235.7,15.1,15.4,13.7,861.2,13.3,49.92,0.0,6.6,83.3,863.1,2.3,2.2,83.3,100.0,3323.0,3321.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4217812034137702,False
693529,2026-08-14T13:48:50.628891+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,1.9,1.0,243.1,242.5,243.3,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.3622031487557944,False
693560,2026-08-14T13:49:05.618569+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,1.4,3.9,3.1,26.4,0.0,1.2,1.0,230.7,229.5,230.9,36.0,36.1,32.2,860.0,29.8,49.82,0.0,18.7,83.3,863.1,3.4,2.4,83.3,100.0,3323.0,3322.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4607438344789878,False
693622,2026-08-14T13:49:36.619529+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.7,0.7,3.8,0.0,1.2,1.0,246.3,245.3,246.0,12.4,12.8,11.1,862.4,6.3,49.96,0.0,2.5,83.3,863.1,2.5,2.2,83.3,100.0,3323.0,3322.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.405561668657808,False
693653,2026-08-14T13:49:52.629520+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.0,0.0,1.9,1.0,229.7,228.5,230.1,0.8,0.6,0.6,868.1,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.372123553164835,False
693715,2026-08-14T13:50:23.628693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.0,0.0,1.9,1.0,234.3,233.0,234.5,0.8,0.6,0.6,868.1,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0,True,0.36529319567787794,False
693777,2026-08-14T13:50:54.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.8,1.0,230.4,229.7,230.1,0.8,0.6,0.6,868.1,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3726161193780411,False
693808,2026-08-14T13:51:09.618764+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,1.8,19.4,0.0,1.2,1.0,243.9,243.1,243.3,12.8,11.9,12.0,862.2,9.4,49.91,0.0,13.3,83.0,860.4,28.8,25.9,83.0,100.0,3317.0,3316.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.44441189932092084,False
693839,2026-08-14T13:51:25.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.8,1.0,234.7,234.7,234.9,0.8,0.6,0.6,868.1,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0,True,0.3713847307485921,False
693870,2026-08-14T13:51:40.629877+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.9,16.3,0.0,1.2,2.0,236.0,235.9,236.3,21.1,20.6,21.0,861.2,18.6,49.96,0.0,9.8,83.0,863.1,2.3,1.9,83.0,100.0,3324.0,3322.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.41756560547036925,False
693932,2026-08-14T13:52:11.618584+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,0.3,1.7,2.7,28.0,0.0,1.2,1.0,227.9,227.8,228.1,41.1,41.3,39.6,859.7,34.7,49.79,0.0,24.0,83.0,862.4,6.7,6.7,83.0,100.0,3321.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4722215093598846,False
693963,2026-08-14T13:52:27.629622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.9,1.0,246.0,246.0,245.8,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.3611745424675215,False
693994,2026-08-14T13:52:42.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,1.0,8.4,0.0,1.2,2.0,245.1,244.3,244.6,14.9,13.7,14.1,862.1,10.7,49.96,0.0,2.4,83.0,863.1,2.3,2.3,83.0,100.0,3324.0,3322.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.41092846961497526,False
694025,2026-08-14T13:52:58.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.9,1.0,228.1,228.2,228.3,0.8,0.6,0.6,868.1,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.6,20000.0,855.9,0,0,True,0.36664431365345634,False
694087,2026-08-14T13:53:29.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.9,1.0,237.7,237.8,237.7,0.8,0.6,0.6,868.1,0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3602142900492873,False
694118,2026-08-14T13:53:44.619493+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.7,18.5,0.0,1.2,1.0,245.6,245.4,245.3,13.0,12.2,12.2,862.4,8.5,49.96,0.0,2.3,83.0,860.7,27.0,27.5,83.0,100.0,3318.0,3317.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4378562521929506,False
694149,2026-08-14T13:54:00.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.9,1.0,230.6,230.8,230.9,0.8,0.6,0.6,868.1,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.36578135142196183,False
694180,2026-08-14T13:54:15.619343+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.9,16.1,0.0,1.2,2.0,247.0,246.8,246.6,12.9,12.3,12.2,862.3,9.2,49.96,0.0,2.4,83.0,860.4,25.3,26.5,83.0,100.0,3319.0,3317.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.43927023171809176,False
694242,2026-08-14T13:54:46.618582+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,0.2,1.2,2.6,26.1,0.0,1.2,1.0,228.6,228.4,228.6,34.8,34.9,33.7,860.5,28.9,49.84,0.0,20.8,83.0,863.1,2.8,2.4,83.0,100.0,3323.0,3322.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.44291450627338713,False
694273,2026-08-14T13:55:02.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.9,1.0,237.6,237.7,237.8,0.8,0.6,0.7,868.1,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3618982447551475,False
694304,2026-08-14T13:55:17.618971+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.6,16.2,0.0,1.2,2.0,234.6,234.5,235.0,24.2,23.4,23.6,860.8,21.5,49.87,0.0,11.9,83.0,862.4,5.3,4.7,83.0,100.0,3320.0,3318.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.42094222407811593,False
694335,2026-08-14T13:55:33.629043+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.9,1.0,244.3,244.3,243.9,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0,True,0.3564508594705389,False
694397,2026-08-14T13:56:04.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.8,1.0,244.1,243.7,243.5,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.35595521634712207,False
694428,2026-08-14T13:56:19.628671+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.4,1.6,2.3,22.2,0.0,1.2,1.0,233.4,233.2,233.6,31.3,30.5,29.7,860.4,27.8,49.85,0.0,15.4,83.0,862.7,5.6,4.6,83.0,100.0,3322.0,3321.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4358622456369116,False
694459,2026-08-14T13:56:35.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.8,1.0,246.2,246.0,245.6,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.35972619345119655,False
694490,2026-08-14T13:56:50.618722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,1.6,16.1,0.0,1.2,1.0,245.4,244.9,244.7,13.0,12.3,12.3,862.3,9.0,49.96,0.0,2.6,83.0,860.7,25.1,24.7,83.0,100.0,3319.0,3318.0,25.2,24.0,24.3,20000.0,856.4,0,0,True,0.4277468511825284,False
694552,2026-08-14T13:57:21.629577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.7,7.3,0.0,1.3,2.0,236.3,236.1,236.4,27.0,26.2,26.1,862.0,9.5,49.96,0.0,2.4,82.6,862.7,2.2,2.1,82.6,100.0,3324.0,3322.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4129155606985703,False
694583,2026-08-14T13:57:37.629233+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.9,1.0,238.1,237.9,238.0,0.8,0.6,0.6,868.1,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3586185051380618,False
694614,2026-08-14T13:57:52.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.7,17.2,0.0,1.3,1.0,245.6,245.3,245.3,12.7,11.8,11.9,862.4,8.7,49.96,0.0,2.5,82.6,860.7,25.9,25.1,82.6,100.0,3319.0,3318.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4292697529927395,False
694645,2026-08-14T13:58:08.628931+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.9,1.0,233.2,233.3,233.4,0.8,0.6,0.6,868.1,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3657738329076013,False
694707,2026-08-14T13:58:39.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.0,1.9,1.0,246.1,246.1,245.8,0.8,0.6,0.6,868.1,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.3661766734659647,False
694769,2026-08-14T13:59:10.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.9,1.0,244.8,244.2,244.3,0.8,0.6,0.6,868.1,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3583722325269929,False
694800,2026-08-14T13:59:25.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.0,6.4,0.0,1.3,1.0,237.1,237.0,237.4,20.5,19.8,20.5,861.1,15.2,49.92,0.0,12.5,82.6,862.1,8.8,8.7,82.6,100.0,3320.0,3319.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4081355626241925,False
694862,2026-08-14T13:59:56.629060+00:00,external_ems_2,bess_2,good,0.1539,normal,PCS DC current and BMS current mismatch: 29.6,0.2,1.3,3.5,29.6,0.0,1.3,2.0,229.4,229.4,229.6,38.9,38.6,37.6,859.6,31.8,49.79,0.0,22.5,82.6,863.1,2.2,2.1,82.6,100.0,3324.0,3322.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.47657036414912524,False
694893,2026-08-14T14:00:12.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.9,1.0,247.9,247.9,247.7,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.3625932122236946,False
694924,2026-08-14T14:00:27.619042+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.8,6.1,0.0,1.3,1.0,248.3,248.0,248.0,12.6,11.7,11.8,862.3,8.3,49.96,0.0,2.4,82.6,863.1,2.2,2.1,82.6,100.0,3323.0,3322.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4088257235394536,False
694955,2026-08-14T14:00:43.629846+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.2,0.0,1.9,1.0,243.9,243.4,243.2,0.8,0.6,0.6,868.1,-0.2,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36556179655112925,False
695017,2026-08-14T14:01:14.628916+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.9,1.0,231.9,231.7,231.9,0.8,0.6,0.6,868.1,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0,True,0.36854117205080134,False
695048,2026-08-14T14:01:29.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.1,1.3,0.0,1.2,1.0,242.8,242.4,242.5,18.5,17.7,18.1,861.6,16.5,49.88,0.0,7.0,82.6,861.7,15.2,14.9,82.6,100.0,3319.0,3318.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.42028581102853113,False
695079,2026-08-14T14:01:45.618737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.8,1.0,233.1,233.0,233.2,0.8,0.6,0.6,868.1,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3599249875995416,False
695110,2026-08-14T14:02:00.619581+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.3,0.7,1.9,20.1,0.0,1.2,1.0,245.0,244.9,244.7,12.7,12.0,12.0,862.3,8.2,49.96,0.0,2.2,82.6,860.4,28.3,27.8,82.6,100.0,3317.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4367520108027785,False
695172,2026-08-14T14:02:31.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.5,5.2,0.0,1.2,1.0,248.6,248.6,248.3,12.6,11.9,11.9,862.2,7.7,49.96,0.0,2.4,82.6,862.7,2.5,2.1,82.6,100.0,3323.0,3322.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4153534544355805,False
695203,2026-08-14T14:02:47.619272+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.8,1.0,248.0,248.2,247.5,0.8,0.6,0.6,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3668430886767999,False
695234,2026-08-14T14:03:02.628699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.4,8.8,0.0,1.2,2.0,229.7,229.6,230.0,25.5,24.8,24.9,861.3,22.7,49.88,0.0,17.1,82.6,861.7,13.9,13.7,82.6,100.0,3317.0,3315.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4274460707534554,False
695327,2026-08-14T14:03:49.629122+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.8,1.0,246.6,246.1,245.9,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3626994942500424,False
695358,2026-08-14T14:04:04.618572+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.2,0.6,2.4,21.9,0.0,1.2,1.0,228.6,228.6,228.8,37.3,37.1,36.7,859.7,31.5,49.79,0.0,22.5,82.2,862.1,9.6,9.0,82.2,100.0,3318.0,3317.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.45394247919267583,False
695389,2026-08-14T14:04:20.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,1.8,1.0,248.0,248.1,247.6,0.8,0.6,0.6,868.1,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36855933871413626,False
695420,2026-08-14T14:04:35.629645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.4,3.6,0.0,1.2,2.0,248.0,247.5,247.2,12.4,11.5,11.6,862.3,6.3,49.96,0.0,2.6,82.2,862.7,2.7,2.3,82.2,100.0,3324.0,3322.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4097544351517193,False
695482,2026-08-14T14:05:06.630393+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.4,1.2,2.2,23.6,0.0,1.2,2.0,230.6,230.5,230.9,37.4,37.2,36.2,859.9,31.2,49.81,0.0,19.9,82.2,862.1,7.6,11.3,82.2,100.0,3320.0,3318.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.44913275524864055,False
695513,2026-08-14T14:05:22.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.8,1.0,248.6,248.4,248.0,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3641927880180226,False
695544,2026-08-14T14:05:37.618637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.4,7.2,0.0,1.2,1.0,245.9,245.8,245.6,13.1,12.4,12.4,862.3,9.8,49.96,0.0,2.6,82.2,862.7,2.6,2.0,82.2,100.0,3323.0,3322.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4095070743621507,False
695575,2026-08-14T14:05:53.619322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.0,1.8,1.0,229.5,229.8,230.1,0.8,0.6,0.6,868.1,-0.1,49.89,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3683086944482289,False
695637,2026-08-14T14:06:24.619250+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.8,1.0,244.0,243.7,243.9,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3580285579045993,False
695668,2026-08-14T14:06:39.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.2,5.7,0.0,1.2,2.0,246.3,245.8,245.7,12.3,11.3,11.5,861.9,9.3,49.96,0.0,2.3,82.2,861.7,15.0,14.8,82.2,100.0,3321.0,3319.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.415120740896462,False
695699,2026-08-14T14:06:55.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.8,1.0,228.6,228.6,228.8,0.8,0.6,0.6,868.0,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3639884978618586,False
695730,2026-08-14T14:07:10.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.9,19.5,0.0,1.2,2.0,245.6,245.4,245.2,12.3,11.5,11.5,862.3,6.1,49.96,0.0,2.3,82.2,860.4,25.6,25.9,82.2,100.0,3311.0,3309.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.43079838571191953,False
695823,2026-08-14T14:07:57.628987+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.0,1.8,1.0,245.5,245.5,245.0,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3664507296085237,False
695854,2026-08-14T14:08:12.619835+00:00,external_ems_2,bess_2,good,0.0866,normal,PCS DC current and BMS current mismatch: 25.4,0.3,1.2,2.4,25.4,0.0,1.2,1.0,227.4,227.3,227.6,36.9,36.9,35.7,860.0,31.8,49.8,0.0,23.0,82.2,862.4,6.4,7.0,82.2,100.0,3321.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4507336686996983,False
695885,2026-08-14T14:08:28.619491+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.8,1.0,248.8,248.7,248.3,0.8,0.6,0.6,868.1,-0.1,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3691024651007983,False
695947,2026-08-14T14:08:59.628665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.8,1.0,228.1,228.0,228.1,0.8,0.6,0.6,868.1,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36777573430673566,False
695978,2026-08-14T14:09:14.618690+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.2,1.3,2.7,21.4,0.0,1.2,1.0,234.5,234.4,234.6,29.4,28.5,28.1,860.4,23.9,49.81,0.0,17.1,82.2,863.1,2.5,2.0,82.2,100.0,3323.0,3322.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.43731363076105706,False
696009,2026-08-14T14:09:30.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.8,1.0,248.1,248.1,247.8,0.8,0.6,0.6,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36671329618229626,False
696040,2026-08-14T14:09:45.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.6,19.0,0.0,1.2,1.0,246.7,246.5,246.4,12.5,11.5,11.6,862.3,7.2,49.96,0.0,2.4,82.2,860.7,26.2,25.4,82.2,100.0,3313.0,3312.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4280131576964373,False
696102,2026-08-14T14:10:16.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.7,13.8,0.0,1.2,1.0,246.1,245.6,246.1,15.7,14.8,15.2,862.1,13.1,49.96,0.0,2.7,82.2,860.4,26.9,27.9,82.2,100.0,3317.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.43825186114670633,False
696133,2026-08-14T14:10:32.629584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.8,1.0,247.7,247.6,247.2,0.8,0.6,0.6,868.0,0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3634018513453174,False
696164,2026-08-14T14:10:47.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.4,5.5,0.0,1.2,1.0,244.1,244.0,243.9,12.8,12.0,12.0,862.3,8.1,49.96,0.0,2.4,81.8,862.7,2.6,2.1,81.8,100.0,3323.0,3322.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.40460813294280246,False
696195,2026-08-14T14:11:03.628666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.8,1.0,238.6,238.7,238.9,0.8,0.6,0.6,868.0,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3561705431693718,False
696257,2026-08-14T14:11:34.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,1.8,1.0,244.5,244.2,243.7,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3582059544745688,False
696288,2026-08-14T14:11:49.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,2.3,18.4,0.0,1.2,1.0,234.2,234.0,234.3,24.6,23.3,23.6,860.8,20.8,49.89,0.0,13.4,81.8,863.1,2.4,2.2,81.8,100.0,3323.0,3322.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4205281329542817,False
696350,2026-08-14T14:12:20.619122+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.4,1.5,2.5,23.1,0.0,1.2,1.0,228.9,228.5,228.7,40.4,39.5,38.9,859.6,32.1,49.79,0.0,24.4,81.8,862.1,9.0,7.6,81.8,100.0,3319.0,3318.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.46122221336947583,False
696412,2026-08-14T14:12:51.628831+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.8,7.1,0.0,1.2,1.0,247.0,246.9,246.7,13.1,12.4,12.4,862.3,9.7,49.93,0.0,2.4,81.8,863.1,2.6,2.2,81.8,100.0,3323.0,3322.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.414921707414357,False
696443,2026-08-14T14:13:07.629826+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.8,1.0,245.2,245.2,244.9,0.8,0.6,0.6,868.0,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.35934222033027047,False
696474,2026-08-14T14:13:22.629106+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.6,1.6,2.8,23.8,0.0,1.2,1.0,237.7,237.5,238.1,29.6,29.7,28.1,860.3,26.8,49.85,0.0,12.7,81.8,863.1,3.0,2.6,81.8,100.0,3323.0,3322.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.44520503608918605,False
696505,2026-08-14T14:13:38.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.8,1.0,238.5,238.3,238.9,0.8,0.6,0.6,868.1,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.35809625032472453,False
696567,2026-08-14T14:14:09.629829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.0,0.0,1.8,1.0,228.5,226.8,228.5,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3711030898700696,False
696598,2026-08-14T14:14:24.618614+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.1,0.4,1.2,0.0,1.1,1.0,249.6,247.2,248.8,12.5,14.9,11.8,862.0,9.8,49.95,0.0,3.8,81.8,862.4,8.6,7.5,81.8,100.0,3320.0,3319.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.432045652311931,False
696629,2026-08-14T14:14:40.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.9,0.0,0.0,1.8,1.0,239.1,236.1,238.7,0.8,0.6,0.6,868.1,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36298257628363106,False
696660,2026-08-14T14:14:55.629166+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.4,4.0,0.5,18.7,0.0,1.1,1.0,229.3,225.6,230.0,25.0,28.6,24.6,862.2,22.4,49.92,0.0,14.4,81.8,862.7,3.7,3.4,81.8,100.0,3314.0,3313.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.45267324097261913,False
696722,2026-08-14T14:15:26.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,3.4,0.7,1.6,0.0,1.1,1.0,236.6,232.9,236.3,18.2,21.1,17.7,861.0,13.6,49.88,0.0,12.0,81.8,861.7,12.0,10.0,81.8,100.0,3319.0,3318.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.42676787498117824,False
696753,2026-08-14T14:15:42.618861+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.9,0.0,0.0,1.8,1.0,242.2,238.6,241.7,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36475657432662967,False
696784,2026-08-14T14:15:57.618571+00:00,external_ems_2,bess_2,good,0.1844,normal,PCS DC current and BMS current mismatch: 31.5,4.9,6.5,3.0,31.5,0.0,1.1,2.0,226.3,221.9,226.8,45.7,49.6,43.1,859.7,36.1,49.79,0.0,26.4,81.8,862.7,4.6,2.6,81.8,100.0,3323.0,3321.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.5257688543871293,False
696815,2026-08-14T14:16:13.629782+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.9,0.1,0.0,1.8,1.0,244.2,240.7,243.5,0.8,0.6,0.6,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3677460337096809,False
696877,2026-08-14T14:16:44.618950+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.9,0.1,0.0,1.8,1.0,231.9,229.5,232.0,0.8,0.6,0.6,868.1,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3701572821402421,False
696908,2026-08-14T14:16:59.629231+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.2,1.0,14.5,0.0,1.1,2.0,241.4,239.7,240.9,12.2,13.6,11.4,862.1,5.8,49.95,0.0,3.1,81.8,861.1,20.3,19.5,81.8,100.0,3321.0,3319.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.42057868587864206,False
696939,2026-08-14T14:17:15.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.0,0.0,1.8,1.0,225.0,223.4,225.3,0.8,0.6,0.6,868.1,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3874158064326032,False
696970,2026-08-14T14:17:30.618729+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.2,0.4,2.2,0.0,1.1,1.0,236.1,234.3,236.3,20.0,22.0,19.8,861.0,14.1,49.9,0.0,8.3,81.4,861.4,16.3,15.2,81.4,100.0,3318.0,3317.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.42808369043263483,False
697032,2026-08-14T14:18:01.629503+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.0,1.8,19.1,0.0,1.1,1.0,241.2,239.4,240.6,12.2,13.4,11.4,862.2,5.8,49.95,0.0,3.1,81.4,860.4,24.9,25.3,81.4,100.0,3312.0,3311.0,25.3,24.2,24.5,20000.0,856.4,0,0,True,0.4302667602383208,False
697063,2026-08-14T14:18:17.628787+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.5,0.0,0.0,1.8,1.0,233.0,231.7,233.6,0.8,0.6,0.6,868.0,0.0,49.84,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37248089027556924,False
697094,2026-08-14T14:18:32.628962+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.0,0.9,6.2,0.0,1.2,1.0,231.2,229.2,231.1,18.6,20.2,18.2,861.5,13.5,49.9,0.0,13.6,81.4,862.4,7.3,5.9,81.4,100.0,3322.0,3321.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.41727288840554966,False
697125,2026-08-14T14:18:48.629757+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.1,0.0,1.8,1.0,242.0,240.3,241.1,0.8,0.6,0.6,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36021207602224387,False
697187,2026-08-14T14:19:19.629118+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.1,0.0,1.8,1.0,236.6,234.8,236.5,0.8,0.6,0.6,868.1,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.36294942804319497,False
697218,2026-08-14T14:19:34.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.3,1.7,11.4,0.0,1.2,2.0,231.3,229.6,231.6,19.9,21.9,19.6,861.0,14.5,49.89,0.0,13.7,81.4,862.7,3.1,2.9,81.4,100.0,3323.0,3321.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.4205930135284332,False
697249,2026-08-14T14:19:50.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.0,0.0,1.8,1.0,240.9,239.4,240.3,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.35892397158883144,False
697280,2026-08-14T14:20:05.619777+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,2.0,4.3,2.4,25.2,0.0,1.2,2.0,225.8,223.8,225.8,43.0,46.2,41.9,859.7,33.4,49.78,0.0,22.5,81.4,862.1,8.2,7.2,81.4,100.0,3320.0,3318.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.48535029375125555,False
697342,2026-08-14T14:20:36.619378+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.0,0.6,2.7,0.0,1.2,2.0,243.4,241.7,242.7,12.1,13.4,11.4,862.1,5.9,49.95,0.0,3.1,81.4,862.7,3.2,2.8,81.4,100.0,3323.0,3321.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.40359688814572753,False
697404,2026-08-14T14:21:07.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.0,1.0,4.8,0.0,1.2,1.0,231.7,230.1,232.0,26.5,28.5,25.5,860.4,23.2,49.86,0.0,11.6,81.4,861.4,18.4,16.4,81.4,100.0,3318.0,3317.0,25.3,24.1,24.5,20000.0,856.4,0,0,True,0.44625495264420395,False
697435,2026-08-14T14:21:23.629649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.0,0.0,1.8,1.0,233.0,231.5,233.2,0.8,0.6,0.6,868.1,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3631155273986029,False
697497,2026-08-14T14:21:54.619005+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.8,1.0,224.2,223.9,223.9,0.8,0.6,0.6,868.1,0.0,49.79,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3876499653044462,False
697528,2026-08-14T14:22:09.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.1,1.8,19.4,0.0,1.2,1.0,241.0,239.9,240.4,12.3,11.2,11.3,862.2,4.8,49.96,0.0,2.4,81.4,860.4,24.2,25.5,81.4,100.0,3314.0,3313.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4155985571164686,False
697559,2026-08-14T14:22:25.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.8,1.0,227.2,227.4,227.4,0.8,0.6,0.6,868.1,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3695069493680308,False
697590,2026-08-14T14:22:40.628688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,2.6,0.0,1.2,1.0,243.7,243.3,243.3,12.1,11.1,11.4,862.2,4.7,49.96,0.0,2.2,81.4,862.7,2.1,1.8,81.4,100.0,3323.0,3322.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.397296713111625,False
697652,2026-08-14T14:23:11.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.8,16.4,0.0,1.2,2.0,227.6,227.6,227.9,29.3,28.8,28.5,860.3,25.4,49.84,0.0,19.9,81.4,862.1,9.0,8.5,81.4,100.0,3318.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.42720063661444996,False
697683,2026-08-14T14:23:27.629254+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,1.8,1.0,242.1,241.4,241.4,0.8,0.6,0.6,868.0,0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3576248732595602,False
697714,2026-08-14T14:23:42.629523+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,2.2,16.7,0.0,1.2,2.0,230.6,230.6,230.8,23.3,22.6,22.9,860.5,19.1,49.88,0.0,11.4,81.4,862.7,2.4,1.9,81.4,100.0,3323.0,3321.0,25.3,24.1,24.4,20000.0,856.4,0,0,True,0.4168977329077651,False
697745,2026-08-14T14:23:58.618625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.8,1.0,241.0,240.9,240.7,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.35951599583880195,False
697807,2026-08-14T14:24:29.629073+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.8,1.0,243.6,243.5,243.2,0.8,0.6,0.6,868.0,0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.356769128473992,False
697838,2026-08-14T14:24:44.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.5,2.5,0.0,1.3,1.0,243.5,243.0,243.1,12.1,11.2,11.3,862.2,4.6,49.96,0.0,2.2,81.0,862.7,2.1,1.6,81.0,100.0,3323.0,3322.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.39316453065975615,False
697869,2026-08-14T14:25:00.629004+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.0,1.8,1.0,226.6,227.1,227.2,0.8,0.6,0.6,868.1,0.0,49.85,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.37280649543954186,False
697962,2026-08-14T14:25:46.618910+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.2,6.4,0.0,1.3,1.0,241.2,240.8,240.8,12.1,11.2,11.3,862.3,5.2,49.96,0.0,2.2,81.0,862.1,11.6,10.5,81.0,100.0,3321.0,3320.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.3975485623273552,False
697993,2026-08-14T14:26:02.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.8,1.0,226.6,226.7,226.8,0.8,0.6,0.6,868.0,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.3717634912036302,False
698024,2026-08-14T14:26:17.628709+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.3,1.0,1.8,21.8,0.0,1.3,1.0,244.6,244.3,244.4,12.1,11.1,11.2,862.2,4.7,49.96,0.0,2.2,81.0,860.4,26.5,28.1,81.0,100.0,3318.0,3317.0,25.3,24.0,24.4,20000.0,856.4,0,0,True,0.4326963942894865,False
698055,2026-08-14T14:26:33.628665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.8,1.0,242.6,242.4,242.2,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0,True,0.359019062704943,False
698117,2026-08-14T14:27:04.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.8,1.0,236.9,237.1,237.1,0.8,0.6,0.6,868.1,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.35892195295613016,False
698148,2026-08-14T14:27:19.628744+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.2,7.7,0.0,1.3,2.0,232.7,232.5,233.0,20.9,20.5,20.6,860.9,15.8,49.87,0.0,14.0,81.0,860.7,23.5,22.8,81.0,100.0,3315.0,3313.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4366810597951009,False
698179,2026-08-14T14:27:35.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.2,0.0,1.8,1.0,241.1,240.9,240.7,0.8,0.6,0.6,868.1,-0.2,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.36386712564169893,False
698210,2026-08-14T14:27:50.618983+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.8,18.8,0.0,1.3,1.0,230.3,230.2,230.4,24.6,24.0,23.9,860.9,21.0,49.88,0.0,7.1,81.0,862.7,2.2,1.5,81.0,100.0,3323.0,3322.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.40947791490320756,False
698272,2026-08-14T14:28:21.619849+00:00,external_ems_2,bess_2,good,0.1074,normal,PCS DC current and BMS current mismatch: 26.7,0.2,1.7,2.9,26.7,0.0,1.3,1.0,227.4,227.3,227.5,35.2,34.9,33.5,859.8,29.1,49.82,0.0,18.7,81.0,862.7,2.4,1.4,81.0,100.0,3323.0,3322.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4367011209612526,False
698303,2026-08-14T14:28:37.619551+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.8,1.0,234.9,234.8,234.7,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.35668545514378547,False
698334,2026-08-14T14:28:52.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.1,6.4,0.0,1.3,1.0,242.5,242.2,242.2,12.1,11.2,11.3,862.2,4.1,49.96,0.0,2.2,81.0,862.1,10.5,9.7,81.0,100.0,3323.0,3322.0,25.3,24.0,24.3,20000.0,856.4,0,0,True,0.4018329307116338,False
698365,2026-08-14T14:29:08.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.8,1.0,224.3,224.6,224.6,0.8,0.6,0.6,868.1,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.5,20000.0,855.9,0,0,True,0.3794132074521729,False
698458,2026-08-14T14:29:54.618591+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.4,1.1,1.9,20.9,0.0,1.3,1.0,241.2,240.8,240.8,12.1,11.0,11.3,862.3,5.1,49.96,0.0,2.2,81.0,860.4,26.0,26.3,81.0,100.0,3313.0,3312.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.42581322580245323,False
698489,2026-08-14T14:30:10.628664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.9,1.0,229.7,229.8,229.7,0.8,0.6,0.6,868.1,0.1,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.5,20000.0,855.9,0,0,True,0.36634832732206735,False
698520,2026-08-14T14:30:25.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.2,0.9,0.0,1.3,2.0,243.5,243.1,243.2,12.1,11.0,11.2,862.2,4.5,49.96,0.0,2.2,81.0,862.4,5.4,4.3,81.0,100.0,3319.0,3317.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4064342000045991,False
698582,2026-08-14T14:30:56.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,2.7,17.6,0.0,1.3,1.0,225.7,225.6,225.8,26.5,25.9,26.0,860.0,19.8,49.83,0.0,21.6,80.6,862.7,2.2,1.6,80.6,100.0,3323.0,3322.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.44637933270759395,False
698613,2026-08-14T14:31:12.619163+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.8,1.0,242.1,241.6,241.5,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3540972351305731,False
698644,2026-08-14T14:31:27.628774+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.1,7.2,0.0,1.3,1.0,230.5,230.5,230.7,22.2,21.7,22.0,861.0,17.4,49.87,0.0,11.1,80.6,862.1,10.2,7.9,80.6,100.0,3318.0,3317.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.4218372976699962,False
698675,2026-08-14T14:31:43.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.8,1.0,240.6,240.5,240.1,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.3541803478851211,False
698737,2026-08-14T14:32:14.628864+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.8,1.0,234.3,234.2,234.3,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0,True,0.35833714554523594,False
698768,2026-08-14T14:32:29.618625+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.3,1.3,2.9,21.6,0.0,1.3,1.0,231.3,231.4,231.6,28.9,27.9,27.6,859.8,23.9,49.82,0.0,15.8,80.6,862.7,2.3,1.8,80.6,100.0,3323.0,3322.0,25.2,23.9,24.3,20000.0,856.4,0,0,True,0.43799402307388247,False
